edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-021790,FUSE-XFMR-010713,XFMR-010713,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.834,4402.7,0.3042,0.4666,0.3655,340,13.8,2,1,,closed
EDGE-021791,JCT-FDR-0034-005,FUSE-XFMR-010714,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.149,788.8,0.615,0.4934,0.5345,230,13.8,2,1,,closed
EDGE-021792,FUSE-XFMR-010714,XFMR-010714,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.847,4470.0,0.5728,0.4779,0.5345,230,13.8,2,1,,closed
EDGE-021793,JCT-FDR-0034-005,FUSE-XFMR-010715,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.153,806.3,1.6125,0.533,1.007,100,13.8,1,1,,closed
EDGE-021794,FUSE-XFMR-010715,XFMR-010715,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.865,4568.8,1.4822,0.549,1.007,100,13.8,1,1,,closed
EDGE-021795,JCT-FDR-0034-005,FUSE-XFMR-010716,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.156,821.3,1.5105,0.494,1.007,100,13.8,2,1,,closed
EDGE-021796,FUSE-XFMR-010716,XFMR-010716,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.881,4654.1,1.4945,0.4671,1.007,100,13.8,2,1,,closed
EDGE-021797,JCT-FDR-0034-005,FUSE-XFMR-010717,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.158,836.4,0.808,0.5436,0.6985,150,13.8,1,1,,closed
EDGE-021798,FUSE-XFMR-010717,XFMR-010717,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.898,4739.3,0.8859,0.4525,0.6985,150,13.8,1,1,,closed
EDGE-021799,JCT-FDR-0034-005,FUSE-XFMR-010718,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.161,848.2,0.6341,0.4678,0.5345,230,13.8,1,1,,closed
EDGE-021800,FUSE-XFMR-010718,XFMR-010718,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.91,4806.6,0.6412,0.4796,0.5345,230,13.8,1,1,,closed
EDGE-021801,JCT-FDR-0034-005,JCT-FDR-0034-006,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2139,0.4296,0.3231,530,13.8,3,1,,closed
EDGE-021802,JCT-FDR-0034-006,FUSE-XFMR-010719,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.001,4.8,0.8281,0.5307,0.6985,150,13.8,1,1,,closed
EDGE-021803,FUSE-XFMR-010719,XFMR-010719,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.005,26.9,0.8662,0.5174,0.6985,150,13.8,1,1,,closed
EDGE-021804,JCT-FDR-0034-006,FUSE-XFMR-010720,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.003,13.5,0.2736,0.4653,0.3655,340,13.8,1,1,,closed
EDGE-021805,FUSE-XFMR-010720,XFMR-010720,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.014,76.3,0.3234,0.4498,0.3655,340,13.8,1,1,,closed
EDGE-021806,JCT-FDR-0034-006,FUSE-XFMR-010721,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.006,33.3,0.9153,0.5298,0.6985,150,13.8,1,0,,closed
EDGE-021807,FUSE-XFMR-010721,XFMR-010721,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.036,188.5,0.8085,0.4618,0.6985,150,13.8,1,0,,closed
EDGE-021808,JCT-FDR-0034-006,FUSE-XFMR-010722,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.009,45.1,0.269,0.4409,0.3655,340,13.8,2,1,,closed
EDGE-021809,FUSE-XFMR-010722,XFMR-010722,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.048,255.8,0.275,0.4118,0.3655,340,13.8,2,1,,closed
EDGE-021810,JCT-FDR-0034-006,FUSE-XFMR-010723,FDR-0034,SUB-009,lateral_underground,#4 CU,AB,0.011,59.4,1.5073,0.4886,1.007,100,13.8,2,0,,closed
EDGE-021811,FUSE-XFMR-010723,XFMR-010723,FDR-0034,SUB-009,lateral_underground,#4 CU,AB,0.064,336.6,1.3948,0.5381,1.007,100,13.8,2,0,,closed
EDGE-021812,JCT-FDR-0034-006,FUSE-XFMR-010724,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.014,72.9,0.6359,0.4677,0.5345,230,13.8,1,1,,closed
EDGE-021813,FUSE-XFMR-010724,XFMR-010724,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.078,412.9,0.5876,0.4928,0.5345,230,13.8,1,1,,closed
EDGE-021814,JCT-FDR-0034-006,FUSE-XFMR-010725,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.017,88.7,0.965,0.5068,0.6985,150,13.8,1,1,,closed
EDGE-021815,FUSE-XFMR-010725,XFMR-010725,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.095,502.7,0.9019,0.4995,0.6985,150,13.8,1,1,,closed
EDGE-021816,JCT-FDR-0034-006,FUSE-XFMR-010726,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.02,106.9,0.6034,0.4547,0.5345,230,13.8,2,1,,closed
EDGE-021817,FUSE-XFMR-010726,XFMR-010726,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.115,605.9,0.6296,0.4557,0.5345,230,13.8,2,1,,closed
EDGE-021818,JCT-FDR-0034-006,FUSE-XFMR-010727,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.023,120.4,0.8894,0.5177,0.6985,150,13.8,2,1,,closed
EDGE-021819,FUSE-XFMR-010727,XFMR-010727,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.129,682.2,0.9802,0.5029,0.6985,150,13.8,2,1,,closed
EDGE-021820,JCT-FDR-0034-006,FUSE-XFMR-010728,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.025,131.5,0.8675,0.4969,0.6985,150,13.8,2,1,,closed
EDGE-021821,FUSE-XFMR-010728,XFMR-010728,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.141,745.0,0.8636,0.4684,0.6985,150,13.8,2,1,,closed
EDGE-021822,JCT-FDR-0034-006,FUSE-XFMR-010729,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.029,152.1,0.5621,0.5242,0.5345,230,13.8,1,0,,closed
EDGE-021823,FUSE-XFMR-010729,XFMR-010729,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.163,861.7,0.5953,0.438,0.5345,230,13.8,1,0,,closed
EDGE-021824,JCT-FDR-0034-006,FUSE-XFMR-010730,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.031,162.4,0.5473,0.4897,0.5345,230,13.8,1,1,,closed
EDGE-021825,FUSE-XFMR-010730,XFMR-010730,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.174,920.0,0.5837,0.51,0.5345,230,13.8,1,1,,closed
EDGE-021826,JCT-FDR-0034-006,FUSE-XFMR-010731,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.034,178.2,0.288,0.463,0.3655,340,13.8,1,1,,closed
EDGE-021827,FUSE-XFMR-010731,XFMR-010731,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.191,1009.8,0.2902,0.4476,0.3655,340,13.8,1,1,,closed
EDGE-021828,JCT-FDR-0034-006,FUSE-XFMR-010732,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.037,195.6,0.9016,0.4745,0.6985,150,13.8,1,0,,closed
EDGE-021829,FUSE-XFMR-010732,XFMR-010732,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.21,1108.5,0.8889,0.5416,0.6985,150,13.8,1,0,,closed
EDGE-021830,JCT-FDR-0034-006,FUSE-XFMR-010733,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.039,208.3,0.8215,0.5351,0.6985,150,13.8,1,1,,closed
EDGE-021831,FUSE-XFMR-010733,XFMR-010733,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.224,1180.3,0.8221,0.4716,0.6985,150,13.8,1,1,,closed
EDGE-021832,JCT-FDR-0034-006,FUSE-XFMR-010734,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.042,221.8,0.2695,0.4688,0.3655,340,13.8,1,1,,closed
EDGE-021833,FUSE-XFMR-010734,XFMR-010734,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.238,1256.6,0.2898,0.4515,0.3655,340,13.8,1,1,,closed
EDGE-021834,JCT-FDR-0034-006,FUSE-XFMR-010735,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.045,236.8,0.283,0.4535,0.3655,340,13.8,2,0,,closed
EDGE-021835,FUSE-XFMR-010735,XFMR-010735,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.254,1341.9,0.2704,0.4667,0.3655,340,13.8,2,0,,closed
EDGE-021836,JCT-FDR-0034-006,FUSE-XFMR-010736,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.048,251.1,0.618,0.4709,0.5345,230,13.8,2,1,,closed
EDGE-021837,FUSE-XFMR-010736,XFMR-010736,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.269,1422.7,0.6333,0.4811,0.5345,230,13.8,2,1,,closed
EDGE-021838,JCT-FDR-0034-006,FUSE-XFMR-010737,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.051,269.3,0.8402,0.5179,0.6985,150,13.8,3,1,,closed
EDGE-021839,FUSE-XFMR-010737,XFMR-010737,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.289,1525.9,0.9642,0.5079,0.6985,150,13.8,3,1,,closed
EDGE-021840,JCT-FDR-0034-006,FUSE-XFMR-010738,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.053,281.2,0.3016,0.4613,0.3655,340,13.8,3,0,,closed
EDGE-021841,FUSE-XFMR-010738,XFMR-010738,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.302,1593.2,0.2846,0.4043,0.3655,340,13.8,3,0,,closed
EDGE-021842,JCT-FDR-0034-006,FUSE-XFMR-010739,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.056,297.0,1.4507,0.5487,1.007,100,13.8,2,1,,closed
EDGE-021843,FUSE-XFMR-010739,XFMR-010739,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.319,1683.0,1.5216,0.4987,1.007,100,13.8,2,1,,closed
EDGE-021844,JCT-FDR-0034-006,FUSE-XFMR-010740,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.059,310.5,0.8253,0.4546,0.6985,150,13.8,1,1,,closed
EDGE-021845,FUSE-XFMR-010740,XFMR-010740,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.333,1759.3,0.976,0.5327,0.6985,150,13.8,1,1,,closed
EDGE-021846,JCT-FDR-0034-006,FUSE-XFMR-010741,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.062,326.3,0.8376,0.4834,0.6985,150,13.8,2,1,,closed
EDGE-021847,FUSE-XFMR-010741,XFMR-010741,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.35,1849.1,0.8612,0.4767,0.6985,150,13.8,2,1,,closed
EDGE-021848,JCT-FDR-0034-006,FUSE-XFMR-010742,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.065,342.9,0.2949,0.3984,0.3655,340,13.8,2,1,,closed
EDGE-021849,FUSE-XFMR-010742,XFMR-010742,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.368,1943.3,0.304,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-021850,JCT-FDR-0034-006,FUSE-XFMR-010743,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.068,356.4,0.3085,0.4714,0.3655,340,13.8,1,1,,closed
EDGE-021851,FUSE-XFMR-010743,XFMR-010743,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.383,2019.6,0.2832,0.4377,0.3655,340,13.8,1,1,,closed
EDGE-021852,JCT-FDR-0034-006,FUSE-XFMR-010744,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.07,370.7,0.5622,0.4518,0.5345,230,13.8,1,1,,closed
EDGE-021853,FUSE-XFMR-010744,XFMR-010744,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.398,2100.4,0.616,0.5181,0.5345,230,13.8,1,1,,closed
EDGE-021854,JCT-FDR-0034-006,FUSE-XFMR-010745,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.073,387.3,0.6006,0.4911,0.5345,230,13.8,1,1,,closed
EDGE-021855,FUSE-XFMR-010745,XFMR-010745,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.416,2194.6,0.5686,0.5188,0.5345,230,13.8,1,1,,closed
EDGE-021856,JCT-FDR-0034-006,FUSE-XFMR-010746,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.076,400.0,1.3903,0.4733,1.007,100,13.8,1,0,,closed
EDGE-021857,FUSE-XFMR-010746,XFMR-010746,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.429,2266.4,1.5573,0.5328,1.007,100,13.8,1,0,,closed
EDGE-021858,JCT-FDR-0034-006,FUSE-XFMR-010747,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.079,415.8,1.4882,0.4939,1.007,100,13.8,3,1,,closed
EDGE-021859,FUSE-XFMR-010747,XFMR-010747,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.446,2356.2,1.4333,0.5558,1.007,100,13.8,3,1,,closed
EDGE-021860,JCT-FDR-0034-006,FUSE-XFMR-010748,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.082,434.8,0.9445,0.4638,0.6985,150,13.8,1,0,,closed
EDGE-021861,FUSE-XFMR-010748,XFMR-010748,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.467,2463.9,0.8676,0.5203,0.6985,150,13.8,1,0,,closed
EDGE-021862,JCT-FDR-0034-006,FUSE-XFMR-010749,FDR-0034,SUB-009,lateral_underground,1/0 AL,ABC,0.084,444.3,0.582,0.522,0.5345,230,13.8,3,0,,closed
EDGE-021863,FUSE-XFMR-010749,XFMR-010749,FDR-0034,SUB-009,lateral_underground,1/0 AL,ABC,0.477,2517.8,0.6007,0.4317,0.5345,230,13.8,3,0,,closed
EDGE-021864,JCT-FDR-0034-006,FUSE-XFMR-010750,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.087,461.7,0.2814,0.4566,0.3655,340,13.8,1,0,,closed
EDGE-021865,FUSE-XFMR-010750,XFMR-010750,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.496,2616.5,0.2753,0.4311,0.3655,340,13.8,1,0,,closed
EDGE-021866,JCT-FDR-0034-006,FUSE-XFMR-010751,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.09,474.4,1.3569,0.4773,1.007,100,13.8,1,1,,closed
EDGE-021867,FUSE-XFMR-010751,XFMR-010751,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.509,2688.3,1.4107,0.5102,1.007,100,13.8,1,1,,closed
EDGE-021868,JCT-FDR-0034-006,FUSE-XFMR-010752,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.093,492.6,0.9133,0.4721,0.6985,150,13.8,1,1,,closed
EDGE-021869,FUSE-XFMR-010752,XFMR-010752,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.529,2791.5,0.9033,0.4937,0.6985,150,13.8,1,1,,closed
EDGE-021870,JCT-FDR-0034-006,FUSE-XFMR-010753,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.096,508.5,0.2779,0.4318,0.3655,340,13.8,1,0,,closed
EDGE-021871,FUSE-XFMR-010753,XFMR-010753,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.546,2881.3,0.2698,0.4457,0.3655,340,13.8,1,0,,closed
EDGE-021872,JCT-FDR-0034-006,FUSE-XFMR-010754,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.098,518.8,0.5659,0.4572,0.5345,230,13.8,2,1,,closed
EDGE-021873,FUSE-XFMR-010754,XFMR-010754,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.557,2939.6,0.5861,0.4481,0.5345,230,13.8,2,1,,closed
EDGE-021874,JCT-FDR-0034-006,FUSE-XFMR-010755,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.102,536.2,1.4633,0.522,1.007,100,13.8,2,1,,closed
EDGE-021875,FUSE-XFMR-010755,XFMR-010755,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.575,3038.4,1.4569,0.4975,1.007,100,13.8,2,1,,closed
EDGE-021876,JCT-FDR-0034-006,FUSE-XFMR-010756,FDR-0034,SUB-009,lateral_underground,1/0 AL,ABC,0.104,551.2,0.5723,0.4722,0.5345,230,13.8,3,0,,closed
EDGE-021877,FUSE-XFMR-010756,XFMR-010756,FDR-0034,SUB-009,lateral_underground,1/0 AL,ABC,0.592,3123.6,0.5553,0.494,0.5345,230,13.8,3,0,,closed
EDGE-021878,JCT-FDR-0034-006,FUSE-XFMR-010757,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.107,567.1,0.903,0.4783,0.6985,150,13.8,1,0,,closed
EDGE-021879,FUSE-XFMR-010757,XFMR-010757,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.609,3213.4,0.9718,0.484,0.6985,150,13.8,1,0,,closed
EDGE-021880,JCT-FDR-0034-006,FUSE-XFMR-010758,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.11,579.0,0.8945,0.5072,0.6985,150,13.8,1,1,,closed
EDGE-021881,FUSE-XFMR-010758,XFMR-010758,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.621,3280.7,0.8994,0.5268,0.6985,150,13.8,1,1,,closed
EDGE-021882,JCT-FDR-0034-006,FUSE-XFMR-010759,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.112,593.2,0.6474,0.4767,0.5345,230,13.8,1,0,,closed
EDGE-021883,FUSE-XFMR-010759,XFMR-010759,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.637,3361.5,0.6371,0.4789,0.5345,230,13.8,1,0,,closed
EDGE-021884,JCT-FDR-0034-006,FUSE-XFMR-010760,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.115,609.8,0.5827,0.4766,0.5345,230,13.8,1,1,,closed
EDGE-021885,FUSE-XFMR-010760,XFMR-010760,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.654,3455.8,0.538,0.4301,0.5345,230,13.8,1,1,,closed
EDGE-021886,JCT-FDR-0034-006,FUSE-XFMR-010761,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.118,623.3,0.9567,0.5049,0.6985,150,13.8,1,1,,closed
EDGE-021887,FUSE-XFMR-010761,XFMR-010761,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.669,3532.1,0.9814,0.4604,0.6985,150,13.8,1,1,,closed
EDGE-021888,JCT-FDR-0034-006,FUSE-XFMR-010762,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.121,641.5,1.6527,0.5068,1.007,100,13.8,1,1,,closed
EDGE-021889,FUSE-XFMR-010762,XFMR-010762,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.689,3635.3,1.4293,0.5109,1.007,100,13.8,1,1,,closed
EDGE-021890,JCT-FDR-0034-006,FUSE-XFMR-010763,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.124,653.4,0.6018,0.5108,0.5345,230,13.8,3,1,,closed
EDGE-021891,FUSE-XFMR-010763,XFMR-010763,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.701,3702.6,0.5821,0.4411,0.5345,230,13.8,3,1,,closed
EDGE-021892,JCT-FDR-0034-006,FUSE-XFMR-010764,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.127,670.0,0.2932,0.4042,0.3655,340,13.8,2,1,,closed
EDGE-021893,FUSE-XFMR-010764,XFMR-010764,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.719,3796.8,0.3138,0.4428,0.3655,340,13.8,2,1,,closed
EDGE-021894,JCT-FDR-0034-006,FUSE-XFMR-010765,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.13,684.3,0.539,0.4305,0.5345,230,13.8,1,0,,closed
EDGE-021895,FUSE-XFMR-010765,XFMR-010765,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.734,3877.6,0.6155,0.4498,0.5345,230,13.8,1,0,,closed
EDGE-021896,JCT-FDR-0034-006,FUSE-XFMR-010766,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.132,699.3,0.903,0.4812,0.6985,150,13.8,2,0,,closed
EDGE-021897,FUSE-XFMR-010766,XFMR-010766,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.751,3962.9,0.8738,0.4946,0.6985,150,13.8,2,0,,closed
EDGE-021898,JCT-FDR-0034-006,FUSE-XFMR-010767,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.135,715.2,0.56,0.5066,0.5345,230,13.8,3,1,,closed
EDGE-021899,FUSE-XFMR-010767,XFMR-010767,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.768,4052.7,0.6434,0.4716,0.5345,230,13.8,3,1,,closed
EDGE-021900,JCT-FDR-0034-006,FUSE-XFMR-010768,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.138,728.6,0.5526,0.5084,0.5345,230,13.8,1,0,,closed
EDGE-021901,FUSE-XFMR-010768,XFMR-010768,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.782,4129.0,0.6319,0.4619,0.5345,230,13.8,1,0,,closed
EDGE-021902,JCT-FDR-0034-006,FUSE-XFMR-010769,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.141,743.7,0.9132,0.5447,0.6985,150,13.8,1,1,,closed
EDGE-021903,FUSE-XFMR-010769,XFMR-010769,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.798,4214.2,0.9055,0.5007,0.6985,150,13.8,1,1,,closed
EDGE-021904,JCT-FDR-0034-006,FUSE-XFMR-010770,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.144,757.9,0.6357,0.4949,0.5345,230,13.8,1,1,,closed
EDGE-021905,FUSE-XFMR-010770,XFMR-010770,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.813,4295.0,0.5651,0.4388,0.5345,230,13.8,1,1,,closed
EDGE-021906,JCT-FDR-0034-006,FUSE-XFMR-010771,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.147,775.4,0.8405,0.4889,0.6985,150,13.8,2,1,,closed
EDGE-021907,FUSE-XFMR-010771,XFMR-010771,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.832,4393.8,0.9696,0.513,0.6985,150,13.8,2,1,,closed
EDGE-021908,JCT-FDR-0034-006,FUSE-XFMR-010772,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.149,788.0,0.949,0.4648,0.6985,150,13.8,1,1,,closed
EDGE-021909,FUSE-XFMR-010772,XFMR-010772,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.846,4465.6,0.8305,0.5467,0.6985,150,13.8,1,1,,closed
EDGE-021910,JCT-FDR-0034-006,FUSE-XFMR-010773,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.152,802.3,0.3032,0.4758,0.3655,340,13.8,2,1,,closed
EDGE-021911,FUSE-XFMR-010773,XFMR-010773,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.861,4546.3,0.3048,0.4244,0.3655,340,13.8,2,1,,closed
EDGE-021912,JCT-FDR-0034-006,FUSE-XFMR-010774,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.155,817.3,0.3067,0.4099,0.3655,340,13.8,3,1,,closed
EDGE-021913,FUSE-XFMR-010774,XFMR-010774,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.877,4631.6,0.2991,0.4222,0.3655,340,13.8,3,1,,closed
EDGE-021914,JCT-FDR-0034-006,FUSE-XFMR-010775,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.158,831.6,0.3179,0.4082,0.3655,340,13.8,3,1,,closed
EDGE-021915,FUSE-XFMR-010775,XFMR-010775,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.892,4712.4,0.2826,0.4533,0.3655,340,13.8,3,1,,closed
EDGE-021916,JCT-FDR-0034-006,FUSE-XFMR-010776,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.161,849.8,0.2702,0.4112,0.3655,340,13.8,3,0,,closed
EDGE-021917,FUSE-XFMR-010776,XFMR-010776,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.912,4815.6,0.2928,0.4703,0.3655,340,13.8,3,0,,closed
EDGE-021918,JCT-FDR-0034-006,JCT-FDR-0034-007,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2076,0.4152,0.3129,530,13.8,3,1,,closed
EDGE-021919,JCT-FDR-0034-007,FUSE-XFMR-010777,FDR-0034,SUB-009,lateral_underground,1/0 AL,BC,0.001,3.2,0.5936,0.4834,0.5345,230,13.8,2,0,,closed
EDGE-021920,FUSE-XFMR-010777,XFMR-010777,FDR-0034,SUB-009,lateral_underground,1/0 AL,BC,0.003,18.0,0.5484,0.5234,0.5345,230,13.8,2,0,,closed
EDGE-021921,JCT-FDR-0034-007,FUSE-XFMR-010778,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.003,15.0,1.3957,0.4712,1.007,100,13.8,1,1,,closed
EDGE-021922,FUSE-XFMR-010778,XFMR-010778,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.016,85.3,1.6114,0.492,1.007,100,13.8,1,1,,closed
EDGE-021923,JCT-FDR-0034-007,FUSE-XFMR-010779,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.005,27.7,0.9645,0.5347,0.6985,150,13.8,2,0,,closed
EDGE-021924,FUSE-XFMR-010779,XFMR-010779,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.03,157.1,0.8863,0.5197,0.6985,150,13.8,2,0,,closed
EDGE-021925,JCT-FDR-0034-007,FUSE-XFMR-010780,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.009,45.9,1.6333,0.5118,1.007,100,13.8,1,0,,closed
EDGE-021926,FUSE-XFMR-010780,XFMR-010780,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.049,260.3,1.4542,0.509,1.007,100,13.8,1,0,,closed
EDGE-021927,JCT-FDR-0034-007,FUSE-XFMR-010781,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.011,60.2,0.2873,0.4152,0.3655,340,13.8,3,1,,closed
EDGE-021928,FUSE-XFMR-010781,XFMR-010781,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.065,341.1,0.3141,0.4668,0.3655,340,13.8,3,1,,closed
EDGE-021929,JCT-FDR-0034-007,FUSE-XFMR-010782,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.013,71.3,0.3149,0.4136,0.3655,340,13.8,1,1,,closed
EDGE-021930,FUSE-XFMR-010782,XFMR-010782,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.076,403.9,0.2897,0.4736,0.3655,340,13.8,1,1,,closed
EDGE-021931,JCT-FDR-0034-007,FUSE-XFMR-010783,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.017,87.9,0.5536,0.4931,0.5345,230,13.8,1,1,,closed
EDGE-021932,FUSE-XFMR-010783,XFMR-010783,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.094,498.2,0.6355,0.5069,0.5345,230,13.8,1,1,,closed
EDGE-021933,JCT-FDR-0034-007,FUSE-XFMR-010784,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.019,103.0,0.2875,0.4747,0.3655,340,13.8,2,1,,closed
EDGE-021934,FUSE-XFMR-010784,XFMR-010784,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.111,583.4,0.323,0.4204,0.3655,340,13.8,2,1,,closed
EDGE-021935,JCT-FDR-0034-007,FUSE-XFMR-010785,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.023,120.4,0.5368,0.4823,0.5345,230,13.8,1,1,,closed
EDGE-021936,FUSE-XFMR-010785,XFMR-010785,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.129,682.2,0.6379,0.4452,0.5345,230,13.8,1,1,,closed
EDGE-021937,JCT-FDR-0034-007,FUSE-XFMR-010786,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.025,131.5,0.8545,0.5356,0.6985,150,13.8,2,1,,closed
EDGE-021938,FUSE-XFMR-010786,XFMR-010786,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.141,745.0,0.9368,0.508,0.6985,150,13.8,2,1,,closed
EDGE-021939,JCT-FDR-0034-007,FUSE-XFMR-010787,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.028,149.7,0.9426,0.5397,0.6985,150,13.8,3,1,,closed
EDGE-021940,FUSE-XFMR-010787,XFMR-010787,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.161,848.2,0.8117,0.4731,0.6985,150,13.8,3,1,,closed
EDGE-021941,JCT-FDR-0034-007,FUSE-XFMR-010788,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.031,164.7,0.9741,0.4816,0.6985,150,13.8,1,1,,closed
EDGE-021942,FUSE-XFMR-010788,XFMR-010788,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.177,933.5,0.9827,0.4796,0.6985,150,13.8,1,1,,closed
EDGE-021943,JCT-FDR-0034-007,FUSE-XFMR-010789,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.033,175.0,0.2937,0.3934,0.3655,340,13.8,2,0,,closed
EDGE-021944,FUSE-XFMR-010789,XFMR-010789,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.188,991.8,0.2791,0.4056,0.3655,340,13.8,2,0,,closed
EDGE-021945,JCT-FDR-0034-007,FUSE-XFMR-010790,FDR-0034,SUB-009,lateral_underground,4/0 AL,B,0.037,194.8,0.3016,0.4303,0.3655,340,13.8,1,0,,closed
EDGE-021946,FUSE-XFMR-010790,XFMR-010790,FDR-0034,SUB-009,lateral_underground,4/0 AL,B,0.209,1104.0,0.3096,0.4355,0.3655,340,13.8,1,0,,closed
EDGE-021947,JCT-FDR-0034-007,FUSE-XFMR-010791,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.039,207.5,1.4405,0.5022,1.007,100,13.8,1,1,,closed
EDGE-021948,FUSE-XFMR-010791,XFMR-010791,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.223,1175.9,1.3816,0.5403,1.007,100,13.8,1,1,,closed
EDGE-021949,JCT-FDR-0034-007,FUSE-XFMR-010792,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.042,221.0,0.2692,0.4573,0.3655,340,13.8,2,1,,closed
EDGE-021950,FUSE-XFMR-010792,XFMR-010792,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.237,1252.2,0.3018,0.433,0.3655,340,13.8,2,1,,closed
EDGE-021951,JCT-FDR-0034-007,FUSE-XFMR-010793,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.044,234.4,0.6018,0.4441,0.5345,230,13.8,2,1,,closed
EDGE-021952,FUSE-XFMR-010793,XFMR-010793,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.252,1328.4,0.6277,0.4609,0.5345,230,13.8,2,1,,closed
EDGE-021953,JCT-FDR-0034-007,FUSE-XFMR-010794,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.048,251.1,1.3848,0.558,1.007,100,13.8,1,1,,closed
EDGE-021954,FUSE-XFMR-010794,XFMR-010794,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.269,1422.7,1.3926,0.5513,1.007,100,13.8,1,1,,closed
EDGE-021955,JCT-FDR-0034-007,FUSE-XFMR-010795,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.05,266.1,0.8854,0.4994,0.6985,150,13.8,2,1,,closed
EDGE-021956,FUSE-XFMR-010795,XFMR-010795,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.286,1508.0,0.9779,0.5097,0.6985,150,13.8,2,1,,closed
EDGE-021957,JCT-FDR-0034-007,FUSE-XFMR-010796,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.053,281.2,0.5913,0.4315,0.5345,230,13.8,1,0,,closed
EDGE-021958,FUSE-XFMR-010796,XFMR-010796,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.302,1593.2,0.5924,0.5016,0.5345,230,13.8,1,0,,closed
EDGE-021959,JCT-FDR-0034-007,FUSE-XFMR-010797,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.057,299.4,0.5991,0.4784,0.5345,230,13.8,1,1,,closed
EDGE-021960,FUSE-XFMR-010797,XFMR-010797,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.321,1696.5,0.5847,0.4561,0.5345,230,13.8,1,1,,closed
EDGE-021961,JCT-FDR-0034-007,FUSE-XFMR-010798,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.059,310.5,0.848,0.4721,0.6985,150,13.8,3,1,,closed
EDGE-021962,FUSE-XFMR-010798,XFMR-010798,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.333,1759.3,0.9155,0.5241,0.6985,150,13.8,3,1,,closed
EDGE-021963,JCT-FDR-0034-007,FUSE-XFMR-010799,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.061,324.7,0.5677,0.4407,0.5345,230,13.8,2,1,,closed
EDGE-021964,FUSE-XFMR-010799,XFMR-010799,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.348,1840.1,0.5651,0.5232,0.5345,230,13.8,2,1,,closed
EDGE-021965,JCT-FDR-0034-007,FUSE-XFMR-010800,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.065,342.1,0.3165,0.4449,0.3655,340,13.8,2,0,,closed
EDGE-021966,FUSE-XFMR-010800,XFMR-010800,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.367,1938.8,0.3029,0.4207,0.3655,340,13.8,2,0,,closed
EDGE-021967,JCT-FDR-0034-007,FUSE-XFMR-010801,FDR-0034,SUB-009,lateral_underground,#4 CU,ABC,0.067,354.8,1.5193,0.5562,1.007,100,13.8,3,0,,closed
EDGE-021968,FUSE-XFMR-010801,XFMR-010801,FDR-0034,SUB-009,lateral_underground,#4 CU,ABC,0.381,2010.6,1.4705,0.5255,1.007,100,13.8,3,0,,closed
EDGE-021969,JCT-FDR-0034-007,FUSE-XFMR-010802,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.07,369.1,0.2782,0.4529,0.3655,340,13.8,2,1,,closed
EDGE-021970,FUSE-XFMR-010802,XFMR-010802,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.396,2091.4,0.301,0.3913,0.3655,340,13.8,2,1,,closed
EDGE-021971,JCT-FDR-0034-007,FUSE-XFMR-010803,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.073,387.3,0.9814,0.5362,0.6985,150,13.8,3,1,,closed
EDGE-021972,FUSE-XFMR-010803,XFMR-010803,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.416,2194.6,0.9491,0.4596,0.6985,150,13.8,3,1,,closed
EDGE-021973,JCT-FDR-0034-007,FUSE-XFMR-010804,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.076,400.0,1.468,0.507,1.007,100,13.8,1,0,,closed
EDGE-021974,FUSE-XFMR-010804,XFMR-010804,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.429,2266.4,1.4476,0.5175,1.007,100,13.8,1,0,,closed
EDGE-021975,JCT-FDR-0034-007,FUSE-XFMR-010805,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.079,417.4,0.9467,0.5214,0.6985,150,13.8,2,1,,closed
EDGE-021976,FUSE-XFMR-010805,XFMR-010805,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.448,2365.2,0.8346,0.4991,0.6985,150,13.8,2,1,,closed
EDGE-021977,JCT-FDR-0034-007,FUSE-XFMR-010806,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.082,431.6,0.6082,0.481,0.5345,230,13.8,1,1,,closed
EDGE-021978,FUSE-XFMR-010806,XFMR-010806,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.463,2446.0,0.5832,0.4578,0.5345,230,13.8,1,1,,closed
EDGE-021979,JCT-FDR-0034-007,FUSE-XFMR-010807,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.084,443.5,0.5632,0.4748,0.5345,230,13.8,1,1,,closed
EDGE-021980,FUSE-XFMR-010807,XFMR-010807,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.476,2513.3,0.5476,0.47,0.5345,230,13.8,1,1,,closed
EDGE-021981,JCT-FDR-0034-007,FUSE-XFMR-010808,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.087,457.8,1.5849,0.5246,1.007,100,13.8,2,1,,closed
EDGE-021982,FUSE-XFMR-010808,XFMR-010808,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.491,2594.1,1.5616,0.4796,1.007,100,13.8,2,1,,closed
EDGE-021983,JCT-FDR-0034-007,FUSE-XFMR-010809,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.09,473.6,0.3187,0.4121,0.3655,340,13.8,2,0,,closed
EDGE-021984,FUSE-XFMR-010809,XFMR-010809,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.508,2683.8,0.2696,0.465,0.3655,340,13.8,2,0,,closed
EDGE-021985,JCT-FDR-0034-007,FUSE-XFMR-010810,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.093,491.8,0.5985,0.4484,0.5345,230,13.8,2,0,,closed
EDGE-021986,FUSE-XFMR-010810,XFMR-010810,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.528,2787.0,0.6187,0.4598,0.5345,230,13.8,2,0,,closed
EDGE-021987,JCT-FDR-0034-007,FUSE-XFMR-010811,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.096,507.7,1.4499,0.4879,1.007,100,13.8,3,1,,closed
EDGE-021988,FUSE-XFMR-010811,XFMR-010811,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.545,2876.8,1.6427,0.4898,1.007,100,13.8,3,1,,closed
EDGE-021989,JCT-FDR-0034-007,FUSE-XFMR-010812,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.099,521.1,0.966,0.5073,0.6985,150,13.8,2,0,,closed
EDGE-021990,FUSE-XFMR-010812,XFMR-010812,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.559,2953.1,0.9457,0.5269,0.6985,150,13.8,2,0,,closed
EDGE-021991,JCT-FDR-0034-007,FUSE-XFMR-010813,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.101,535.4,0.2821,0.4477,0.3655,340,13.8,3,1,,closed
EDGE-021992,FUSE-XFMR-010813,XFMR-010813,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.575,3033.9,0.2989,0.4372,0.3655,340,13.8,3,1,,closed
EDGE-021993,JCT-FDR-0034-007,FUSE-XFMR-010814,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.104,551.2,1.3682,0.5169,1.007,100,13.8,1,1,,closed
EDGE-021994,FUSE-XFMR-010814,XFMR-010814,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.592,3123.6,1.5496,0.5494,1.007,100,13.8,1,1,,closed
EDGE-021995,JCT-FDR-0034-007,FUSE-XFMR-010815,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.107,563.1,0.8649,0.55,0.6985,150,13.8,1,0,,closed
EDGE-021996,FUSE-XFMR-010815,XFMR-010815,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.604,3191.0,0.8502,0.482,0.6985,150,13.8,1,0,,closed
EDGE-021997,JCT-FDR-0034-007,FUSE-XFMR-010816,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.11,582.1,0.9268,0.5067,0.6985,150,13.8,2,0,,closed
EDGE-021998,FUSE-XFMR-010816,XFMR-010816,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.625,3298.7,0.9495,0.4541,0.6985,150,13.8,2,0,,closed
EDGE-021999,JCT-FDR-0034-007,FUSE-XFMR-010817,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.112,592.4,0.3027,0.4183,0.3655,340,13.8,2,1,,closed
EDGE-022000,FUSE-XFMR-010817,XFMR-010817,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.636,3357.0,0.3255,0.422,0.3655,340,13.8,2,1,,closed
EDGE-022001,JCT-FDR-0034-007,FUSE-XFMR-010818,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.116,611.4,1.5938,0.4911,1.007,100,13.8,1,0,,closed
EDGE-022002,FUSE-XFMR-010818,XFMR-010818,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.656,3464.7,1.6026,0.4785,1.007,100,13.8,1,0,,closed
EDGE-022003,JCT-FDR-0034-007,FUSE-XFMR-010819,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.118,623.3,1.5741,0.5442,1.007,100,13.8,1,1,,closed
EDGE-022004,FUSE-XFMR-010819,XFMR-010819,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.669,3532.1,1.4428,0.5548,1.007,100,13.8,1,1,,closed
EDGE-022005,JCT-FDR-0034-007,FUSE-XFMR-010820,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.121,639.1,0.8521,0.4615,0.6985,150,13.8,1,1,,closed
EDGE-022006,FUSE-XFMR-010820,XFMR-010820,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.686,3621.8,0.8364,0.4924,0.6985,150,13.8,1,1,,closed
EDGE-022007,JCT-FDR-0034-007,FUSE-XFMR-010821,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.124,655.0,0.631,0.476,0.5345,230,13.8,1,1,,closed
EDGE-022008,FUSE-XFMR-010821,XFMR-010821,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.703,3711.6,0.562,0.4336,0.5345,230,13.8,1,1,,closed
EDGE-022009,JCT-FDR-0034-007,FUSE-XFMR-010822,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.127,670.0,0.6424,0.5118,0.5345,230,13.8,1,1,,closed
EDGE-022010,FUSE-XFMR-010822,XFMR-010822,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.719,3796.8,0.6265,0.4656,0.5345,230,13.8,1,1,,closed
EDGE-022011,JCT-FDR-0034-007,FUSE-XFMR-010823,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.129,683.5,1.4517,0.5243,1.007,100,13.8,1,1,,closed
EDGE-022012,FUSE-XFMR-010823,XFMR-010823,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.734,3873.1,1.4271,0.5374,1.007,100,13.8,1,1,,closed
EDGE-022013,JCT-FDR-0034-007,FUSE-XFMR-010824,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.132,697.0,0.3212,0.4643,0.3655,340,13.8,2,0,,closed
EDGE-022014,FUSE-XFMR-010824,XFMR-010824,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.748,3949.4,0.3095,0.4715,0.3655,340,13.8,2,0,,closed
EDGE-022015,JCT-FDR-0034-007,FUSE-XFMR-010825,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.135,712.8,1.5359,0.5019,1.007,100,13.8,1,0,,closed
EDGE-022016,FUSE-XFMR-010825,XFMR-010825,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.765,4039.2,1.6349,0.5258,1.007,100,13.8,1,0,,closed
EDGE-022017,JCT-FDR-0034-007,FUSE-XFMR-010826,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.138,729.4,0.5602,0.4888,0.5345,230,13.8,1,1,,closed
EDGE-022018,FUSE-XFMR-010826,XFMR-010826,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.783,4133.4,0.5593,0.5148,0.5345,230,13.8,1,1,,closed
EDGE-022019,JCT-FDR-0034-007,FUSE-XFMR-010827,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.141,743.7,0.3185,0.4409,0.3655,340,13.8,3,0,,closed
EDGE-022020,FUSE-XFMR-010827,XFMR-010827,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.798,4214.2,0.2974,0.4623,0.3655,340,13.8,3,0,,closed
EDGE-022021,JCT-FDR-0034-007,FUSE-XFMR-010828,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.144,759.5,0.5364,0.4732,0.5345,230,13.8,1,1,,closed
EDGE-022022,FUSE-XFMR-010828,XFMR-010828,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.815,4304.0,0.5794,0.4441,0.5345,230,13.8,1,1,,closed
EDGE-022023,JCT-FDR-0034-007,FUSE-XFMR-010829,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.146,771.4,1.5279,0.4988,1.007,100,13.8,1,0,,closed
EDGE-022024,FUSE-XFMR-010829,XFMR-010829,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.828,4371.3,1.3776,0.5518,1.007,100,13.8,1,0,,closed
EDGE-022025,JCT-FDR-0034-007,FUSE-XFMR-010830,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.149,785.7,0.9332,0.5371,0.6985,150,13.8,1,1,,closed
EDGE-022026,FUSE-XFMR-010830,XFMR-010830,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.843,4452.1,0.9026,0.5214,0.6985,150,13.8,1,1,,closed
EDGE-022027,JCT-FDR-0034-007,FUSE-XFMR-010831,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.152,800.7,0.6495,0.4316,0.5345,230,13.8,1,0,,closed
EDGE-022028,FUSE-XFMR-010831,XFMR-010831,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.859,4537.4,0.5376,0.4615,0.5345,230,13.8,1,0,,closed
EDGE-022029,JCT-FDR-0034-007,FUSE-XFMR-010832,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.155,818.1,0.5986,0.4311,0.5345,230,13.8,2,1,,closed
EDGE-022030,FUSE-XFMR-010832,XFMR-010832,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.878,4636.1,0.5693,0.4759,0.5345,230,13.8,2,1,,closed
EDGE-022031,JCT-FDR-0034-007,FUSE-XFMR-010833,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.158,831.6,1.6256,0.495,1.007,100,13.8,2,1,,closed
EDGE-022032,FUSE-XFMR-010833,XFMR-010833,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.892,4712.4,1.4032,0.5248,1.007,100,13.8,2,1,,closed
EDGE-022033,JCT-FDR-0034-007,FUSE-XFMR-010834,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.161,847.4,0.6065,0.4316,0.5345,230,13.8,2,1,,closed
EDGE-022034,FUSE-XFMR-010834,XFMR-010834,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.909,4802.2,0.588,0.4539,0.5345,230,13.8,2,1,,closed
EDGE-022035,JCT-FDR-0034-007,JCT-FDR-0034-008,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2274,0.4576,0.2976,530,13.8,3,1,,closed
EDGE-022036,JCT-FDR-0034-008,FUSE-XFMR-010835,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.001,4.0,1.432,0.5183,1.007,100,13.8,3,1,,closed
EDGE-022037,FUSE-XFMR-010835,XFMR-010835,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.004,22.4,1.5484,0.5145,1.007,100,13.8,3,1,,closed
EDGE-022038,JCT-FDR-0034-008,FUSE-XFMR-010836,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.003,15.8,1.5063,0.5288,1.007,100,13.8,3,1,,closed
EDGE-022039,FUSE-XFMR-010836,XFMR-010836,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.017,89.8,1.5546,0.5035,1.007,100,13.8,3,1,,closed
EDGE-022040,JCT-FDR-0034-008,FUSE-XFMR-010837,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.007,35.6,0.9641,0.5495,0.6985,150,13.8,2,1,,closed
EDGE-022041,FUSE-XFMR-010837,XFMR-010837,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.038,202.0,0.8389,0.5172,0.6985,150,13.8,2,1,,closed
EDGE-022042,JCT-FDR-0034-008,FUSE-XFMR-010838,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.009,47.5,0.6239,0.4613,0.5345,230,13.8,1,0,,closed
EDGE-022043,FUSE-XFMR-010838,XFMR-010838,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.051,269.3,0.6028,0.4505,0.5345,230,13.8,1,0,,closed
EDGE-022044,JCT-FDR-0034-008,FUSE-XFMR-010839,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.011,59.4,0.3059,0.4362,0.3655,340,13.8,1,1,,closed
EDGE-022045,FUSE-XFMR-010839,XFMR-010839,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.064,336.6,0.3073,0.4541,0.3655,340,13.8,1,1,,closed
EDGE-022046,JCT-FDR-0034-008,FUSE-XFMR-010840,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.014,74.4,0.8663,0.5475,0.6985,150,13.8,1,0,,closed
EDGE-022047,FUSE-XFMR-010840,XFMR-010840,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.08,421.9,0.9548,0.5248,0.6985,150,13.8,1,0,,closed
EDGE-022048,JCT-FDR-0034-008,FUSE-XFMR-010841,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.017,89.5,0.9824,0.4627,0.6985,150,13.8,1,1,,closed
EDGE-022049,FUSE-XFMR-010841,XFMR-010841,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.096,507.1,0.8921,0.5236,0.6985,150,13.8,1,1,,closed
EDGE-022050,JCT-FDR-0034-008,FUSE-XFMR-010842,FDR-0034,SUB-009,lateral_underground,#4 CU,AC,0.021,108.5,1.3953,0.552,1.007,100,13.8,2,0,,closed
EDGE-022051,FUSE-XFMR-010842,XFMR-010842,FDR-0034,SUB-009,lateral_underground,#4 CU,AC,0.116,614.9,1.4557,0.5059,1.007,100,13.8,2,0,,closed
EDGE-022052,JCT-FDR-0034-008,FUSE-XFMR-010843,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.023,119.6,0.2959,0.4164,0.3655,340,13.8,1,1,,closed
EDGE-022053,FUSE-XFMR-010843,XFMR-010843,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.128,677.7,0.287,0.3999,0.3655,340,13.8,1,1,,closed
EDGE-022054,JCT-FDR-0034-008,FUSE-XFMR-010844,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.026,137.0,0.3092,0.4272,0.3655,340,13.8,2,1,,closed
EDGE-022055,FUSE-XFMR-010844,XFMR-010844,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.147,776.4,0.2897,0.4653,0.3655,340,13.8,2,1,,closed
EDGE-022056,JCT-FDR-0034-008,FUSE-XFMR-010845,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.029,152.1,1.6496,0.533,1.007,100,13.8,2,1,,closed
EDGE-022057,FUSE-XFMR-010845,XFMR-010845,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.163,861.7,1.4548,0.5299,1.007,100,13.8,2,1,,closed
EDGE-022058,JCT-FDR-0034-008,FUSE-XFMR-010846,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.031,165.5,0.6062,0.4313,0.5345,230,13.8,2,1,,closed
EDGE-022059,FUSE-XFMR-010846,XFMR-010846,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.178,938.0,0.567,0.4327,0.5345,230,13.8,2,1,,closed
EDGE-022060,JCT-FDR-0034-008,FUSE-XFMR-010847,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.034,179.8,0.2886,0.425,0.3655,340,13.8,2,1,,closed
EDGE-022061,FUSE-XFMR-010847,XFMR-010847,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.193,1018.8,0.3267,0.4555,0.3655,340,13.8,2,1,,closed
EDGE-022062,JCT-FDR-0034-008,FUSE-XFMR-010848,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.037,193.2,0.2753,0.4103,0.3655,340,13.8,1,1,,closed
EDGE-022063,FUSE-XFMR-010848,XFMR-010848,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.207,1095.1,0.2744,0.47,0.3655,340,13.8,1,1,,closed
EDGE-022064,JCT-FDR-0034-008,FUSE-XFMR-010849,FDR-0034,SUB-009,lateral_underground,#4 CU,AB,0.04,211.5,1.3901,0.559,1.007,100,13.8,2,0,,closed
EDGE-022065,FUSE-XFMR-010849,XFMR-010849,FDR-0034,SUB-009,lateral_underground,#4 CU,AB,0.227,1198.3,1.4249,0.4624,1.007,100,13.8,2,0,,closed
EDGE-022066,JCT-FDR-0034-008,FUSE-XFMR-010850,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.043,224.9,1.455,0.5075,1.007,100,13.8,2,1,,closed
EDGE-022067,FUSE-XFMR-010850,XFMR-010850,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.241,1274.6,1.6008,0.5542,1.007,100,13.8,2,1,,closed
EDGE-022068,JCT-FDR-0034-008,FUSE-XFMR-010851,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.045,239.2,1.6463,0.4636,1.007,100,13.8,2,1,,closed
EDGE-022069,FUSE-XFMR-010851,XFMR-010851,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.257,1355.4,1.6369,0.5163,1.007,100,13.8,2,1,,closed
EDGE-022070,JCT-FDR-0034-008,FUSE-XFMR-010852,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.048,255.8,1.4101,0.511,1.007,100,13.8,1,1,,closed
EDGE-022071,FUSE-XFMR-010852,XFMR-010852,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.275,1449.6,1.4176,0.4876,1.007,100,13.8,1,1,,closed
EDGE-022072,JCT-FDR-0034-008,FUSE-XFMR-010853,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.051,270.9,0.311,0.4451,0.3655,340,13.8,1,1,,closed
EDGE-022073,FUSE-XFMR-010853,XFMR-010853,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.291,1534.9,0.3184,0.3987,0.3655,340,13.8,1,1,,closed
EDGE-022074,JCT-FDR-0034-008,FUSE-XFMR-010854,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.054,285.1,1.4514,0.485,1.007,100,13.8,1,1,,closed
EDGE-022075,FUSE-XFMR-010854,XFMR-010854,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.306,1615.7,1.3641,0.5256,1.007,100,13.8,1,1,,closed
EDGE-022076,JCT-FDR-0034-008,FUSE-XFMR-010855,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.056,297.0,0.9498,0.4605,0.6985,150,13.8,1,1,,closed
EDGE-022077,FUSE-XFMR-010855,XFMR-010855,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.319,1683.0,0.8372,0.456,0.6985,150,13.8,1,1,,closed
EDGE-022078,JCT-FDR-0034-008,FUSE-XFMR-010856,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.059,312.8,1.3678,0.4711,1.007,100,13.8,1,1,,closed
EDGE-022079,FUSE-XFMR-010856,XFMR-010856,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.336,1772.8,1.4836,0.5313,1.007,100,13.8,1,1,,closed
EDGE-022080,JCT-FDR-0034-008,FUSE-XFMR-010857,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.063,331.1,1.5025,0.5399,1.007,100,13.8,2,0,,closed
EDGE-022081,FUSE-XFMR-010857,XFMR-010857,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.355,1876.0,1.4482,0.5466,1.007,100,13.8,2,0,,closed
EDGE-022082,JCT-FDR-0034-008,FUSE-XFMR-010858,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.065,342.1,0.3259,0.463,0.3655,340,13.8,1,1,,closed
EDGE-022083,FUSE-XFMR-010858,XFMR-010858,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.367,1938.8,0.2895,0.4213,0.3655,340,13.8,1,1,,closed
EDGE-022084,JCT-FDR-0034-008,FUSE-XFMR-010859,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.068,360.4,0.946,0.5181,0.6985,150,13.8,2,1,,closed
EDGE-022085,FUSE-XFMR-010859,XFMR-010859,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.387,2042.0,0.8189,0.5062,0.6985,150,13.8,2,1,,closed
EDGE-022086,JCT-FDR-0034-008,FUSE-XFMR-010860,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.071,373.8,0.8857,0.5317,0.6985,150,13.8,2,1,,closed
EDGE-022087,FUSE-XFMR-010860,XFMR-010860,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.401,2118.3,0.8592,0.5091,0.6985,150,13.8,2,1,,closed
EDGE-022088,JCT-FDR-0034-008,FUSE-XFMR-010861,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.073,386.5,1.5895,0.4992,1.007,100,13.8,1,1,,closed
EDGE-022089,FUSE-XFMR-010861,XFMR-010861,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.415,2190.1,1.5476,0.4888,1.007,100,13.8,1,1,,closed
EDGE-022090,JCT-FDR-0034-008,FUSE-XFMR-010862,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.076,401.5,0.577,0.5115,0.5345,230,13.8,1,1,,closed
EDGE-022091,FUSE-XFMR-010862,XFMR-010862,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.431,2275.4,0.5975,0.5064,0.5345,230,13.8,1,1,,closed
EDGE-022092,JCT-FDR-0034-008,FUSE-XFMR-010863,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.079,417.4,0.3049,0.4197,0.3655,340,13.8,2,1,,closed
EDGE-022093,FUSE-XFMR-010863,XFMR-010863,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.448,2365.2,0.2873,0.4148,0.3655,340,13.8,2,1,,closed
EDGE-022094,JCT-FDR-0034-008,FUSE-XFMR-010864,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.082,431.6,0.9352,0.4605,0.6985,150,13.8,2,1,,closed
EDGE-022095,FUSE-XFMR-010864,XFMR-010864,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.463,2446.0,0.8949,0.4748,0.6985,150,13.8,2,1,,closed
EDGE-022096,JCT-FDR-0034-008,FUSE-XFMR-010865,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.085,447.5,0.2881,0.4099,0.3655,340,13.8,1,1,,closed
EDGE-022097,FUSE-XFMR-010865,XFMR-010865,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.48,2535.7,0.3171,0.4079,0.3655,340,13.8,1,1,,closed
EDGE-022098,JCT-FDR-0034-008,FUSE-XFMR-010866,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.088,463.3,0.6142,0.4692,0.5345,230,13.8,3,1,,closed
EDGE-022099,FUSE-XFMR-010866,XFMR-010866,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.497,2625.5,0.623,0.4377,0.5345,230,13.8,3,1,,closed
EDGE-022100,JCT-FDR-0034-008,FUSE-XFMR-010867,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.09,476.8,0.2944,0.4115,0.3655,340,13.8,1,1,,closed
EDGE-022101,FUSE-XFMR-010867,XFMR-010867,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.512,2701.8,0.2894,0.4773,0.3655,340,13.8,1,1,,closed
EDGE-022102,JCT-FDR-0034-008,FUSE-XFMR-010868,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.093,493.4,0.5834,0.4752,0.5345,230,13.8,2,1,,closed
EDGE-022103,FUSE-XFMR-010868,XFMR-010868,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.53,2796.0,0.5957,0.5216,0.5345,230,13.8,2,1,,closed
EDGE-022104,JCT-FDR-0034-008,FUSE-XFMR-010869,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.096,506.9,1.6384,0.4621,1.007,100,13.8,2,1,,closed
EDGE-022105,FUSE-XFMR-010869,XFMR-010869,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.544,2872.3,1.4225,0.5201,1.007,100,13.8,2,1,,closed
EDGE-022106,JCT-FDR-0034-008,FUSE-XFMR-010870,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.099,521.9,0.3226,0.453,0.3655,340,13.8,1,1,,closed
EDGE-022107,FUSE-XFMR-010870,XFMR-010870,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.56,2957.6,0.2814,0.432,0.3655,340,13.8,1,1,,closed
EDGE-022108,JCT-FDR-0034-008,FUSE-XFMR-010871,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.101,535.4,0.9453,0.5301,0.6985,150,13.8,2,1,,closed
EDGE-022109,FUSE-XFMR-010871,XFMR-010871,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.575,3033.9,0.8155,0.4758,0.6985,150,13.8,2,1,,closed
EDGE-022110,JCT-FDR-0034-008,FUSE-XFMR-010872,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.104,551.2,0.3153,0.3951,0.3655,340,13.8,2,1,,closed
EDGE-022111,FUSE-XFMR-010872,XFMR-010872,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.592,3123.6,0.3176,0.4732,0.3655,340,13.8,2,1,,closed
EDGE-022112,JCT-FDR-0034-008,FUSE-XFMR-010873,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.107,566.3,0.2982,0.4663,0.3655,340,13.8,1,1,,closed
EDGE-022113,FUSE-XFMR-010873,XFMR-010873,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.608,3208.9,0.3104,0.4676,0.3655,340,13.8,1,1,,closed
EDGE-022114,JCT-FDR-0034-008,FUSE-XFMR-010874,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.111,583.7,0.3027,0.4382,0.3655,340,13.8,3,1,,closed
EDGE-022115,FUSE-XFMR-010874,XFMR-010874,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.626,3307.7,0.3149,0.4009,0.3655,340,13.8,3,1,,closed
EDGE-022116,JCT-FDR-0034-008,FUSE-XFMR-010875,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.114,599.5,0.3256,0.4009,0.3655,340,13.8,2,1,,closed
EDGE-022117,FUSE-XFMR-010875,XFMR-010875,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.643,3397.4,0.2932,0.4645,0.3655,340,13.8,2,1,,closed
EDGE-022118,JCT-FDR-0034-008,FUSE-XFMR-010876,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.116,613.8,0.6289,0.4584,0.5345,230,13.8,2,1,,closed
EDGE-022119,FUSE-XFMR-010876,XFMR-010876,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.659,3478.2,0.5511,0.4872,0.5345,230,13.8,2,1,,closed
EDGE-022120,JCT-FDR-0034-008,FUSE-XFMR-010877,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.119,627.3,0.5485,0.4328,0.5345,230,13.8,1,1,,closed
EDGE-022121,FUSE-XFMR-010877,XFMR-010877,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.673,3554.5,0.567,0.4895,0.5345,230,13.8,1,1,,closed
EDGE-022122,JCT-FDR-0034-008,FUSE-XFMR-010878,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.121,639.9,0.295,0.4201,0.3655,340,13.8,2,1,,closed
EDGE-022123,FUSE-XFMR-010878,XFMR-010878,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.687,3626.3,0.2927,0.4442,0.3655,340,13.8,2,1,,closed
EDGE-022124,JCT-FDR-0034-008,FUSE-XFMR-010879,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.124,654.2,0.5661,0.503,0.5345,230,13.8,2,0,,closed
EDGE-022125,FUSE-XFMR-010879,XFMR-010879,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.702,3707.1,0.5718,0.4719,0.5345,230,13.8,2,0,,closed
