edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-022126,JCT-FDR-0034-008,FUSE-XFMR-010880,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.127,669.2,0.3205,0.4372,0.3655,340,13.8,2,1,,closed
EDGE-022127,FUSE-XFMR-010880,XFMR-010880,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.718,3792.4,0.2694,0.4732,0.3655,340,13.8,2,1,,closed
EDGE-022128,JCT-FDR-0034-008,FUSE-XFMR-010881,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.13,685.9,1.3711,0.4915,1.007,100,13.8,2,1,,closed
EDGE-022129,FUSE-XFMR-010881,XFMR-010881,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.736,3886.6,1.5898,0.5147,1.007,100,13.8,2,1,,closed
EDGE-022130,JCT-FDR-0034-008,FUSE-XFMR-010882,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.132,699.3,0.3222,0.4085,0.3655,340,13.8,3,1,,closed
EDGE-022131,FUSE-XFMR-010882,XFMR-010882,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.751,3962.9,0.3032,0.4155,0.3655,340,13.8,3,1,,closed
EDGE-022132,JCT-FDR-0034-008,FUSE-XFMR-010883,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.136,717.6,0.2924,0.4725,0.3655,340,13.8,2,1,,closed
EDGE-022133,FUSE-XFMR-010883,XFMR-010883,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.77,4066.1,0.3088,0.4196,0.3655,340,13.8,2,1,,closed
EDGE-022134,JCT-FDR-0034-008,FUSE-XFMR-010884,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.138,731.0,1.486,0.54,1.007,100,13.8,2,1,,closed
EDGE-022135,FUSE-XFMR-010884,XFMR-010884,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.785,4142.4,1.4272,0.4962,1.007,100,13.8,2,1,,closed
EDGE-022136,JCT-FDR-0034-008,FUSE-XFMR-010885,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.141,746.9,1.5159,0.55,1.007,100,13.8,2,1,,closed
EDGE-022137,FUSE-XFMR-010885,XFMR-010885,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.802,4232.2,1.419,0.4924,1.007,100,13.8,2,1,,closed
EDGE-022138,JCT-FDR-0034-008,FUSE-XFMR-010886,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.145,763.5,1.4088,0.5476,1.007,100,13.8,2,1,,closed
EDGE-022139,FUSE-XFMR-010886,XFMR-010886,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.819,4326.4,1.5788,0.4892,1.007,100,13.8,2,1,,closed
EDGE-022140,JCT-FDR-0034-008,FUSE-XFMR-010887,FDR-0034,SUB-009,lateral_underground,#4 CU,B,0.147,773.8,1.5247,0.5451,1.007,100,13.8,1,0,,closed
EDGE-022141,FUSE-XFMR-010887,XFMR-010887,FDR-0034,SUB-009,lateral_underground,#4 CU,B,0.83,4384.8,1.5372,0.4804,1.007,100,13.8,1,0,,closed
EDGE-022142,JCT-FDR-0034-008,FUSE-XFMR-010888,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.15,792.0,0.6114,0.5015,0.5345,230,13.8,1,1,,closed
EDGE-022143,FUSE-XFMR-010888,XFMR-010888,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.85,4488.0,0.5649,0.5084,0.5345,230,13.8,1,1,,closed
EDGE-022144,JCT-FDR-0034-008,FUSE-XFMR-010889,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.152,803.1,0.5684,0.5157,0.5345,230,13.8,1,1,,closed
EDGE-022145,FUSE-XFMR-010889,XFMR-010889,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.862,4550.8,0.638,0.4442,0.5345,230,13.8,1,1,,closed
EDGE-022146,JCT-FDR-0034-008,FUSE-XFMR-010890,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.155,818.1,0.883,0.5071,0.6985,150,13.8,1,1,,closed
EDGE-022147,FUSE-XFMR-010890,XFMR-010890,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.878,4636.1,0.8612,0.5422,0.6985,150,13.8,1,1,,closed
EDGE-022148,JCT-FDR-0034-008,FUSE-XFMR-010891,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.159,837.1,0.8506,0.5334,0.6985,150,13.8,1,1,,closed
EDGE-022149,FUSE-XFMR-010891,XFMR-010891,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.898,4743.8,0.9028,0.5127,0.6985,150,13.8,1,1,,closed
EDGE-022150,JCT-FDR-0034-008,FUSE-XFMR-010892,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.161,848.2,1.4621,0.5504,1.007,100,13.8,2,1,,closed
EDGE-022151,FUSE-XFMR-010892,XFMR-010892,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.91,4806.6,1.6327,0.4866,1.007,100,13.8,2,1,,closed
EDGE-022152,JCT-FDR-0034-008,JCT-FDR-0034-009,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2298,0.4495,0.3355,530,13.8,3,1,,closed
EDGE-022153,JCT-FDR-0034-009,FUSE-XFMR-010893,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.001,4.8,0.5594,0.4796,0.5345,230,13.8,1,1,,closed
EDGE-022154,FUSE-XFMR-010893,XFMR-010893,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.005,26.9,0.5363,0.476,0.5345,230,13.8,1,1,,closed
EDGE-022155,JCT-FDR-0034-009,FUSE-XFMR-010894,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.003,15.8,0.8106,0.4878,0.6985,150,13.8,2,1,,closed
EDGE-022156,FUSE-XFMR-010894,XFMR-010894,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.017,89.8,0.9136,0.5013,0.6985,150,13.8,2,1,,closed
EDGE-022157,JCT-FDR-0034-009,FUSE-XFMR-010895,FDR-0034,SUB-009,lateral_underground,1/0 AL,BC,0.005,27.7,0.5765,0.519,0.5345,230,13.8,2,0,,closed
EDGE-022158,FUSE-XFMR-010895,XFMR-010895,FDR-0034,SUB-009,lateral_underground,1/0 AL,BC,0.03,157.1,0.6194,0.4394,0.5345,230,13.8,2,0,,closed
EDGE-022159,JCT-FDR-0034-009,FUSE-XFMR-010896,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.009,45.9,0.6266,0.4304,0.5345,230,13.8,2,1,,closed
EDGE-022160,FUSE-XFMR-010896,XFMR-010896,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.049,260.3,0.5892,0.518,0.5345,230,13.8,2,1,,closed
EDGE-022161,JCT-FDR-0034-009,FUSE-XFMR-010897,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.012,62.6,0.9032,0.4767,0.6985,150,13.8,2,1,,closed
EDGE-022162,FUSE-XFMR-010897,XFMR-010897,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.067,354.6,0.8436,0.461,0.6985,150,13.8,2,1,,closed
EDGE-022163,JCT-FDR-0034-009,FUSE-XFMR-010898,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.014,75.2,1.5257,0.5459,1.007,100,13.8,1,1,,closed
EDGE-022164,FUSE-XFMR-010898,XFMR-010898,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.081,426.4,1.5185,0.5034,1.007,100,13.8,1,1,,closed
EDGE-022165,JCT-FDR-0034-009,FUSE-XFMR-010899,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.017,88.7,1.4412,0.5384,1.007,100,13.8,2,1,,closed
EDGE-022166,FUSE-XFMR-010899,XFMR-010899,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.095,502.7,1.3876,0.4975,1.007,100,13.8,2,1,,closed
EDGE-022167,JCT-FDR-0034-009,FDR-0034-TAIL,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.11,580.8,0.1983,0.4494,0.318,530,13.8,3,1,,open
EDGE-022168,SUB-009,FDR-0035-HEAD,FDR-0035,SUB-009,bus_tie,1/0 AL,ABC,0.01,52.8,0.6321,0.5163,0.5345,230,13.8,3,1,,closed
EDGE-022169,FDR-0035-HEAD,JCT-FDR-0035-001,FDR-0035,SUB-009,primary_underground,1/0 AL,ABC,0.02,105.6,0.5462,0.5083,0.4852,230,13.8,3,0,,closed
EDGE-022170,JCT-FDR-0035-001,FUSE-XFMR-010900,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.9215,0.5487,0.6985,150,13.8,2,1,,closed
EDGE-022171,FUSE-XFMR-010900,XFMR-010900,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.8801,0.471,0.6985,150,13.8,2,1,,closed
EDGE-022172,JCT-FDR-0035-001,FUSE-XFMR-010901,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.003,13.5,0.3108,0.4747,0.3655,340,13.8,3,1,,closed
EDGE-022173,FUSE-XFMR-010901,XFMR-010901,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.014,76.3,0.316,0.4624,0.3655,340,13.8,3,1,,closed
EDGE-022174,JCT-FDR-0035-001,FUSE-XFMR-010902,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.8467,0.4981,0.6985,150,13.8,3,1,,closed
EDGE-022175,FUSE-XFMR-010902,XFMR-010902,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.029,152.6,0.8324,0.4758,0.6985,150,13.8,3,1,,closed
EDGE-022176,JCT-FDR-0035-001,FUSE-XFMR-010903,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.008,40.4,1.4829,0.5221,1.007,100,13.8,2,1,,closed
EDGE-022177,FUSE-XFMR-010903,XFMR-010903,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.043,228.9,1.3547,0.5005,1.007,100,13.8,2,1,,closed
EDGE-022178,JCT-FDR-0035-001,FUSE-XFMR-010904,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.01,53.9,0.9305,0.5124,0.6985,150,13.8,3,1,,closed
EDGE-022179,FUSE-XFMR-010904,XFMR-010904,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.058,305.2,0.8531,0.464,0.6985,150,13.8,3,1,,closed
EDGE-022180,JCT-FDR-0035-001,FUSE-XFMR-010905,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.013,69.7,0.5914,0.4835,0.5345,230,13.8,1,1,,closed
EDGE-022181,FUSE-XFMR-010905,XFMR-010905,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.075,394.9,0.5755,0.4737,0.5345,230,13.8,1,1,,closed
EDGE-022182,JCT-FDR-0035-001,FUSE-XFMR-010906,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.016,82.4,0.6332,0.4484,0.5345,230,13.8,2,1,,closed
EDGE-022183,FUSE-XFMR-010906,XFMR-010906,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.088,466.8,0.6001,0.4831,0.5345,230,13.8,2,1,,closed
EDGE-022184,JCT-FDR-0035-001,FUSE-XFMR-010907,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.018,97.4,0.9536,0.4986,0.6985,150,13.8,1,1,,closed
EDGE-022185,FUSE-XFMR-010907,XFMR-010907,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.105,552.0,0.8453,0.4732,0.6985,150,13.8,1,1,,closed
EDGE-022186,JCT-FDR-0035-001,FUSE-XFMR-010908,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.021,112.5,0.3245,0.42,0.3655,340,13.8,1,1,,closed
EDGE-022187,FUSE-XFMR-010908,XFMR-010908,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.121,637.3,0.3003,0.4734,0.3655,340,13.8,1,1,,closed
EDGE-022188,JCT-FDR-0035-001,FUSE-XFMR-010909,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.023,122.8,1.4847,0.5419,1.007,100,13.8,2,1,,closed
EDGE-022189,FUSE-XFMR-010909,XFMR-010909,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.132,695.6,1.4564,0.5328,1.007,100,13.8,2,1,,closed
EDGE-022190,JCT-FDR-0035-001,FUSE-XFMR-010910,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.026,136.2,0.5681,0.5075,0.5345,230,13.8,1,1,,closed
EDGE-022191,FUSE-XFMR-010910,XFMR-010910,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.146,771.9,0.643,0.5229,0.5345,230,13.8,1,1,,closed
EDGE-022192,JCT-FDR-0035-001,FUSE-XFMR-010911,FDR-0035,SUB-009,lateral_underground,#2 ACSR,ABC,0.029,153.6,0.9653,0.5021,0.6985,150,13.8,3,0,,closed
EDGE-022193,FUSE-XFMR-010911,XFMR-010911,FDR-0035,SUB-009,lateral_underground,#2 ACSR,ABC,0.165,870.7,0.951,0.4519,0.6985,150,13.8,3,0,,closed
EDGE-022194,JCT-FDR-0035-001,FUSE-XFMR-010912,FDR-0035,SUB-009,lateral_underground,1/0 AL,BC,0.031,164.7,0.5908,0.4543,0.5345,230,13.8,2,0,,closed
EDGE-022195,FUSE-XFMR-010912,XFMR-010912,FDR-0035,SUB-009,lateral_underground,1/0 AL,BC,0.177,933.5,0.6103,0.5154,0.5345,230,13.8,2,0,,closed
EDGE-022196,JCT-FDR-0035-001,FUSE-XFMR-010913,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.034,178.2,0.6444,0.4515,0.5345,230,13.8,3,1,,closed
EDGE-022197,FUSE-XFMR-010913,XFMR-010913,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.191,1009.8,0.5999,0.4717,0.5345,230,13.8,3,1,,closed
EDGE-022198,JCT-FDR-0035-001,FUSE-XFMR-010914,FDR-0035,SUB-009,lateral_underground,#2 ACSR,B,0.036,190.9,0.9361,0.5439,0.6985,150,13.8,1,0,,closed
EDGE-022199,FUSE-XFMR-010914,XFMR-010914,FDR-0035,SUB-009,lateral_underground,#2 ACSR,B,0.205,1081.6,0.9489,0.4961,0.6985,150,13.8,1,0,,closed
EDGE-022200,JCT-FDR-0035-001,FUSE-XFMR-010915,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.039,208.3,0.5699,0.4751,0.5345,230,13.8,2,0,,closed
EDGE-022201,FUSE-XFMR-010915,XFMR-010915,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.224,1180.3,0.5982,0.4478,0.5345,230,13.8,2,0,,closed
EDGE-022202,JCT-FDR-0035-001,FUSE-XFMR-010916,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.042,220.2,0.2861,0.4527,0.3655,340,13.8,3,1,,closed
EDGE-022203,FUSE-XFMR-010916,XFMR-010916,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.236,1247.7,0.2961,0.3914,0.3655,340,13.8,3,1,,closed
EDGE-022204,JCT-FDR-0035-001,FUSE-XFMR-010917,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.044,234.4,0.9387,0.5056,0.6985,150,13.8,3,1,,closed
EDGE-022205,FUSE-XFMR-010917,XFMR-010917,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.252,1328.4,0.8245,0.5004,0.6985,150,13.8,3,1,,closed
EDGE-022206,JCT-FDR-0035-001,FUSE-XFMR-010918,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.047,247.9,0.288,0.4364,0.3655,340,13.8,1,1,,closed
EDGE-022207,FUSE-XFMR-010918,XFMR-010918,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.266,1404.7,0.2818,0.4078,0.3655,340,13.8,1,1,,closed
EDGE-022208,JCT-FDR-0035-001,FUSE-XFMR-010919,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.05,262.2,0.6256,0.4516,0.5345,230,13.8,3,1,,closed
EDGE-022209,FUSE-XFMR-010919,XFMR-010919,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.281,1485.5,0.6435,0.5044,0.5345,230,13.8,3,1,,closed
EDGE-022210,JCT-FDR-0035-001,FUSE-XFMR-010920,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.052,273.2,0.8441,0.5196,0.6985,150,13.8,2,1,,closed
EDGE-022211,FUSE-XFMR-010920,XFMR-010920,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.293,1548.4,0.9219,0.4683,0.6985,150,13.8,2,1,,closed
EDGE-022212,JCT-FDR-0035-001,FUSE-XFMR-010921,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.054,287.5,0.5437,0.5046,0.5345,230,13.8,1,1,,closed
EDGE-022213,FUSE-XFMR-010921,XFMR-010921,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.309,1629.1,0.5957,0.4909,0.5345,230,13.8,1,1,,closed
EDGE-022214,JCT-FDR-0035-001,FUSE-XFMR-010922,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.057,301.8,0.5967,0.4571,0.5345,230,13.8,2,1,,closed
EDGE-022215,FUSE-XFMR-010922,XFMR-010922,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.324,1709.9,0.6418,0.4721,0.5345,230,13.8,2,1,,closed
EDGE-022216,JCT-FDR-0035-001,FUSE-XFMR-010923,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.059,312.8,1.5432,0.5525,1.007,100,13.8,3,0,,closed
EDGE-022217,FUSE-XFMR-010923,XFMR-010923,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.336,1772.8,1.3544,0.4964,1.007,100,13.8,3,0,,closed
EDGE-022218,JCT-FDR-0035-001,FUSE-XFMR-010924,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.062,328.7,0.9456,0.5173,0.6985,150,13.8,1,1,,closed
EDGE-022219,FUSE-XFMR-010924,XFMR-010924,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.353,1862.5,0.8401,0.4879,0.6985,150,13.8,1,1,,closed
EDGE-022220,JCT-FDR-0035-001,FUSE-XFMR-010925,FDR-0035,SUB-009,lateral_underground,4/0 AL,A,0.065,342.1,0.2892,0.4644,0.3655,340,13.8,1,0,,closed
EDGE-022221,FUSE-XFMR-010925,XFMR-010925,FDR-0035,SUB-009,lateral_underground,4/0 AL,A,0.367,1938.8,0.2779,0.4362,0.3655,340,13.8,1,0,,closed
EDGE-022222,JCT-FDR-0035-001,FUSE-XFMR-010926,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.067,354.0,1.3878,0.4852,1.007,100,13.8,2,1,,closed
EDGE-022223,FUSE-XFMR-010926,XFMR-010926,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.38,2006.1,1.4964,0.4772,1.007,100,13.8,2,1,,closed
EDGE-022224,JCT-FDR-0035-001,FUSE-XFMR-010927,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.07,367.5,0.9419,0.5171,0.6985,150,13.8,1,1,,closed
EDGE-022225,FUSE-XFMR-010927,XFMR-010927,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.394,2082.4,0.8632,0.515,0.6985,150,13.8,1,1,,closed
EDGE-022226,JCT-FDR-0035-001,FUSE-XFMR-010928,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.073,384.1,0.3104,0.4738,0.3655,340,13.8,1,1,,closed
EDGE-022227,FUSE-XFMR-010928,XFMR-010928,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.412,2176.7,0.3213,0.3912,0.3655,340,13.8,1,1,,closed
EDGE-022228,JCT-FDR-0035-001,FUSE-XFMR-010929,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.075,398.4,0.293,0.4255,0.3655,340,13.8,1,1,,closed
EDGE-022229,FUSE-XFMR-010929,XFMR-010929,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.428,2257.5,0.3086,0.4138,0.3655,340,13.8,1,1,,closed
EDGE-022230,JCT-FDR-0035-001,FUSE-XFMR-010930,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.078,410.3,0.576,0.5035,0.5345,230,13.8,3,1,,closed
EDGE-022231,FUSE-XFMR-010930,XFMR-010930,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.44,2324.8,0.533,0.4413,0.5345,230,13.8,3,1,,closed
EDGE-022232,JCT-FDR-0035-001,FUSE-XFMR-010931,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.08,422.9,1.4582,0.4816,1.007,100,13.8,1,1,,closed
EDGE-022233,FUSE-XFMR-010931,XFMR-010931,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.454,2396.6,1.3535,0.5459,1.007,100,13.8,1,1,,closed
EDGE-022234,JCT-FDR-0035-001,FUSE-XFMR-010932,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.083,438.8,0.3027,0.4138,0.3655,340,13.8,1,1,,closed
EDGE-022235,FUSE-XFMR-010932,XFMR-010932,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.471,2486.4,0.3155,0.4316,0.3655,340,13.8,1,1,,closed
EDGE-022236,JCT-FDR-0035-001,FUSE-XFMR-010933,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.085,451.4,0.585,0.4803,0.5345,230,13.8,2,0,,closed
EDGE-022237,FUSE-XFMR-010933,XFMR-010933,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.484,2558.2,0.5504,0.4626,0.5345,230,13.8,2,0,,closed
EDGE-022238,JCT-FDR-0035-001,FUSE-XFMR-010934,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.088,465.7,1.6282,0.5116,1.007,100,13.8,1,1,,closed
EDGE-022239,FUSE-XFMR-010934,XFMR-010934,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.5,2638.9,1.515,0.5455,1.007,100,13.8,1,1,,closed
EDGE-022240,JCT-FDR-0035-001,FUSE-XFMR-010935,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.091,478.4,1.3633,0.5144,1.007,100,13.8,2,1,,closed
EDGE-022241,FUSE-XFMR-010935,XFMR-010935,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.513,2710.8,1.4583,0.5158,1.007,100,13.8,2,1,,closed
EDGE-022242,JCT-FDR-0035-001,FUSE-XFMR-010936,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.093,493.4,0.9257,0.4838,0.6985,150,13.8,1,1,,closed
EDGE-022243,FUSE-XFMR-010936,XFMR-010936,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.53,2796.0,0.8118,0.4702,0.6985,150,13.8,1,1,,closed
EDGE-022244,JCT-FDR-0035-001,FUSE-XFMR-010937,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.095,502.1,0.3132,0.4484,0.3655,340,13.8,2,1,,closed
EDGE-022245,FUSE-XFMR-010937,XFMR-010937,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.539,2845.4,0.2713,0.4609,0.3655,340,13.8,2,1,,closed
EDGE-022246,JCT-FDR-0035-001,FUSE-XFMR-010938,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.099,521.1,1.3989,0.4995,1.007,100,13.8,1,1,,closed
EDGE-022247,FUSE-XFMR-010938,XFMR-010938,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.559,2953.1,1.3758,0.538,1.007,100,13.8,1,1,,closed
EDGE-022248,JCT-FDR-0035-001,FUSE-XFMR-010939,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.101,531.4,0.5499,0.4461,0.5345,230,13.8,1,1,,closed
EDGE-022249,FUSE-XFMR-010939,XFMR-010939,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.57,3011.4,0.6293,0.4936,0.5345,230,13.8,1,1,,closed
EDGE-022250,JCT-FDR-0035-001,FUSE-XFMR-010940,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.104,548.1,1.5605,0.5568,1.007,100,13.8,1,1,,closed
EDGE-022251,FUSE-XFMR-010940,XFMR-010940,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.588,3105.7,1.4168,0.4811,1.007,100,13.8,1,1,,closed
EDGE-022252,JCT-FDR-0035-001,FUSE-XFMR-010941,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.105,556.8,0.6487,0.5219,0.5345,230,13.8,1,0,,closed
EDGE-022253,FUSE-XFMR-010941,XFMR-010941,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.598,3155.1,0.5421,0.4828,0.5345,230,13.8,1,0,,closed
EDGE-022254,JCT-FDR-0035-001,FUSE-XFMR-010942,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.109,573.4,0.6093,0.4553,0.5345,230,13.8,2,0,,closed
EDGE-022255,FUSE-XFMR-010942,XFMR-010942,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.615,3249.3,0.5643,0.5175,0.5345,230,13.8,2,0,,closed
EDGE-022256,JCT-FDR-0035-001,FUSE-XFMR-010943,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.111,585.3,1.5724,0.4755,1.007,100,13.8,2,1,,closed
EDGE-022257,FUSE-XFMR-010943,XFMR-010943,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.628,3316.6,1.5272,0.5059,1.007,100,13.8,2,1,,closed
EDGE-022258,JCT-FDR-0035-001,FUSE-XFMR-010944,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.114,602.7,0.5603,0.4714,0.5345,230,13.8,1,1,,closed
EDGE-022259,FUSE-XFMR-010944,XFMR-010944,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.647,3415.4,0.6244,0.5188,0.5345,230,13.8,1,1,,closed
EDGE-022260,JCT-FDR-0035-001,FUSE-XFMR-010945,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.116,614.6,0.2937,0.4541,0.3655,340,13.8,1,0,,closed
EDGE-022261,FUSE-XFMR-010945,XFMR-010945,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.66,3482.7,0.3143,0.4065,0.3655,340,13.8,1,0,,closed
EDGE-022262,JCT-FDR-0035-001,FUSE-XFMR-010946,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.119,626.5,0.8631,0.4643,0.6985,150,13.8,1,1,,closed
EDGE-022263,FUSE-XFMR-010946,XFMR-010946,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.672,3550.0,0.8576,0.517,0.6985,150,13.8,1,1,,closed
EDGE-022264,JCT-FDR-0035-001,FUSE-XFMR-010947,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.122,642.3,1.4162,0.5463,1.007,100,13.8,2,1,,closed
EDGE-022265,FUSE-XFMR-010947,XFMR-010947,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.689,3639.8,1.6185,0.4779,1.007,100,13.8,2,1,,closed
EDGE-022266,JCT-FDR-0035-001,JCT-FDR-0035-002,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.82,4329.6,0.5748,0.4617,0.5272,230,13.8,3,1,,closed
EDGE-022267,JCT-FDR-0035-002,FUSE-XFMR-010948,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.001,4.8,0.5691,0.448,0.5345,230,13.8,2,0,,closed
EDGE-022268,FUSE-XFMR-010948,XFMR-010948,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.005,26.9,0.5994,0.4386,0.5345,230,13.8,2,0,,closed
EDGE-022269,JCT-FDR-0035-002,FUSE-XFMR-010949,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.003,17.4,1.5148,0.4748,1.007,100,13.8,1,1,,closed
EDGE-022270,FUSE-XFMR-010949,XFMR-010949,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.019,98.7,1.61,0.4698,1.007,100,13.8,1,1,,closed
EDGE-022271,JCT-FDR-0035-002,FUSE-XFMR-010950,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.006,30.9,1.5151,0.4999,1.007,100,13.8,2,0,,closed
EDGE-022272,FUSE-XFMR-010950,XFMR-010950,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.033,175.0,1.4812,0.5357,1.007,100,13.8,2,0,,closed
EDGE-022273,JCT-FDR-0035-002,FUSE-XFMR-010951,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.008,42.8,1.3781,0.5549,1.007,100,13.8,2,0,,closed
EDGE-022274,FUSE-XFMR-010951,XFMR-010951,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.046,242.4,1.6281,0.5175,1.007,100,13.8,2,0,,closed
EDGE-022275,JCT-FDR-0035-002,FUSE-XFMR-010952,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.011,57.8,0.6125,0.439,0.5345,230,13.8,1,1,,closed
EDGE-022276,FUSE-XFMR-010952,XFMR-010952,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.062,327.6,0.6237,0.4848,0.5345,230,13.8,1,1,,closed
EDGE-022277,JCT-FDR-0035-002,FUSE-XFMR-010953,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.013,68.1,0.5706,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-022278,FUSE-XFMR-010953,XFMR-010953,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.073,386.0,0.5552,0.4686,0.5345,230,13.8,1,1,,closed
EDGE-022279,JCT-FDR-0035-002,FUSE-XFMR-010954,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.016,84.0,0.555,0.4406,0.5345,230,13.8,1,0,,closed
EDGE-022280,FUSE-XFMR-010954,XFMR-010954,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.09,475.7,0.6177,0.4573,0.5345,230,13.8,1,0,,closed
EDGE-022281,JCT-FDR-0035-002,FUSE-XFMR-010955,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.018,97.4,1.4377,0.4954,1.007,100,13.8,1,1,,closed
EDGE-022282,FUSE-XFMR-010955,XFMR-010955,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.105,552.0,1.57,0.477,1.007,100,13.8,1,1,,closed
EDGE-022283,JCT-FDR-0035-002,FUSE-XFMR-010956,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.021,113.3,0.6243,0.513,0.5345,230,13.8,2,0,,closed
EDGE-022284,FUSE-XFMR-010956,XFMR-010956,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.122,641.8,0.5675,0.4999,0.5345,230,13.8,2,0,,closed
EDGE-022285,JCT-FDR-0035-002,FUSE-XFMR-010957,FDR-0035,SUB-009,lateral_underground,1/0 AL,BC,0.023,122.8,0.5766,0.4833,0.5345,230,13.8,2,0,,closed
EDGE-022286,FUSE-XFMR-010957,XFMR-010957,FDR-0035,SUB-009,lateral_underground,1/0 AL,BC,0.132,695.6,0.6107,0.4886,0.5345,230,13.8,2,0,,closed
EDGE-022287,JCT-FDR-0035-002,FUSE-XFMR-010958,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.027,140.2,0.9171,0.4691,0.6985,150,13.8,1,1,,closed
EDGE-022288,FUSE-XFMR-010958,XFMR-010958,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.15,794.4,0.9841,0.4761,0.6985,150,13.8,1,1,,closed
EDGE-022289,JCT-FDR-0035-002,FUSE-XFMR-010959,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.029,152.9,0.2868,0.459,0.3655,340,13.8,2,1,,closed
EDGE-022290,FUSE-XFMR-010959,XFMR-010959,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.164,866.2,0.3174,0.4421,0.3655,340,13.8,2,1,,closed
EDGE-022291,JCT-FDR-0035-002,FUSE-XFMR-010960,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.031,162.4,0.3067,0.4388,0.3655,340,13.8,2,1,,closed
EDGE-022292,FUSE-XFMR-010960,XFMR-010960,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.174,920.0,0.2768,0.4471,0.3655,340,13.8,2,1,,closed
EDGE-022293,JCT-FDR-0035-002,FUSE-XFMR-010961,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.034,178.2,0.3091,0.449,0.3655,340,13.8,1,1,,closed
EDGE-022294,FUSE-XFMR-010961,XFMR-010961,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.191,1009.8,0.2833,0.4529,0.3655,340,13.8,1,1,,closed
EDGE-022295,JCT-FDR-0035-002,FUSE-XFMR-010962,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.036,189.3,0.2733,0.4165,0.3655,340,13.8,2,1,,closed
EDGE-022296,FUSE-XFMR-010962,XFMR-010962,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.203,1072.6,0.2735,0.4728,0.3655,340,13.8,2,1,,closed
EDGE-022297,JCT-FDR-0035-002,FUSE-XFMR-010963,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.039,208.3,1.5544,0.5094,1.007,100,13.8,2,1,,closed
EDGE-022298,FUSE-XFMR-010963,XFMR-010963,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.224,1180.3,1.5672,0.4967,1.007,100,13.8,2,1,,closed
EDGE-022299,JCT-FDR-0035-002,FUSE-XFMR-010964,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.041,218.6,0.3004,0.4351,0.3655,340,13.8,1,1,,closed
EDGE-022300,FUSE-XFMR-010964,XFMR-010964,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.235,1238.7,0.2931,0.396,0.3655,340,13.8,1,1,,closed
EDGE-022301,JCT-FDR-0035-002,FUSE-XFMR-010965,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.044,232.8,1.3987,0.4891,1.007,100,13.8,2,1,,closed
EDGE-022302,FUSE-XFMR-010965,XFMR-010965,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.25,1319.5,1.3781,0.4834,1.007,100,13.8,2,1,,closed
EDGE-022303,JCT-FDR-0035-002,FUSE-XFMR-010966,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.047,248.7,0.5683,0.5107,0.5345,230,13.8,2,1,,closed
EDGE-022304,FUSE-XFMR-010966,XFMR-010966,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.267,1409.2,0.5565,0.5206,0.5345,230,13.8,2,1,,closed
EDGE-022305,JCT-FDR-0035-002,FUSE-XFMR-010967,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.049,259.8,0.9329,0.489,0.6985,150,13.8,1,1,,closed
EDGE-022306,FUSE-XFMR-010967,XFMR-010967,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.279,1472.1,0.8481,0.5391,0.6985,150,13.8,1,1,,closed
EDGE-022307,JCT-FDR-0035-002,FUSE-XFMR-010968,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.052,273.2,0.9226,0.5057,0.6985,150,13.8,2,1,,closed
EDGE-022308,FUSE-XFMR-010968,XFMR-010968,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.293,1548.4,0.9797,0.4576,0.6985,150,13.8,2,1,,closed
EDGE-022309,JCT-FDR-0035-002,FUSE-XFMR-010969,FDR-0035,SUB-009,lateral_underground,#4 CU,A,0.054,286.7,1.5509,0.491,1.007,100,13.8,1,0,,closed
EDGE-022310,FUSE-XFMR-010969,XFMR-010969,FDR-0035,SUB-009,lateral_underground,#4 CU,A,0.308,1624.7,1.4173,0.4791,1.007,100,13.8,1,0,,closed
EDGE-022311,JCT-FDR-0035-002,FUSE-XFMR-010970,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.057,301.8,0.6162,0.5174,0.5345,230,13.8,1,1,,closed
EDGE-022312,FUSE-XFMR-010970,XFMR-010970,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.324,1709.9,0.6128,0.4557,0.5345,230,13.8,1,1,,closed
EDGE-022313,JCT-FDR-0035-002,FUSE-XFMR-010971,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.06,317.6,0.5345,0.4995,0.5345,230,13.8,3,1,,closed
EDGE-022314,FUSE-XFMR-010971,XFMR-010971,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.341,1799.7,0.5395,0.5003,0.5345,230,13.8,3,1,,closed
EDGE-022315,JCT-FDR-0035-002,FUSE-XFMR-010972,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.063,331.1,0.3216,0.4262,0.3655,340,13.8,2,1,,closed
EDGE-022316,FUSE-XFMR-010972,XFMR-010972,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.355,1876.0,0.3118,0.4057,0.3655,340,13.8,2,1,,closed
EDGE-022317,JCT-FDR-0035-002,FUSE-XFMR-010973,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.065,341.4,1.3929,0.4607,1.007,100,13.8,2,0,,closed
EDGE-022318,FUSE-XFMR-010973,XFMR-010973,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.366,1934.3,1.419,0.5241,1.007,100,13.8,2,0,,closed
EDGE-022319,JCT-FDR-0035-002,FUSE-XFMR-010974,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.068,358.0,0.5967,0.5055,0.5345,230,13.8,3,1,,closed
EDGE-022320,FUSE-XFMR-010974,XFMR-010974,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.384,2028.6,0.575,0.5034,0.5345,230,13.8,3,1,,closed
EDGE-022321,JCT-FDR-0035-002,FUSE-XFMR-010975,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.07,369.9,1.4954,0.5504,1.007,100,13.8,1,1,,closed
EDGE-022322,FUSE-XFMR-010975,XFMR-010975,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.397,2095.9,1.4331,0.5095,1.007,100,13.8,1,1,,closed
EDGE-022323,JCT-FDR-0035-002,FUSE-XFMR-010976,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.072,382.5,0.2967,0.4643,0.3655,340,13.8,1,1,,closed
EDGE-022324,FUSE-XFMR-010976,XFMR-010976,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.411,2167.7,0.2842,0.4398,0.3655,340,13.8,1,1,,closed
EDGE-022325,JCT-FDR-0035-002,FUSE-XFMR-010977,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.075,395.2,0.5921,0.5209,0.5345,230,13.8,1,1,,closed
EDGE-022326,FUSE-XFMR-010977,XFMR-010977,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.424,2239.5,0.6272,0.4765,0.5345,230,13.8,1,1,,closed
EDGE-022327,JCT-FDR-0035-002,FUSE-XFMR-010978,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.078,409.5,0.3096,0.4036,0.3655,340,13.8,1,1,,closed
EDGE-022328,FUSE-XFMR-010978,XFMR-010978,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.439,2320.3,0.3007,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-022329,JCT-FDR-0035-002,FUSE-XFMR-010979,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.081,425.3,0.3015,0.4636,0.3655,340,13.8,1,1,,closed
EDGE-022330,FUSE-XFMR-010979,XFMR-010979,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.456,2410.1,0.2889,0.4226,0.3655,340,13.8,1,1,,closed
EDGE-022331,JCT-FDR-0035-002,FUSE-XFMR-010980,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.082,434.8,0.8525,0.5106,0.6985,150,13.8,2,1,,closed
EDGE-022332,FUSE-XFMR-010980,XFMR-010980,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.467,2463.9,0.9147,0.5161,0.6985,150,13.8,2,1,,closed
EDGE-022333,JCT-FDR-0035-002,FUSE-XFMR-010981,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.085,449.1,0.9547,0.4974,0.6985,150,13.8,1,1,,closed
EDGE-022334,FUSE-XFMR-010981,XFMR-010981,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.482,2544.7,0.927,0.4751,0.6985,150,13.8,1,1,,closed
EDGE-022335,JCT-FDR-0035-002,FUSE-XFMR-010982,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.088,462.5,1.5519,0.5575,1.007,100,13.8,2,1,,closed
EDGE-022336,FUSE-XFMR-010982,XFMR-010982,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.496,2621.0,1.4829,0.5001,1.007,100,13.8,2,1,,closed
EDGE-022337,JCT-FDR-0035-002,FUSE-XFMR-010983,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.091,480.0,0.2868,0.4095,0.3655,340,13.8,3,1,,closed
EDGE-022338,FUSE-XFMR-010983,XFMR-010983,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.515,2719.7,0.2885,0.4249,0.3655,340,13.8,3,1,,closed
EDGE-022339,JCT-FDR-0035-002,FUSE-XFMR-010984,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.093,490.2,0.5854,0.4478,0.5345,230,13.8,2,0,,closed
EDGE-022340,FUSE-XFMR-010984,XFMR-010984,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.526,2778.1,0.5853,0.4427,0.5345,230,13.8,2,0,,closed
EDGE-022341,JCT-FDR-0035-002,FUSE-XFMR-010985,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.096,504.5,0.5504,0.4835,0.5345,230,13.8,1,1,,closed
EDGE-022342,FUSE-XFMR-010985,XFMR-010985,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.541,2858.9,0.5476,0.5104,0.5345,230,13.8,1,1,,closed
EDGE-022343,JCT-FDR-0035-002,FUSE-XFMR-010986,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.098,517.2,1.5239,0.5275,1.007,100,13.8,3,1,,closed
EDGE-022344,FUSE-XFMR-010986,XFMR-010986,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.555,2930.7,1.4687,0.4959,1.007,100,13.8,3,1,,closed
EDGE-022345,JCT-FDR-0035-002,FUSE-XFMR-010987,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.101,533.0,1.3569,0.5271,1.007,100,13.8,2,0,,closed
EDGE-022346,FUSE-XFMR-010987,XFMR-010987,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.572,3020.4,1.6524,0.5088,1.007,100,13.8,2,0,,closed
EDGE-022347,JCT-FDR-0035-002,FUSE-XFMR-010988,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.103,543.3,1.4763,0.4928,1.007,100,13.8,1,0,,closed
EDGE-022348,FUSE-XFMR-010988,XFMR-010988,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.583,3078.8,1.6039,0.5512,1.007,100,13.8,1,0,,closed
EDGE-022349,JCT-FDR-0035-002,FUSE-XFMR-010989,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AB,0.106,559.9,0.9174,0.458,0.6985,150,13.8,2,0,,closed
EDGE-022350,FUSE-XFMR-010989,XFMR-010989,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AB,0.601,3173.0,0.8422,0.461,0.6985,150,13.8,2,0,,closed
EDGE-022351,JCT-FDR-0035-002,FUSE-XFMR-010990,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.109,575.0,1.4783,0.4797,1.007,100,13.8,2,1,,closed
EDGE-022352,FUSE-XFMR-010990,XFMR-010990,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.617,3258.3,1.5509,0.5369,1.007,100,13.8,2,1,,closed
EDGE-022353,JCT-FDR-0035-002,FUSE-XFMR-010991,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.111,586.9,0.6119,0.4796,0.5345,230,13.8,1,1,,closed
EDGE-022354,FUSE-XFMR-010991,XFMR-010991,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.63,3325.6,0.5786,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-022355,JCT-FDR-0035-002,FUSE-XFMR-010992,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.114,601.9,0.8375,0.5192,0.6985,150,13.8,1,1,,closed
EDGE-022356,FUSE-XFMR-010992,XFMR-010992,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.646,3410.9,0.8776,0.4903,0.6985,150,13.8,1,1,,closed
EDGE-022357,JCT-FDR-0035-002,FUSE-XFMR-010993,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.116,611.4,0.9262,0.4726,0.6985,150,13.8,1,1,,closed
EDGE-022358,FUSE-XFMR-010993,XFMR-010993,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.656,3464.7,0.9759,0.5482,0.6985,150,13.8,1,1,,closed
EDGE-022359,JCT-FDR-0035-002,FUSE-XFMR-010994,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.119,627.3,0.3174,0.4359,0.3655,340,13.8,2,1,,closed
EDGE-022360,FUSE-XFMR-010994,XFMR-010994,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.673,3554.5,0.2823,0.4512,0.3655,340,13.8,2,1,,closed
EDGE-022361,JCT-FDR-0035-002,FUSE-XFMR-010995,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.121,639.9,0.8626,0.4729,0.6985,150,13.8,2,0,,closed
EDGE-022362,FUSE-XFMR-010995,XFMR-010995,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.687,3626.3,0.8604,0.5165,0.6985,150,13.8,2,0,,closed
EDGE-022363,JCT-FDR-0035-002,JCT-FDR-0035-003,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.576,0.4475,0.5525,230,13.8,3,1,,closed
EDGE-022364,JCT-FDR-0035-003,FUSE-XFMR-010996,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.001,4.0,0.3235,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-022365,FUSE-XFMR-010996,XFMR-010996,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.004,22.4,0.2926,0.3928,0.3655,340,13.8,2,1,,closed
EDGE-022366,JCT-FDR-0035-003,FUSE-XFMR-010997,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.003,15.8,0.631,0.4623,0.5345,230,13.8,3,1,,closed
EDGE-022367,FUSE-XFMR-010997,XFMR-010997,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.017,89.8,0.5922,0.4986,0.5345,230,13.8,3,1,,closed
EDGE-022368,JCT-FDR-0035-003,FUSE-XFMR-010998,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.006,29.3,0.9072,0.4704,0.6985,150,13.8,1,1,,closed
EDGE-022369,FUSE-XFMR-010998,XFMR-010998,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.031,166.1,0.8948,0.5484,0.6985,150,13.8,1,1,,closed
EDGE-022370,JCT-FDR-0035-003,FUSE-XFMR-010999,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.008,40.4,0.2757,0.4631,0.3655,340,13.8,2,1,,closed
EDGE-022371,FUSE-XFMR-010999,XFMR-010999,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.043,228.9,0.2706,0.4023,0.3655,340,13.8,2,1,,closed
EDGE-022372,JCT-FDR-0035-003,FUSE-XFMR-011000,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.011,58.6,0.9777,0.4778,0.6985,150,13.8,2,1,,closed
EDGE-022373,FUSE-XFMR-011000,XFMR-011000,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.063,332.1,0.9329,0.463,0.6985,150,13.8,2,1,,closed
EDGE-022374,JCT-FDR-0035-003,FUSE-XFMR-011001,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.014,72.1,0.2768,0.4447,0.3655,340,13.8,1,1,,closed
EDGE-022375,FUSE-XFMR-011001,XFMR-011001,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.077,408.4,0.3076,0.3947,0.3655,340,13.8,1,1,,closed
EDGE-022376,JCT-FDR-0035-003,FUSE-XFMR-011002,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.015,80.8,0.585,0.4807,0.5345,230,13.8,2,1,,closed
EDGE-022377,FUSE-XFMR-011002,XFMR-011002,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.087,457.8,0.6044,0.4317,0.5345,230,13.8,2,1,,closed
EDGE-022378,JCT-FDR-0035-003,FUSE-XFMR-011003,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.018,94.2,0.3102,0.4327,0.3655,340,13.8,2,1,,closed
EDGE-022379,FUSE-XFMR-011003,XFMR-011003,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.101,534.1,0.2898,0.4443,0.3655,340,13.8,2,1,,closed
EDGE-022380,JCT-FDR-0035-003,FUSE-XFMR-011004,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.021,110.9,0.888,0.5202,0.6985,150,13.8,2,1,,closed
EDGE-022381,FUSE-XFMR-011004,XFMR-011004,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.119,628.3,0.9568,0.4714,0.6985,150,13.8,2,1,,closed
EDGE-022382,JCT-FDR-0035-003,FUSE-XFMR-011005,FDR-0035,SUB-009,lateral_underground,4/0 AL,ABC,0.023,121.2,0.2678,0.4019,0.3655,340,13.8,3,0,,closed
EDGE-022383,FUSE-XFMR-011005,XFMR-011005,FDR-0035,SUB-009,lateral_underground,4/0 AL,ABC,0.13,686.7,0.2996,0.4349,0.3655,340,13.8,3,0,,closed
EDGE-022384,JCT-FDR-0035-003,FUSE-XFMR-011006,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.026,134.6,0.8232,0.457,0.6985,150,13.8,2,1,,closed
EDGE-022385,FUSE-XFMR-011006,XFMR-011006,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.145,763.0,0.8933,0.4648,0.6985,150,13.8,2,1,,closed
EDGE-022386,JCT-FDR-0035-003,FUSE-XFMR-011007,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.028,148.9,0.8142,0.4946,0.6985,150,13.8,1,1,,closed
EDGE-022387,FUSE-XFMR-011007,XFMR-011007,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.16,843.7,0.853,0.499,0.6985,150,13.8,1,1,,closed
EDGE-022388,JCT-FDR-0035-003,FUSE-XFMR-011008,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.031,163.2,0.8274,0.4882,0.6985,150,13.8,1,1,,closed
EDGE-022389,FUSE-XFMR-011008,XFMR-011008,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.175,924.5,0.806,0.5073,0.6985,150,13.8,1,1,,closed
EDGE-022390,JCT-FDR-0035-003,FUSE-XFMR-011009,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.033,175.8,0.8681,0.4684,0.6985,150,13.8,2,1,,closed
EDGE-022391,FUSE-XFMR-011009,XFMR-011009,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.189,996.3,0.8784,0.4816,0.6985,150,13.8,2,1,,closed
EDGE-022392,JCT-FDR-0035-003,FUSE-XFMR-011010,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.036,190.9,0.5695,0.4505,0.5345,230,13.8,1,1,,closed
EDGE-022393,FUSE-XFMR-011010,XFMR-011010,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.205,1081.6,0.5388,0.4968,0.5345,230,13.8,1,1,,closed
EDGE-022394,JCT-FDR-0035-003,FUSE-XFMR-011011,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.039,205.9,0.9624,0.5408,0.6985,150,13.8,3,1,,closed
EDGE-022395,FUSE-XFMR-011011,XFMR-011011,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.221,1166.9,0.8521,0.4789,0.6985,150,13.8,3,1,,closed
EDGE-022396,JCT-FDR-0035-003,FUSE-XFMR-011012,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.041,218.6,0.5763,0.4953,0.5345,230,13.8,2,0,,closed
EDGE-022397,FUSE-XFMR-011012,XFMR-011012,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.235,1238.7,0.6339,0.4936,0.5345,230,13.8,2,0,,closed
EDGE-022398,JCT-FDR-0035-003,FUSE-XFMR-011013,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.044,230.5,0.3203,0.4549,0.3655,340,13.8,2,0,,closed
EDGE-022399,FUSE-XFMR-011013,XFMR-011013,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.247,1306.0,0.3195,0.427,0.3655,340,13.8,2,0,,closed
EDGE-022400,JCT-FDR-0035-003,FUSE-XFMR-011014,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.046,244.7,0.575,0.5197,0.5345,230,13.8,1,0,,closed
EDGE-022401,FUSE-XFMR-011014,XFMR-011014,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.263,1386.8,0.6442,0.5067,0.5345,230,13.8,1,0,,closed
EDGE-022402,JCT-FDR-0035-003,FUSE-XFMR-011015,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.05,261.4,1.4414,0.5449,1.007,100,13.8,1,1,,closed
EDGE-022403,FUSE-XFMR-011015,XFMR-011015,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.281,1481.0,1.3643,0.5429,1.007,100,13.8,1,1,,closed
EDGE-022404,JCT-FDR-0035-003,FUSE-XFMR-011016,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.051,270.9,0.6253,0.4379,0.5345,230,13.8,3,1,,closed
EDGE-022405,FUSE-XFMR-011016,XFMR-011016,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.291,1534.9,0.533,0.4583,0.5345,230,13.8,3,1,,closed
EDGE-022406,JCT-FDR-0035-003,FUSE-XFMR-011017,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.054,286.7,0.9011,0.4519,0.6985,150,13.8,1,1,,closed
EDGE-022407,FUSE-XFMR-011017,XFMR-011017,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.308,1624.7,0.9285,0.4962,0.6985,150,13.8,1,1,,closed
EDGE-022408,JCT-FDR-0035-003,FUSE-XFMR-011018,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.057,301.8,0.5769,0.4546,0.5345,230,13.8,2,1,,closed
EDGE-022409,FUSE-XFMR-011018,XFMR-011018,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.324,1709.9,0.5818,0.4686,0.5345,230,13.8,2,1,,closed
EDGE-022410,JCT-FDR-0035-003,FUSE-XFMR-011019,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.06,314.4,0.8662,0.464,0.6985,150,13.8,2,1,,closed
EDGE-022411,FUSE-XFMR-011019,XFMR-011019,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.337,1781.7,0.8316,0.4883,0.6985,150,13.8,2,1,,closed
EDGE-022412,JCT-FDR-0035-003,FUSE-XFMR-011020,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.062,327.1,0.2936,0.4598,0.3655,340,13.8,1,0,,closed
EDGE-022413,FUSE-XFMR-011020,XFMR-011020,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.351,1853.5,0.2682,0.4445,0.3655,340,13.8,1,0,,closed
EDGE-022414,JCT-FDR-0035-003,FUSE-XFMR-011021,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.065,342.1,0.6313,0.4567,0.5345,230,13.8,2,0,,closed
EDGE-022415,FUSE-XFMR-011021,XFMR-011021,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.367,1938.8,0.5981,0.4905,0.5345,230,13.8,2,0,,closed
EDGE-022416,JCT-FDR-0035-003,FUSE-XFMR-011022,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.067,354.0,0.8574,0.4903,0.6985,150,13.8,2,1,,closed
EDGE-022417,FUSE-XFMR-011022,XFMR-011022,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.38,2006.1,0.9135,0.4937,0.6985,150,13.8,2,1,,closed
EDGE-022418,JCT-FDR-0035-003,FUSE-XFMR-011023,FDR-0035,SUB-009,lateral_underground,#2 ACSR,A,0.07,367.5,0.8897,0.4822,0.6985,150,13.8,1,0,,closed
EDGE-022419,FUSE-XFMR-011023,XFMR-011023,FDR-0035,SUB-009,lateral_underground,#2 ACSR,A,0.394,2082.4,0.9029,0.5404,0.6985,150,13.8,1,0,,closed
EDGE-022420,JCT-FDR-0035-003,FUSE-XFMR-011024,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.073,384.1,1.5934,0.5155,1.007,100,13.8,2,1,,closed
EDGE-022421,FUSE-XFMR-011024,XFMR-011024,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.412,2176.7,1.4197,0.4871,1.007,100,13.8,2,1,,closed
EDGE-022422,JCT-FDR-0035-003,FUSE-XFMR-011025,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.075,396.0,1.5011,0.5519,1.007,100,13.8,1,1,,closed
EDGE-022423,FUSE-XFMR-011025,XFMR-011025,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.425,2244.0,1.4842,0.5614,1.007,100,13.8,1,1,,closed
EDGE-022424,JCT-FDR-0035-003,FUSE-XFMR-011026,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.077,407.9,0.3064,0.4208,0.3655,340,13.8,1,1,,closed
EDGE-022425,FUSE-XFMR-011026,XFMR-011026,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.438,2311.3,0.2908,0.4078,0.3655,340,13.8,1,1,,closed
EDGE-022426,JCT-FDR-0035-003,FUSE-XFMR-011027,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.08,423.7,0.5733,0.4862,0.5345,230,13.8,2,1,,closed
EDGE-022427,FUSE-XFMR-011027,XFMR-011027,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.455,2401.1,0.5561,0.4497,0.5345,230,13.8,2,1,,closed
EDGE-022428,JCT-FDR-0035-003,FUSE-XFMR-011028,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.082,434.8,0.9019,0.4858,0.6985,150,13.8,3,1,,closed
EDGE-022429,FUSE-XFMR-011028,XFMR-011028,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.467,2463.9,0.8708,0.4674,0.6985,150,13.8,3,1,,closed
EDGE-022430,JCT-FDR-0035-003,FUSE-XFMR-011029,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.086,453.0,1.5269,0.5435,1.007,100,13.8,2,0,,closed
EDGE-022431,FUSE-XFMR-011029,XFMR-011029,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.486,2567.1,1.5117,0.5122,1.007,100,13.8,2,0,,closed
EDGE-022432,JCT-FDR-0035-003,FUSE-XFMR-011030,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.087,461.7,0.6008,0.4517,0.5345,230,13.8,3,1,,closed
EDGE-022433,FUSE-XFMR-011030,XFMR-011030,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.496,2616.5,0.5348,0.4561,0.5345,230,13.8,3,1,,closed
EDGE-022434,JCT-FDR-0035-003,FUSE-XFMR-011031,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.09,474.4,0.8568,0.4631,0.6985,150,13.8,2,0,,closed
EDGE-022435,FUSE-XFMR-011031,XFMR-011031,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.509,2688.3,0.8817,0.5123,0.6985,150,13.8,2,0,,closed
EDGE-022436,JCT-FDR-0035-003,FUSE-XFMR-011032,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.093,489.5,0.9299,0.4736,0.6985,150,13.8,2,1,,closed
EDGE-022437,FUSE-XFMR-011032,XFMR-011032,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.525,2773.6,0.973,0.5429,0.6985,150,13.8,2,1,,closed
EDGE-022438,JCT-FDR-0035-003,FUSE-XFMR-011033,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.095,502.1,0.6429,0.4841,0.5345,230,13.8,2,1,,closed
EDGE-022439,FUSE-XFMR-011033,XFMR-011033,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.539,2845.4,0.6273,0.5223,0.5345,230,13.8,2,1,,closed
EDGE-022440,JCT-FDR-0035-003,FUSE-XFMR-011034,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.098,518.0,0.9222,0.4642,0.6985,150,13.8,2,0,,closed
EDGE-022441,FUSE-XFMR-011034,XFMR-011034,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.556,2935.2,0.8849,0.4602,0.6985,150,13.8,2,0,,closed
EDGE-022442,JCT-FDR-0035-003,FUSE-XFMR-011035,FDR-0035,SUB-009,lateral_underground,4/0 AL,AB,0.101,531.4,0.2789,0.4162,0.3655,340,13.8,2,0,,closed
EDGE-022443,FUSE-XFMR-011035,XFMR-011035,FDR-0035,SUB-009,lateral_underground,4/0 AL,AB,0.57,3011.4,0.3038,0.4326,0.3655,340,13.8,2,0,,closed
EDGE-022444,JCT-FDR-0035-003,FUSE-XFMR-011036,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.103,545.7,0.5726,0.4331,0.5345,230,13.8,1,1,,closed
EDGE-022445,FUSE-XFMR-011036,XFMR-011036,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.586,3092.2,0.5618,0.4339,0.5345,230,13.8,1,1,,closed
EDGE-022446,JCT-FDR-0035-003,FUSE-XFMR-011037,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.106,558.4,0.2975,0.4437,0.3655,340,13.8,1,1,,closed
EDGE-022447,FUSE-XFMR-011037,XFMR-011037,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.599,3164.0,0.269,0.4733,0.3655,340,13.8,1,1,,closed
EDGE-022448,JCT-FDR-0035-003,FUSE-XFMR-011038,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.108,570.2,1.6329,0.4794,1.007,100,13.8,2,1,,closed
EDGE-022449,FUSE-XFMR-011038,XFMR-011038,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.612,3231.4,1.5865,0.5101,1.007,100,13.8,2,1,,closed
EDGE-022450,JCT-FDR-0035-003,FUSE-XFMR-011039,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.111,584.5,0.961,0.4781,0.6985,150,13.8,3,1,,closed
EDGE-022451,FUSE-XFMR-011039,XFMR-011039,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.627,3312.1,0.8553,0.4577,0.6985,150,13.8,3,1,,closed
EDGE-022452,JCT-FDR-0035-003,FUSE-XFMR-011040,FDR-0035,SUB-009,lateral_underground,4/0 AL,AC,0.114,600.3,0.3208,0.4645,0.3655,340,13.8,2,0,,closed
EDGE-022453,FUSE-XFMR-011040,XFMR-011040,FDR-0035,SUB-009,lateral_underground,4/0 AL,AC,0.644,3401.9,0.3174,0.4,0.3655,340,13.8,2,0,,closed
EDGE-022454,JCT-FDR-0035-003,FUSE-XFMR-011041,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.116,613.0,1.4463,0.4821,1.007,100,13.8,2,1,,closed
EDGE-022455,FUSE-XFMR-011041,XFMR-011041,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.658,3473.7,1.4487,0.522,1.007,100,13.8,2,1,,closed
EDGE-022456,JCT-FDR-0035-003,FUSE-XFMR-011042,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.119,628.1,1.6532,0.5477,1.007,100,13.8,1,1,,closed
EDGE-022457,FUSE-XFMR-011042,XFMR-011042,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.674,3559.0,1.4105,0.494,1.007,100,13.8,1,1,,closed
EDGE-022458,JCT-FDR-0035-003,FUSE-XFMR-011043,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.121,637.6,1.4304,0.5013,1.007,100,13.8,1,1,,closed
EDGE-022459,FUSE-XFMR-011043,XFMR-011043,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.684,3612.8,1.5821,0.5406,1.007,100,13.8,1,1,,closed
EDGE-022460,JCT-FDR-0035-003,JCT-FDR-0035-004,FDR-0035,SUB-009,primary_underground,1/0 AL,ABC,0.82,4329.6,0.5523,0.4898,0.5694,230,13.8,3,0,,closed
EDGE-022461,JCT-FDR-0035-004,FUSE-XFMR-011044,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.001,6.3,0.2737,0.4723,0.3655,340,13.8,1,1,,closed
