edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-022462,FUSE-XFMR-011044,XFMR-011044,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.007,35.9,0.3029,0.4662,0.3655,340,13.8,1,1,,closed
EDGE-022463,JCT-FDR-0035-004,FUSE-XFMR-011045,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.003,14.3,0.3077,0.4293,0.3655,340,13.8,2,1,,closed
EDGE-022464,FUSE-XFMR-011045,XFMR-011045,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.015,80.8,0.3051,0.4021,0.3655,340,13.8,2,1,,closed
EDGE-022465,JCT-FDR-0035-004,FUSE-XFMR-011046,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.005,27.7,0.6213,0.5187,0.5345,230,13.8,1,0,,closed
EDGE-022466,FUSE-XFMR-011046,XFMR-011046,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.03,157.1,0.5698,0.4438,0.5345,230,13.8,1,0,,closed
EDGE-022467,JCT-FDR-0035-004,FUSE-XFMR-011047,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.007,38.0,1.6313,0.4895,1.007,100,13.8,1,1,,closed
EDGE-022468,FUSE-XFMR-011047,XFMR-011047,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.041,215.4,1.3774,0.4646,1.007,100,13.8,1,1,,closed
EDGE-022469,JCT-FDR-0035-004,FUSE-XFMR-011048,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.011,57.0,1.5845,0.5121,1.007,100,13.8,1,1,,closed
EDGE-022470,FUSE-XFMR-011048,XFMR-011048,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.061,323.1,1.5564,0.4709,1.007,100,13.8,1,1,,closed
EDGE-022471,JCT-FDR-0035-004,FUSE-XFMR-011049,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.013,69.7,0.3129,0.4144,0.3655,340,13.8,2,1,,closed
EDGE-022472,FUSE-XFMR-011049,XFMR-011049,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.075,394.9,0.2982,0.4134,0.3655,340,13.8,2,1,,closed
EDGE-022473,JCT-FDR-0035-004,FUSE-XFMR-011050,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.015,81.6,0.325,0.4144,0.3655,340,13.8,1,0,,closed
EDGE-022474,FUSE-XFMR-011050,XFMR-011050,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.088,462.3,0.2802,0.4769,0.3655,340,13.8,1,0,,closed
EDGE-022475,JCT-FDR-0035-004,FUSE-XFMR-011051,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.018,96.6,1.3555,0.551,1.007,100,13.8,1,1,,closed
EDGE-022476,FUSE-XFMR-011051,XFMR-011051,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.104,547.5,1.5546,0.4874,1.007,100,13.8,1,1,,closed
EDGE-022477,JCT-FDR-0035-004,FUSE-XFMR-011052,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.021,109.3,0.6135,0.5137,0.5345,230,13.8,2,1,,closed
EDGE-022478,FUSE-XFMR-011052,XFMR-011052,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.117,619.3,0.5605,0.4766,0.5345,230,13.8,2,1,,closed
EDGE-022479,JCT-FDR-0035-004,FUSE-XFMR-011053,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.024,124.3,0.9199,0.5154,0.6985,150,13.8,2,1,,closed
EDGE-022480,FUSE-XFMR-011053,XFMR-011053,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.133,704.6,0.8567,0.5315,0.6985,150,13.8,2,1,,closed
EDGE-022481,JCT-FDR-0035-004,FUSE-XFMR-011054,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.026,135.4,1.3678,0.4679,1.007,100,13.8,2,0,,closed
EDGE-022482,FUSE-XFMR-011054,XFMR-011054,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.145,767.4,1.3997,0.537,1.007,100,13.8,2,0,,closed
EDGE-022483,JCT-FDR-0035-004,FUSE-XFMR-011055,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.028,148.1,0.9103,0.5343,0.6985,150,13.8,2,1,,closed
EDGE-022484,FUSE-XFMR-011055,XFMR-011055,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.159,839.3,0.8568,0.542,0.6985,150,13.8,2,1,,closed
EDGE-022485,JCT-FDR-0035-004,FUSE-XFMR-011056,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.032,166.3,0.5823,0.4585,0.5345,230,13.8,2,1,,closed
EDGE-022486,FUSE-XFMR-011056,XFMR-011056,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.178,942.5,0.5444,0.4963,0.5345,230,13.8,2,1,,closed
EDGE-022487,JCT-FDR-0035-004,FUSE-XFMR-011057,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.033,175.8,1.5075,0.4972,1.007,100,13.8,3,1,,closed
EDGE-022488,FUSE-XFMR-011057,XFMR-011057,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.189,996.3,1.3853,0.4928,1.007,100,13.8,3,1,,closed
EDGE-022489,JCT-FDR-0035-004,FUSE-XFMR-011058,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.036,190.9,1.412,0.5327,1.007,100,13.8,2,1,,closed
EDGE-022490,FUSE-XFMR-011058,XFMR-011058,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.205,1081.6,1.374,0.4753,1.007,100,13.8,2,1,,closed
EDGE-022491,JCT-FDR-0035-004,FUSE-XFMR-011059,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.039,203.5,0.86,0.5288,0.6985,150,13.8,1,1,,closed
EDGE-022492,FUSE-XFMR-011059,XFMR-011059,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.218,1153.4,0.8408,0.5346,0.6985,150,13.8,1,1,,closed
EDGE-022493,JCT-FDR-0035-004,FUSE-XFMR-011060,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.041,215.4,0.3037,0.445,0.3655,340,13.8,1,1,,closed
EDGE-022494,FUSE-XFMR-011060,XFMR-011060,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.231,1220.7,0.2753,0.4272,0.3655,340,13.8,1,1,,closed
EDGE-022495,JCT-FDR-0035-004,FUSE-XFMR-011061,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.043,229.7,1.5846,0.5148,1.007,100,13.8,2,0,,closed
EDGE-022496,FUSE-XFMR-011061,XFMR-011061,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.246,1301.5,1.6468,0.4761,1.007,100,13.8,2,0,,closed
EDGE-022497,JCT-FDR-0035-004,FUSE-XFMR-011062,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.047,247.1,0.9158,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-022498,FUSE-XFMR-011062,XFMR-011062,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.265,1400.3,0.8279,0.5423,0.6985,150,13.8,2,1,,closed
EDGE-022499,JCT-FDR-0035-004,FUSE-XFMR-011063,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.049,259.8,1.6228,0.5572,1.007,100,13.8,2,0,,closed
EDGE-022500,FUSE-XFMR-011063,XFMR-011063,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.279,1472.1,1.5418,0.4959,1.007,100,13.8,2,0,,closed
EDGE-022501,JCT-FDR-0035-004,FUSE-XFMR-011064,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.052,272.4,0.8955,0.4572,0.6985,150,13.8,1,1,,closed
EDGE-022502,FUSE-XFMR-011064,XFMR-011064,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.292,1543.9,0.8106,0.5028,0.6985,150,13.8,1,1,,closed
EDGE-022503,JCT-FDR-0035-004,FUSE-XFMR-011065,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.054,286.7,1.4289,0.4682,1.007,100,13.8,1,1,,closed
EDGE-022504,FUSE-XFMR-011065,XFMR-011065,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.308,1624.7,1.479,0.5534,1.007,100,13.8,1,1,,closed
EDGE-022505,JCT-FDR-0035-004,FUSE-XFMR-011066,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.057,301.0,1.6324,0.5422,1.007,100,13.8,1,1,,closed
EDGE-022506,FUSE-XFMR-011066,XFMR-011066,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.323,1705.4,1.6506,0.5029,1.007,100,13.8,1,1,,closed
EDGE-022507,JCT-FDR-0035-004,FUSE-XFMR-011067,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.06,314.4,0.5873,0.4942,0.5345,230,13.8,2,1,,closed
EDGE-022508,FUSE-XFMR-011067,XFMR-011067,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.337,1781.7,0.5345,0.4531,0.5345,230,13.8,2,1,,closed
EDGE-022509,JCT-FDR-0035-004,FUSE-XFMR-011068,FDR-0035,SUB-009,lateral_underground,#4 CU,C,0.061,324.7,1.4571,0.5322,1.007,100,13.8,1,0,,closed
EDGE-022510,FUSE-XFMR-011068,XFMR-011068,FDR-0035,SUB-009,lateral_underground,#4 CU,C,0.348,1840.1,1.3922,0.512,1.007,100,13.8,1,0,,closed
EDGE-022511,JCT-FDR-0035-004,FUSE-XFMR-011069,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.065,340.6,0.2799,0.4737,0.3655,340,13.8,1,1,,closed
EDGE-022512,FUSE-XFMR-011069,XFMR-011069,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.365,1929.8,0.3078,0.4664,0.3655,340,13.8,1,1,,closed
EDGE-022513,JCT-FDR-0035-004,FUSE-XFMR-011070,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.067,352.4,1.5475,0.5508,1.007,100,13.8,2,0,,closed
EDGE-022514,FUSE-XFMR-011070,XFMR-011070,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.378,1997.2,1.4634,0.5551,1.007,100,13.8,2,0,,closed
EDGE-022515,JCT-FDR-0035-004,FUSE-XFMR-011071,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.07,369.1,0.9184,0.5361,0.6985,150,13.8,2,1,,closed
EDGE-022516,FUSE-XFMR-011071,XFMR-011071,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.396,2091.4,0.8983,0.5332,0.6985,150,13.8,2,1,,closed
EDGE-022517,JCT-FDR-0035-004,FUSE-XFMR-011072,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.072,381.7,0.8486,0.461,0.6985,150,13.8,2,0,,closed
EDGE-022518,FUSE-XFMR-011072,XFMR-011072,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.41,2163.2,0.904,0.4717,0.6985,150,13.8,2,0,,closed
EDGE-022519,JCT-FDR-0035-004,FUSE-XFMR-011073,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.075,396.8,0.9163,0.5427,0.6985,150,13.8,2,0,,closed
EDGE-022520,FUSE-XFMR-011073,XFMR-011073,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.426,2248.5,0.9147,0.5188,0.6985,150,13.8,2,0,,closed
EDGE-022521,JCT-FDR-0035-004,FUSE-XFMR-011074,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.078,410.3,0.6335,0.4867,0.5345,230,13.8,2,0,,closed
EDGE-022522,FUSE-XFMR-011074,XFMR-011074,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.44,2324.8,0.6157,0.5004,0.5345,230,13.8,2,0,,closed
EDGE-022523,JCT-FDR-0035-004,FUSE-XFMR-011075,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.08,422.9,1.4854,0.497,1.007,100,13.8,2,1,,closed
EDGE-022524,FUSE-XFMR-011075,XFMR-011075,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.454,2396.6,1.4349,0.5382,1.007,100,13.8,2,1,,closed
EDGE-022525,JCT-FDR-0035-004,FUSE-XFMR-011076,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.082,434.0,1.4607,0.482,1.007,100,13.8,2,1,,closed
EDGE-022526,FUSE-XFMR-011076,XFMR-011076,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.466,2459.4,1.6378,0.4943,1.007,100,13.8,2,1,,closed
EDGE-022527,JCT-FDR-0035-004,FUSE-XFMR-011077,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.085,449.9,0.3203,0.4727,0.3655,340,13.8,2,1,,closed
EDGE-022528,FUSE-XFMR-011077,XFMR-011077,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.483,2549.2,0.3106,0.4542,0.3655,340,13.8,2,1,,closed
EDGE-022529,JCT-FDR-0035-004,FUSE-XFMR-011078,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.087,460.2,1.6347,0.4774,1.007,100,13.8,1,1,,closed
EDGE-022530,FUSE-XFMR-011078,XFMR-011078,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.494,2607.5,1.4124,0.5011,1.007,100,13.8,1,1,,closed
EDGE-022531,JCT-FDR-0035-004,FUSE-XFMR-011079,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.09,476.0,1.484,0.5508,1.007,100,13.8,1,1,,closed
EDGE-022532,FUSE-XFMR-011079,XFMR-011079,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.511,2697.3,1.3897,0.4892,1.007,100,13.8,1,1,,closed
EDGE-022533,JCT-FDR-0035-004,FUSE-XFMR-011080,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.093,488.7,1.4884,0.523,1.007,100,13.8,2,1,,closed
EDGE-022534,FUSE-XFMR-011080,XFMR-011080,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.524,2769.1,1.4409,0.5519,1.007,100,13.8,2,1,,closed
EDGE-022535,JCT-FDR-0035-004,FUSE-XFMR-011081,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.096,505.3,0.6244,0.4577,0.5345,230,13.8,3,1,,closed
EDGE-022536,FUSE-XFMR-011081,XFMR-011081,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.542,2863.3,0.6023,0.4515,0.5345,230,13.8,3,1,,closed
EDGE-022537,JCT-FDR-0035-004,FUSE-XFMR-011082,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.098,514.8,0.3173,0.4277,0.3655,340,13.8,1,0,,closed
EDGE-022538,FUSE-XFMR-011082,XFMR-011082,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.552,2917.2,0.2725,0.4674,0.3655,340,13.8,1,0,,closed
EDGE-022539,JCT-FDR-0035-004,FUSE-XFMR-011083,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.101,532.2,0.8174,0.4697,0.6985,150,13.8,2,0,,closed
EDGE-022540,FUSE-XFMR-011083,XFMR-011083,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.571,3015.9,0.8584,0.4849,0.6985,150,13.8,2,0,,closed
EDGE-022541,JCT-FDR-0035-004,FUSE-XFMR-011084,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.103,541.7,0.9593,0.5223,0.6985,150,13.8,2,1,,closed
EDGE-022542,FUSE-XFMR-011084,XFMR-011084,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.581,3069.8,0.9602,0.4682,0.6985,150,13.8,2,1,,closed
EDGE-022543,JCT-FDR-0035-004,FUSE-XFMR-011085,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.105,555.2,0.5779,0.4509,0.5345,230,13.8,2,1,,closed
EDGE-022544,FUSE-XFMR-011085,XFMR-011085,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.596,3146.1,0.6421,0.5199,0.5345,230,13.8,2,1,,closed
EDGE-022545,JCT-FDR-0035-004,FUSE-XFMR-011086,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.109,574.2,0.8539,0.4625,0.6985,150,13.8,1,1,,closed
EDGE-022546,FUSE-XFMR-011086,XFMR-011086,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.616,3253.8,0.8816,0.4639,0.6985,150,13.8,1,1,,closed
EDGE-022547,JCT-FDR-0035-004,FUSE-XFMR-011087,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.111,583.7,0.8971,0.5308,0.6985,150,13.8,1,1,,closed
EDGE-022548,FUSE-XFMR-011087,XFMR-011087,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.626,3307.7,0.9446,0.5484,0.6985,150,13.8,1,1,,closed
EDGE-022549,JCT-FDR-0035-004,FUSE-XFMR-011088,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.113,598.0,1.6061,0.5145,1.007,100,13.8,1,1,,closed
EDGE-022550,FUSE-XFMR-011088,XFMR-011088,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.642,3388.4,1.452,0.5467,1.007,100,13.8,1,1,,closed
EDGE-022551,JCT-FDR-0035-004,FUSE-XFMR-011089,FDR-0035,SUB-009,lateral_underground,4/0 AL,AC,0.116,610.6,0.3031,0.4141,0.3655,340,13.8,2,0,,closed
EDGE-022552,FUSE-XFMR-011089,XFMR-011089,FDR-0035,SUB-009,lateral_underground,4/0 AL,AC,0.655,3460.2,0.2682,0.477,0.3655,340,13.8,2,0,,closed
EDGE-022553,JCT-FDR-0035-004,FUSE-XFMR-011090,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.118,624.1,0.3102,0.4431,0.3655,340,13.8,2,1,,closed
EDGE-022554,FUSE-XFMR-011090,XFMR-011090,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.67,3536.5,0.3173,0.4613,0.3655,340,13.8,2,1,,closed
EDGE-022555,JCT-FDR-0035-004,FUSE-XFMR-011091,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.121,639.1,0.9196,0.5452,0.6985,150,13.8,3,1,,closed
EDGE-022556,FUSE-XFMR-011091,XFMR-011091,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.686,3621.8,0.9746,0.5017,0.6985,150,13.8,3,1,,closed
EDGE-022557,JCT-FDR-0035-004,JCT-FDR-0035-005,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.6265,0.4625,0.4991,230,13.8,3,1,,closed
EDGE-022558,JCT-FDR-0035-005,FUSE-XFMR-011092,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.002,11.1,1.6509,0.4984,1.007,100,13.8,1,1,,closed
EDGE-022559,FUSE-XFMR-011092,XFMR-011092,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.012,62.8,1.458,0.4758,1.007,100,13.8,1,1,,closed
EDGE-022560,JCT-FDR-0035-005,FUSE-XFMR-011093,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.003,15.0,0.9643,0.5396,0.6985,150,13.8,2,1,,closed
EDGE-022561,FUSE-XFMR-011093,XFMR-011093,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.016,85.3,0.9788,0.4733,0.6985,150,13.8,2,1,,closed
EDGE-022562,JCT-FDR-0035-005,FUSE-XFMR-011094,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.006,30.1,0.5562,0.437,0.5345,230,13.8,1,0,,closed
EDGE-022563,FUSE-XFMR-011094,XFMR-011094,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.032,170.5,0.6,0.4367,0.5345,230,13.8,1,0,,closed
EDGE-022564,JCT-FDR-0035-005,FUSE-XFMR-011095,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.008,42.8,1.5097,0.5534,1.007,100,13.8,2,1,,closed
EDGE-022565,FUSE-XFMR-011095,XFMR-011095,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.046,242.4,1.5058,0.4902,1.007,100,13.8,2,1,,closed
EDGE-022566,JCT-FDR-0035-005,FUSE-XFMR-011096,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.011,57.8,0.9445,0.5491,0.6985,150,13.8,2,0,,closed
EDGE-022567,FUSE-XFMR-011096,XFMR-011096,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.062,327.6,0.9831,0.4793,0.6985,150,13.8,2,0,,closed
EDGE-022568,JCT-FDR-0035-005,FUSE-XFMR-011097,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.013,71.3,0.5649,0.4659,0.5345,230,13.8,2,1,,closed
EDGE-022569,FUSE-XFMR-011097,XFMR-011097,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.076,403.9,0.5492,0.4585,0.5345,230,13.8,2,1,,closed
EDGE-022570,JCT-FDR-0035-005,FUSE-XFMR-011098,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.016,84.0,0.9463,0.5243,0.6985,150,13.8,2,1,,closed
EDGE-022571,FUSE-XFMR-011098,XFMR-011098,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.09,475.7,0.9256,0.5337,0.6985,150,13.8,2,1,,closed
EDGE-022572,JCT-FDR-0035-005,FUSE-XFMR-011099,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.018,95.8,0.6007,0.4892,0.5345,230,13.8,2,1,,closed
EDGE-022573,FUSE-XFMR-011099,XFMR-011099,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.103,543.0,0.6022,0.4379,0.5345,230,13.8,2,1,,closed
EDGE-022574,JCT-FDR-0035-005,FUSE-XFMR-011100,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.021,110.9,1.5115,0.5544,1.007,100,13.8,1,0,,closed
EDGE-022575,FUSE-XFMR-011100,XFMR-011100,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.119,628.3,1.4378,0.4914,1.007,100,13.8,1,0,,closed
EDGE-022576,JCT-FDR-0035-005,FUSE-XFMR-011101,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.024,125.1,0.6053,0.4749,0.5345,230,13.8,1,1,,closed
EDGE-022577,FUSE-XFMR-011101,XFMR-011101,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.134,709.1,0.6008,0.4645,0.5345,230,13.8,1,1,,closed
EDGE-022578,JCT-FDR-0035-005,FUSE-XFMR-011102,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.027,140.2,0.6237,0.4724,0.5345,230,13.8,1,0,,closed
EDGE-022579,FUSE-XFMR-011102,XFMR-011102,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.15,794.4,0.5898,0.4732,0.5345,230,13.8,1,0,,closed
EDGE-022580,JCT-FDR-0035-005,FUSE-XFMR-011103,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.029,153.6,0.9613,0.5029,0.6985,150,13.8,1,1,,closed
EDGE-022581,FUSE-XFMR-011103,XFMR-011103,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.165,870.7,0.9772,0.4686,0.6985,150,13.8,1,1,,closed
EDGE-022582,JCT-FDR-0035-005,FUSE-XFMR-011104,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.031,163.9,0.2925,0.4211,0.3655,340,13.8,1,1,,closed
EDGE-022583,FUSE-XFMR-011104,XFMR-011104,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.176,929.0,0.3042,0.4399,0.3655,340,13.8,1,1,,closed
EDGE-022584,JCT-FDR-0035-005,FUSE-XFMR-011105,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.034,181.4,0.5721,0.5139,0.5345,230,13.8,1,0,,closed
EDGE-022585,FUSE-XFMR-011105,XFMR-011105,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.195,1027.8,0.5463,0.485,0.5345,230,13.8,1,0,,closed
EDGE-022586,JCT-FDR-0035-005,FUSE-XFMR-011106,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.037,194.0,0.6137,0.4472,0.5345,230,13.8,2,1,,closed
EDGE-022587,FUSE-XFMR-011106,XFMR-011106,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.208,1099.6,0.6502,0.52,0.5345,230,13.8,2,1,,closed
EDGE-022588,JCT-FDR-0035-005,FUSE-XFMR-011107,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.039,207.5,1.3824,0.5097,1.007,100,13.8,2,1,,closed
EDGE-022589,FUSE-XFMR-011107,XFMR-011107,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.223,1175.9,1.5007,0.5505,1.007,100,13.8,2,1,,closed
EDGE-022590,JCT-FDR-0035-005,FUSE-XFMR-011108,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.042,221.0,0.9402,0.4992,0.6985,150,13.8,1,1,,closed
EDGE-022591,FUSE-XFMR-011108,XFMR-011108,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.237,1252.2,0.8956,0.5147,0.6985,150,13.8,1,1,,closed
EDGE-022592,JCT-FDR-0035-005,FUSE-XFMR-011109,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.045,236.8,1.491,0.4976,1.007,100,13.8,1,1,,closed
EDGE-022593,FUSE-XFMR-011109,XFMR-011109,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.254,1341.9,1.6386,0.4759,1.007,100,13.8,1,1,,closed
EDGE-022594,JCT-FDR-0035-005,FUSE-XFMR-011110,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.046,245.5,1.6254,0.51,1.007,100,13.8,2,1,,closed
EDGE-022595,FUSE-XFMR-011110,XFMR-011110,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.264,1391.3,1.3611,0.4982,1.007,100,13.8,2,1,,closed
EDGE-022596,JCT-FDR-0035-005,FUSE-XFMR-011111,FDR-0035,SUB-009,lateral_underground,4/0 AL,ABC,0.05,261.4,0.3069,0.4289,0.3655,340,13.8,3,0,,closed
EDGE-022597,FUSE-XFMR-011111,XFMR-011111,FDR-0035,SUB-009,lateral_underground,4/0 AL,ABC,0.281,1481.0,0.2998,0.4514,0.3655,340,13.8,3,0,,closed
EDGE-022598,JCT-FDR-0035-005,FUSE-XFMR-011112,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.052,275.6,0.3234,0.4497,0.3655,340,13.8,3,1,,closed
EDGE-022599,FUSE-XFMR-011112,XFMR-011112,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.296,1561.8,0.2787,0.4561,0.3655,340,13.8,3,1,,closed
EDGE-022600,JCT-FDR-0035-005,FUSE-XFMR-011113,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.055,290.7,1.564,0.4839,1.007,100,13.8,1,1,,closed
EDGE-022601,FUSE-XFMR-011113,XFMR-011113,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.312,1647.1,1.6204,0.5568,1.007,100,13.8,1,1,,closed
EDGE-022602,JCT-FDR-0035-005,FUSE-XFMR-011114,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.057,303.3,1.5243,0.4947,1.007,100,13.8,2,0,,closed
EDGE-022603,FUSE-XFMR-011114,XFMR-011114,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.326,1718.9,1.548,0.525,1.007,100,13.8,2,0,,closed
EDGE-022604,JCT-FDR-0035-005,FUSE-XFMR-011115,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.06,316.0,1.5102,0.5437,1.007,100,13.8,2,0,,closed
EDGE-022605,FUSE-XFMR-011115,XFMR-011115,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.339,1790.7,1.5997,0.5027,1.007,100,13.8,2,0,,closed
EDGE-022606,JCT-FDR-0035-005,FUSE-XFMR-011116,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.062,328.7,0.5732,0.5132,0.5345,230,13.8,2,0,,closed
EDGE-022607,FUSE-XFMR-011116,XFMR-011116,FDR-0035,SUB-009,lateral_underground,1/0 AL,AC,0.353,1862.5,0.6101,0.4911,0.5345,230,13.8,2,0,,closed
EDGE-022608,JCT-FDR-0035-005,FUSE-XFMR-011117,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.065,342.9,0.9211,0.4671,0.6985,150,13.8,1,1,,closed
EDGE-022609,FUSE-XFMR-011117,XFMR-011117,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.368,1943.3,0.8067,0.5324,0.6985,150,13.8,1,1,,closed
EDGE-022610,JCT-FDR-0035-005,FUSE-XFMR-011118,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.068,358.0,0.3171,0.4354,0.3655,340,13.8,2,0,,closed
EDGE-022611,FUSE-XFMR-011118,XFMR-011118,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.384,2028.6,0.3086,0.4768,0.3655,340,13.8,2,0,,closed
EDGE-022612,JCT-FDR-0035-005,FUSE-XFMR-011119,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.07,372.2,0.8317,0.4684,0.6985,150,13.8,2,0,,closed
EDGE-022613,FUSE-XFMR-011119,XFMR-011119,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AC,0.399,2109.4,0.9354,0.4531,0.6985,150,13.8,2,0,,closed
EDGE-022614,JCT-FDR-0035-005,FUSE-XFMR-011120,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.072,381.7,0.2976,0.434,0.3655,340,13.8,3,1,,closed
EDGE-022615,FUSE-XFMR-011120,XFMR-011120,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.41,2163.2,0.3141,0.448,0.3655,340,13.8,3,1,,closed
EDGE-022616,JCT-FDR-0035-005,FUSE-XFMR-011121,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.075,394.4,0.8333,0.5484,0.6985,150,13.8,3,1,,closed
EDGE-022617,FUSE-XFMR-011121,XFMR-011121,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.423,2235.0,0.9736,0.5517,0.6985,150,13.8,3,1,,closed
EDGE-022618,JCT-FDR-0035-005,FUSE-XFMR-011122,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.078,410.3,0.3152,0.474,0.3655,340,13.8,1,1,,closed
EDGE-022619,FUSE-XFMR-011122,XFMR-011122,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.44,2324.8,0.2939,0.4276,0.3655,340,13.8,1,1,,closed
EDGE-022620,JCT-FDR-0035-005,FUSE-XFMR-011123,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.081,426.1,0.3201,0.4253,0.3655,340,13.8,2,0,,closed
EDGE-022621,FUSE-XFMR-011123,XFMR-011123,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.457,2414.5,0.3179,0.3928,0.3655,340,13.8,2,0,,closed
EDGE-022622,JCT-FDR-0035-005,FUSE-XFMR-011124,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.083,436.4,1.5587,0.509,1.007,100,13.8,1,1,,closed
EDGE-022623,FUSE-XFMR-011124,XFMR-011124,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.468,2472.9,1.5603,0.4904,1.007,100,13.8,1,1,,closed
EDGE-022624,JCT-FDR-0035-005,FUSE-XFMR-011125,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.086,452.2,0.3026,0.4436,0.3655,340,13.8,1,0,,closed
EDGE-022625,FUSE-XFMR-011125,XFMR-011125,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.485,2562.6,0.2991,0.4422,0.3655,340,13.8,1,0,,closed
EDGE-022626,JCT-FDR-0035-005,FUSE-XFMR-011126,FDR-0035,SUB-009,lateral_underground,#4 CU,A,0.088,466.5,1.594,0.5347,1.007,100,13.8,1,0,,closed
EDGE-022627,FUSE-XFMR-011126,XFMR-011126,FDR-0035,SUB-009,lateral_underground,#4 CU,A,0.501,2643.4,1.5442,0.4774,1.007,100,13.8,1,0,,closed
EDGE-022628,JCT-FDR-0035-005,FUSE-XFMR-011127,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.091,480.0,0.5888,0.4604,0.5345,230,13.8,2,1,,closed
EDGE-022629,FUSE-XFMR-011127,XFMR-011127,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.515,2719.7,0.6118,0.4418,0.5345,230,13.8,2,1,,closed
EDGE-022630,JCT-FDR-0035-005,FUSE-XFMR-011128,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.093,493.4,0.5952,0.4963,0.5345,230,13.8,2,1,,closed
EDGE-022631,FUSE-XFMR-011128,XFMR-011128,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.53,2796.0,0.5366,0.5092,0.5345,230,13.8,2,1,,closed
EDGE-022632,JCT-FDR-0035-005,FUSE-XFMR-011129,FDR-0035,SUB-009,lateral_underground,4/0 AL,ABC,0.096,506.1,0.2932,0.4754,0.3655,340,13.8,3,0,,closed
EDGE-022633,FUSE-XFMR-011129,XFMR-011129,FDR-0035,SUB-009,lateral_underground,4/0 AL,ABC,0.543,2867.8,0.3206,0.4691,0.3655,340,13.8,3,0,,closed
EDGE-022634,JCT-FDR-0035-005,FUSE-XFMR-011130,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.099,521.9,0.3241,0.4558,0.3655,340,13.8,2,0,,closed
EDGE-022635,FUSE-XFMR-011130,XFMR-011130,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.56,2957.6,0.2913,0.4186,0.3655,340,13.8,2,0,,closed
EDGE-022636,JCT-FDR-0035-005,FUSE-XFMR-011131,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.101,532.2,1.4413,0.4728,1.007,100,13.8,1,0,,closed
EDGE-022637,FUSE-XFMR-011131,XFMR-011131,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.571,3015.9,1.4089,0.5443,1.007,100,13.8,1,0,,closed
EDGE-022638,JCT-FDR-0035-005,FUSE-XFMR-011132,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.103,545.7,0.2681,0.4701,0.3655,340,13.8,2,1,,closed
EDGE-022639,FUSE-XFMR-011132,XFMR-011132,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.586,3092.2,0.2674,0.4773,0.3655,340,13.8,2,1,,closed
EDGE-022640,JCT-FDR-0035-005,FUSE-XFMR-011133,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.106,559.9,0.9128,0.4914,0.6985,150,13.8,3,1,,closed
EDGE-022641,FUSE-XFMR-011133,XFMR-011133,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.601,3173.0,0.9219,0.5184,0.6985,150,13.8,3,1,,closed
EDGE-022642,JCT-FDR-0035-005,FUSE-XFMR-011134,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.108,571.8,0.3073,0.4505,0.3655,340,13.8,2,1,,closed
EDGE-022643,FUSE-XFMR-011134,XFMR-011134,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.614,3240.3,0.3119,0.4674,0.3655,340,13.8,2,1,,closed
EDGE-022644,JCT-FDR-0035-005,FUSE-XFMR-011135,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.112,590.0,1.3547,0.542,1.007,100,13.8,1,1,,closed
EDGE-022645,FUSE-XFMR-011135,XFMR-011135,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.633,3343.6,1.3815,0.5477,1.007,100,13.8,1,1,,closed
EDGE-022646,JCT-FDR-0035-005,FUSE-XFMR-011136,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.114,601.1,0.3129,0.465,0.3655,340,13.8,2,1,,closed
EDGE-022647,FUSE-XFMR-011136,XFMR-011136,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.645,3406.4,0.2734,0.4213,0.3655,340,13.8,2,1,,closed
EDGE-022648,JCT-FDR-0035-005,FUSE-XFMR-011137,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.116,613.0,0.9025,0.4947,0.6985,150,13.8,2,1,,closed
EDGE-022649,FUSE-XFMR-011137,XFMR-011137,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.658,3473.7,0.9542,0.4791,0.6985,150,13.8,2,1,,closed
EDGE-022650,JCT-FDR-0035-005,FUSE-XFMR-011138,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.118,625.7,0.297,0.442,0.3655,340,13.8,1,1,,closed
EDGE-022651,FUSE-XFMR-011138,XFMR-011138,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.671,3545.5,0.2959,0.4546,0.3655,340,13.8,1,1,,closed
EDGE-022652,JCT-FDR-0035-005,FUSE-XFMR-011139,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.122,642.3,0.6246,0.4597,0.5345,230,13.8,2,1,,closed
EDGE-022653,FUSE-XFMR-011139,XFMR-011139,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.689,3639.8,0.5363,0.5139,0.5345,230,13.8,2,1,,closed
EDGE-022654,JCT-FDR-0035-005,JCT-FDR-0035-006,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.82,4329.6,0.6326,0.4461,0.5724,230,13.8,3,1,,closed
EDGE-022655,JCT-FDR-0035-006,FUSE-XFMR-011140,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.001,4.8,0.3167,0.3954,0.3655,340,13.8,1,1,,closed
EDGE-022656,FUSE-XFMR-011140,XFMR-011140,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.005,26.9,0.3109,0.393,0.3655,340,13.8,1,1,,closed
EDGE-022657,JCT-FDR-0035-006,FUSE-XFMR-011141,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.003,13.5,1.5825,0.5268,1.007,100,13.8,2,0,,closed
EDGE-022658,FUSE-XFMR-011141,XFMR-011141,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.014,76.3,1.6337,0.467,1.007,100,13.8,2,0,,closed
EDGE-022659,JCT-FDR-0035-006,FUSE-XFMR-011142,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.005,25.3,0.6487,0.4924,0.5345,230,13.8,1,1,,closed
EDGE-022660,FUSE-XFMR-011142,XFMR-011142,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.027,143.6,0.6511,0.4722,0.5345,230,13.8,1,1,,closed
EDGE-022661,JCT-FDR-0035-006,FUSE-XFMR-011143,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.008,40.4,0.2987,0.4678,0.3655,340,13.8,1,1,,closed
EDGE-022662,FUSE-XFMR-011143,XFMR-011143,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.043,228.9,0.3159,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-022663,JCT-FDR-0035-006,FUSE-XFMR-011144,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.01,53.1,0.3093,0.4478,0.3655,340,13.8,1,1,,closed
EDGE-022664,FUSE-XFMR-011144,XFMR-011144,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.057,300.7,0.2947,0.4449,0.3655,340,13.8,1,1,,closed
EDGE-022665,JCT-FDR-0035-006,FUSE-XFMR-011145,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.013,67.3,0.6318,0.513,0.5345,230,13.8,1,1,,closed
EDGE-022666,FUSE-XFMR-011145,XFMR-011145,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.072,381.5,0.5362,0.4685,0.5345,230,13.8,1,1,,closed
EDGE-022667,JCT-FDR-0035-006,FUSE-XFMR-011146,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.015,81.6,0.8923,0.5042,0.6985,150,13.8,1,1,,closed
EDGE-022668,FUSE-XFMR-011146,XFMR-011146,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.088,462.3,0.8637,0.4736,0.6985,150,13.8,1,1,,closed
EDGE-022669,JCT-FDR-0035-006,FUSE-XFMR-011147,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.017,91.1,1.4145,0.4637,1.007,100,13.8,3,1,,closed
EDGE-022670,FUSE-XFMR-011147,XFMR-011147,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.098,516.1,1.6251,0.4793,1.007,100,13.8,3,1,,closed
EDGE-022671,JCT-FDR-0035-006,FUSE-XFMR-011148,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.021,108.5,0.6392,0.5182,0.5345,230,13.8,1,1,,closed
EDGE-022672,FUSE-XFMR-011148,XFMR-011148,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.116,614.9,0.5377,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-022673,JCT-FDR-0035-006,FUSE-XFMR-011149,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.022,118.0,0.5757,0.4704,0.5345,230,13.8,1,1,,closed
EDGE-022674,FUSE-XFMR-011149,XFMR-011149,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.127,668.7,0.5509,0.4508,0.5345,230,13.8,1,1,,closed
EDGE-022675,JCT-FDR-0035-006,FUSE-XFMR-011150,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.025,132.3,1.3895,0.5476,1.007,100,13.8,1,1,,closed
EDGE-022676,FUSE-XFMR-011150,XFMR-011150,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.142,749.5,1.4498,0.4854,1.007,100,13.8,1,1,,closed
EDGE-022677,JCT-FDR-0035-006,FUSE-XFMR-011151,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.028,148.9,0.8253,0.4631,0.6985,150,13.8,2,1,,closed
EDGE-022678,FUSE-XFMR-011151,XFMR-011151,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.16,843.7,0.8608,0.4804,0.6985,150,13.8,2,1,,closed
EDGE-022679,JCT-FDR-0035-006,FUSE-XFMR-011152,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.031,161.6,0.5963,0.4964,0.5345,230,13.8,1,1,,closed
EDGE-022680,FUSE-XFMR-011152,XFMR-011152,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.173,915.6,0.6098,0.5041,0.5345,230,13.8,1,1,,closed
EDGE-022681,JCT-FDR-0035-006,FUSE-XFMR-011153,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.033,174.2,0.918,0.4992,0.6985,150,13.8,1,1,,closed
EDGE-022682,FUSE-XFMR-011153,XFMR-011153,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.187,987.4,0.8379,0.5425,0.6985,150,13.8,1,1,,closed
EDGE-022683,JCT-FDR-0035-006,FUSE-XFMR-011154,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.036,189.3,0.5817,0.5124,0.5345,230,13.8,2,1,,closed
EDGE-022684,FUSE-XFMR-011154,XFMR-011154,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.203,1072.6,0.6371,0.4449,0.5345,230,13.8,2,1,,closed
EDGE-022685,JCT-FDR-0035-006,FUSE-XFMR-011155,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.038,202.8,0.295,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-022686,FUSE-XFMR-011155,XFMR-011155,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.218,1148.9,0.281,0.4695,0.3655,340,13.8,1,1,,closed
EDGE-022687,JCT-FDR-0035-006,FUSE-XFMR-011156,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.041,215.4,0.304,0.4052,0.3655,340,13.8,2,0,,closed
EDGE-022688,FUSE-XFMR-011156,XFMR-011156,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.231,1220.7,0.2779,0.3958,0.3655,340,13.8,2,0,,closed
EDGE-022689,JCT-FDR-0035-006,FUSE-XFMR-011157,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.044,232.1,0.5904,0.4648,0.5345,230,13.8,3,1,,closed
EDGE-022690,FUSE-XFMR-011157,XFMR-011157,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.249,1315.0,0.6154,0.4741,0.5345,230,13.8,3,1,,closed
EDGE-022691,JCT-FDR-0035-006,FUSE-XFMR-011158,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.046,243.1,0.861,0.4582,0.6985,150,13.8,1,1,,closed
EDGE-022692,FUSE-XFMR-011158,XFMR-011158,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.261,1377.8,0.9553,0.4716,0.6985,150,13.8,1,1,,closed
EDGE-022693,JCT-FDR-0035-006,FUSE-XFMR-011159,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.048,255.8,1.4921,0.4697,1.007,100,13.8,1,1,,closed
EDGE-022694,FUSE-XFMR-011159,XFMR-011159,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.275,1449.6,1.4921,0.4693,1.007,100,13.8,1,1,,closed
EDGE-022695,JCT-FDR-0035-006,FUSE-XFMR-011160,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.051,267.7,0.5702,0.4873,0.5345,230,13.8,2,1,,closed
EDGE-022696,FUSE-XFMR-011160,XFMR-011160,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.287,1516.9,0.5856,0.4784,0.5345,230,13.8,2,1,,closed
EDGE-022697,JCT-FDR-0035-006,FUSE-XFMR-011161,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.054,285.1,0.815,0.4763,0.6985,150,13.8,3,1,,closed
EDGE-022698,FUSE-XFMR-011161,XFMR-011161,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.306,1615.7,0.8809,0.4537,0.6985,150,13.8,3,1,,closed
EDGE-022699,JCT-FDR-0035-006,FUSE-XFMR-011162,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.057,298.6,0.3028,0.4355,0.3655,340,13.8,2,1,,closed
EDGE-022700,FUSE-XFMR-011162,XFMR-011162,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.32,1692.0,0.3247,0.4537,0.3655,340,13.8,2,1,,closed
EDGE-022701,JCT-FDR-0035-006,FUSE-XFMR-011163,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.059,313.6,0.5361,0.4798,0.5345,230,13.8,1,0,,closed
EDGE-022702,FUSE-XFMR-011163,XFMR-011163,FDR-0035,SUB-009,lateral_underground,1/0 AL,B,0.337,1777.2,0.5977,0.4929,0.5345,230,13.8,1,0,,closed
EDGE-022703,JCT-FDR-0035-006,FUSE-XFMR-011164,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.061,322.3,0.6456,0.5045,0.5345,230,13.8,1,1,,closed
EDGE-022704,FUSE-XFMR-011164,XFMR-011164,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.346,1826.6,0.5459,0.5057,0.5345,230,13.8,1,1,,closed
EDGE-022705,JCT-FDR-0035-006,FUSE-XFMR-011165,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.065,341.4,0.6247,0.4611,0.5345,230,13.8,2,1,,closed
EDGE-022706,FUSE-XFMR-011165,XFMR-011165,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.366,1934.3,0.639,0.4298,0.5345,230,13.8,2,1,,closed
EDGE-022707,JCT-FDR-0035-006,FUSE-XFMR-011166,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.067,351.6,0.2811,0.4615,0.3655,340,13.8,1,1,,closed
EDGE-022708,FUSE-XFMR-011166,XFMR-011166,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.377,1992.7,0.2902,0.3992,0.3655,340,13.8,1,1,,closed
EDGE-022709,JCT-FDR-0035-006,FUSE-XFMR-011167,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.069,364.3,0.87,0.551,0.6985,150,13.8,2,1,,closed
EDGE-022710,FUSE-XFMR-011167,XFMR-011167,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.391,2064.5,0.8063,0.4934,0.6985,150,13.8,2,1,,closed
EDGE-022711,JCT-FDR-0035-006,FUSE-XFMR-011168,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.071,376.2,0.8394,0.4896,0.6985,150,13.8,1,1,,closed
EDGE-022712,FUSE-XFMR-011168,XFMR-011168,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.404,2131.8,0.8238,0.4741,0.6985,150,13.8,1,1,,closed
EDGE-022713,JCT-FDR-0035-006,FUSE-XFMR-011169,FDR-0035,SUB-009,lateral_underground,#4 CU,A,0.074,392.8,1.6245,0.5222,1.007,100,13.8,1,0,,closed
EDGE-022714,FUSE-XFMR-011169,XFMR-011169,FDR-0035,SUB-009,lateral_underground,#4 CU,A,0.422,2226.0,1.4332,0.4635,1.007,100,13.8,1,0,,closed
EDGE-022715,JCT-FDR-0035-006,FUSE-XFMR-011170,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.077,407.9,0.8635,0.5232,0.6985,150,13.8,2,1,,closed
EDGE-022716,FUSE-XFMR-011170,XFMR-011170,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.438,2311.3,0.954,0.5056,0.6985,150,13.8,2,1,,closed
EDGE-022717,JCT-FDR-0035-006,FUSE-XFMR-011171,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.08,419.8,0.5558,0.524,0.5345,230,13.8,2,1,,closed
EDGE-022718,FUSE-XFMR-011171,XFMR-011171,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.451,2378.6,0.5821,0.51,0.5345,230,13.8,2,1,,closed
EDGE-022719,JCT-FDR-0035-006,FUSE-XFMR-011172,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.082,434.0,1.3816,0.511,1.007,100,13.8,1,1,,closed
EDGE-022720,FUSE-XFMR-011172,XFMR-011172,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.466,2459.4,1.4685,0.5329,1.007,100,13.8,1,1,,closed
EDGE-022721,JCT-FDR-0035-006,FUSE-XFMR-011173,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.085,449.1,0.2826,0.4514,0.3655,340,13.8,2,1,,closed
EDGE-022722,FUSE-XFMR-011173,XFMR-011173,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.482,2544.7,0.2856,0.4157,0.3655,340,13.8,2,1,,closed
EDGE-022723,JCT-FDR-0035-006,FUSE-XFMR-011174,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.087,460.2,1.5889,0.5544,1.007,100,13.8,2,0,,closed
EDGE-022724,FUSE-XFMR-011174,XFMR-011174,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.494,2607.5,1.3794,0.5294,1.007,100,13.8,2,0,,closed
EDGE-022725,JCT-FDR-0035-006,FUSE-XFMR-011175,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.09,476.8,0.6508,0.4347,0.5345,230,13.8,1,1,,closed
EDGE-022726,FUSE-XFMR-011175,XFMR-011175,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.512,2701.8,0.5476,0.5153,0.5345,230,13.8,1,1,,closed
EDGE-022727,JCT-FDR-0035-006,FUSE-XFMR-011176,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.093,489.5,0.9115,0.4808,0.6985,150,13.8,2,1,,closed
EDGE-022728,FUSE-XFMR-011176,XFMR-011176,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.525,2773.6,0.8104,0.4847,0.6985,150,13.8,2,1,,closed
EDGE-022729,JCT-FDR-0035-006,FUSE-XFMR-011177,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.095,503.7,0.6127,0.4451,0.5345,230,13.8,1,1,,closed
EDGE-022730,FUSE-XFMR-011177,XFMR-011177,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.541,2854.4,0.558,0.5011,0.5345,230,13.8,1,1,,closed
EDGE-022731,JCT-FDR-0035-006,FUSE-XFMR-011178,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.098,514.8,0.6056,0.4541,0.5345,230,13.8,3,1,,closed
EDGE-022732,FUSE-XFMR-011178,XFMR-011178,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.552,2917.2,0.5924,0.4392,0.5345,230,13.8,3,1,,closed
EDGE-022733,JCT-FDR-0035-006,FUSE-XFMR-011179,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.1,529.8,0.9369,0.5394,0.6985,150,13.8,3,1,,closed
EDGE-022734,FUSE-XFMR-011179,XFMR-011179,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.569,3002.5,0.9558,0.5063,0.6985,150,13.8,3,1,,closed
EDGE-022735,JCT-FDR-0035-006,FUSE-XFMR-011180,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AB,0.103,541.7,0.8226,0.4686,0.6985,150,13.8,2,0,,closed
EDGE-022736,FUSE-XFMR-011180,XFMR-011180,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AB,0.581,3069.8,0.8314,0.5201,0.6985,150,13.8,2,0,,closed
EDGE-022737,JCT-FDR-0035-006,FUSE-XFMR-011181,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.105,554.4,0.2896,0.4723,0.3655,340,13.8,1,0,,closed
EDGE-022738,FUSE-XFMR-011181,XFMR-011181,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.595,3141.6,0.2913,0.4348,0.3655,340,13.8,1,0,,closed
EDGE-022739,JCT-FDR-0035-006,FUSE-XFMR-011182,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.108,570.2,0.2769,0.432,0.3655,340,13.8,1,1,,closed
EDGE-022740,FUSE-XFMR-011182,XFMR-011182,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.612,3231.4,0.3095,0.4662,0.3655,340,13.8,1,1,,closed
EDGE-022741,JCT-FDR-0035-006,FUSE-XFMR-011183,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.111,585.3,0.3161,0.4519,0.3655,340,13.8,1,1,,closed
EDGE-022742,FUSE-XFMR-011183,XFMR-011183,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.628,3316.6,0.2795,0.4619,0.3655,340,13.8,1,1,,closed
EDGE-022743,JCT-FDR-0035-006,FUSE-XFMR-011184,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.113,596.4,1.4991,0.5244,1.007,100,13.8,2,1,,closed
EDGE-022744,FUSE-XFMR-011184,XFMR-011184,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.64,3379.5,1.4729,0.5469,1.007,100,13.8,2,1,,closed
EDGE-022745,JCT-FDR-0035-006,FUSE-XFMR-011185,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.116,613.0,0.8166,0.5126,0.6985,150,13.8,2,0,,closed
EDGE-022746,FUSE-XFMR-011185,XFMR-011185,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.658,3473.7,0.8707,0.4587,0.6985,150,13.8,2,0,,closed
EDGE-022747,JCT-FDR-0035-006,FUSE-XFMR-011186,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.118,624.1,0.9556,0.5257,0.6985,150,13.8,1,1,,closed
EDGE-022748,FUSE-XFMR-011186,XFMR-011186,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.67,3536.5,0.817,0.4577,0.6985,150,13.8,1,1,,closed
EDGE-022749,JCT-FDR-0035-006,FUSE-XFMR-011187,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.121,639.1,0.5407,0.5031,0.5345,230,13.8,1,1,,closed
EDGE-022750,FUSE-XFMR-011187,XFMR-011187,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.686,3621.8,0.5371,0.4657,0.5345,230,13.8,1,1,,closed
EDGE-022751,JCT-FDR-0035-006,JCT-FDR-0035-007,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.82,4329.6,0.65,0.433,0.5399,230,13.8,3,1,,closed
EDGE-022752,JCT-FDR-0035-007,FUSE-XFMR-011188,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.001,6.3,0.5604,0.4467,0.5345,230,13.8,2,1,,closed
EDGE-022753,FUSE-XFMR-011188,XFMR-011188,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.007,35.9,0.6054,0.5083,0.5345,230,13.8,2,1,,closed
EDGE-022754,JCT-FDR-0035-007,FUSE-XFMR-011189,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.003,14.3,0.6155,0.4612,0.5345,230,13.8,1,0,,closed
EDGE-022755,FUSE-XFMR-011189,XFMR-011189,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.015,80.8,0.6376,0.4929,0.5345,230,13.8,1,0,,closed
EDGE-022756,JCT-FDR-0035-007,FUSE-XFMR-011190,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.005,26.1,0.5686,0.5082,0.5345,230,13.8,3,1,,closed
EDGE-022757,FUSE-XFMR-011190,XFMR-011190,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.028,148.1,0.6193,0.5146,0.5345,230,13.8,3,1,,closed
EDGE-022758,JCT-FDR-0035-007,FUSE-XFMR-011191,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.007,38.8,0.3236,0.4725,0.3655,340,13.8,2,1,,closed
EDGE-022759,FUSE-XFMR-011191,XFMR-011191,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.042,219.9,0.2819,0.4053,0.3655,340,13.8,2,1,,closed
EDGE-022760,JCT-FDR-0035-007,FUSE-XFMR-011192,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.01,53.1,0.6234,0.4522,0.5345,230,13.8,1,1,,closed
EDGE-022761,FUSE-XFMR-011192,XFMR-011192,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.057,300.7,0.5658,0.4883,0.5345,230,13.8,1,1,,closed
EDGE-022762,JCT-FDR-0035-007,FUSE-XFMR-011193,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.013,66.5,1.5695,0.4924,1.007,100,13.8,1,1,,closed
EDGE-022763,FUSE-XFMR-011193,XFMR-011193,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.071,377.0,1.448,0.5106,1.007,100,13.8,1,1,,closed
EDGE-022764,JCT-FDR-0035-007,FUSE-XFMR-011194,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.015,80.8,0.2764,0.4568,0.3655,340,13.8,2,1,,closed
EDGE-022765,FUSE-XFMR-011194,XFMR-011194,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.087,457.8,0.3037,0.4281,0.3655,340,13.8,2,1,,closed
EDGE-022766,JCT-FDR-0035-007,FUSE-XFMR-011195,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.017,91.9,0.3261,0.4522,0.3655,340,13.8,2,1,,closed
EDGE-022767,FUSE-XFMR-011195,XFMR-011195,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.099,520.6,0.318,0.4031,0.3655,340,13.8,2,1,,closed
EDGE-022768,JCT-FDR-0035-007,FUSE-XFMR-011196,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.021,110.1,0.8935,0.4802,0.6985,150,13.8,1,1,,closed
EDGE-022769,FUSE-XFMR-011196,XFMR-011196,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.118,623.8,0.8608,0.4583,0.6985,150,13.8,1,1,,closed
EDGE-022770,JCT-FDR-0035-007,FUSE-XFMR-011197,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.023,123.6,0.9211,0.5185,0.6985,150,13.8,2,1,,closed
EDGE-022771,FUSE-XFMR-011197,XFMR-011197,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AB,0.133,700.1,0.811,0.5508,0.6985,150,13.8,2,1,,closed
EDGE-022772,JCT-FDR-0035-007,FUSE-XFMR-011198,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.025,132.3,1.4541,0.5613,1.007,100,13.8,2,0,,closed
EDGE-022773,FUSE-XFMR-011198,XFMR-011198,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.142,749.5,1.5317,0.5143,1.007,100,13.8,2,0,,closed
EDGE-022774,JCT-FDR-0035-007,FUSE-XFMR-011199,FDR-0035,SUB-009,lateral_underground,4/0 AL,AB,0.028,150.5,0.2754,0.4718,0.3655,340,13.8,2,0,,closed
EDGE-022775,FUSE-XFMR-011199,XFMR-011199,FDR-0035,SUB-009,lateral_underground,4/0 AL,AB,0.162,852.7,0.2767,0.4228,0.3655,340,13.8,2,0,,closed
EDGE-022776,JCT-FDR-0035-007,FUSE-XFMR-011200,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.031,165.5,0.829,0.4945,0.6985,150,13.8,1,1,,closed
EDGE-022777,FUSE-XFMR-011200,XFMR-011200,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.178,938.0,0.9431,0.5419,0.6985,150,13.8,1,1,,closed
EDGE-022778,JCT-FDR-0035-007,FUSE-XFMR-011201,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.033,173.4,1.4836,0.4925,1.007,100,13.8,1,1,,closed
EDGE-022779,FUSE-XFMR-011201,XFMR-011201,FDR-0035,SUB-009,lateral_overhead,#4 CU,C,0.186,982.9,1.3546,0.494,1.007,100,13.8,1,1,,closed
EDGE-022780,JCT-FDR-0035-007,FUSE-XFMR-011202,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.036,190.1,0.8504,0.4656,0.6985,150,13.8,2,1,,closed
EDGE-022781,FUSE-XFMR-011202,XFMR-011202,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.204,1077.1,0.9068,0.552,0.6985,150,13.8,2,1,,closed
EDGE-022782,JCT-FDR-0035-007,FUSE-XFMR-011203,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.039,203.5,1.626,0.4915,1.007,100,13.8,3,0,,closed
EDGE-022783,FUSE-XFMR-011203,XFMR-011203,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.218,1153.4,1.5517,0.4979,1.007,100,13.8,3,0,,closed
EDGE-022784,JCT-FDR-0035-007,FUSE-XFMR-011204,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.041,215.4,0.2756,0.4117,0.3655,340,13.8,1,0,,closed
EDGE-022785,FUSE-XFMR-011204,XFMR-011204,FDR-0035,SUB-009,lateral_underground,4/0 AL,B,0.231,1220.7,0.3114,0.4313,0.3655,340,13.8,1,0,,closed
EDGE-022786,JCT-FDR-0035-007,FUSE-XFMR-011205,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.044,231.3,0.8231,0.4975,0.6985,150,13.8,1,1,,closed
EDGE-022787,FUSE-XFMR-011205,XFMR-011205,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,B,0.248,1310.5,0.8354,0.4541,0.6985,150,13.8,1,1,,closed
EDGE-022788,JCT-FDR-0035-007,FUSE-XFMR-011206,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.046,244.7,0.8212,0.495,0.6985,150,13.8,2,1,,closed
EDGE-022789,FUSE-XFMR-011206,XFMR-011206,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.263,1386.8,0.9841,0.4794,0.6985,150,13.8,2,1,,closed
EDGE-022790,JCT-FDR-0035-007,FUSE-XFMR-011207,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.049,259.8,1.4572,0.4719,1.007,100,13.8,2,1,,closed
EDGE-022791,FUSE-XFMR-011207,XFMR-011207,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.279,1472.1,1.374,0.4722,1.007,100,13.8,2,1,,closed
EDGE-022792,JCT-FDR-0035-007,FUSE-XFMR-011208,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.051,269.3,0.6085,0.4398,0.5345,230,13.8,3,1,,closed
EDGE-022793,FUSE-XFMR-011208,XFMR-011208,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.289,1525.9,0.5511,0.4877,0.5345,230,13.8,3,1,,closed
EDGE-022794,JCT-FDR-0035-007,FUSE-XFMR-011209,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.054,285.9,0.8923,0.5118,0.6985,150,13.8,2,1,,closed
EDGE-022795,FUSE-XFMR-011209,XFMR-011209,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.307,1620.2,0.978,0.5081,0.6985,150,13.8,2,1,,closed
EDGE-022796,JCT-FDR-0035-007,FUSE-XFMR-011210,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.057,300.2,0.2954,0.4742,0.3655,340,13.8,1,0,,closed
EDGE-022797,FUSE-XFMR-011210,XFMR-011210,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.322,1701.0,0.2905,0.4215,0.3655,340,13.8,1,0,,closed
