edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-022798,JCT-FDR-0035-007,FUSE-XFMR-011211,FDR-0035,SUB-009,lateral_underground,1/0 AL,BC,0.059,312.0,0.616,0.448,0.5345,230,13.8,2,0,,closed
EDGE-022799,FUSE-XFMR-011211,XFMR-011211,FDR-0035,SUB-009,lateral_underground,1/0 AL,BC,0.335,1768.3,0.6456,0.4934,0.5345,230,13.8,2,0,,closed
EDGE-022800,JCT-FDR-0035-007,FUSE-XFMR-011212,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.062,327.1,1.4119,0.4788,1.007,100,13.8,1,1,,closed
EDGE-022801,FUSE-XFMR-011212,XFMR-011212,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.351,1853.5,1.4828,0.4709,1.007,100,13.8,1,1,,closed
EDGE-022802,JCT-FDR-0035-007,FUSE-XFMR-011213,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.065,340.6,0.2913,0.4167,0.3655,340,13.8,1,1,,closed
EDGE-022803,FUSE-XFMR-011213,XFMR-011213,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.365,1929.8,0.2685,0.3974,0.3655,340,13.8,1,1,,closed
EDGE-022804,JCT-FDR-0035-007,FUSE-XFMR-011214,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.067,354.8,0.2852,0.4145,0.3655,340,13.8,1,1,,closed
EDGE-022805,FUSE-XFMR-011214,XFMR-011214,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.381,2010.6,0.3082,0.4566,0.3655,340,13.8,1,1,,closed
EDGE-022806,JCT-FDR-0035-007,FUSE-XFMR-011215,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.07,368.3,0.3101,0.4348,0.3655,340,13.8,2,1,,closed
EDGE-022807,FUSE-XFMR-011215,XFMR-011215,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.395,2086.9,0.3243,0.4327,0.3655,340,13.8,2,1,,closed
EDGE-022808,JCT-FDR-0035-007,FUSE-XFMR-011216,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.072,377.8,1.5723,0.5621,1.007,100,13.8,2,1,,closed
EDGE-022809,FUSE-XFMR-011216,XFMR-011216,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.405,2140.8,1.625,0.5332,1.007,100,13.8,2,1,,closed
EDGE-022810,JCT-FDR-0035-007,FUSE-XFMR-011217,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.075,395.2,1.3703,0.5609,1.007,100,13.8,3,0,,closed
EDGE-022811,FUSE-XFMR-011217,XFMR-011217,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.424,2239.5,1.4255,0.4924,1.007,100,13.8,3,0,,closed
EDGE-022812,JCT-FDR-0035-007,FUSE-XFMR-011218,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.077,404.7,0.3251,0.4584,0.3655,340,13.8,1,1,,closed
EDGE-022813,FUSE-XFMR-011218,XFMR-011218,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.434,2293.4,0.3202,0.4424,0.3655,340,13.8,1,1,,closed
EDGE-022814,JCT-FDR-0035-007,FUSE-XFMR-011219,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.079,419.0,0.5697,0.4699,0.5345,230,13.8,2,1,,closed
EDGE-022815,FUSE-XFMR-011219,XFMR-011219,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AB,0.45,2374.2,0.6398,0.4952,0.5345,230,13.8,2,1,,closed
EDGE-022816,JCT-FDR-0035-007,FUSE-XFMR-011220,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.083,436.4,1.5651,0.4669,1.007,100,13.8,3,1,,closed
EDGE-022817,FUSE-XFMR-011220,XFMR-011220,FDR-0035,SUB-009,lateral_overhead,#4 CU,ABC,0.468,2472.9,1.4347,0.5081,1.007,100,13.8,3,1,,closed
EDGE-022818,JCT-FDR-0035-007,FUSE-XFMR-011221,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.085,449.9,0.304,0.4,0.3655,340,13.8,2,1,,closed
EDGE-022819,FUSE-XFMR-011221,XFMR-011221,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.483,2549.2,0.2693,0.4147,0.3655,340,13.8,2,1,,closed
EDGE-022820,JCT-FDR-0035-007,FUSE-XFMR-011222,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.087,461.7,0.8895,0.5043,0.6985,150,13.8,2,1,,closed
EDGE-022821,FUSE-XFMR-011222,XFMR-011222,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.496,2616.5,0.9657,0.5341,0.6985,150,13.8,2,1,,closed
EDGE-022822,JCT-FDR-0035-007,FUSE-XFMR-011223,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.09,473.6,0.6369,0.5218,0.5345,230,13.8,2,0,,closed
EDGE-022823,FUSE-XFMR-011223,XFMR-011223,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.508,2683.8,0.5439,0.4684,0.5345,230,13.8,2,0,,closed
EDGE-022824,JCT-FDR-0035-007,FUSE-XFMR-011224,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.093,491.0,0.3144,0.4013,0.3655,340,13.8,2,1,,closed
EDGE-022825,FUSE-XFMR-011224,XFMR-011224,FDR-0035,SUB-009,lateral_overhead,4/0 AL,BC,0.527,2782.6,0.2949,0.4324,0.3655,340,13.8,2,1,,closed
EDGE-022826,JCT-FDR-0035-007,FUSE-XFMR-011225,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.095,502.9,0.8228,0.461,0.6985,150,13.8,1,1,,closed
EDGE-022827,FUSE-XFMR-011225,XFMR-011225,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.54,2849.9,0.8575,0.4817,0.6985,150,13.8,1,1,,closed
EDGE-022828,JCT-FDR-0035-007,FUSE-XFMR-011226,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.098,518.0,0.2957,0.3997,0.3655,340,13.8,2,1,,closed
EDGE-022829,FUSE-XFMR-011226,XFMR-011226,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.556,2935.2,0.3222,0.4688,0.3655,340,13.8,2,1,,closed
EDGE-022830,JCT-FDR-0035-007,FUSE-XFMR-011227,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.101,532.2,0.8537,0.5217,0.6985,150,13.8,1,1,,closed
EDGE-022831,FUSE-XFMR-011227,XFMR-011227,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.571,3015.9,0.8867,0.5424,0.6985,150,13.8,1,1,,closed
EDGE-022832,JCT-FDR-0035-007,FUSE-XFMR-011228,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.103,544.1,1.5359,0.526,1.007,100,13.8,1,1,,closed
EDGE-022833,FUSE-XFMR-011228,XFMR-011228,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.584,3083.3,1.459,0.5559,1.007,100,13.8,1,1,,closed
EDGE-022834,JCT-FDR-0035-007,FUSE-XFMR-011229,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.105,554.4,0.5574,0.5053,0.5345,230,13.8,1,1,,closed
EDGE-022835,FUSE-XFMR-011229,XFMR-011229,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.595,3141.6,0.5382,0.4948,0.5345,230,13.8,1,1,,closed
EDGE-022836,JCT-FDR-0035-007,FUSE-XFMR-011230,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.108,568.7,0.2752,0.4334,0.3655,340,13.8,1,1,,closed
EDGE-022837,FUSE-XFMR-011230,XFMR-011230,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.61,3222.4,0.2921,0.4695,0.3655,340,13.8,1,1,,closed
EDGE-022838,JCT-FDR-0035-007,FUSE-XFMR-011231,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.111,586.1,1.4196,0.4891,1.007,100,13.8,2,1,,closed
EDGE-022839,FUSE-XFMR-011231,XFMR-011231,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.629,3321.1,1.459,0.4849,1.007,100,13.8,2,1,,closed
EDGE-022840,JCT-FDR-0035-007,FUSE-XFMR-011232,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.113,596.4,0.3126,0.4573,0.3655,340,13.8,1,1,,closed
EDGE-022841,FUSE-XFMR-011232,XFMR-011232,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.64,3379.5,0.3206,0.4169,0.3655,340,13.8,1,1,,closed
EDGE-022842,JCT-FDR-0035-007,FUSE-XFMR-011233,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.116,613.0,0.8824,0.4745,0.6985,150,13.8,2,0,,closed
EDGE-022843,FUSE-XFMR-011233,XFMR-011233,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.658,3473.7,0.9811,0.4982,0.6985,150,13.8,2,0,,closed
EDGE-022844,JCT-FDR-0035-007,FUSE-XFMR-011234,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.118,623.3,0.9067,0.4902,0.6985,150,13.8,1,1,,closed
EDGE-022845,FUSE-XFMR-011234,XFMR-011234,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.669,3532.1,0.9805,0.5165,0.6985,150,13.8,1,1,,closed
EDGE-022846,JCT-FDR-0035-007,FUSE-XFMR-011235,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.121,639.9,0.558,0.4939,0.5345,230,13.8,2,0,,closed
EDGE-022847,FUSE-XFMR-011235,XFMR-011235,FDR-0035,SUB-009,lateral_underground,1/0 AL,AB,0.687,3626.3,0.5471,0.4349,0.5345,230,13.8,2,0,,closed
EDGE-022848,JCT-FDR-0035-007,JCT-FDR-0035-008,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.6223,0.4933,0.5068,230,13.8,3,1,,closed
EDGE-022849,JCT-FDR-0035-008,FUSE-XFMR-011236,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.002,9.5,0.6002,0.4451,0.5345,230,13.8,1,0,,closed
EDGE-022850,FUSE-XFMR-011236,XFMR-011236,FDR-0035,SUB-009,lateral_underground,1/0 AL,C,0.01,53.9,0.6492,0.4558,0.5345,230,13.8,1,0,,closed
EDGE-022851,JCT-FDR-0035-008,FUSE-XFMR-011237,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.003,15.8,0.5436,0.4664,0.5345,230,13.8,2,1,,closed
EDGE-022852,FUSE-XFMR-011237,XFMR-011237,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.017,89.8,0.6311,0.5117,0.5345,230,13.8,2,1,,closed
EDGE-022853,JCT-FDR-0035-008,FUSE-XFMR-011238,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.006,29.3,0.3257,0.4545,0.3655,340,13.8,2,1,,closed
EDGE-022854,FUSE-XFMR-011238,XFMR-011238,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.031,166.1,0.2723,0.44,0.3655,340,13.8,2,1,,closed
EDGE-022855,JCT-FDR-0035-008,FUSE-XFMR-011239,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.007,38.0,0.604,0.4407,0.5345,230,13.8,1,1,,closed
EDGE-022856,FUSE-XFMR-011239,XFMR-011239,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.041,215.4,0.6242,0.4915,0.5345,230,13.8,1,1,,closed
EDGE-022857,JCT-FDR-0035-008,FUSE-XFMR-011240,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.01,54.6,0.2822,0.4139,0.3655,340,13.8,1,1,,closed
EDGE-022858,FUSE-XFMR-011240,XFMR-011240,FDR-0035,SUB-009,lateral_overhead,4/0 AL,B,0.059,309.7,0.2682,0.4044,0.3655,340,13.8,1,1,,closed
EDGE-022859,JCT-FDR-0035-008,FUSE-XFMR-011241,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.013,68.1,0.2794,0.3987,0.3655,340,13.8,1,1,,closed
EDGE-022860,FUSE-XFMR-011241,XFMR-011241,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.073,386.0,0.2937,0.3983,0.3655,340,13.8,1,1,,closed
EDGE-022861,JCT-FDR-0035-008,FUSE-XFMR-011242,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.015,80.0,0.8863,0.5261,0.6985,150,13.8,2,1,,closed
EDGE-022862,FUSE-XFMR-011242,XFMR-011242,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.086,453.3,0.9845,0.5462,0.6985,150,13.8,2,1,,closed
EDGE-022863,JCT-FDR-0035-008,FUSE-XFMR-011243,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.018,92.7,0.2799,0.469,0.3655,340,13.8,1,1,,closed
EDGE-022864,FUSE-XFMR-011243,XFMR-011243,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.099,525.1,0.2945,0.4684,0.3655,340,13.8,1,1,,closed
EDGE-022865,JCT-FDR-0035-008,FUSE-XFMR-011244,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.02,106.1,0.2823,0.4021,0.3655,340,13.8,2,1,,closed
EDGE-022866,FUSE-XFMR-011244,XFMR-011244,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AB,0.114,601.4,0.3163,0.3974,0.3655,340,13.8,2,1,,closed
EDGE-022867,JCT-FDR-0035-008,FUSE-XFMR-011245,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.023,120.4,0.3096,0.4226,0.3655,340,13.8,1,1,,closed
EDGE-022868,FUSE-XFMR-011245,XFMR-011245,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.129,682.2,0.3191,0.428,0.3655,340,13.8,1,1,,closed
EDGE-022869,JCT-FDR-0035-008,FUSE-XFMR-011246,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.026,137.8,1.4606,0.475,1.007,100,13.8,2,1,,closed
EDGE-022870,FUSE-XFMR-011246,XFMR-011246,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.148,780.9,1.6205,0.532,1.007,100,13.8,2,1,,closed
EDGE-022871,JCT-FDR-0035-008,FUSE-XFMR-011247,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.028,147.3,1.6194,0.4737,1.007,100,13.8,2,0,,closed
EDGE-022872,FUSE-XFMR-011247,XFMR-011247,FDR-0035,SUB-009,lateral_underground,#4 CU,AB,0.158,834.8,1.6482,0.5118,1.007,100,13.8,2,0,,closed
EDGE-022873,JCT-FDR-0035-008,FUSE-XFMR-011248,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.03,160.8,0.2992,0.4571,0.3655,340,13.8,1,0,,closed
EDGE-022874,FUSE-XFMR-011248,XFMR-011248,FDR-0035,SUB-009,lateral_underground,4/0 AL,C,0.173,911.1,0.2977,0.4355,0.3655,340,13.8,1,0,,closed
EDGE-022875,JCT-FDR-0035-008,FUSE-XFMR-011249,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.033,175.0,0.8147,0.5212,0.6985,150,13.8,2,0,,closed
EDGE-022876,FUSE-XFMR-011249,XFMR-011249,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.188,991.8,0.8348,0.5343,0.6985,150,13.8,2,0,,closed
EDGE-022877,JCT-FDR-0035-008,FUSE-XFMR-011250,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.036,189.3,0.3192,0.4188,0.3655,340,13.8,2,0,,closed
EDGE-022878,FUSE-XFMR-011250,XFMR-011250,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.203,1072.6,0.2961,0.4748,0.3655,340,13.8,2,0,,closed
EDGE-022879,JCT-FDR-0035-008,FUSE-XFMR-011251,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AB,0.039,204.3,0.8159,0.4773,0.6985,150,13.8,2,0,,closed
EDGE-022880,FUSE-XFMR-011251,XFMR-011251,FDR-0035,SUB-009,lateral_underground,#2 ACSR,AB,0.219,1157.9,0.9127,0.4652,0.6985,150,13.8,2,0,,closed
EDGE-022881,JCT-FDR-0035-008,FUSE-XFMR-011252,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.041,217.8,1.3986,0.4621,1.007,100,13.8,2,1,,closed
EDGE-022882,FUSE-XFMR-011252,XFMR-011252,FDR-0035,SUB-009,lateral_overhead,#4 CU,AC,0.234,1234.2,1.6294,0.5424,1.007,100,13.8,2,1,,closed
EDGE-022883,JCT-FDR-0035-008,FUSE-XFMR-011253,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.044,231.3,0.3072,0.4531,0.3655,340,13.8,2,1,,closed
EDGE-022884,FUSE-XFMR-011253,XFMR-011253,FDR-0035,SUB-009,lateral_overhead,4/0 AL,AC,0.248,1310.5,0.3233,0.4064,0.3655,340,13.8,2,1,,closed
EDGE-022885,JCT-FDR-0035-008,FUSE-XFMR-011254,FDR-0035,SUB-009,lateral_underground,4/0 AL,A,0.046,243.9,0.3067,0.4446,0.3655,340,13.8,1,0,,closed
EDGE-022886,FUSE-XFMR-011254,XFMR-011254,FDR-0035,SUB-009,lateral_underground,4/0 AL,A,0.262,1382.3,0.2858,0.4092,0.3655,340,13.8,1,0,,closed
EDGE-022887,JCT-FDR-0035-008,FUSE-XFMR-011255,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.048,255.8,1.4804,0.4715,1.007,100,13.8,1,1,,closed
EDGE-022888,FUSE-XFMR-011255,XFMR-011255,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.275,1449.6,1.3738,0.5259,1.007,100,13.8,1,1,,closed
EDGE-022889,JCT-FDR-0035-008,FUSE-XFMR-011256,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.051,270.1,0.6117,0.5211,0.5345,230,13.8,2,1,,closed
EDGE-022890,FUSE-XFMR-011256,XFMR-011256,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.29,1530.4,0.5983,0.4837,0.5345,230,13.8,2,1,,closed
EDGE-022891,JCT-FDR-0035-008,FUSE-XFMR-011257,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.054,286.7,0.8079,0.5167,0.6985,150,13.8,1,1,,closed
EDGE-022892,FUSE-XFMR-011257,XFMR-011257,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,A,0.308,1624.7,0.9493,0.5258,0.6985,150,13.8,1,1,,closed
EDGE-022893,JCT-FDR-0035-008,FUSE-XFMR-011258,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.057,301.0,0.8617,0.5121,0.6985,150,13.8,2,1,,closed
EDGE-022894,FUSE-XFMR-011258,XFMR-011258,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,AC,0.323,1705.4,0.87,0.5152,0.6985,150,13.8,2,1,,closed
EDGE-022895,JCT-FDR-0035-008,FUSE-XFMR-011259,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.059,312.8,0.6342,0.4564,0.5345,230,13.8,1,1,,closed
EDGE-022896,FUSE-XFMR-011259,XFMR-011259,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.336,1772.8,0.5919,0.489,0.5345,230,13.8,1,1,,closed
EDGE-022897,JCT-FDR-0035-008,FUSE-XFMR-011260,FDR-0035,SUB-009,lateral_underground,#2 ACSR,ABC,0.062,326.3,0.8231,0.4984,0.6985,150,13.8,3,0,,closed
EDGE-022898,FUSE-XFMR-011260,XFMR-011260,FDR-0035,SUB-009,lateral_underground,#2 ACSR,ABC,0.35,1849.1,0.9175,0.4628,0.6985,150,13.8,3,0,,closed
EDGE-022899,JCT-FDR-0035-008,FUSE-XFMR-011261,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.064,339.8,0.2718,0.4391,0.3655,340,13.8,2,0,,closed
EDGE-022900,FUSE-XFMR-011261,XFMR-011261,FDR-0035,SUB-009,lateral_underground,4/0 AL,BC,0.365,1925.4,0.3045,0.3928,0.3655,340,13.8,2,0,,closed
EDGE-022901,JCT-FDR-0035-008,FUSE-XFMR-011262,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.067,352.4,1.5516,0.4943,1.007,100,13.8,2,1,,closed
EDGE-022902,FUSE-XFMR-011262,XFMR-011262,FDR-0035,SUB-009,lateral_overhead,#4 CU,BC,0.378,1997.2,1.5185,0.4688,1.007,100,13.8,2,1,,closed
EDGE-022903,JCT-FDR-0035-008,FUSE-XFMR-011263,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.069,365.1,0.6243,0.4818,0.5345,230,13.8,2,1,,closed
EDGE-022904,FUSE-XFMR-011263,XFMR-011263,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.392,2069.0,0.6268,0.4818,0.5345,230,13.8,2,1,,closed
EDGE-022905,JCT-FDR-0035-008,FUSE-XFMR-011264,FDR-0035,SUB-009,lateral_underground,#4 CU,C,0.072,379.4,1.3922,0.5098,1.007,100,13.8,1,0,,closed
EDGE-022906,FUSE-XFMR-011264,XFMR-011264,FDR-0035,SUB-009,lateral_underground,#4 CU,C,0.407,2149.8,1.6392,0.5615,1.007,100,13.8,1,0,,closed
EDGE-022907,JCT-FDR-0035-008,FUSE-XFMR-011265,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.075,396.0,0.8895,0.4618,0.6985,150,13.8,3,1,,closed
EDGE-022908,FUSE-XFMR-011265,XFMR-011265,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,ABC,0.425,2244.0,0.8579,0.5165,0.6985,150,13.8,3,1,,closed
EDGE-022909,JCT-FDR-0035-008,FUSE-XFMR-011266,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.077,407.1,0.8866,0.5089,0.6985,150,13.8,1,1,,closed
EDGE-022910,FUSE-XFMR-011266,XFMR-011266,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,C,0.437,2306.8,0.9407,0.4994,0.6985,150,13.8,1,1,,closed
EDGE-022911,JCT-FDR-0035-008,FUSE-XFMR-011267,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.08,423.7,0.5708,0.4479,0.5345,230,13.8,1,1,,closed
EDGE-022912,FUSE-XFMR-011267,XFMR-011267,FDR-0035,SUB-009,lateral_overhead,1/0 AL,B,0.455,2401.1,0.6466,0.4956,0.5345,230,13.8,1,1,,closed
EDGE-022913,JCT-FDR-0035-008,FUSE-XFMR-011268,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.082,434.0,1.603,0.5288,1.007,100,13.8,2,0,,closed
EDGE-022914,FUSE-XFMR-011268,XFMR-011268,FDR-0035,SUB-009,lateral_underground,#4 CU,BC,0.466,2459.4,1.6195,0.4822,1.007,100,13.8,2,0,,closed
EDGE-022915,JCT-FDR-0035-008,FUSE-XFMR-011269,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.085,449.9,0.573,0.4297,0.5345,230,13.8,1,1,,closed
EDGE-022916,FUSE-XFMR-011269,XFMR-011269,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.483,2549.2,0.6447,0.48,0.5345,230,13.8,1,1,,closed
EDGE-022917,JCT-FDR-0035-008,FUSE-XFMR-011270,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.088,464.1,1.4718,0.5216,1.007,100,13.8,2,0,,closed
EDGE-022918,FUSE-XFMR-011270,XFMR-011270,FDR-0035,SUB-009,lateral_underground,#4 CU,AC,0.498,2630.0,1.4374,0.4755,1.007,100,13.8,2,0,,closed
EDGE-022919,JCT-FDR-0035-008,FUSE-XFMR-011271,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.09,476.8,1.4036,0.5517,1.007,100,13.8,1,0,,closed
EDGE-022920,FUSE-XFMR-011271,XFMR-011271,FDR-0035,SUB-009,lateral_underground,#4 CU,B,0.512,2701.8,1.4213,0.4838,1.007,100,13.8,1,0,,closed
EDGE-022921,JCT-FDR-0035-008,FUSE-XFMR-011272,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.093,489.5,0.9177,0.5194,0.6985,150,13.8,2,1,,closed
EDGE-022922,FUSE-XFMR-011272,XFMR-011272,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.525,2773.6,0.8611,0.4955,0.6985,150,13.8,2,1,,closed
EDGE-022923,JCT-FDR-0035-008,FUSE-XFMR-011273,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.096,504.5,1.5391,0.555,1.007,100,13.8,1,1,,closed
EDGE-022924,FUSE-XFMR-011273,XFMR-011273,FDR-0035,SUB-009,lateral_overhead,#4 CU,A,0.541,2858.9,1.6069,0.4914,1.007,100,13.8,1,1,,closed
EDGE-022925,JCT-FDR-0035-008,FUSE-XFMR-011274,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.098,515.6,0.5776,0.4903,0.5345,230,13.8,2,1,,closed
EDGE-022926,FUSE-XFMR-011274,XFMR-011274,FDR-0035,SUB-009,lateral_overhead,1/0 AL,BC,0.553,2921.7,0.6427,0.4581,0.5345,230,13.8,2,1,,closed
EDGE-022927,JCT-FDR-0035-008,FUSE-XFMR-011275,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.101,531.4,0.6429,0.449,0.5345,230,13.8,1,1,,closed
EDGE-022928,FUSE-XFMR-011275,XFMR-011275,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.57,3011.4,0.6217,0.5031,0.5345,230,13.8,1,1,,closed
EDGE-022929,JCT-FDR-0035-008,FUSE-XFMR-011276,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.103,542.5,1.3822,0.4629,1.007,100,13.8,1,1,,closed
EDGE-022930,FUSE-XFMR-011276,XFMR-011276,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.582,3074.3,1.4667,0.5177,1.007,100,13.8,1,1,,closed
EDGE-022931,JCT-FDR-0035-008,FUSE-XFMR-011277,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.105,554.4,0.6296,0.4593,0.5345,230,13.8,2,1,,closed
EDGE-022932,FUSE-XFMR-011277,XFMR-011277,FDR-0035,SUB-009,lateral_overhead,1/0 AL,AC,0.595,3141.6,0.5501,0.4584,0.5345,230,13.8,2,1,,closed
EDGE-022933,JCT-FDR-0035-008,FUSE-XFMR-011278,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.108,572.6,0.5897,0.4601,0.5345,230,13.8,1,1,,closed
EDGE-022934,FUSE-XFMR-011278,XFMR-011278,FDR-0035,SUB-009,lateral_overhead,1/0 AL,A,0.615,3244.8,0.6121,0.4564,0.5345,230,13.8,1,1,,closed
EDGE-022935,JCT-FDR-0035-008,FUSE-XFMR-011279,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.111,585.3,0.5792,0.4837,0.5345,230,13.8,3,1,,closed
EDGE-022936,FUSE-XFMR-011279,XFMR-011279,FDR-0035,SUB-009,lateral_overhead,1/0 AL,ABC,0.628,3316.6,0.5644,0.4993,0.5345,230,13.8,3,1,,closed
EDGE-022937,JCT-FDR-0035-008,FUSE-XFMR-011280,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.113,594.8,0.306,0.4376,0.3655,340,13.8,3,1,,closed
EDGE-022938,FUSE-XFMR-011280,XFMR-011280,FDR-0035,SUB-009,lateral_overhead,4/0 AL,ABC,0.638,3370.5,0.3133,0.4502,0.3655,340,13.8,3,1,,closed
EDGE-022939,JCT-FDR-0035-008,FUSE-XFMR-011281,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.115,608.3,1.5565,0.5604,1.007,100,13.8,1,1,,closed
EDGE-022940,FUSE-XFMR-011281,XFMR-011281,FDR-0035,SUB-009,lateral_overhead,#4 CU,B,0.653,3446.8,1.5363,0.4704,1.007,100,13.8,1,1,,closed
EDGE-022941,JCT-FDR-0035-008,FUSE-XFMR-011282,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.118,624.9,0.2958,0.3997,0.3655,340,13.8,1,1,,closed
EDGE-022942,FUSE-XFMR-011282,XFMR-011282,FDR-0035,SUB-009,lateral_overhead,4/0 AL,C,0.671,3541.0,0.2967,0.4308,0.3655,340,13.8,1,1,,closed
EDGE-022943,JCT-FDR-0035-008,FUSE-XFMR-011283,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.121,639.9,0.9705,0.5363,0.6985,150,13.8,2,0,,closed
EDGE-022944,FUSE-XFMR-011283,XFMR-011283,FDR-0035,SUB-009,lateral_underground,#2 ACSR,BC,0.687,3626.3,0.8363,0.4586,0.6985,150,13.8,2,0,,closed
EDGE-022945,JCT-FDR-0035-008,JCT-FDR-0035-009,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.82,4329.6,0.5794,0.488,0.5569,230,13.8,3,1,,closed
EDGE-022946,JCT-FDR-0035-009,FUSE-XFMR-011284,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.001,4.8,1.5658,0.4904,1.007,100,13.8,2,1,,closed
EDGE-022947,FUSE-XFMR-011284,XFMR-011284,FDR-0035,SUB-009,lateral_overhead,#4 CU,AB,0.005,26.9,1.5287,0.4811,1.007,100,13.8,2,1,,closed
EDGE-022948,JCT-FDR-0035-009,FUSE-XFMR-011285,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.003,17.4,0.3097,0.4585,0.3655,340,13.8,1,1,,closed
EDGE-022949,FUSE-XFMR-011285,XFMR-011285,FDR-0035,SUB-009,lateral_overhead,4/0 AL,A,0.019,98.7,0.2891,0.463,0.3655,340,13.8,1,1,,closed
EDGE-022950,JCT-FDR-0035-009,FUSE-XFMR-011286,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.005,27.7,0.904,0.4787,0.6985,150,13.8,2,1,,closed
EDGE-022951,FUSE-XFMR-011286,XFMR-011286,FDR-0035,SUB-009,lateral_overhead,#2 ACSR,BC,0.03,157.1,0.856,0.4863,0.6985,150,13.8,2,1,,closed
EDGE-022952,JCT-FDR-0035-009,FUSE-XFMR-011287,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.009,45.1,0.5676,0.4476,0.5345,230,13.8,1,1,,closed
EDGE-022953,FUSE-XFMR-011287,XFMR-011287,FDR-0035,SUB-009,lateral_overhead,1/0 AL,C,0.048,255.8,0.6302,0.5139,0.5345,230,13.8,1,1,,closed
EDGE-022954,JCT-FDR-0035-009,FUSE-XFMR-011288,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.01,54.6,1.4804,0.4841,1.007,100,13.8,3,0,,closed
EDGE-022955,FUSE-XFMR-011288,XFMR-011288,FDR-0035,SUB-009,lateral_underground,#4 CU,ABC,0.059,309.7,1.6206,0.5103,1.007,100,13.8,3,0,,closed
EDGE-022956,JCT-FDR-0035-009,FDR-0035-TAIL,FDR-0035,SUB-009,primary_overhead,1/0 AL,ABC,0.09,475.2,0.547,0.4853,0.5345,230,13.8,3,1,,open
EDGE-022957,SUB-009,FDR-0036-HEAD,FDR-0036,SUB-009,bus_tie,477 ACSR,ABC,0.01,52.8,0.2282,0.3975,0.318,530,13.8,3,1,,closed
EDGE-022958,FDR-0036-HEAD,JCT-FDR-0036-001,FDR-0036,SUB-009,primary_underground,477 ACSR,ABC,0.01,52.8,0.2048,0.4587,0.3256,530,13.8,3,0,,closed
EDGE-022959,JCT-FDR-0036-001,FUSE-XFMR-011289,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.001,6.3,1.3717,0.4768,1.007,100,13.8,2,1,,closed
EDGE-022960,FUSE-XFMR-011289,XFMR-011289,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.007,35.9,1.5356,0.4609,1.007,100,13.8,2,1,,closed
EDGE-022961,JCT-FDR-0036-001,FUSE-XFMR-011290,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.002,10.3,1.5479,0.4914,1.007,100,13.8,1,1,,closed
EDGE-022962,FUSE-XFMR-011290,XFMR-011290,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.011,58.3,1.3948,0.5455,1.007,100,13.8,1,1,,closed
EDGE-022963,JCT-FDR-0036-001,FUSE-XFMR-011291,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.004,19.0,0.606,0.4481,0.5345,230,13.8,2,1,,closed
EDGE-022964,FUSE-XFMR-011291,XFMR-011291,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.02,107.7,0.5654,0.4723,0.5345,230,13.8,2,1,,closed
EDGE-022965,JCT-FDR-0036-001,FUSE-XFMR-011292,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.005,27.7,0.537,0.491,0.5345,230,13.8,1,1,,closed
EDGE-022966,FUSE-XFMR-011292,XFMR-011292,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.03,157.1,0.5337,0.5171,0.5345,230,13.8,1,1,,closed
EDGE-022967,JCT-FDR-0036-001,FUSE-XFMR-011293,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.007,36.4,1.3725,0.4677,1.007,100,13.8,2,1,,closed
EDGE-022968,FUSE-XFMR-011293,XFMR-011293,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.039,206.4,1.5505,0.5526,1.007,100,13.8,2,1,,closed
EDGE-022969,JCT-FDR-0036-001,FUSE-XFMR-011294,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.008,43.6,0.2786,0.3926,0.3655,340,13.8,2,1,,closed
EDGE-022970,FUSE-XFMR-011294,XFMR-011294,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.047,246.8,0.2923,0.3931,0.3655,340,13.8,2,1,,closed
EDGE-022971,JCT-FDR-0036-001,FUSE-XFMR-011295,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.01,51.5,0.5592,0.4493,0.5345,230,13.8,1,1,,closed
EDGE-022972,FUSE-XFMR-011295,XFMR-011295,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.055,291.7,0.6188,0.4698,0.5345,230,13.8,1,1,,closed
EDGE-022973,JCT-FDR-0036-001,FUSE-XFMR-011296,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.012,63.4,1.3997,0.5613,1.007,100,13.8,1,1,,closed
EDGE-022974,FUSE-XFMR-011296,XFMR-011296,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.068,359.0,1.5321,0.5418,1.007,100,13.8,1,1,,closed
EDGE-022975,JCT-FDR-0036-001,FUSE-XFMR-011297,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.013,70.5,0.3247,0.412,0.3655,340,13.8,2,1,,closed
EDGE-022976,FUSE-XFMR-011297,XFMR-011297,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.076,399.4,0.3255,0.4121,0.3655,340,13.8,2,1,,closed
EDGE-022977,JCT-FDR-0036-001,FUSE-XFMR-011298,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.015,80.0,0.5467,0.5005,0.5345,230,13.8,1,1,,closed
EDGE-022978,FUSE-XFMR-011298,XFMR-011298,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.086,453.3,0.594,0.495,0.5345,230,13.8,1,1,,closed
EDGE-022979,JCT-FDR-0036-001,FUSE-XFMR-011299,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.017,90.3,1.6241,0.5615,1.007,100,13.8,3,1,,closed
EDGE-022980,FUSE-XFMR-011299,XFMR-011299,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.097,511.6,1.5933,0.5538,1.007,100,13.8,3,1,,closed
EDGE-022981,JCT-FDR-0036-001,FUSE-XFMR-011300,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.019,99.8,0.9597,0.5198,0.6985,150,13.8,1,0,,closed
EDGE-022982,FUSE-XFMR-011300,XFMR-011300,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.107,565.5,0.9487,0.5295,0.6985,150,13.8,1,0,,closed
EDGE-022983,JCT-FDR-0036-001,FUSE-XFMR-011301,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.021,108.5,0.5434,0.5155,0.5345,230,13.8,1,1,,closed
EDGE-022984,FUSE-XFMR-011301,XFMR-011301,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.116,614.9,0.6106,0.4996,0.5345,230,13.8,1,1,,closed
EDGE-022985,JCT-FDR-0036-001,FUSE-XFMR-011302,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.022,118.8,0.5915,0.5053,0.5345,230,13.8,2,1,,closed
EDGE-022986,FUSE-XFMR-011302,XFMR-011302,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.128,673.2,0.5707,0.5,0.5345,230,13.8,2,1,,closed
EDGE-022987,JCT-FDR-0036-001,FUSE-XFMR-011303,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.024,125.9,0.3048,0.401,0.3655,340,13.8,1,1,,closed
EDGE-022988,FUSE-XFMR-011303,XFMR-011303,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.135,713.6,0.3004,0.4176,0.3655,340,13.8,1,1,,closed
EDGE-022989,JCT-FDR-0036-001,FUSE-XFMR-011304,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.026,137.0,0.5993,0.4794,0.5345,230,13.8,2,1,,closed
EDGE-022990,FUSE-XFMR-011304,XFMR-011304,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.147,776.4,0.5874,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-022991,JCT-FDR-0036-001,FUSE-XFMR-011305,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.028,146.5,0.889,0.5444,0.6985,150,13.8,2,0,,closed
EDGE-022992,FUSE-XFMR-011305,XFMR-011305,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.157,830.3,0.8093,0.4706,0.6985,150,13.8,2,0,,closed
EDGE-022993,JCT-FDR-0036-001,FUSE-XFMR-011306,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.029,153.6,0.8242,0.5276,0.6985,150,13.8,1,1,,closed
EDGE-022994,FUSE-XFMR-011306,XFMR-011306,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.165,870.7,0.943,0.5306,0.6985,150,13.8,1,1,,closed
EDGE-022995,JCT-FDR-0036-001,FUSE-XFMR-011307,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.031,163.9,0.2985,0.4711,0.3655,340,13.8,2,1,,closed
EDGE-022996,FUSE-XFMR-011307,XFMR-011307,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.176,929.0,0.3236,0.4347,0.3655,340,13.8,2,1,,closed
EDGE-022997,JCT-FDR-0036-001,FUSE-XFMR-011308,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.032,169.5,1.3624,0.4731,1.007,100,13.8,1,1,,closed
EDGE-022998,FUSE-XFMR-011308,XFMR-011308,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.182,960.4,1.6376,0.5314,1.007,100,13.8,1,1,,closed
EDGE-022999,JCT-FDR-0036-001,FUSE-XFMR-011309,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.034,181.4,0.9044,0.4977,0.6985,150,13.8,1,1,,closed
EDGE-023000,FUSE-XFMR-011309,XFMR-011309,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.195,1027.8,0.851,0.4663,0.6985,150,13.8,1,1,,closed
EDGE-023001,JCT-FDR-0036-001,FUSE-XFMR-011310,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.036,190.9,0.8776,0.51,0.6985,150,13.8,1,1,,closed
EDGE-023002,FUSE-XFMR-011310,XFMR-011310,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.205,1081.6,0.806,0.5434,0.6985,150,13.8,1,1,,closed
EDGE-023003,JCT-FDR-0036-001,FUSE-XFMR-011311,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.038,200.4,0.2772,0.3916,0.3655,340,13.8,1,1,,closed
EDGE-023004,FUSE-XFMR-011311,XFMR-011311,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.215,1135.5,0.3217,0.428,0.3655,340,13.8,1,1,,closed
EDGE-023005,JCT-FDR-0036-001,FUSE-XFMR-011312,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.039,207.5,0.3046,0.4393,0.3655,340,13.8,2,1,,closed
EDGE-023006,FUSE-XFMR-011312,XFMR-011312,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.223,1175.9,0.2761,0.4666,0.3655,340,13.8,2,1,,closed
EDGE-023007,JCT-FDR-0036-001,FUSE-XFMR-011313,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.042,219.4,0.6315,0.5235,0.5345,230,13.8,1,1,,closed
EDGE-023008,FUSE-XFMR-011313,XFMR-011313,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.235,1243.2,0.5875,0.5002,0.5345,230,13.8,1,1,,closed
EDGE-023009,JCT-FDR-0036-001,FUSE-XFMR-011314,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.043,228.9,0.2955,0.4116,0.3655,340,13.8,1,0,,closed
EDGE-023010,FUSE-XFMR-011314,XFMR-011314,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.246,1297.0,0.3077,0.4633,0.3655,340,13.8,1,0,,closed
EDGE-023011,JCT-FDR-0036-001,FUSE-XFMR-011315,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.045,236.8,0.6293,0.4647,0.5345,230,13.8,3,1,,closed
EDGE-023012,FUSE-XFMR-011315,XFMR-011315,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.254,1341.9,0.5938,0.508,0.5345,230,13.8,3,1,,closed
EDGE-023013,JCT-FDR-0036-001,FUSE-XFMR-011316,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.047,247.1,0.2836,0.4092,0.3655,340,13.8,1,0,,closed
EDGE-023014,FUSE-XFMR-011316,XFMR-011316,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.265,1400.3,0.2918,0.4713,0.3655,340,13.8,1,0,,closed
EDGE-023015,JCT-FDR-0036-001,FUSE-XFMR-011317,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.048,255.8,0.5726,0.4822,0.5345,230,13.8,3,1,,closed
EDGE-023016,FUSE-XFMR-011317,XFMR-011317,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.275,1449.6,0.5976,0.4647,0.5345,230,13.8,3,1,,closed
EDGE-023017,JCT-FDR-0036-001,FUSE-XFMR-011318,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.05,265.3,0.6224,0.4562,0.5345,230,13.8,2,0,,closed
EDGE-023018,FUSE-XFMR-011318,XFMR-011318,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.285,1503.5,0.5863,0.4405,0.5345,230,13.8,2,0,,closed
EDGE-023019,JCT-FDR-0036-001,FUSE-XFMR-011319,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.052,272.4,0.8718,0.5451,0.6985,150,13.8,1,1,,closed
EDGE-023020,FUSE-XFMR-011319,XFMR-011319,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.292,1543.9,0.9785,0.46,0.6985,150,13.8,1,1,,closed
EDGE-023021,JCT-FDR-0036-001,FUSE-XFMR-011320,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.053,281.2,0.3105,0.4408,0.3655,340,13.8,2,1,,closed
EDGE-023022,FUSE-XFMR-011320,XFMR-011320,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.302,1593.2,0.3109,0.4548,0.3655,340,13.8,2,1,,closed
EDGE-023023,JCT-FDR-0036-001,FUSE-XFMR-011321,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.055,290.7,0.5497,0.466,0.5345,230,13.8,3,1,,closed
EDGE-023024,FUSE-XFMR-011321,XFMR-011321,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.312,1647.1,0.6505,0.4923,0.5345,230,13.8,3,1,,closed
EDGE-023025,JCT-FDR-0036-001,FUSE-XFMR-011322,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.057,299.4,0.9168,0.4981,0.6985,150,13.8,3,1,,closed
EDGE-023026,FUSE-XFMR-011322,XFMR-011322,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.321,1696.5,0.977,0.4575,0.6985,150,13.8,3,1,,closed
EDGE-023027,JCT-FDR-0036-001,FUSE-XFMR-011323,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.059,310.5,0.9304,0.4942,0.6985,150,13.8,2,1,,closed
EDGE-023028,FUSE-XFMR-011323,XFMR-011323,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.333,1759.3,0.9148,0.4787,0.6985,150,13.8,2,1,,closed
EDGE-023029,JCT-FDR-0036-001,FUSE-XFMR-011324,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.06,316.8,0.3,0.417,0.3655,340,13.8,3,1,,closed
EDGE-023030,FUSE-XFMR-011324,XFMR-011324,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.34,1795.2,0.2797,0.3937,0.3655,340,13.8,3,1,,closed
EDGE-023031,JCT-FDR-0036-001,FUSE-XFMR-011325,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.062,325.5,1.5841,0.5199,1.007,100,13.8,1,1,,closed
EDGE-023032,FUSE-XFMR-011325,XFMR-011325,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.349,1844.6,1.3812,0.5251,1.007,100,13.8,1,1,,closed
EDGE-023033,JCT-FDR-0036-001,FUSE-XFMR-011326,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.063,334.2,1.4922,0.5502,1.007,100,13.8,1,0,,closed
EDGE-023034,FUSE-XFMR-011326,XFMR-011326,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.359,1893.9,1.427,0.4692,1.007,100,13.8,1,0,,closed
EDGE-023035,JCT-FDR-0036-001,FUSE-XFMR-011327,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.065,342.9,1.3735,0.5461,1.007,100,13.8,1,1,,closed
EDGE-023036,FUSE-XFMR-011327,XFMR-011327,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.368,1943.3,1.5507,0.4722,1.007,100,13.8,1,1,,closed
EDGE-023037,JCT-FDR-0036-001,FUSE-XFMR-011328,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.068,357.2,1.5119,0.5295,1.007,100,13.8,2,0,,closed
EDGE-023038,FUSE-XFMR-011328,XFMR-011328,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.383,2024.1,1.5345,0.4638,1.007,100,13.8,2,0,,closed
EDGE-023039,JCT-FDR-0036-001,FUSE-XFMR-011329,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.069,362.7,1.5123,0.4663,1.007,100,13.8,3,0,,closed
EDGE-023040,FUSE-XFMR-011329,XFMR-011329,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.389,2055.5,1.6389,0.4731,1.007,100,13.8,3,0,,closed
EDGE-023041,JCT-FDR-0036-001,FUSE-XFMR-011330,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.071,373.0,1.6037,0.4742,1.007,100,13.8,1,1,,closed
EDGE-023042,FUSE-XFMR-011330,XFMR-011330,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.4,2113.8,1.5932,0.4699,1.007,100,13.8,1,1,,closed
EDGE-023043,JCT-FDR-0036-001,FUSE-XFMR-011331,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.072,380.2,0.8431,0.5192,0.6985,150,13.8,2,1,,closed
EDGE-023044,FUSE-XFMR-011331,XFMR-011331,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.408,2154.2,0.8586,0.4556,0.6985,150,13.8,2,1,,closed
EDGE-023045,JCT-FDR-0036-001,FUSE-XFMR-011332,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.075,393.6,0.2977,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-023046,FUSE-XFMR-011332,XFMR-011332,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.422,2230.5,0.2888,0.4193,0.3655,340,13.8,1,1,,closed
EDGE-023047,JCT-FDR-0036-001,FUSE-XFMR-011333,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.075,398.4,0.2816,0.4344,0.3655,340,13.8,2,1,,closed
EDGE-023048,FUSE-XFMR-011333,XFMR-011333,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.428,2257.5,0.2771,0.4502,0.3655,340,13.8,2,1,,closed
EDGE-023049,JCT-FDR-0036-001,FUSE-XFMR-011334,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.077,408.7,0.5624,0.4529,0.5345,230,13.8,1,1,,closed
EDGE-023050,FUSE-XFMR-011334,XFMR-011334,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.439,2315.8,0.6299,0.5113,0.5345,230,13.8,1,1,,closed
EDGE-023051,JCT-FDR-0036-001,FUSE-XFMR-011335,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.079,419.0,0.5389,0.5087,0.5345,230,13.8,1,1,,closed
EDGE-023052,FUSE-XFMR-011335,XFMR-011335,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.45,2374.2,0.5601,0.4385,0.5345,230,13.8,1,1,,closed
EDGE-023053,JCT-FDR-0036-001,FUSE-XFMR-011336,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.081,429.3,1.533,0.478,1.007,100,13.8,1,1,,closed
EDGE-023054,FUSE-XFMR-011336,XFMR-011336,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.461,2432.5,1.5868,0.537,1.007,100,13.8,1,1,,closed
EDGE-023055,JCT-FDR-0036-001,FUSE-XFMR-011337,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.083,438.0,0.8721,0.4823,0.6985,150,13.8,1,1,,closed
EDGE-023056,FUSE-XFMR-011337,XFMR-011337,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.47,2481.9,0.8235,0.4772,0.6985,150,13.8,1,1,,closed
EDGE-023057,JCT-FDR-0036-001,FUSE-XFMR-011338,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.084,445.1,1.5308,0.5496,1.007,100,13.8,3,1,,closed
EDGE-023058,FUSE-XFMR-011338,XFMR-011338,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.478,2522.3,1.4674,0.5329,1.007,100,13.8,3,1,,closed
EDGE-023059,JCT-FDR-0036-001,FUSE-XFMR-011339,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.086,453.0,0.2824,0.4428,0.3655,340,13.8,2,0,,closed
EDGE-023060,FUSE-XFMR-011339,XFMR-011339,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.486,2567.1,0.3139,0.4019,0.3655,340,13.8,2,0,,closed
EDGE-023061,JCT-FDR-0036-001,FUSE-XFMR-011340,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.088,465.7,0.3258,0.4464,0.3655,340,13.8,3,1,,closed
EDGE-023062,FUSE-XFMR-011340,XFMR-011340,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.5,2638.9,0.2736,0.4239,0.3655,340,13.8,3,1,,closed
EDGE-023063,JCT-FDR-0036-001,FUSE-XFMR-011341,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.09,473.6,0.309,0.4193,0.3655,340,13.8,2,1,,closed
EDGE-023064,FUSE-XFMR-011341,XFMR-011341,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.508,2683.8,0.323,0.446,0.3655,340,13.8,2,1,,closed
EDGE-023065,JCT-FDR-0036-001,FUSE-XFMR-011342,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.091,480.7,0.6003,0.5125,0.5345,230,13.8,3,0,,closed
EDGE-023066,FUSE-XFMR-011342,XFMR-011342,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.516,2724.2,0.6467,0.4891,0.5345,230,13.8,3,0,,closed
EDGE-023067,JCT-FDR-0036-001,FUSE-XFMR-011343,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.093,490.2,0.8733,0.5441,0.6985,150,13.8,2,1,,closed
EDGE-023068,FUSE-XFMR-011343,XFMR-011343,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.526,2778.1,0.8356,0.5381,0.6985,150,13.8,2,1,,closed
EDGE-023069,JCT-FDR-0036-001,FUSE-XFMR-011344,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.094,498.2,1.6287,0.4684,1.007,100,13.8,1,1,,closed
EDGE-023070,FUSE-XFMR-011344,XFMR-011344,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.535,2823.0,1.4902,0.5241,1.007,100,13.8,1,1,,closed
EDGE-023071,JCT-FDR-0036-001,FUSE-XFMR-011345,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.096,509.3,0.878,0.463,0.6985,150,13.8,1,0,,closed
EDGE-023072,FUSE-XFMR-011345,XFMR-011345,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.547,2885.8,0.8714,0.5206,0.6985,150,13.8,1,0,,closed
EDGE-023073,JCT-FDR-0036-001,FUSE-XFMR-011346,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.098,518.0,0.6213,0.4526,0.5345,230,13.8,1,1,,closed
EDGE-023074,FUSE-XFMR-011346,XFMR-011346,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.556,2935.2,0.5477,0.4516,0.5345,230,13.8,1,1,,closed
EDGE-023075,JCT-FDR-0036-001,FUSE-XFMR-011347,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.1,528.3,0.6255,0.4609,0.5345,230,13.8,3,1,,closed
EDGE-023076,FUSE-XFMR-011347,XFMR-011347,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.567,2993.5,0.578,0.5083,0.5345,230,13.8,3,1,,closed
EDGE-023077,JCT-FDR-0036-001,FUSE-XFMR-011348,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.101,535.4,0.5374,0.4978,0.5345,230,13.8,1,0,,closed
EDGE-023078,FUSE-XFMR-011348,XFMR-011348,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.575,3033.9,0.5861,0.5174,0.5345,230,13.8,1,0,,closed
EDGE-023079,JCT-FDR-0036-001,FUSE-XFMR-011349,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.103,544.1,1.3846,0.4655,1.007,100,13.8,1,1,,closed
EDGE-023080,FUSE-XFMR-011349,XFMR-011349,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.584,3083.3,1.6068,0.5178,1.007,100,13.8,1,1,,closed
EDGE-023081,JCT-FDR-0036-001,FUSE-XFMR-011350,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.105,553.6,0.6049,0.4392,0.5345,230,13.8,3,1,,closed
EDGE-023082,FUSE-XFMR-011350,XFMR-011350,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.594,3137.1,0.6007,0.4412,0.5345,230,13.8,3,1,,closed
EDGE-023083,JCT-FDR-0036-001,FUSE-XFMR-011351,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.107,563.1,0.2889,0.4042,0.3655,340,13.8,1,1,,closed
EDGE-023084,FUSE-XFMR-011351,XFMR-011351,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.604,3191.0,0.2744,0.4481,0.3655,340,13.8,1,1,,closed
EDGE-023085,JCT-FDR-0036-001,FUSE-XFMR-011352,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.109,575.8,0.651,0.4563,0.5345,230,13.8,2,1,,closed
EDGE-023086,FUSE-XFMR-011352,XFMR-011352,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.618,3262.8,0.6374,0.4348,0.5345,230,13.8,2,1,,closed
EDGE-023087,JCT-FDR-0036-001,FUSE-XFMR-011353,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.11,580.5,0.6294,0.4642,0.5345,230,13.8,2,0,,closed
EDGE-023088,FUSE-XFMR-011353,XFMR-011353,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.623,3289.7,0.5449,0.4633,0.5345,230,13.8,2,0,,closed
EDGE-023089,JCT-FDR-0036-001,FUSE-XFMR-011354,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.112,591.6,0.9631,0.5019,0.6985,150,13.8,1,1,,closed
EDGE-023090,FUSE-XFMR-011354,XFMR-011354,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.635,3352.5,0.9304,0.5513,0.6985,150,13.8,1,1,,closed
EDGE-023091,JCT-FDR-0036-001,FUSE-XFMR-011355,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.114,601.1,0.2839,0.4728,0.3655,340,13.8,2,1,,closed
EDGE-023092,FUSE-XFMR-011355,XFMR-011355,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.645,3406.4,0.2843,0.3998,0.3655,340,13.8,2,1,,closed
EDGE-023093,JCT-FDR-0036-001,FUSE-XFMR-011356,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.116,611.4,0.5675,0.492,0.5345,230,13.8,3,0,,closed
EDGE-023094,FUSE-XFMR-011356,XFMR-011356,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.656,3464.7,0.5365,0.5199,0.5345,230,13.8,3,0,,closed
EDGE-023095,JCT-FDR-0036-001,FUSE-XFMR-011357,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.117,620.1,1.6168,0.483,1.007,100,13.8,1,1,,closed
EDGE-023096,FUSE-XFMR-011357,XFMR-011357,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.666,3514.1,1.6379,0.4999,1.007,100,13.8,1,1,,closed
EDGE-023097,JCT-FDR-0036-001,FUSE-XFMR-011358,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.119,627.3,0.894,0.5428,0.6985,150,13.8,2,1,,closed
EDGE-023098,FUSE-XFMR-011358,XFMR-011358,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.673,3554.5,0.8537,0.5368,0.6985,150,13.8,2,1,,closed
EDGE-023099,JCT-FDR-0036-001,FUSE-XFMR-011359,FDR-0036,SUB-009,lateral_underground,4/0 AL,C,0.12,636.0,0.268,0.4468,0.3655,340,13.8,1,0,,closed
EDGE-023100,FUSE-XFMR-011359,XFMR-011359,FDR-0036,SUB-009,lateral_underground,4/0 AL,C,0.683,3603.9,0.2743,0.4706,0.3655,340,13.8,1,0,,closed
EDGE-023101,JCT-FDR-0036-001,FUSE-XFMR-011360,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.122,644.7,0.6197,0.4861,0.5345,230,13.8,2,1,,closed
EDGE-023102,FUSE-XFMR-011360,XFMR-011360,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.692,3653.2,0.6096,0.4321,0.5345,230,13.8,2,1,,closed
EDGE-023103,JCT-FDR-0036-001,FUSE-XFMR-011361,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.124,655.8,1.5102,0.5166,1.007,100,13.8,1,1,,closed
EDGE-023104,FUSE-XFMR-011361,XFMR-011361,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.704,3716.1,1.4447,0.5384,1.007,100,13.8,1,1,,closed
EDGE-023105,JCT-FDR-0036-001,FUSE-XFMR-011362,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.126,663.7,0.94,0.4934,0.6985,150,13.8,1,1,,closed
EDGE-023106,FUSE-XFMR-011362,XFMR-011362,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.712,3760.9,0.9139,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-023107,JCT-FDR-0036-001,FUSE-XFMR-011363,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.127,672.4,1.3627,0.5428,1.007,100,13.8,2,0,,closed
EDGE-023108,FUSE-XFMR-011363,XFMR-011363,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.722,3810.3,1.452,0.4905,1.007,100,13.8,2,0,,closed
EDGE-023109,JCT-FDR-0036-001,FUSE-XFMR-011364,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.129,682.7,0.8566,0.4624,0.6985,150,13.8,2,1,,closed
EDGE-023110,FUSE-XFMR-011364,XFMR-011364,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.733,3868.7,0.9506,0.5209,0.6985,150,13.8,2,1,,closed
EDGE-023111,JCT-FDR-0036-001,FUSE-XFMR-011365,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.131,693.8,0.3006,0.422,0.3655,340,13.8,2,1,,closed
EDGE-023112,FUSE-XFMR-011365,XFMR-011365,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.745,3931.5,0.2761,0.4106,0.3655,340,13.8,2,1,,closed
EDGE-023113,JCT-FDR-0036-001,FUSE-XFMR-011366,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.132,699.3,0.8419,0.4789,0.6985,150,13.8,2,0,,closed
EDGE-023114,FUSE-XFMR-011366,XFMR-011366,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.751,3962.9,0.9436,0.4731,0.6985,150,13.8,2,0,,closed
EDGE-023115,JCT-FDR-0036-001,JCT-FDR-0036-002,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2267,0.3852,0.3492,530,13.8,3,1,,closed
EDGE-023116,JCT-FDR-0036-002,FUSE-XFMR-011367,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.002,8.7,0.9266,0.4654,0.6985,150,13.8,2,0,,closed
EDGE-023117,FUSE-XFMR-011367,XFMR-011367,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.009,49.4,0.9468,0.4818,0.6985,150,13.8,2,0,,closed
EDGE-023118,JCT-FDR-0036-002,FUSE-XFMR-011368,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.002,7.9,1.5645,0.4846,1.007,100,13.8,2,0,,closed
EDGE-023119,FUSE-XFMR-011368,XFMR-011368,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.009,44.9,1.5797,0.4816,1.007,100,13.8,2,0,,closed
EDGE-023120,JCT-FDR-0036-002,FUSE-XFMR-011369,FDR-0036,SUB-009,lateral_underground,#4 CU,B,0.003,18.2,1.367,0.525,1.007,100,13.8,1,0,,closed
EDGE-023121,FUSE-XFMR-011369,XFMR-011369,FDR-0036,SUB-009,lateral_underground,#4 CU,B,0.02,103.2,1.4108,0.5181,1.007,100,13.8,1,0,,closed
EDGE-023122,JCT-FDR-0036-002,FUSE-XFMR-011370,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.005,27.7,0.3103,0.4148,0.3655,340,13.8,1,1,,closed
EDGE-023123,FUSE-XFMR-011370,XFMR-011370,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.03,157.1,0.2779,0.4772,0.3655,340,13.8,1,1,,closed
EDGE-023124,JCT-FDR-0036-002,FUSE-XFMR-011371,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.007,35.6,0.2676,0.4385,0.3655,340,13.8,1,1,,closed
EDGE-023125,FUSE-XFMR-011371,XFMR-011371,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.038,202.0,0.2951,0.4735,0.3655,340,13.8,1,1,,closed
EDGE-023126,JCT-FDR-0036-002,FUSE-XFMR-011372,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.009,45.9,0.9492,0.5328,0.6985,150,13.8,2,1,,closed
EDGE-023127,FUSE-XFMR-011372,XFMR-011372,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.049,260.3,0.9717,0.5232,0.6985,150,13.8,2,1,,closed
EDGE-023128,JCT-FDR-0036-002,FUSE-XFMR-011373,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.01,53.1,0.2967,0.4556,0.3655,340,13.8,2,0,,closed
EDGE-023129,FUSE-XFMR-011373,XFMR-011373,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.057,300.7,0.2775,0.4513,0.3655,340,13.8,2,0,,closed
EDGE-023130,JCT-FDR-0036-002,FUSE-XFMR-011374,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.013,66.5,0.5795,0.4452,0.5345,230,13.8,1,1,,closed
EDGE-023131,FUSE-XFMR-011374,XFMR-011374,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.071,377.0,0.5433,0.4871,0.5345,230,13.8,1,1,,closed
EDGE-023132,JCT-FDR-0036-002,FUSE-XFMR-011375,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.013,70.5,1.6241,0.5179,1.007,100,13.8,2,1,,closed
EDGE-023133,FUSE-XFMR-011375,XFMR-011375,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.076,399.4,1.6441,0.4847,1.007,100,13.8,2,1,,closed
