edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-023134,JCT-FDR-0036-002,FUSE-XFMR-011376,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.016,84.7,0.5421,0.4976,0.5345,230,13.8,1,1,,closed
EDGE-023135,FUSE-XFMR-011376,XFMR-011376,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.091,480.2,0.5538,0.4829,0.5345,230,13.8,1,1,,closed
EDGE-023136,JCT-FDR-0036-002,FUSE-XFMR-011377,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.017,90.3,0.3137,0.4141,0.3655,340,13.8,2,0,,closed
EDGE-023137,FUSE-XFMR-011377,XFMR-011377,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.097,511.6,0.2727,0.4728,0.3655,340,13.8,2,0,,closed
EDGE-023138,JCT-FDR-0036-002,FUSE-XFMR-011378,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.019,102.2,0.574,0.4488,0.5345,230,13.8,3,1,,closed
EDGE-023139,FUSE-XFMR-011378,XFMR-011378,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.11,579.0,0.5707,0.4879,0.5345,230,13.8,3,1,,closed
EDGE-023140,JCT-FDR-0036-002,FUSE-XFMR-011379,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.021,108.5,0.59,0.4902,0.5345,230,13.8,2,0,,closed
EDGE-023141,FUSE-XFMR-011379,XFMR-011379,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.116,614.9,0.5948,0.476,0.5345,230,13.8,2,0,,closed
EDGE-023142,JCT-FDR-0036-002,FUSE-XFMR-011380,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.023,121.2,0.2806,0.4326,0.3655,340,13.8,2,0,,closed
EDGE-023143,FUSE-XFMR-011380,XFMR-011380,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.13,686.7,0.2681,0.4347,0.3655,340,13.8,2,0,,closed
EDGE-023144,JCT-FDR-0036-002,FUSE-XFMR-011381,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.025,129.9,1.5059,0.5293,1.007,100,13.8,2,1,,closed
EDGE-023145,FUSE-XFMR-011381,XFMR-011381,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.139,736.0,1.3662,0.5211,1.007,100,13.8,2,1,,closed
EDGE-023146,JCT-FDR-0036-002,FUSE-XFMR-011382,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.026,137.8,0.5584,0.4816,0.5345,230,13.8,1,1,,closed
EDGE-023147,FUSE-XFMR-011382,XFMR-011382,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.148,780.9,0.5639,0.4924,0.5345,230,13.8,1,1,,closed
EDGE-023148,JCT-FDR-0036-002,FUSE-XFMR-011383,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.027,144.1,0.8781,0.5249,0.6985,150,13.8,2,1,,closed
EDGE-023149,FUSE-XFMR-011383,XFMR-011383,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.155,816.8,0.9686,0.5466,0.6985,150,13.8,2,1,,closed
EDGE-023150,JCT-FDR-0036-002,FUSE-XFMR-011384,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.029,152.9,0.8601,0.5318,0.6985,150,13.8,2,1,,closed
EDGE-023151,FUSE-XFMR-011384,XFMR-011384,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.164,866.2,0.888,0.5005,0.6985,150,13.8,2,1,,closed
EDGE-023152,JCT-FDR-0036-002,FUSE-XFMR-011385,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.031,163.9,0.2796,0.4262,0.3655,340,13.8,1,1,,closed
EDGE-023153,FUSE-XFMR-011385,XFMR-011385,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.176,929.0,0.3162,0.4279,0.3655,340,13.8,1,1,,closed
EDGE-023154,JCT-FDR-0036-002,FUSE-XFMR-011386,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.033,171.9,1.5885,0.4961,1.007,100,13.8,2,0,,closed
EDGE-023155,FUSE-XFMR-011386,XFMR-011386,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.184,973.9,1.4612,0.5165,1.007,100,13.8,2,0,,closed
EDGE-023156,JCT-FDR-0036-002,FUSE-XFMR-011387,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.035,183.0,0.3239,0.4108,0.3655,340,13.8,2,0,,closed
EDGE-023157,FUSE-XFMR-011387,XFMR-011387,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.196,1036.7,0.3045,0.4588,0.3655,340,13.8,2,0,,closed
EDGE-023158,JCT-FDR-0036-002,FUSE-XFMR-011388,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.036,191.7,0.8467,0.5376,0.6985,150,13.8,2,1,,closed
EDGE-023159,FUSE-XFMR-011388,XFMR-011388,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.206,1086.1,0.8653,0.5463,0.6985,150,13.8,2,1,,closed
EDGE-023160,JCT-FDR-0036-002,FUSE-XFMR-011389,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.038,202.0,0.2674,0.475,0.3655,340,13.8,3,1,,closed
EDGE-023161,FUSE-XFMR-011389,XFMR-011389,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.217,1144.4,0.2988,0.4739,0.3655,340,13.8,3,1,,closed
EDGE-023162,JCT-FDR-0036-002,FUSE-XFMR-011390,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.04,212.3,0.6448,0.5063,0.5345,230,13.8,1,1,,closed
EDGE-023163,FUSE-XFMR-011390,XFMR-011390,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.228,1202.8,0.6041,0.4388,0.5345,230,13.8,1,1,,closed
EDGE-023164,JCT-FDR-0036-002,FUSE-XFMR-011391,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.041,217.8,0.3026,0.4294,0.3655,340,13.8,2,0,,closed
EDGE-023165,FUSE-XFMR-011391,XFMR-011391,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.234,1234.2,0.2834,0.4616,0.3655,340,13.8,2,0,,closed
EDGE-023166,JCT-FDR-0036-002,FUSE-XFMR-011392,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.043,226.5,0.5871,0.4493,0.5345,230,13.8,2,1,,closed
EDGE-023167,FUSE-XFMR-011392,XFMR-011392,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.243,1283.6,0.5689,0.4422,0.5345,230,13.8,2,1,,closed
EDGE-023168,JCT-FDR-0036-002,FUSE-XFMR-011393,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.045,237.6,1.5781,0.548,1.007,100,13.8,2,1,,closed
EDGE-023169,FUSE-XFMR-011393,XFMR-011393,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.255,1346.4,1.3566,0.5157,1.007,100,13.8,2,1,,closed
EDGE-023170,JCT-FDR-0036-002,FUSE-XFMR-011394,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.047,247.9,0.6363,0.435,0.5345,230,13.8,2,1,,closed
EDGE-023171,FUSE-XFMR-011394,XFMR-011394,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.266,1404.7,0.5627,0.5163,0.5345,230,13.8,2,1,,closed
EDGE-023172,JCT-FDR-0036-002,FUSE-XFMR-011395,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.048,255.0,0.6062,0.5107,0.5345,230,13.8,1,1,,closed
EDGE-023173,FUSE-XFMR-011395,XFMR-011395,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.274,1445.1,0.6265,0.5191,0.5345,230,13.8,1,1,,closed
EDGE-023174,JCT-FDR-0036-002,FUSE-XFMR-011396,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.051,267.7,0.599,0.4785,0.5345,230,13.8,1,1,,closed
EDGE-023175,FUSE-XFMR-011396,XFMR-011396,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.287,1516.9,0.5981,0.5049,0.5345,230,13.8,1,1,,closed
EDGE-023176,JCT-FDR-0036-002,FUSE-XFMR-011397,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.052,273.2,0.6192,0.513,0.5345,230,13.8,1,1,,closed
EDGE-023177,FUSE-XFMR-011397,XFMR-011397,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.293,1548.4,0.5902,0.4614,0.5345,230,13.8,1,1,,closed
EDGE-023178,JCT-FDR-0036-002,FUSE-XFMR-011398,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.054,282.7,1.472,0.4983,1.007,100,13.8,3,1,,closed
EDGE-023179,FUSE-XFMR-011398,XFMR-011398,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.303,1602.2,1.6461,0.4622,1.007,100,13.8,3,1,,closed
EDGE-023180,JCT-FDR-0036-002,FUSE-XFMR-011399,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.056,293.8,0.9582,0.4765,0.6985,150,13.8,1,1,,closed
EDGE-023181,FUSE-XFMR-011399,XFMR-011399,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.315,1665.0,0.8805,0.5088,0.6985,150,13.8,1,1,,closed
EDGE-023182,JCT-FDR-0036-002,FUSE-XFMR-011400,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.057,303.3,1.635,0.4847,1.007,100,13.8,1,1,,closed
EDGE-023183,FUSE-XFMR-011400,XFMR-011400,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.326,1718.9,1.359,0.477,1.007,100,13.8,1,1,,closed
EDGE-023184,JCT-FDR-0036-002,FUSE-XFMR-011401,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.058,308.9,0.6494,0.522,0.5345,230,13.8,1,1,,closed
EDGE-023185,FUSE-XFMR-011401,XFMR-011401,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.332,1750.3,0.6095,0.4681,0.5345,230,13.8,1,1,,closed
EDGE-023186,JCT-FDR-0036-002,FUSE-XFMR-011402,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.06,319.2,0.8987,0.5344,0.6985,150,13.8,3,1,,closed
EDGE-023187,FUSE-XFMR-011402,XFMR-011402,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.343,1808.7,0.9091,0.5507,0.6985,150,13.8,3,1,,closed
EDGE-023188,JCT-FDR-0036-002,FUSE-XFMR-011403,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.062,329.5,1.5137,0.5579,1.007,100,13.8,2,0,,closed
EDGE-023189,FUSE-XFMR-011403,XFMR-011403,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.354,1867.0,1.3568,0.5427,1.007,100,13.8,2,0,,closed
EDGE-023190,JCT-FDR-0036-002,FUSE-XFMR-011404,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.064,339.8,0.5352,0.4873,0.5345,230,13.8,1,1,,closed
EDGE-023191,FUSE-XFMR-011404,XFMR-011404,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.365,1925.4,0.6217,0.4717,0.5345,230,13.8,1,1,,closed
EDGE-023192,JCT-FDR-0036-002,FUSE-XFMR-011405,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.065,345.3,0.3023,0.4347,0.3655,340,13.8,1,1,,closed
EDGE-023193,FUSE-XFMR-011405,XFMR-011405,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.371,1956.8,0.3122,0.4223,0.3655,340,13.8,1,1,,closed
EDGE-023194,JCT-FDR-0036-002,FUSE-XFMR-011406,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.067,355.6,1.4626,0.5446,1.007,100,13.8,2,1,,closed
EDGE-023195,FUSE-XFMR-011406,XFMR-011406,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.382,2015.1,1.4334,0.558,1.007,100,13.8,2,1,,closed
EDGE-023196,JCT-FDR-0036-002,FUSE-XFMR-011407,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.069,364.3,0.9776,0.4974,0.6985,150,13.8,1,0,,closed
EDGE-023197,FUSE-XFMR-011407,XFMR-011407,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.391,2064.5,0.8132,0.5262,0.6985,150,13.8,1,0,,closed
EDGE-023198,JCT-FDR-0036-002,FUSE-XFMR-011408,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.071,376.2,0.3183,0.4375,0.3655,340,13.8,1,1,,closed
EDGE-023199,FUSE-XFMR-011408,XFMR-011408,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.404,2131.8,0.3097,0.4113,0.3655,340,13.8,1,1,,closed
EDGE-023200,JCT-FDR-0036-002,FUSE-XFMR-011409,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.073,384.1,1.3978,0.5338,1.007,100,13.8,1,1,,closed
EDGE-023201,FUSE-XFMR-011409,XFMR-011409,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.412,2176.7,1.3917,0.5351,1.007,100,13.8,1,1,,closed
EDGE-023202,JCT-FDR-0036-002,FUSE-XFMR-011410,FDR-0036,SUB-009,lateral_underground,4/0 AL,C,0.074,390.5,0.2749,0.4543,0.3655,340,13.8,1,0,,closed
EDGE-023203,FUSE-XFMR-011410,XFMR-011410,FDR-0036,SUB-009,lateral_underground,4/0 AL,C,0.419,2212.6,0.3238,0.418,0.3655,340,13.8,1,0,,closed
EDGE-023204,JCT-FDR-0036-002,FUSE-XFMR-011411,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.076,403.9,0.3191,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-023205,FUSE-XFMR-011411,XFMR-011411,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.433,2288.9,0.3155,0.4138,0.3655,340,13.8,1,1,,closed
EDGE-023206,JCT-FDR-0036-002,FUSE-XFMR-011412,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.078,411.0,0.2776,0.4598,0.3655,340,13.8,1,1,,closed
EDGE-023207,FUSE-XFMR-011412,XFMR-011412,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.441,2329.3,0.2758,0.4317,0.3655,340,13.8,1,1,,closed
EDGE-023208,JCT-FDR-0036-002,FUSE-XFMR-011413,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.079,417.4,1.5788,0.4999,1.007,100,13.8,2,0,,closed
EDGE-023209,FUSE-XFMR-011413,XFMR-011413,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.448,2365.2,1.4597,0.4829,1.007,100,13.8,2,0,,closed
EDGE-023210,JCT-FDR-0036-002,FUSE-XFMR-011414,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.081,426.9,0.6237,0.492,0.5345,230,13.8,1,1,,closed
EDGE-023211,FUSE-XFMR-011414,XFMR-011414,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.458,2419.0,0.5532,0.4973,0.5345,230,13.8,1,1,,closed
EDGE-023212,JCT-FDR-0036-002,FUSE-XFMR-011415,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.083,435.6,0.944,0.4694,0.6985,150,13.8,2,0,,closed
EDGE-023213,FUSE-XFMR-011415,XFMR-011415,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.468,2468.4,0.8511,0.5368,0.6985,150,13.8,2,0,,closed
EDGE-023214,JCT-FDR-0036-002,FUSE-XFMR-011416,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.084,445.9,0.9636,0.5,0.6985,150,13.8,1,0,,closed
EDGE-023215,FUSE-XFMR-011416,XFMR-011416,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.479,2526.7,0.8612,0.5313,0.6985,150,13.8,1,0,,closed
EDGE-023216,JCT-FDR-0036-002,FUSE-XFMR-011417,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.087,457.0,0.3256,0.4147,0.3655,340,13.8,2,1,,closed
EDGE-023217,FUSE-XFMR-011417,XFMR-011417,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.49,2589.6,0.2927,0.418,0.3655,340,13.8,2,1,,closed
EDGE-023218,JCT-FDR-0036-002,FUSE-XFMR-011418,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.088,464.1,0.8369,0.5022,0.6985,150,13.8,1,1,,closed
EDGE-023219,FUSE-XFMR-011418,XFMR-011418,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.498,2630.0,0.9574,0.4912,0.6985,150,13.8,1,1,,closed
EDGE-023220,JCT-FDR-0036-002,FUSE-XFMR-011419,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.09,474.4,0.3233,0.4484,0.3655,340,13.8,2,1,,closed
EDGE-023221,FUSE-XFMR-011419,XFMR-011419,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.509,2688.3,0.2755,0.394,0.3655,340,13.8,2,1,,closed
EDGE-023222,JCT-FDR-0036-002,FUSE-XFMR-011420,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.091,481.5,1.6467,0.527,1.007,100,13.8,2,0,,closed
EDGE-023223,FUSE-XFMR-011420,XFMR-011420,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.517,2728.7,1.5809,0.4884,1.007,100,13.8,2,0,,closed
EDGE-023224,JCT-FDR-0036-002,FUSE-XFMR-011421,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.093,491.8,1.6181,0.5057,1.007,100,13.8,1,0,,closed
EDGE-023225,FUSE-XFMR-011421,XFMR-011421,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.528,2787.0,1.6163,0.5522,1.007,100,13.8,1,0,,closed
EDGE-023226,JCT-FDR-0036-002,FUSE-XFMR-011422,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.095,499.8,0.94,0.491,0.6985,150,13.8,1,0,,closed
EDGE-023227,FUSE-XFMR-011422,XFMR-011422,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.536,2831.9,0.905,0.5381,0.6985,150,13.8,1,0,,closed
EDGE-023228,JCT-FDR-0036-002,FUSE-XFMR-011423,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.097,511.6,1.5026,0.521,1.007,100,13.8,2,1,,closed
EDGE-023229,FUSE-XFMR-011423,XFMR-011423,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.549,2899.2,1.6453,0.4974,1.007,100,13.8,2,1,,closed
EDGE-023230,JCT-FDR-0036-002,FUSE-XFMR-011424,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.099,521.1,1.5739,0.5545,1.007,100,13.8,3,1,,closed
EDGE-023231,FUSE-XFMR-011424,XFMR-011424,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.559,2953.1,1.354,0.5563,1.007,100,13.8,3,1,,closed
EDGE-023232,JCT-FDR-0036-002,FUSE-XFMR-011425,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.101,531.4,0.9047,0.5152,0.6985,150,13.8,3,1,,closed
EDGE-023233,FUSE-XFMR-011425,XFMR-011425,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.57,3011.4,0.8839,0.4785,0.6985,150,13.8,3,1,,closed
EDGE-023234,JCT-FDR-0036-002,FUSE-XFMR-011426,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.102,540.1,0.2851,0.4757,0.3655,340,13.8,1,1,,closed
EDGE-023235,FUSE-XFMR-011426,XFMR-011426,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.58,3060.8,0.2781,0.4015,0.3655,340,13.8,1,1,,closed
EDGE-023236,JCT-FDR-0036-002,FUSE-XFMR-011427,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.104,547.3,0.3113,0.4123,0.3655,340,13.8,1,0,,closed
EDGE-023237,FUSE-XFMR-011427,XFMR-011427,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.587,3101.2,0.2977,0.4613,0.3655,340,13.8,1,0,,closed
EDGE-023238,JCT-FDR-0036-002,FUSE-XFMR-011428,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.105,554.4,1.4871,0.4711,1.007,100,13.8,1,1,,closed
EDGE-023239,FUSE-XFMR-011428,XFMR-011428,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.595,3141.6,1.5964,0.4819,1.007,100,13.8,1,1,,closed
EDGE-023240,JCT-FDR-0036-002,FUSE-XFMR-011429,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.107,564.7,0.5722,0.4591,0.5345,230,13.8,1,1,,closed
EDGE-023241,FUSE-XFMR-011429,XFMR-011429,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.606,3199.9,0.5717,0.4563,0.5345,230,13.8,1,1,,closed
EDGE-023242,JCT-FDR-0036-002,FUSE-XFMR-011430,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.109,574.2,0.5774,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-023243,FUSE-XFMR-011430,XFMR-011430,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.616,3253.8,0.5854,0.4555,0.5345,230,13.8,2,1,,closed
EDGE-023244,JCT-FDR-0036-002,FUSE-XFMR-011431,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.11,581.3,0.3056,0.4086,0.3655,340,13.8,2,1,,closed
EDGE-023245,FUSE-XFMR-011431,XFMR-011431,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.624,3294.2,0.2904,0.428,0.3655,340,13.8,2,1,,closed
EDGE-023246,JCT-FDR-0036-002,FUSE-XFMR-011432,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.112,592.4,1.4407,0.4755,1.007,100,13.8,2,1,,closed
EDGE-023247,FUSE-XFMR-011432,XFMR-011432,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.636,3357.0,1.4068,0.5226,1.007,100,13.8,2,1,,closed
EDGE-023248,JCT-FDR-0036-002,FUSE-XFMR-011433,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.114,603.5,0.5332,0.4429,0.5345,230,13.8,2,1,,closed
EDGE-023249,FUSE-XFMR-011433,XFMR-011433,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.648,3419.9,0.6437,0.4458,0.5345,230,13.8,2,1,,closed
EDGE-023250,JCT-FDR-0036-002,FUSE-XFMR-011434,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.116,612.2,0.8698,0.4664,0.6985,150,13.8,3,1,,closed
EDGE-023251,FUSE-XFMR-011434,XFMR-011434,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.657,3469.2,0.9384,0.5504,0.6985,150,13.8,3,1,,closed
EDGE-023252,JCT-FDR-0036-002,FUSE-XFMR-011435,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.117,618.6,1.3903,0.4992,1.007,100,13.8,2,1,,closed
EDGE-023253,FUSE-XFMR-011435,XFMR-011435,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.664,3505.1,1.6393,0.489,1.007,100,13.8,2,1,,closed
EDGE-023254,JCT-FDR-0036-002,FUSE-XFMR-011436,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.12,632.0,1.6218,0.5184,1.007,100,13.8,1,1,,closed
EDGE-023255,FUSE-XFMR-011436,XFMR-011436,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.678,3581.4,1.4043,0.4752,1.007,100,13.8,1,1,,closed
EDGE-023256,JCT-FDR-0036-002,FUSE-XFMR-011437,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.121,640.7,0.278,0.4373,0.3655,340,13.8,3,1,,closed
EDGE-023257,FUSE-XFMR-011437,XFMR-011437,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.688,3630.8,0.3153,0.4,0.3655,340,13.8,3,1,,closed
EDGE-023258,JCT-FDR-0036-002,FUSE-XFMR-011438,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.122,646.3,0.3139,0.432,0.3655,340,13.8,1,1,,closed
EDGE-023259,FUSE-XFMR-011438,XFMR-011438,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.694,3662.2,0.31,0.4371,0.3655,340,13.8,1,1,,closed
EDGE-023260,JCT-FDR-0036-002,FUSE-XFMR-011439,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.125,658.9,0.3196,0.4595,0.3655,340,13.8,1,1,,closed
EDGE-023261,FUSE-XFMR-011439,XFMR-011439,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.707,3734.0,0.2979,0.4011,0.3655,340,13.8,1,1,,closed
EDGE-023262,JCT-FDR-0036-002,FUSE-XFMR-011440,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.126,667.7,1.5478,0.5023,1.007,100,13.8,2,0,,closed
EDGE-023263,FUSE-XFMR-011440,XFMR-011440,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.717,3783.4,1.4326,0.5195,1.007,100,13.8,2,0,,closed
EDGE-023264,JCT-FDR-0036-002,FUSE-XFMR-011441,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.128,676.4,1.5715,0.513,1.007,100,13.8,1,1,,closed
EDGE-023265,FUSE-XFMR-011441,XFMR-011441,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.726,3832.8,1.6237,0.4716,1.007,100,13.8,1,1,,closed
EDGE-023266,JCT-FDR-0036-002,FUSE-XFMR-011442,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.13,684.3,0.9323,0.4986,0.6985,150,13.8,2,1,,closed
EDGE-023267,FUSE-XFMR-011442,XFMR-011442,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.734,3877.6,0.9488,0.4876,0.6985,150,13.8,2,1,,closed
EDGE-023268,JCT-FDR-0036-002,FUSE-XFMR-011443,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.132,694.6,0.9154,0.5387,0.6985,150,13.8,2,0,,closed
EDGE-023269,FUSE-XFMR-011443,XFMR-011443,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.745,3936.0,0.9575,0.4885,0.6985,150,13.8,2,0,,closed
EDGE-023270,JCT-FDR-0036-002,FUSE-XFMR-011444,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.133,700.1,0.2914,0.3944,0.3655,340,13.8,3,1,,closed
EDGE-023271,FUSE-XFMR-011444,XFMR-011444,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.751,3967.4,0.2843,0.4186,0.3655,340,13.8,3,1,,closed
EDGE-023272,JCT-FDR-0036-002,JCT-FDR-0036-003,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2318,0.3928,0.3472,530,13.8,3,1,,closed
EDGE-023273,JCT-FDR-0036-003,FUSE-XFMR-011445,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.001,5.5,0.5732,0.487,0.5345,230,13.8,1,0,,closed
EDGE-023274,FUSE-XFMR-011445,XFMR-011445,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.006,31.4,0.5735,0.4377,0.5345,230,13.8,1,0,,closed
EDGE-023275,JCT-FDR-0036-003,FUSE-XFMR-011446,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.001,4.0,0.5944,0.456,0.5345,230,13.8,1,1,,closed
EDGE-023276,FUSE-XFMR-011446,XFMR-011446,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.004,22.4,0.6296,0.502,0.5345,230,13.8,1,1,,closed
EDGE-023277,JCT-FDR-0036-003,FUSE-XFMR-011447,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.003,15.8,0.6165,0.4467,0.5345,230,13.8,2,0,,closed
EDGE-023278,FUSE-XFMR-011447,XFMR-011447,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.017,89.8,0.6431,0.4648,0.5345,230,13.8,2,0,,closed
EDGE-023279,JCT-FDR-0036-003,FUSE-XFMR-011448,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.004,23.8,1.5237,0.5498,1.007,100,13.8,1,1,,closed
EDGE-023280,FUSE-XFMR-011448,XFMR-011448,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.025,134.6,1.4812,0.5476,1.007,100,13.8,1,1,,closed
EDGE-023281,JCT-FDR-0036-003,FUSE-XFMR-011449,FDR-0036,SUB-009,lateral_underground,#4 CU,BC,0.007,35.6,1.4649,0.508,1.007,100,13.8,2,0,,closed
EDGE-023282,FUSE-XFMR-011449,XFMR-011449,FDR-0036,SUB-009,lateral_underground,#4 CU,BC,0.038,202.0,1.6427,0.465,1.007,100,13.8,2,0,,closed
EDGE-023283,JCT-FDR-0036-003,FUSE-XFMR-011450,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.008,43.6,0.3163,0.4582,0.3655,340,13.8,1,0,,closed
EDGE-023284,FUSE-XFMR-011450,XFMR-011450,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.047,246.8,0.3194,0.4559,0.3655,340,13.8,1,0,,closed
EDGE-023285,JCT-FDR-0036-003,FUSE-XFMR-011451,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.01,53.1,0.3241,0.4751,0.3655,340,13.8,2,0,,closed
EDGE-023286,FUSE-XFMR-011451,XFMR-011451,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.057,300.7,0.3028,0.392,0.3655,340,13.8,2,0,,closed
EDGE-023287,JCT-FDR-0036-003,FUSE-XFMR-011452,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.012,61.8,0.6213,0.4348,0.5345,230,13.8,1,1,,closed
EDGE-023288,FUSE-XFMR-011452,XFMR-011452,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.066,350.1,0.5986,0.4901,0.5345,230,13.8,1,1,,closed
EDGE-023289,JCT-FDR-0036-003,FUSE-XFMR-011453,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.013,69.7,0.6355,0.4381,0.5345,230,13.8,2,0,,closed
EDGE-023290,FUSE-XFMR-011453,XFMR-011453,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.075,394.9,0.5971,0.5225,0.5345,230,13.8,2,0,,closed
EDGE-023291,JCT-FDR-0036-003,FUSE-XFMR-011454,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.015,78.4,0.5435,0.5222,0.5345,230,13.8,2,1,,closed
EDGE-023292,FUSE-XFMR-011454,XFMR-011454,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.084,444.3,0.6054,0.4489,0.5345,230,13.8,2,1,,closed
EDGE-023293,JCT-FDR-0036-003,FUSE-XFMR-011455,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.017,89.5,0.2993,0.469,0.3655,340,13.8,1,1,,closed
EDGE-023294,FUSE-XFMR-011455,XFMR-011455,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.096,507.1,0.2925,0.4566,0.3655,340,13.8,1,1,,closed
EDGE-023295,JCT-FDR-0036-003,FUSE-XFMR-011456,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.018,97.4,0.5736,0.437,0.5345,230,13.8,1,1,,closed
EDGE-023296,FUSE-XFMR-011456,XFMR-011456,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.105,552.0,0.6426,0.479,0.5345,230,13.8,1,1,,closed
EDGE-023297,JCT-FDR-0036-003,FUSE-XFMR-011457,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.02,105.3,0.5571,0.4601,0.5345,230,13.8,1,0,,closed
EDGE-023298,FUSE-XFMR-011457,XFMR-011457,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.113,596.9,0.5494,0.4984,0.5345,230,13.8,1,0,,closed
EDGE-023299,JCT-FDR-0036-003,FUSE-XFMR-011458,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.022,115.6,0.552,0.4838,0.5345,230,13.8,1,1,,closed
EDGE-023300,FUSE-XFMR-011458,XFMR-011458,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.124,655.2,0.562,0.5205,0.5345,230,13.8,1,1,,closed
EDGE-023301,JCT-FDR-0036-003,FUSE-XFMR-011459,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.024,125.1,0.899,0.5433,0.6985,150,13.8,1,0,,closed
EDGE-023302,FUSE-XFMR-011459,XFMR-011459,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.134,709.1,0.8503,0.467,0.6985,150,13.8,1,0,,closed
EDGE-023303,JCT-FDR-0036-003,FUSE-XFMR-011460,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.026,135.4,0.5446,0.4491,0.5345,230,13.8,1,0,,closed
EDGE-023304,FUSE-XFMR-011460,XFMR-011460,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.145,767.4,0.5692,0.4648,0.5345,230,13.8,1,0,,closed
EDGE-023305,JCT-FDR-0036-003,FUSE-XFMR-011461,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.027,144.9,0.6465,0.5094,0.5345,230,13.8,3,0,,closed
EDGE-023306,FUSE-XFMR-011461,XFMR-011461,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.156,821.3,0.5982,0.4402,0.5345,230,13.8,3,0,,closed
EDGE-023307,JCT-FDR-0036-003,FUSE-XFMR-011462,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.029,151.3,1.4626,0.4748,1.007,100,13.8,2,1,,closed
EDGE-023308,FUSE-XFMR-011462,XFMR-011462,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.162,857.2,1.4186,0.5151,1.007,100,13.8,2,1,,closed
EDGE-023309,JCT-FDR-0036-003,FUSE-XFMR-011463,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.031,162.4,1.4482,0.4995,1.007,100,13.8,3,0,,closed
EDGE-023310,FUSE-XFMR-011463,XFMR-011463,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.174,920.0,1.6151,0.4912,1.007,100,13.8,3,0,,closed
EDGE-023311,JCT-FDR-0036-003,FUSE-XFMR-011464,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.033,172.7,0.2952,0.4192,0.3655,340,13.8,2,1,,closed
EDGE-023312,FUSE-XFMR-011464,XFMR-011464,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.185,978.4,0.3076,0.4059,0.3655,340,13.8,2,1,,closed
EDGE-023313,JCT-FDR-0036-003,FUSE-XFMR-011465,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.034,177.4,0.3084,0.467,0.3655,340,13.8,1,1,,closed
EDGE-023314,FUSE-XFMR-011465,XFMR-011465,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.19,1005.3,0.2874,0.4485,0.3655,340,13.8,1,1,,closed
EDGE-023315,JCT-FDR-0036-003,FUSE-XFMR-011466,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.036,189.3,0.2953,0.4461,0.3655,340,13.8,2,0,,closed
EDGE-023316,FUSE-XFMR-011466,XFMR-011466,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.203,1072.6,0.2831,0.3985,0.3655,340,13.8,2,0,,closed
EDGE-023317,JCT-FDR-0036-003,FUSE-XFMR-011467,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.037,195.6,0.83,0.4769,0.6985,150,13.8,2,0,,closed
EDGE-023318,FUSE-XFMR-011467,XFMR-011467,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.21,1108.5,0.9586,0.5198,0.6985,150,13.8,2,0,,closed
EDGE-023319,JCT-FDR-0036-003,FUSE-XFMR-011468,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.039,206.7,0.8612,0.5298,0.6985,150,13.8,3,1,,closed
EDGE-023320,FUSE-XFMR-011468,XFMR-011468,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.222,1171.4,0.9641,0.4847,0.6985,150,13.8,3,1,,closed
EDGE-023321,JCT-FDR-0036-003,FUSE-XFMR-011469,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.041,217.0,1.3648,0.5021,1.007,100,13.8,1,1,,closed
EDGE-023322,FUSE-XFMR-011469,XFMR-011469,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.233,1229.7,1.5281,0.5081,1.007,100,13.8,1,1,,closed
EDGE-023323,JCT-FDR-0036-003,FUSE-XFMR-011470,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.043,225.7,0.325,0.3949,0.3655,340,13.8,1,0,,closed
EDGE-023324,FUSE-XFMR-011470,XFMR-011470,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.242,1279.1,0.276,0.4254,0.3655,340,13.8,1,0,,closed
EDGE-023325,JCT-FDR-0036-003,FUSE-XFMR-011471,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.045,235.2,1.5081,0.4973,1.007,100,13.8,1,1,,closed
EDGE-023326,FUSE-XFMR-011471,XFMR-011471,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.252,1332.9,1.4056,0.4676,1.007,100,13.8,1,1,,closed
EDGE-023327,JCT-FDR-0036-003,FUSE-XFMR-011472,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.046,241.6,0.308,0.438,0.3655,340,13.8,3,1,,closed
EDGE-023328,FUSE-XFMR-011472,XFMR-011472,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.259,1368.8,0.2809,0.4128,0.3655,340,13.8,3,1,,closed
EDGE-023329,JCT-FDR-0036-003,FUSE-XFMR-011473,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.047,250.3,1.4308,0.5035,1.007,100,13.8,2,1,,closed
EDGE-023330,FUSE-XFMR-011473,XFMR-011473,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.269,1418.2,1.5213,0.4983,1.007,100,13.8,2,1,,closed
EDGE-023331,JCT-FDR-0036-003,FUSE-XFMR-011474,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.05,263.7,0.5381,0.5068,0.5345,230,13.8,2,1,,closed
EDGE-023332,FUSE-XFMR-011474,XFMR-011474,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.283,1494.5,0.5465,0.4302,0.5345,230,13.8,2,1,,closed
EDGE-023333,JCT-FDR-0036-003,FUSE-XFMR-011475,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.052,272.4,0.2904,0.4543,0.3655,340,13.8,3,1,,closed
EDGE-023334,FUSE-XFMR-011475,XFMR-011475,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.292,1543.9,0.2946,0.4496,0.3655,340,13.8,3,1,,closed
EDGE-023335,JCT-FDR-0036-003,FUSE-XFMR-011476,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.053,282.0,0.2917,0.4447,0.3655,340,13.8,1,1,,closed
EDGE-023336,FUSE-XFMR-011476,XFMR-011476,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.303,1597.7,0.3218,0.4388,0.3655,340,13.8,1,1,,closed
EDGE-023337,JCT-FDR-0036-003,FUSE-XFMR-011477,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.054,287.5,0.6096,0.4599,0.5345,230,13.8,2,1,,closed
EDGE-023338,FUSE-XFMR-011477,XFMR-011477,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.309,1629.1,0.5939,0.5066,0.5345,230,13.8,2,1,,closed
EDGE-023339,JCT-FDR-0036-003,FUSE-XFMR-011478,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.057,301.0,0.3145,0.4285,0.3655,340,13.8,1,1,,closed
EDGE-023340,FUSE-XFMR-011478,XFMR-011478,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.323,1705.4,0.2848,0.4652,0.3655,340,13.8,1,1,,closed
EDGE-023341,JCT-FDR-0036-003,FUSE-XFMR-011479,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.059,309.7,1.4879,0.558,1.007,100,13.8,3,1,,closed
EDGE-023342,FUSE-XFMR-011479,XFMR-011479,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.332,1754.8,1.5823,0.5514,1.007,100,13.8,3,1,,closed
EDGE-023343,JCT-FDR-0036-003,FUSE-XFMR-011480,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.06,315.2,0.582,0.4827,0.5345,230,13.8,1,1,,closed
EDGE-023344,FUSE-XFMR-011480,XFMR-011480,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.338,1786.2,0.6153,0.5247,0.5345,230,13.8,1,1,,closed
EDGE-023345,JCT-FDR-0036-003,FUSE-XFMR-011481,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.062,327.1,0.6271,0.4773,0.5345,230,13.8,2,1,,closed
EDGE-023346,FUSE-XFMR-011481,XFMR-011481,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.351,1853.5,0.6302,0.4848,0.5345,230,13.8,2,1,,closed
EDGE-023347,JCT-FDR-0036-003,FUSE-XFMR-011482,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.063,334.2,0.9243,0.5064,0.6985,150,13.8,2,1,,closed
EDGE-023348,FUSE-XFMR-011482,XFMR-011482,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.359,1893.9,0.8313,0.5357,0.6985,150,13.8,2,1,,closed
EDGE-023349,JCT-FDR-0036-003,FUSE-XFMR-011483,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.066,346.1,0.8806,0.4526,0.6985,150,13.8,2,1,,closed
EDGE-023350,FUSE-XFMR-011483,XFMR-011483,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.371,1961.3,0.9769,0.5087,0.6985,150,13.8,2,1,,closed
EDGE-023351,JCT-FDR-0036-003,FUSE-XFMR-011484,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.067,352.4,1.6027,0.5092,1.007,100,13.8,1,1,,closed
EDGE-023352,FUSE-XFMR-011484,XFMR-011484,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.378,1997.2,1.6318,0.4756,1.007,100,13.8,1,1,,closed
EDGE-023353,JCT-FDR-0036-003,FUSE-XFMR-011485,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.069,362.7,0.5436,0.4755,0.5345,230,13.8,2,1,,closed
EDGE-023354,FUSE-XFMR-011485,XFMR-011485,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.389,2055.5,0.6281,0.4939,0.5345,230,13.8,2,1,,closed
EDGE-023355,JCT-FDR-0036-003,FUSE-XFMR-011486,FDR-0036,SUB-009,lateral_underground,4/0 AL,ABC,0.07,372.2,0.3214,0.4101,0.3655,340,13.8,3,0,,closed
EDGE-023356,FUSE-XFMR-011486,XFMR-011486,FDR-0036,SUB-009,lateral_underground,4/0 AL,ABC,0.399,2109.4,0.303,0.4688,0.3655,340,13.8,3,0,,closed
EDGE-023357,JCT-FDR-0036-003,FUSE-XFMR-011487,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.072,380.2,0.2956,0.4477,0.3655,340,13.8,1,1,,closed
EDGE-023358,FUSE-XFMR-011487,XFMR-011487,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.408,2154.2,0.3253,0.4234,0.3655,340,13.8,1,1,,closed
EDGE-023359,JCT-FDR-0036-003,FUSE-XFMR-011488,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.074,390.5,0.3131,0.4606,0.3655,340,13.8,2,1,,closed
EDGE-023360,FUSE-XFMR-011488,XFMR-011488,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.419,2212.6,0.2703,0.4117,0.3655,340,13.8,2,1,,closed
EDGE-023361,JCT-FDR-0036-003,FUSE-XFMR-011489,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.075,396.8,0.9839,0.5163,0.6985,150,13.8,1,1,,closed
EDGE-023362,FUSE-XFMR-011489,XFMR-011489,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.426,2248.5,0.8641,0.5365,0.6985,150,13.8,1,1,,closed
EDGE-023363,JCT-FDR-0036-003,FUSE-XFMR-011490,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.077,406.3,1.5538,0.5598,1.007,100,13.8,3,1,,closed
EDGE-023364,FUSE-XFMR-011490,XFMR-011490,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.436,2302.3,1.4652,0.4829,1.007,100,13.8,3,1,,closed
EDGE-023365,JCT-FDR-0036-003,FUSE-XFMR-011491,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.08,419.8,1.5267,0.4659,1.007,100,13.8,2,1,,closed
EDGE-023366,FUSE-XFMR-011491,XFMR-011491,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.451,2378.6,1.4538,0.4717,1.007,100,13.8,2,1,,closed
EDGE-023367,JCT-FDR-0036-003,FUSE-XFMR-011492,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.081,428.5,0.6421,0.5093,0.5345,230,13.8,1,1,,closed
EDGE-023368,FUSE-XFMR-011492,XFMR-011492,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.46,2428.0,0.614,0.4308,0.5345,230,13.8,1,1,,closed
EDGE-023369,JCT-FDR-0036-003,FUSE-XFMR-011493,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.083,436.4,0.3221,0.4649,0.3655,340,13.8,2,1,,closed
EDGE-023370,FUSE-XFMR-011493,XFMR-011493,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.468,2472.9,0.3154,0.4481,0.3655,340,13.8,2,1,,closed
EDGE-023371,JCT-FDR-0036-003,FUSE-XFMR-011494,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.084,443.5,0.9515,0.4688,0.6985,150,13.8,1,1,,closed
EDGE-023372,FUSE-XFMR-011494,XFMR-011494,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.476,2513.3,0.8469,0.5192,0.6985,150,13.8,1,1,,closed
EDGE-023373,JCT-FDR-0036-003,FUSE-XFMR-011495,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.086,453.8,1.4445,0.5572,1.007,100,13.8,1,1,,closed
EDGE-023374,FUSE-XFMR-011495,XFMR-011495,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.487,2571.6,1.5338,0.4869,1.007,100,13.8,1,1,,closed
EDGE-023375,JCT-FDR-0036-003,FUSE-XFMR-011496,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.088,462.5,1.3763,0.5105,1.007,100,13.8,1,1,,closed
EDGE-023376,FUSE-XFMR-011496,XFMR-011496,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.496,2621.0,1.6283,0.5063,1.007,100,13.8,1,1,,closed
EDGE-023377,JCT-FDR-0036-003,FUSE-XFMR-011497,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.089,469.7,1.5376,0.4717,1.007,100,13.8,1,0,,closed
EDGE-023378,FUSE-XFMR-011497,XFMR-011497,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.504,2661.4,1.5086,0.4787,1.007,100,13.8,1,0,,closed
EDGE-023379,JCT-FDR-0036-003,FUSE-XFMR-011498,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.091,483.1,1.3971,0.479,1.007,100,13.8,1,1,,closed
EDGE-023380,FUSE-XFMR-011498,XFMR-011498,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.518,2737.7,1.5651,0.4981,1.007,100,13.8,1,1,,closed
EDGE-023381,JCT-FDR-0036-003,FUSE-XFMR-011499,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.093,491.8,0.5364,0.4639,0.5345,230,13.8,1,1,,closed
EDGE-023382,FUSE-XFMR-011499,XFMR-011499,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.528,2787.0,0.5665,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-023383,JCT-FDR-0036-003,FUSE-XFMR-011500,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.094,497.4,0.301,0.4086,0.3655,340,13.8,2,1,,closed
EDGE-023384,FUSE-XFMR-011500,XFMR-011500,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.534,2818.5,0.2936,0.4317,0.3655,340,13.8,2,1,,closed
EDGE-023385,JCT-FDR-0036-003,FUSE-XFMR-011501,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.097,510.0,0.6424,0.4635,0.5345,230,13.8,1,1,,closed
EDGE-023386,FUSE-XFMR-011501,XFMR-011501,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.547,2890.3,0.5597,0.4584,0.5345,230,13.8,1,1,,closed
EDGE-023387,JCT-FDR-0036-003,FUSE-XFMR-011502,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.098,514.8,0.576,0.5018,0.5345,230,13.8,2,0,,closed
EDGE-023388,FUSE-XFMR-011502,XFMR-011502,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.552,2917.2,0.5955,0.4887,0.5345,230,13.8,2,0,,closed
EDGE-023389,JCT-FDR-0036-003,FUSE-XFMR-011503,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.1,529.1,0.29,0.4227,0.3655,340,13.8,2,1,,closed
EDGE-023390,FUSE-XFMR-011503,XFMR-011503,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.568,2998.0,0.3248,0.4628,0.3655,340,13.8,2,1,,closed
EDGE-023391,JCT-FDR-0036-003,FUSE-XFMR-011504,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.102,536.2,0.2928,0.4761,0.3655,340,13.8,1,0,,closed
EDGE-023392,FUSE-XFMR-011504,XFMR-011504,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.575,3038.4,0.2789,0.4565,0.3655,340,13.8,1,0,,closed
EDGE-023393,JCT-FDR-0036-003,FUSE-XFMR-011505,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.103,541.7,0.9536,0.5145,0.6985,150,13.8,2,0,,closed
EDGE-023394,FUSE-XFMR-011505,XFMR-011505,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.581,3069.8,0.9749,0.5386,0.6985,150,13.8,2,0,,closed
EDGE-023395,JCT-FDR-0036-003,FUSE-XFMR-011506,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.105,556.0,1.6063,0.4822,1.007,100,13.8,2,1,,closed
EDGE-023396,FUSE-XFMR-011506,XFMR-011506,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.597,3150.6,1.466,0.469,1.007,100,13.8,2,1,,closed
EDGE-023397,JCT-FDR-0036-003,FUSE-XFMR-011507,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.106,561.5,0.5362,0.4587,0.5345,230,13.8,2,1,,closed
EDGE-023398,FUSE-XFMR-011507,XFMR-011507,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.603,3182.0,0.5599,0.5128,0.5345,230,13.8,2,1,,closed
EDGE-023399,JCT-FDR-0036-003,FUSE-XFMR-011508,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.109,574.2,0.8255,0.5294,0.6985,150,13.8,2,1,,closed
EDGE-023400,FUSE-XFMR-011508,XFMR-011508,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.616,3253.8,0.8828,0.4783,0.6985,150,13.8,2,1,,closed
EDGE-023401,JCT-FDR-0036-003,FUSE-XFMR-011509,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.111,583.7,0.9131,0.4802,0.6985,150,13.8,2,1,,closed
EDGE-023402,FUSE-XFMR-011509,XFMR-011509,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.626,3307.7,0.9468,0.4745,0.6985,150,13.8,2,1,,closed
EDGE-023403,JCT-FDR-0036-003,FUSE-XFMR-011510,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.112,590.8,0.3198,0.4477,0.3655,340,13.8,1,1,,closed
EDGE-023404,FUSE-XFMR-011510,XFMR-011510,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.634,3348.0,0.285,0.4252,0.3655,340,13.8,1,1,,closed
EDGE-023405,JCT-FDR-0036-003,FUSE-XFMR-011511,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.114,601.1,0.8583,0.4956,0.6985,150,13.8,2,1,,closed
EDGE-023406,FUSE-XFMR-011511,XFMR-011511,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.645,3406.4,0.8507,0.4806,0.6985,150,13.8,2,1,,closed
EDGE-023407,JCT-FDR-0036-003,FUSE-XFMR-011512,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.116,610.6,0.3152,0.4182,0.3655,340,13.8,1,0,,closed
EDGE-023408,FUSE-XFMR-011512,XFMR-011512,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.655,3460.2,0.2948,0.4542,0.3655,340,13.8,1,0,,closed
EDGE-023409,JCT-FDR-0036-003,FUSE-XFMR-011513,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.117,619.3,0.6413,0.4326,0.5345,230,13.8,1,1,,closed
EDGE-023410,FUSE-XFMR-011513,XFMR-011513,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.665,3509.6,0.55,0.4907,0.5345,230,13.8,1,1,,closed
EDGE-023411,JCT-FDR-0036-003,FUSE-XFMR-011514,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.119,628.1,0.2849,0.3961,0.3655,340,13.8,1,1,,closed
EDGE-023412,FUSE-XFMR-011514,XFMR-011514,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.674,3559.0,0.3083,0.4335,0.3655,340,13.8,1,1,,closed
EDGE-023413,JCT-FDR-0036-003,FUSE-XFMR-011515,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.121,638.4,1.3817,0.5412,1.007,100,13.8,1,1,,closed
EDGE-023414,FUSE-XFMR-011515,XFMR-011515,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.685,3617.3,1.5915,0.5547,1.007,100,13.8,1,1,,closed
EDGE-023415,JCT-FDR-0036-003,FUSE-XFMR-011516,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.122,646.3,0.9711,0.483,0.6985,150,13.8,2,1,,closed
EDGE-023416,FUSE-XFMR-011516,XFMR-011516,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.694,3662.2,0.8417,0.5264,0.6985,150,13.8,2,1,,closed
EDGE-023417,JCT-FDR-0036-003,FUSE-XFMR-011517,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.124,656.6,0.9739,0.4623,0.6985,150,13.8,2,0,,closed
EDGE-023418,FUSE-XFMR-011517,XFMR-011517,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.705,3720.6,0.8523,0.5041,0.6985,150,13.8,2,0,,closed
EDGE-023419,JCT-FDR-0036-003,FUSE-XFMR-011518,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.126,665.3,0.9375,0.4783,0.6985,150,13.8,2,1,,closed
EDGE-023420,FUSE-XFMR-011518,XFMR-011518,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.714,3769.9,0.9605,0.5413,0.6985,150,13.8,2,1,,closed
EDGE-023421,JCT-FDR-0036-003,FUSE-XFMR-011519,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.128,674.8,0.9369,0.4663,0.6985,150,13.8,3,1,,closed
EDGE-023422,FUSE-XFMR-011519,XFMR-011519,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.724,3823.8,0.8607,0.4999,0.6985,150,13.8,3,1,,closed
EDGE-023423,JCT-FDR-0036-003,FUSE-XFMR-011520,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.129,680.3,0.6063,0.5168,0.5345,230,13.8,1,1,,closed
EDGE-023424,FUSE-XFMR-011520,XFMR-011520,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.73,3855.2,0.6038,0.4951,0.5345,230,13.8,1,1,,closed
EDGE-023425,JCT-FDR-0036-003,FUSE-XFMR-011521,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.131,690.6,1.4643,0.5241,1.007,100,13.8,2,1,,closed
EDGE-023426,FUSE-XFMR-011521,XFMR-011521,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.741,3913.5,1.6029,0.5291,1.007,100,13.8,2,1,,closed
EDGE-023427,JCT-FDR-0036-003,FUSE-XFMR-011522,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.133,700.1,0.2871,0.4377,0.3655,340,13.8,2,1,,closed
EDGE-023428,FUSE-XFMR-011522,XFMR-011522,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.751,3967.4,0.2765,0.4382,0.3655,340,13.8,2,1,,closed
EDGE-023429,JCT-FDR-0036-003,JCT-FDR-0036-004,FDR-0036,SUB-009,primary_underground,477 ACSR,ABC,0.9,4752.0,0.2153,0.4514,0.298,530,13.8,3,0,,closed
EDGE-023430,JCT-FDR-0036-004,FUSE-XFMR-011523,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.001,4.8,0.6162,0.4781,0.5345,230,13.8,2,0,,closed
EDGE-023431,FUSE-XFMR-011523,XFMR-011523,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.005,26.9,0.5501,0.4941,0.5345,230,13.8,2,0,,closed
EDGE-023432,JCT-FDR-0036-004,FUSE-XFMR-011524,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.003,13.5,0.9502,0.4704,0.6985,150,13.8,1,1,,closed
EDGE-023433,FUSE-XFMR-011524,XFMR-011524,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.014,76.3,0.8464,0.4562,0.6985,150,13.8,1,1,,closed
EDGE-023434,JCT-FDR-0036-004,FUSE-XFMR-011525,FDR-0036,SUB-009,lateral_underground,#4 CU,BC,0.004,19.0,1.5763,0.5401,1.007,100,13.8,2,0,,closed
EDGE-023435,FUSE-XFMR-011525,XFMR-011525,FDR-0036,SUB-009,lateral_underground,#4 CU,BC,0.02,107.7,1.6004,0.4664,1.007,100,13.8,2,0,,closed
EDGE-023436,JCT-FDR-0036-004,FUSE-XFMR-011526,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.006,30.1,1.6215,0.4689,1.007,100,13.8,1,1,,closed
EDGE-023437,FUSE-XFMR-011526,XFMR-011526,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.032,170.5,1.5397,0.5612,1.007,100,13.8,1,1,,closed
EDGE-023438,JCT-FDR-0036-004,FUSE-XFMR-011527,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.007,38.8,0.3017,0.414,0.3655,340,13.8,2,1,,closed
EDGE-023439,FUSE-XFMR-011527,XFMR-011527,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.042,219.9,0.2862,0.4122,0.3655,340,13.8,2,1,,closed
EDGE-023440,JCT-FDR-0036-004,FUSE-XFMR-011528,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.009,47.5,0.8087,0.4621,0.6985,150,13.8,2,1,,closed
EDGE-023441,FUSE-XFMR-011528,XFMR-011528,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.051,269.3,0.8781,0.4642,0.6985,150,13.8,2,1,,closed
EDGE-023442,JCT-FDR-0036-004,FUSE-XFMR-011529,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.011,60.2,0.8097,0.519,0.6985,150,13.8,1,1,,closed
EDGE-023443,FUSE-XFMR-011529,XFMR-011529,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.065,341.1,0.8109,0.5453,0.6985,150,13.8,1,1,,closed
EDGE-023444,JCT-FDR-0036-004,FUSE-XFMR-011530,FDR-0036,SUB-009,lateral_underground,1/0 AL,C,0.013,68.9,0.5553,0.4819,0.5345,230,13.8,1,0,,closed
EDGE-023445,FUSE-XFMR-011530,XFMR-011530,FDR-0036,SUB-009,lateral_underground,1/0 AL,C,0.074,390.5,0.5528,0.4517,0.5345,230,13.8,1,0,,closed
EDGE-023446,JCT-FDR-0036-004,FUSE-XFMR-011531,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.014,74.4,0.2751,0.4317,0.3655,340,13.8,3,1,,closed
EDGE-023447,FUSE-XFMR-011531,XFMR-011531,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.08,421.9,0.3003,0.4341,0.3655,340,13.8,3,1,,closed
EDGE-023448,JCT-FDR-0036-004,FUSE-XFMR-011532,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.016,84.7,0.8805,0.4783,0.6985,150,13.8,1,0,,closed
EDGE-023449,FUSE-XFMR-011532,XFMR-011532,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.091,480.2,0.9538,0.5288,0.6985,150,13.8,1,0,,closed
EDGE-023450,JCT-FDR-0036-004,FUSE-XFMR-011533,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.017,91.9,1.4923,0.4942,1.007,100,13.8,2,0,,closed
EDGE-023451,FUSE-XFMR-011533,XFMR-011533,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.099,520.6,1.6397,0.5177,1.007,100,13.8,2,0,,closed
EDGE-023452,JCT-FDR-0036-004,FUSE-XFMR-011534,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.02,106.1,0.9551,0.4873,0.6985,150,13.8,1,1,,closed
EDGE-023453,FUSE-XFMR-011534,XFMR-011534,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.114,601.4,0.8342,0.4873,0.6985,150,13.8,1,1,,closed
EDGE-023454,JCT-FDR-0036-004,FUSE-XFMR-011535,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.021,111.7,0.581,0.4608,0.5345,230,13.8,2,1,,closed
EDGE-023455,FUSE-XFMR-011535,XFMR-011535,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.12,632.8,0.6271,0.5162,0.5345,230,13.8,2,1,,closed
EDGE-023456,JCT-FDR-0036-004,FUSE-XFMR-011536,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.023,122.0,0.2809,0.4501,0.3655,340,13.8,2,1,,closed
EDGE-023457,FUSE-XFMR-011536,XFMR-011536,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.131,691.2,0.3125,0.4487,0.3655,340,13.8,2,1,,closed
EDGE-023458,JCT-FDR-0036-004,FUSE-XFMR-011537,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.024,129.1,0.2701,0.4145,0.3655,340,13.8,2,1,,closed
EDGE-023459,FUSE-XFMR-011537,XFMR-011537,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.139,731.5,0.2693,0.4011,0.3655,340,13.8,2,1,,closed
EDGE-023460,JCT-FDR-0036-004,FUSE-XFMR-011538,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.026,138.6,0.3079,0.4133,0.3655,340,13.8,2,1,,closed
EDGE-023461,FUSE-XFMR-011538,XFMR-011538,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.149,785.4,0.3017,0.4464,0.3655,340,13.8,2,1,,closed
EDGE-023462,JCT-FDR-0036-004,FUSE-XFMR-011539,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.028,147.3,0.5956,0.4934,0.5345,230,13.8,1,1,,closed
EDGE-023463,FUSE-XFMR-011539,XFMR-011539,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.158,834.8,0.646,0.507,0.5345,230,13.8,1,1,,closed
EDGE-023464,JCT-FDR-0036-004,FUSE-XFMR-011540,FDR-0036,SUB-009,lateral_underground,#4 CU,C,0.03,156.8,1.4219,0.5179,1.007,100,13.8,1,0,,closed
EDGE-023465,FUSE-XFMR-011540,XFMR-011540,FDR-0036,SUB-009,lateral_underground,#4 CU,C,0.168,888.6,1.5027,0.498,1.007,100,13.8,1,0,,closed
EDGE-023466,JCT-FDR-0036-004,FUSE-XFMR-011541,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.031,163.9,1.4972,0.4895,1.007,100,13.8,1,0,,closed
EDGE-023467,FUSE-XFMR-011541,XFMR-011541,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.176,929.0,1.5327,0.5609,1.007,100,13.8,1,0,,closed
EDGE-023468,JCT-FDR-0036-004,FUSE-XFMR-011542,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.033,174.2,0.9787,0.5206,0.6985,150,13.8,1,0,,closed
EDGE-023469,FUSE-XFMR-011542,XFMR-011542,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.187,987.4,0.8309,0.4773,0.6985,150,13.8,1,0,,closed
