edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-023470,JCT-FDR-0036-004,FUSE-XFMR-011543,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.035,183.7,0.5869,0.4916,0.5345,230,13.8,1,0,,closed
EDGE-023471,FUSE-XFMR-011543,XFMR-011543,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.197,1041.2,0.5826,0.4904,0.5345,230,13.8,1,0,,closed
EDGE-023472,JCT-FDR-0036-004,FUSE-XFMR-011544,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.037,196.4,0.9693,0.5158,0.6985,150,13.8,2,1,,closed
EDGE-023473,FUSE-XFMR-011544,XFMR-011544,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.211,1113.0,0.9825,0.4793,0.6985,150,13.8,2,1,,closed
EDGE-023474,JCT-FDR-0036-004,FUSE-XFMR-011545,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.038,201.2,1.4546,0.5224,1.007,100,13.8,1,1,,closed
EDGE-023475,FUSE-XFMR-011545,XFMR-011545,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.216,1140.0,1.3683,0.5135,1.007,100,13.8,1,1,,closed
EDGE-023476,JCT-FDR-0036-004,FUSE-XFMR-011546,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.04,209.9,0.3115,0.3971,0.3655,340,13.8,2,1,,closed
EDGE-023477,FUSE-XFMR-011546,XFMR-011546,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.225,1189.3,0.2985,0.4736,0.3655,340,13.8,2,1,,closed
EDGE-023478,JCT-FDR-0036-004,FUSE-XFMR-011547,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.042,221.8,0.981,0.5289,0.6985,150,13.8,1,1,,closed
EDGE-023479,FUSE-XFMR-011547,XFMR-011547,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.238,1256.6,0.8814,0.4568,0.6985,150,13.8,1,1,,closed
EDGE-023480,JCT-FDR-0036-004,FUSE-XFMR-011548,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.044,232.8,0.2884,0.4661,0.3655,340,13.8,1,1,,closed
EDGE-023481,FUSE-XFMR-011548,XFMR-011548,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.25,1319.5,0.3179,0.4151,0.3655,340,13.8,1,1,,closed
EDGE-023482,JCT-FDR-0036-004,FUSE-XFMR-011549,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.045,237.6,0.5372,0.4373,0.5345,230,13.8,1,1,,closed
EDGE-023483,FUSE-XFMR-011549,XFMR-011549,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.255,1346.4,0.5889,0.5209,0.5345,230,13.8,1,1,,closed
EDGE-023484,JCT-FDR-0036-004,FUSE-XFMR-011550,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.048,251.1,1.5636,0.513,1.007,100,13.8,2,1,,closed
EDGE-023485,FUSE-XFMR-011550,XFMR-011550,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.269,1422.7,1.5609,0.4765,1.007,100,13.8,2,1,,closed
EDGE-023486,JCT-FDR-0036-004,FUSE-XFMR-011551,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.049,259.0,0.9365,0.5109,0.6985,150,13.8,2,1,,closed
EDGE-023487,FUSE-XFMR-011551,XFMR-011551,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.278,1467.6,0.818,0.473,0.6985,150,13.8,2,1,,closed
EDGE-023488,JCT-FDR-0036-004,FUSE-XFMR-011552,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.051,267.7,1.3676,0.5147,1.007,100,13.8,2,0,,closed
EDGE-023489,FUSE-XFMR-011552,XFMR-011552,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.287,1516.9,1.497,0.5065,1.007,100,13.8,2,0,,closed
EDGE-023490,JCT-FDR-0036-004,FUSE-XFMR-011553,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.052,276.4,0.624,0.4851,0.5345,230,13.8,3,1,,closed
EDGE-023491,FUSE-XFMR-011553,XFMR-011553,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.297,1566.3,0.6045,0.4571,0.5345,230,13.8,3,1,,closed
EDGE-023492,JCT-FDR-0036-004,FUSE-XFMR-011554,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.054,285.1,1.4729,0.5073,1.007,100,13.8,2,1,,closed
EDGE-023493,FUSE-XFMR-011554,XFMR-011554,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.306,1615.7,1.3658,0.5429,1.007,100,13.8,2,1,,closed
EDGE-023494,JCT-FDR-0036-004,FUSE-XFMR-011555,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.056,293.8,1.5765,0.5236,1.007,100,13.8,1,1,,closed
EDGE-023495,FUSE-XFMR-011555,XFMR-011555,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.315,1665.0,1.4039,0.5211,1.007,100,13.8,1,1,,closed
EDGE-023496,JCT-FDR-0036-004,FUSE-XFMR-011556,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.058,304.1,0.5781,0.4382,0.5345,230,13.8,1,1,,closed
EDGE-023497,FUSE-XFMR-011556,XFMR-011556,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.326,1723.4,0.629,0.4815,0.5345,230,13.8,1,1,,closed
EDGE-023498,JCT-FDR-0036-004,FUSE-XFMR-011557,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.059,312.0,0.587,0.4508,0.5345,230,13.8,1,1,,closed
EDGE-023499,FUSE-XFMR-011557,XFMR-011557,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.335,1768.3,0.5938,0.444,0.5345,230,13.8,1,1,,closed
EDGE-023500,JCT-FDR-0036-004,FUSE-XFMR-011558,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.061,321.6,0.2895,0.393,0.3655,340,13.8,2,0,,closed
EDGE-023501,FUSE-XFMR-011558,XFMR-011558,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.345,1822.1,0.2857,0.4004,0.3655,340,13.8,2,0,,closed
EDGE-023502,JCT-FDR-0036-004,FUSE-XFMR-011559,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.062,328.7,0.5974,0.5062,0.5345,230,13.8,1,1,,closed
EDGE-023503,FUSE-XFMR-011559,XFMR-011559,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.353,1862.5,0.5646,0.4444,0.5345,230,13.8,1,1,,closed
EDGE-023504,JCT-FDR-0036-004,FUSE-XFMR-011560,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.065,341.4,0.8703,0.4727,0.6985,150,13.8,2,0,,closed
EDGE-023505,FUSE-XFMR-011560,XFMR-011560,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.366,1934.3,0.8932,0.5105,0.6985,150,13.8,2,0,,closed
EDGE-023506,JCT-FDR-0036-004,FUSE-XFMR-011561,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.066,349.3,0.9412,0.5282,0.6985,150,13.8,3,0,,closed
EDGE-023507,FUSE-XFMR-011561,XFMR-011561,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.375,1979.2,0.8294,0.4879,0.6985,150,13.8,3,0,,closed
EDGE-023508,JCT-FDR-0036-004,FUSE-XFMR-011562,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.068,358.8,0.5867,0.466,0.5345,230,13.8,2,1,,closed
EDGE-023509,FUSE-XFMR-011562,XFMR-011562,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.385,2033.1,0.6147,0.4856,0.5345,230,13.8,2,1,,closed
EDGE-023510,JCT-FDR-0036-004,FUSE-XFMR-011563,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.07,368.3,1.5112,0.5517,1.007,100,13.8,2,1,,closed
EDGE-023511,FUSE-XFMR-011563,XFMR-011563,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.395,2086.9,1.6408,0.5598,1.007,100,13.8,2,1,,closed
EDGE-023512,JCT-FDR-0036-004,FUSE-XFMR-011564,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.071,373.8,0.5953,0.4581,0.5345,230,13.8,1,0,,closed
EDGE-023513,FUSE-XFMR-011564,XFMR-011564,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.401,2118.3,0.605,0.4565,0.5345,230,13.8,1,0,,closed
EDGE-023514,JCT-FDR-0036-004,FUSE-XFMR-011565,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.073,384.9,0.555,0.5153,0.5345,230,13.8,1,0,,closed
EDGE-023515,FUSE-XFMR-011565,XFMR-011565,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.413,2181.2,0.5497,0.4444,0.5345,230,13.8,1,0,,closed
EDGE-023516,JCT-FDR-0036-004,FUSE-XFMR-011566,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.075,393.6,0.5869,0.5147,0.5345,230,13.8,3,0,,closed
EDGE-023517,FUSE-XFMR-011566,XFMR-011566,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.422,2230.5,0.5509,0.5097,0.5345,230,13.8,3,0,,closed
EDGE-023518,JCT-FDR-0036-004,FUSE-XFMR-011567,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.077,406.3,0.9721,0.5017,0.6985,150,13.8,2,1,,closed
EDGE-023519,FUSE-XFMR-011567,XFMR-011567,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.436,2302.3,0.9543,0.5067,0.6985,150,13.8,2,1,,closed
EDGE-023520,JCT-FDR-0036-004,FUSE-XFMR-011568,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.078,411.0,1.6274,0.4898,1.007,100,13.8,1,1,,closed
EDGE-023521,FUSE-XFMR-011568,XFMR-011568,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.441,2329.3,1.5354,0.4863,1.007,100,13.8,1,1,,closed
EDGE-023522,JCT-FDR-0036-004,FUSE-XFMR-011569,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.08,421.3,0.9616,0.4965,0.6985,150,13.8,3,1,,closed
EDGE-023523,FUSE-XFMR-011569,XFMR-011569,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.452,2387.6,0.8087,0.5203,0.6985,150,13.8,3,1,,closed
EDGE-023524,JCT-FDR-0036-004,FUSE-XFMR-011570,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.082,433.2,0.5586,0.4478,0.5345,230,13.8,2,1,,closed
EDGE-023525,FUSE-XFMR-011570,XFMR-011570,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.465,2454.9,0.5546,0.4808,0.5345,230,13.8,2,1,,closed
EDGE-023526,JCT-FDR-0036-004,FUSE-XFMR-011571,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.083,438.0,1.516,0.524,1.007,100,13.8,2,1,,closed
EDGE-023527,FUSE-XFMR-011571,XFMR-011571,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.47,2481.9,1.5191,0.473,1.007,100,13.8,2,1,,closed
EDGE-023528,JCT-FDR-0036-004,FUSE-XFMR-011572,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.085,447.5,0.5635,0.4302,0.5345,230,13.8,1,1,,closed
EDGE-023529,FUSE-XFMR-011572,XFMR-011572,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.48,2535.7,0.5984,0.4742,0.5345,230,13.8,1,1,,closed
EDGE-023530,JCT-FDR-0036-004,FUSE-XFMR-011573,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.087,458.6,1.592,0.5074,1.007,100,13.8,1,1,,closed
EDGE-023531,FUSE-XFMR-011573,XFMR-011573,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.492,2598.6,1.3837,0.4957,1.007,100,13.8,1,1,,closed
EDGE-023532,JCT-FDR-0036-004,FUSE-XFMR-011574,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.089,468.1,0.3064,0.4726,0.3655,340,13.8,3,1,,closed
EDGE-023533,FUSE-XFMR-011574,XFMR-011574,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.502,2652.4,0.2955,0.3928,0.3655,340,13.8,3,1,,closed
EDGE-023534,JCT-FDR-0036-004,FUSE-XFMR-011575,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.09,476.8,0.9585,0.4643,0.6985,150,13.8,1,0,,closed
EDGE-023535,FUSE-XFMR-011575,XFMR-011575,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.512,2701.8,0.8472,0.4701,0.6985,150,13.8,1,0,,closed
EDGE-023536,JCT-FDR-0036-004,FUSE-XFMR-011576,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.092,486.3,0.2716,0.4318,0.3655,340,13.8,2,1,,closed
EDGE-023537,FUSE-XFMR-011576,XFMR-011576,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.522,2755.6,0.2741,0.4329,0.3655,340,13.8,2,1,,closed
EDGE-023538,JCT-FDR-0036-004,FUSE-XFMR-011577,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.094,494.2,0.8761,0.4998,0.6985,150,13.8,1,0,,closed
EDGE-023539,FUSE-XFMR-011577,XFMR-011577,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.53,2800.5,0.9742,0.4654,0.6985,150,13.8,1,0,,closed
EDGE-023540,JCT-FDR-0036-004,FUSE-XFMR-011578,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.095,503.7,0.8176,0.5049,0.6985,150,13.8,2,0,,closed
EDGE-023541,FUSE-XFMR-011578,XFMR-011578,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.541,2854.4,0.9416,0.5095,0.6985,150,13.8,2,0,,closed
EDGE-023542,JCT-FDR-0036-004,FUSE-XFMR-011579,FDR-0036,SUB-009,lateral_underground,#4 CU,B,0.098,515.6,1.4327,0.5309,1.007,100,13.8,1,0,,closed
EDGE-023543,FUSE-XFMR-011579,XFMR-011579,FDR-0036,SUB-009,lateral_underground,#4 CU,B,0.553,2921.7,1.4377,0.5019,1.007,100,13.8,1,0,,closed
EDGE-023544,JCT-FDR-0036-004,FUSE-XFMR-011580,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.099,522.7,0.2855,0.4609,0.3655,340,13.8,1,1,,closed
EDGE-023545,FUSE-XFMR-011580,XFMR-011580,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.561,2962.1,0.3026,0.4591,0.3655,340,13.8,1,1,,closed
EDGE-023546,JCT-FDR-0036-004,FUSE-XFMR-011581,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.101,531.4,1.5778,0.4627,1.007,100,13.8,2,1,,closed
EDGE-023547,FUSE-XFMR-011581,XFMR-011581,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.57,3011.4,1.5246,0.5513,1.007,100,13.8,2,1,,closed
EDGE-023548,JCT-FDR-0036-004,FUSE-XFMR-011582,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.102,540.1,0.2903,0.3958,0.3655,340,13.8,2,0,,closed
EDGE-023549,FUSE-XFMR-011582,XFMR-011582,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.58,3060.8,0.27,0.4412,0.3655,340,13.8,2,0,,closed
EDGE-023550,JCT-FDR-0036-004,FUSE-XFMR-011583,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.105,552.0,0.2798,0.4637,0.3655,340,13.8,2,1,,closed
EDGE-023551,FUSE-XFMR-011583,XFMR-011583,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.592,3128.1,0.2757,0.475,0.3655,340,13.8,2,1,,closed
EDGE-023552,JCT-FDR-0036-004,FUSE-XFMR-011584,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.105,556.8,1.6198,0.5359,1.007,100,13.8,1,1,,closed
EDGE-023553,FUSE-XFMR-011584,XFMR-011584,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.598,3155.1,1.6004,0.5404,1.007,100,13.8,1,1,,closed
EDGE-023554,JCT-FDR-0036-004,FUSE-XFMR-011585,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.108,570.2,0.9683,0.5098,0.6985,150,13.8,1,1,,closed
EDGE-023555,FUSE-XFMR-011585,XFMR-011585,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.612,3231.4,0.8213,0.5008,0.6985,150,13.8,1,1,,closed
EDGE-023556,JCT-FDR-0036-004,FUSE-XFMR-011586,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.109,576.6,0.3142,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-023557,FUSE-XFMR-011586,XFMR-011586,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.619,3267.3,0.2737,0.4419,0.3655,340,13.8,2,1,,closed
EDGE-023558,JCT-FDR-0036-004,FUSE-XFMR-011587,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.111,587.7,0.274,0.4717,0.3655,340,13.8,2,1,,closed
EDGE-023559,FUSE-XFMR-011587,XFMR-011587,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.631,3330.1,0.3061,0.4101,0.3655,340,13.8,2,1,,closed
EDGE-023560,JCT-FDR-0036-004,FUSE-XFMR-011588,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.113,596.4,0.6377,0.5177,0.5345,230,13.8,2,0,,closed
EDGE-023561,FUSE-XFMR-011588,XFMR-011588,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.64,3379.5,0.5899,0.4607,0.5345,230,13.8,2,0,,closed
EDGE-023562,JCT-FDR-0036-004,FUSE-XFMR-011589,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.115,605.1,0.545,0.4608,0.5345,230,13.8,2,1,,closed
EDGE-023563,FUSE-XFMR-011589,XFMR-011589,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.649,3428.8,0.5477,0.4496,0.5345,230,13.8,2,1,,closed
EDGE-023564,JCT-FDR-0036-004,FUSE-XFMR-011590,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.117,615.4,0.5721,0.4356,0.5345,230,13.8,3,1,,closed
EDGE-023565,FUSE-XFMR-011590,XFMR-011590,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.66,3487.2,0.5894,0.5233,0.5345,230,13.8,3,1,,closed
EDGE-023566,JCT-FDR-0036-004,FUSE-XFMR-011591,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.118,624.9,0.2867,0.457,0.3655,340,13.8,1,1,,closed
EDGE-023567,FUSE-XFMR-011591,XFMR-011591,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.671,3541.0,0.3255,0.4254,0.3655,340,13.8,1,1,,closed
EDGE-023568,JCT-FDR-0036-004,FUSE-XFMR-011592,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.12,633.6,0.5836,0.4828,0.5345,230,13.8,1,1,,closed
EDGE-023569,FUSE-XFMR-011592,XFMR-011592,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.68,3590.4,0.6085,0.468,0.5345,230,13.8,1,1,,closed
EDGE-023570,JCT-FDR-0036-004,FUSE-XFMR-011593,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.121,641.5,0.9369,0.4911,0.6985,150,13.8,2,1,,closed
EDGE-023571,FUSE-XFMR-011593,XFMR-011593,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.689,3635.3,0.8232,0.471,0.6985,150,13.8,2,1,,closed
EDGE-023572,JCT-FDR-0036-004,FUSE-XFMR-011594,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.123,651.8,0.6087,0.5001,0.5345,230,13.8,2,1,,closed
EDGE-023573,FUSE-XFMR-011594,XFMR-011594,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.7,3693.6,0.5406,0.4594,0.5345,230,13.8,2,1,,closed
EDGE-023574,JCT-FDR-0036-004,FUSE-XFMR-011595,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.125,658.9,0.307,0.4101,0.3655,340,13.8,2,1,,closed
EDGE-023575,FUSE-XFMR-011595,XFMR-011595,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.707,3734.0,0.2754,0.4265,0.3655,340,13.8,2,1,,closed
EDGE-023576,JCT-FDR-0036-004,FUSE-XFMR-011596,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.127,670.8,0.3136,0.3977,0.3655,340,13.8,1,1,,closed
EDGE-023577,FUSE-XFMR-011596,XFMR-011596,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.72,3801.3,0.3058,0.4704,0.3655,340,13.8,1,1,,closed
EDGE-023578,JCT-FDR-0036-004,FUSE-XFMR-011597,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.129,680.3,0.9151,0.5441,0.6985,150,13.8,1,1,,closed
EDGE-023579,FUSE-XFMR-011597,XFMR-011597,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.73,3855.2,0.8138,0.505,0.6985,150,13.8,1,1,,closed
EDGE-023580,JCT-FDR-0036-004,FUSE-XFMR-011598,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.13,688.2,0.5805,0.4677,0.5345,230,13.8,1,1,,closed
EDGE-023581,FUSE-XFMR-011598,XFMR-011598,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.739,3900.1,0.6225,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-023582,JCT-FDR-0036-004,FUSE-XFMR-011599,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.132,694.6,0.9418,0.4761,0.6985,150,13.8,2,0,,closed
EDGE-023583,FUSE-XFMR-011599,XFMR-011599,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.745,3936.0,0.9079,0.4779,0.6985,150,13.8,2,0,,closed
EDGE-023584,JCT-FDR-0036-004,FUSE-XFMR-011600,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.133,703.3,0.3263,0.4514,0.3655,340,13.8,2,1,,closed
EDGE-023585,FUSE-XFMR-011600,XFMR-011600,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.755,3985.3,0.282,0.4385,0.3655,340,13.8,2,1,,closed
EDGE-023586,JCT-FDR-0036-004,JCT-FDR-0036-005,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2356,0.3881,0.3173,530,13.8,3,1,,closed
EDGE-023587,JCT-FDR-0036-005,FUSE-XFMR-011601,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.001,4.0,0.5617,0.4353,0.5345,230,13.8,2,1,,closed
EDGE-023588,FUSE-XFMR-011601,XFMR-011601,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.004,22.4,0.6249,0.4399,0.5345,230,13.8,2,1,,closed
EDGE-023589,JCT-FDR-0036-005,FUSE-XFMR-011602,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.002,10.3,0.5594,0.4806,0.5345,230,13.8,3,1,,closed
EDGE-023590,FUSE-XFMR-011602,XFMR-011602,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.011,58.3,0.5431,0.4594,0.5345,230,13.8,3,1,,closed
EDGE-023591,JCT-FDR-0036-005,FUSE-XFMR-011603,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.004,19.0,0.6104,0.5104,0.5345,230,13.8,2,0,,closed
EDGE-023592,FUSE-XFMR-011603,XFMR-011603,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.02,107.7,0.552,0.4851,0.5345,230,13.8,2,0,,closed
EDGE-023593,JCT-FDR-0036-005,FUSE-XFMR-011604,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.005,26.1,0.6046,0.4392,0.5345,230,13.8,2,1,,closed
EDGE-023594,FUSE-XFMR-011604,XFMR-011604,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.028,148.1,0.6197,0.4681,0.5345,230,13.8,2,1,,closed
EDGE-023595,JCT-FDR-0036-005,FUSE-XFMR-011605,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.007,35.6,0.3214,0.4375,0.3655,340,13.8,2,1,,closed
EDGE-023596,FUSE-XFMR-011605,XFMR-011605,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.038,202.0,0.3093,0.3961,0.3655,340,13.8,2,1,,closed
EDGE-023597,JCT-FDR-0036-005,FUSE-XFMR-011606,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.008,43.6,0.3122,0.4206,0.3655,340,13.8,3,1,,closed
EDGE-023598,FUSE-XFMR-011606,XFMR-011606,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.047,246.8,0.3053,0.3919,0.3655,340,13.8,3,1,,closed
EDGE-023599,JCT-FDR-0036-005,FUSE-XFMR-011607,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.01,50.7,0.2991,0.4285,0.3655,340,13.8,2,1,,closed
EDGE-023600,FUSE-XFMR-011607,XFMR-011607,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.054,287.2,0.3036,0.4115,0.3655,340,13.8,2,1,,closed
EDGE-023601,JCT-FDR-0036-005,FUSE-XFMR-011608,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.012,61.8,0.8791,0.5513,0.6985,150,13.8,2,1,,closed
EDGE-023602,FUSE-XFMR-011608,XFMR-011608,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.066,350.1,0.9096,0.514,0.6985,150,13.8,2,1,,closed
EDGE-023603,JCT-FDR-0036-005,FUSE-XFMR-011609,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.013,69.7,0.6001,0.4977,0.5345,230,13.8,1,1,,closed
EDGE-023604,FUSE-XFMR-011609,XFMR-011609,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.075,394.9,0.5713,0.4793,0.5345,230,13.8,1,1,,closed
EDGE-023605,JCT-FDR-0036-005,FUSE-XFMR-011610,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.015,80.0,0.3093,0.452,0.3655,340,13.8,1,1,,closed
EDGE-023606,FUSE-XFMR-011610,XFMR-011610,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.086,453.3,0.321,0.3986,0.3655,340,13.8,1,1,,closed
EDGE-023607,JCT-FDR-0036-005,FUSE-XFMR-011611,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.017,90.3,0.8132,0.5153,0.6985,150,13.8,1,1,,closed
EDGE-023608,FUSE-XFMR-011611,XFMR-011611,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.097,511.6,0.8428,0.5042,0.6985,150,13.8,1,1,,closed
EDGE-023609,JCT-FDR-0036-005,FUSE-XFMR-011612,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.018,97.4,0.2723,0.418,0.3655,340,13.8,2,0,,closed
EDGE-023610,FUSE-XFMR-011612,XFMR-011612,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.105,552.0,0.3266,0.4678,0.3655,340,13.8,2,0,,closed
EDGE-023611,JCT-FDR-0036-005,FUSE-XFMR-011613,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.021,109.3,1.4342,0.5315,1.007,100,13.8,1,1,,closed
EDGE-023612,FUSE-XFMR-011613,XFMR-011613,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.117,619.3,1.4249,0.4704,1.007,100,13.8,1,1,,closed
EDGE-023613,JCT-FDR-0036-005,FUSE-XFMR-011614,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.022,116.4,1.4818,0.5548,1.007,100,13.8,1,1,,closed
EDGE-023614,FUSE-XFMR-011614,XFMR-011614,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.125,659.7,1.501,0.5002,1.007,100,13.8,1,1,,closed
EDGE-023615,JCT-FDR-0036-005,FUSE-XFMR-011615,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.024,128.3,0.271,0.4179,0.3655,340,13.8,2,1,,closed
EDGE-023616,FUSE-XFMR-011615,XFMR-011615,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.138,727.1,0.3099,0.4773,0.3655,340,13.8,2,1,,closed
EDGE-023617,JCT-FDR-0036-005,FUSE-XFMR-011616,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.025,133.8,1.5165,0.543,1.007,100,13.8,3,0,,closed
EDGE-023618,FUSE-XFMR-011616,XFMR-011616,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.144,758.5,1.4459,0.4974,1.007,100,13.8,3,0,,closed
EDGE-023619,JCT-FDR-0036-005,FUSE-XFMR-011617,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.027,144.9,1.3687,0.4738,1.007,100,13.8,3,1,,closed
EDGE-023620,FUSE-XFMR-011617,XFMR-011617,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.156,821.3,1.3909,0.5277,1.007,100,13.8,3,1,,closed
EDGE-023621,JCT-FDR-0036-005,FUSE-XFMR-011618,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.029,152.9,0.9648,0.5405,0.6985,150,13.8,1,1,,closed
EDGE-023622,FUSE-XFMR-011618,XFMR-011618,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.164,866.2,0.8416,0.4588,0.6985,150,13.8,1,1,,closed
EDGE-023623,JCT-FDR-0036-005,FUSE-XFMR-011619,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.03,160.8,0.8999,0.4536,0.6985,150,13.8,1,1,,closed
EDGE-023624,FUSE-XFMR-011619,XFMR-011619,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.173,911.1,0.8778,0.5488,0.6985,150,13.8,1,1,,closed
EDGE-023625,JCT-FDR-0036-005,FUSE-XFMR-011620,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.032,169.5,1.5061,0.507,1.007,100,13.8,2,1,,closed
EDGE-023626,FUSE-XFMR-011620,XFMR-011620,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.182,960.4,1.4588,0.5515,1.007,100,13.8,2,1,,closed
EDGE-023627,JCT-FDR-0036-005,FUSE-XFMR-011621,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.034,179.0,1.6436,0.5431,1.007,100,13.8,1,1,,closed
EDGE-023628,FUSE-XFMR-011621,XFMR-011621,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.192,1014.3,1.4279,0.525,1.007,100,13.8,1,1,,closed
EDGE-023629,JCT-FDR-0036-005,FUSE-XFMR-011622,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.036,190.9,0.838,0.4843,0.6985,150,13.8,1,1,,closed
EDGE-023630,FUSE-XFMR-011622,XFMR-011622,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.205,1081.6,0.8329,0.4847,0.6985,150,13.8,1,1,,closed
EDGE-023631,JCT-FDR-0036-005,FUSE-XFMR-011623,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.038,201.2,0.6308,0.4476,0.5345,230,13.8,2,1,,closed
EDGE-023632,FUSE-XFMR-011623,XFMR-011623,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.216,1140.0,0.5329,0.4567,0.5345,230,13.8,2,1,,closed
EDGE-023633,JCT-FDR-0036-005,FUSE-XFMR-011624,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.039,205.9,0.6017,0.4896,0.5345,230,13.8,2,1,,closed
EDGE-023634,FUSE-XFMR-011624,XFMR-011624,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.221,1166.9,0.5568,0.4686,0.5345,230,13.8,2,1,,closed
EDGE-023635,JCT-FDR-0036-005,FUSE-XFMR-011625,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.041,216.2,0.319,0.4676,0.3655,340,13.8,1,1,,closed
EDGE-023636,FUSE-XFMR-011625,XFMR-011625,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.232,1225.2,0.2751,0.4314,0.3655,340,13.8,1,1,,closed
EDGE-023637,JCT-FDR-0036-005,FUSE-XFMR-011626,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.043,227.3,0.9132,0.4714,0.6985,150,13.8,2,1,,closed
EDGE-023638,FUSE-XFMR-011626,XFMR-011626,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.244,1288.1,0.9341,0.5059,0.6985,150,13.8,2,1,,closed
EDGE-023639,JCT-FDR-0036-005,FUSE-XFMR-011627,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.045,236.0,0.9499,0.4648,0.6985,150,13.8,2,0,,closed
EDGE-023640,FUSE-XFMR-011627,XFMR-011627,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.253,1337.4,0.9258,0.4937,0.6985,150,13.8,2,0,,closed
EDGE-023641,JCT-FDR-0036-005,FUSE-XFMR-011628,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.046,243.9,0.9168,0.4603,0.6985,150,13.8,2,0,,closed
EDGE-023642,FUSE-XFMR-011628,XFMR-011628,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.262,1382.3,0.8927,0.5266,0.6985,150,13.8,2,0,,closed
EDGE-023643,JCT-FDR-0036-005,FUSE-XFMR-011629,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.048,254.2,0.8535,0.5134,0.6985,150,13.8,3,1,,closed
EDGE-023644,FUSE-XFMR-011629,XFMR-011629,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.273,1440.6,0.8345,0.5319,0.6985,150,13.8,3,1,,closed
EDGE-023645,JCT-FDR-0036-005,FUSE-XFMR-011630,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.05,261.4,0.8794,0.5407,0.6985,150,13.8,1,1,,closed
EDGE-023646,FUSE-XFMR-011630,XFMR-011630,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.281,1481.0,0.8424,0.5225,0.6985,150,13.8,1,1,,closed
EDGE-023647,JCT-FDR-0036-005,FUSE-XFMR-011631,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.052,274.8,1.4748,0.5293,1.007,100,13.8,1,1,,closed
EDGE-023648,FUSE-XFMR-011631,XFMR-011631,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.295,1557.3,1.416,0.4607,1.007,100,13.8,1,1,,closed
EDGE-023649,JCT-FDR-0036-005,FUSE-XFMR-011632,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.3058,0.4483,0.3655,340,13.8,3,1,,closed
EDGE-023650,FUSE-XFMR-011632,XFMR-011632,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.303,1602.2,0.2719,0.4439,0.3655,340,13.8,3,1,,closed
EDGE-023651,JCT-FDR-0036-005,FUSE-XFMR-011633,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.056,293.0,0.2996,0.4462,0.3655,340,13.8,2,1,,closed
EDGE-023652,FUSE-XFMR-011633,XFMR-011633,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.315,1660.6,0.288,0.442,0.3655,340,13.8,2,1,,closed
EDGE-023653,JCT-FDR-0036-005,FUSE-XFMR-011634,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.057,300.2,0.5865,0.4598,0.5345,230,13.8,2,0,,closed
EDGE-023654,FUSE-XFMR-011634,XFMR-011634,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.322,1701.0,0.5523,0.4611,0.5345,230,13.8,2,0,,closed
EDGE-023655,JCT-FDR-0036-005,FUSE-XFMR-011635,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.059,310.5,0.3014,0.428,0.3655,340,13.8,1,1,,closed
EDGE-023656,FUSE-XFMR-011635,XFMR-011635,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.333,1759.3,0.3134,0.424,0.3655,340,13.8,1,1,,closed
EDGE-023657,JCT-FDR-0036-005,FUSE-XFMR-011636,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.06,316.0,0.6486,0.4857,0.5345,230,13.8,2,1,,closed
EDGE-023658,FUSE-XFMR-011636,XFMR-011636,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.339,1790.7,0.6241,0.5099,0.5345,230,13.8,2,1,,closed
EDGE-023659,JCT-FDR-0036-005,FUSE-XFMR-011637,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.062,327.9,1.5288,0.4797,1.007,100,13.8,2,1,,closed
EDGE-023660,FUSE-XFMR-011637,XFMR-011637,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.352,1858.0,1.453,0.5045,1.007,100,13.8,2,1,,closed
EDGE-023661,JCT-FDR-0036-005,FUSE-XFMR-011638,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.063,334.2,0.8882,0.5282,0.6985,150,13.8,1,0,,closed
EDGE-023662,FUSE-XFMR-011638,XFMR-011638,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.359,1893.9,0.8505,0.4703,0.6985,150,13.8,1,0,,closed
EDGE-023663,JCT-FDR-0036-005,FUSE-XFMR-011639,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.066,347.7,0.3203,0.4528,0.3655,340,13.8,1,1,,closed
EDGE-023664,FUSE-XFMR-011639,XFMR-011639,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.373,1970.2,0.3061,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-023665,JCT-FDR-0036-005,FUSE-XFMR-011640,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.068,356.4,0.8236,0.4576,0.6985,150,13.8,2,0,,closed
EDGE-023666,FUSE-XFMR-011640,XFMR-011640,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.383,2019.6,0.8255,0.4956,0.6985,150,13.8,2,0,,closed
EDGE-023667,JCT-FDR-0036-005,FUSE-XFMR-011641,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.069,364.3,1.4773,0.4893,1.007,100,13.8,1,1,,closed
EDGE-023668,FUSE-XFMR-011641,XFMR-011641,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.391,2064.5,1.6432,0.5145,1.007,100,13.8,1,1,,closed
EDGE-023669,JCT-FDR-0036-005,FUSE-XFMR-011642,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.07,372.2,0.2895,0.4113,0.3655,340,13.8,2,0,,closed
EDGE-023670,FUSE-XFMR-011642,XFMR-011642,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.399,2109.4,0.2774,0.4102,0.3655,340,13.8,2,0,,closed
EDGE-023671,JCT-FDR-0036-005,FUSE-XFMR-011643,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.073,384.1,0.6307,0.4645,0.5345,230,13.8,1,0,,closed
EDGE-023672,FUSE-XFMR-011643,XFMR-011643,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.412,2176.7,0.611,0.5068,0.5345,230,13.8,1,0,,closed
EDGE-023673,JCT-FDR-0036-005,FUSE-XFMR-011644,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.075,393.6,0.8213,0.4826,0.6985,150,13.8,1,1,,closed
EDGE-023674,FUSE-XFMR-011644,XFMR-011644,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.422,2230.5,0.8658,0.4518,0.6985,150,13.8,1,1,,closed
EDGE-023675,JCT-FDR-0036-005,FUSE-XFMR-011645,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.076,400.0,0.273,0.4029,0.3655,340,13.8,2,1,,closed
EDGE-023676,FUSE-XFMR-011645,XFMR-011645,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.429,2266.4,0.3109,0.4188,0.3655,340,13.8,2,1,,closed
EDGE-023677,JCT-FDR-0036-005,FUSE-XFMR-011646,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.078,409.5,0.8172,0.5364,0.6985,150,13.8,1,1,,closed
EDGE-023678,FUSE-XFMR-011646,XFMR-011646,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.439,2320.3,0.8189,0.4836,0.6985,150,13.8,1,1,,closed
EDGE-023679,JCT-FDR-0036-005,FUSE-XFMR-011647,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.079,418.2,0.8431,0.5294,0.6985,150,13.8,1,0,,closed
EDGE-023680,FUSE-XFMR-011647,XFMR-011647,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.449,2369.7,0.8733,0.547,0.6985,150,13.8,1,0,,closed
EDGE-023681,JCT-FDR-0036-005,FUSE-XFMR-011648,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.081,427.7,0.3046,0.466,0.3655,340,13.8,1,1,,closed
EDGE-023682,FUSE-XFMR-011648,XFMR-011648,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.459,2423.5,0.3114,0.4719,0.3655,340,13.8,1,1,,closed
EDGE-023683,JCT-FDR-0036-005,FUSE-XFMR-011649,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.083,437.2,0.6123,0.4737,0.5345,230,13.8,2,1,,closed
EDGE-023684,FUSE-XFMR-011649,XFMR-011649,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.469,2477.4,0.5544,0.4548,0.5345,230,13.8,2,1,,closed
EDGE-023685,JCT-FDR-0036-005,FUSE-XFMR-011650,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.084,444.3,1.4446,0.5205,1.007,100,13.8,1,1,,closed
EDGE-023686,FUSE-XFMR-011650,XFMR-011650,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.477,2517.8,1.5027,0.5152,1.007,100,13.8,1,1,,closed
EDGE-023687,JCT-FDR-0036-005,FUSE-XFMR-011651,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.086,453.0,0.5683,0.4899,0.5345,230,13.8,3,1,,closed
EDGE-023688,FUSE-XFMR-011651,XFMR-011651,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.486,2567.1,0.5725,0.4792,0.5345,230,13.8,3,1,,closed
EDGE-023689,JCT-FDR-0036-005,FUSE-XFMR-011652,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.087,460.9,0.5637,0.4368,0.5345,230,13.8,2,1,,closed
EDGE-023690,FUSE-XFMR-011652,XFMR-011652,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.495,2612.0,0.6232,0.4693,0.5345,230,13.8,2,1,,closed
EDGE-023691,JCT-FDR-0036-005,FUSE-XFMR-011653,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.089,472.0,0.842,0.5303,0.6985,150,13.8,3,1,,closed
EDGE-023692,FUSE-XFMR-011653,XFMR-011653,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.507,2674.8,0.8369,0.4829,0.6985,150,13.8,3,1,,closed
EDGE-023693,JCT-FDR-0036-005,FUSE-XFMR-011654,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.091,482.3,0.8271,0.4589,0.6985,150,13.8,2,1,,closed
EDGE-023694,FUSE-XFMR-011654,XFMR-011654,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.518,2733.2,0.9779,0.4784,0.6985,150,13.8,2,1,,closed
EDGE-023695,JCT-FDR-0036-005,FUSE-XFMR-011655,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.093,493.4,0.813,0.5128,0.6985,150,13.8,3,1,,closed
EDGE-023696,FUSE-XFMR-011655,XFMR-011655,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.53,2796.0,0.8219,0.4758,0.6985,150,13.8,3,1,,closed
EDGE-023697,JCT-FDR-0036-005,FUSE-XFMR-011656,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.095,502.1,0.286,0.4616,0.3655,340,13.8,1,0,,closed
EDGE-023698,FUSE-XFMR-011656,XFMR-011656,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.539,2845.4,0.2822,0.423,0.3655,340,13.8,1,0,,closed
EDGE-023699,JCT-FDR-0036-005,FUSE-XFMR-011657,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.097,512.4,0.5876,0.5104,0.5345,230,13.8,1,1,,closed
EDGE-023700,FUSE-XFMR-011657,XFMR-011657,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.55,2903.7,0.5937,0.4947,0.5345,230,13.8,1,1,,closed
EDGE-023701,JCT-FDR-0036-005,FUSE-XFMR-011658,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.098,518.8,0.5938,0.4543,0.5345,230,13.8,1,1,,closed
EDGE-023702,FUSE-XFMR-011658,XFMR-011658,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.557,2939.6,0.6198,0.462,0.5345,230,13.8,1,1,,closed
EDGE-023703,JCT-FDR-0036-005,FUSE-XFMR-011659,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.1,529.8,0.9318,0.5246,0.6985,150,13.8,3,1,,closed
EDGE-023704,FUSE-XFMR-011659,XFMR-011659,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.569,3002.5,0.8677,0.455,0.6985,150,13.8,3,1,,closed
EDGE-023705,JCT-FDR-0036-005,FUSE-XFMR-011660,FDR-0036,SUB-009,lateral_underground,4/0 AL,ABC,0.101,534.6,0.3041,0.4248,0.3655,340,13.8,3,0,,closed
EDGE-023706,FUSE-XFMR-011660,XFMR-011660,FDR-0036,SUB-009,lateral_underground,4/0 AL,ABC,0.574,3029.4,0.2904,0.3926,0.3655,340,13.8,3,0,,closed
EDGE-023707,JCT-FDR-0036-005,FUSE-XFMR-011661,FDR-0036,SUB-009,lateral_underground,#4 CU,BC,0.104,548.9,1.572,0.5025,1.007,100,13.8,2,0,,closed
EDGE-023708,FUSE-XFMR-011661,XFMR-011661,FDR-0036,SUB-009,lateral_underground,#4 CU,BC,0.589,3110.2,1.5998,0.5486,1.007,100,13.8,2,0,,closed
EDGE-023709,JCT-FDR-0036-005,FUSE-XFMR-011662,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.105,556.8,1.4479,0.463,1.007,100,13.8,1,1,,closed
EDGE-023710,FUSE-XFMR-011662,XFMR-011662,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.598,3155.1,1.5411,0.4951,1.007,100,13.8,1,1,,closed
EDGE-023711,JCT-FDR-0036-005,FUSE-XFMR-011663,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.107,563.9,0.8068,0.4527,0.6985,150,13.8,2,1,,closed
EDGE-023712,FUSE-XFMR-011663,XFMR-011663,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.605,3195.5,0.8203,0.51,0.6985,150,13.8,2,1,,closed
EDGE-023713,JCT-FDR-0036-005,FUSE-XFMR-011664,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.108,572.6,0.5666,0.4682,0.5345,230,13.8,1,1,,closed
EDGE-023714,FUSE-XFMR-011664,XFMR-011664,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.615,3244.8,0.6152,0.5132,0.5345,230,13.8,1,1,,closed
EDGE-023715,JCT-FDR-0036-005,FUSE-XFMR-011665,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.111,583.7,0.9478,0.4597,0.6985,150,13.8,2,1,,closed
EDGE-023716,FUSE-XFMR-011665,XFMR-011665,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.626,3307.7,0.8591,0.4931,0.6985,150,13.8,2,1,,closed
EDGE-023717,JCT-FDR-0036-005,FUSE-XFMR-011666,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.112,592.4,1.6019,0.4934,1.007,100,13.8,1,1,,closed
EDGE-023718,FUSE-XFMR-011666,XFMR-011666,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.636,3357.0,1.5128,0.493,1.007,100,13.8,1,1,,closed
EDGE-023719,JCT-FDR-0036-005,FUSE-XFMR-011667,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.114,601.9,0.5857,0.4629,0.5345,230,13.8,3,1,,closed
EDGE-023720,FUSE-XFMR-011667,XFMR-011667,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.646,3410.9,0.5901,0.4513,0.5345,230,13.8,3,1,,closed
EDGE-023721,JCT-FDR-0036-005,FUSE-XFMR-011668,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.116,611.4,1.5749,0.5612,1.007,100,13.8,3,0,,closed
EDGE-023722,FUSE-XFMR-011668,XFMR-011668,FDR-0036,SUB-009,lateral_underground,#4 CU,ABC,0.656,3464.7,1.4654,0.5491,1.007,100,13.8,3,0,,closed
EDGE-023723,JCT-FDR-0036-005,FUSE-XFMR-011669,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.117,617.8,0.2887,0.4774,0.3655,340,13.8,1,1,,closed
EDGE-023724,FUSE-XFMR-011669,XFMR-011669,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.663,3500.6,0.3264,0.4341,0.3655,340,13.8,1,1,,closed
EDGE-023725,JCT-FDR-0036-005,FUSE-XFMR-011670,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.119,628.1,0.3112,0.4258,0.3655,340,13.8,2,1,,closed
EDGE-023726,FUSE-XFMR-011670,XFMR-011670,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.674,3559.0,0.3008,0.4145,0.3655,340,13.8,2,1,,closed
EDGE-023727,JCT-FDR-0036-005,FUSE-XFMR-011671,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.12,635.2,0.8161,0.5186,0.6985,150,13.8,2,1,,closed
EDGE-023728,FUSE-XFMR-011671,XFMR-011671,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.682,3599.4,0.9029,0.4843,0.6985,150,13.8,2,1,,closed
EDGE-023729,JCT-FDR-0036-005,FUSE-XFMR-011672,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.123,648.6,0.6435,0.52,0.5345,230,13.8,1,1,,closed
EDGE-023730,FUSE-XFMR-011672,XFMR-011672,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.696,3675.7,0.6454,0.5136,0.5345,230,13.8,1,1,,closed
EDGE-023731,JCT-FDR-0036-005,FUSE-XFMR-011673,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.124,655.8,0.2925,0.4222,0.3655,340,13.8,1,1,,closed
EDGE-023732,FUSE-XFMR-011673,XFMR-011673,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.704,3716.1,0.3108,0.4542,0.3655,340,13.8,1,1,,closed
EDGE-023733,JCT-FDR-0036-005,FUSE-XFMR-011674,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.126,664.5,0.2958,0.4636,0.3655,340,13.8,2,1,,closed
EDGE-023734,FUSE-XFMR-011674,XFMR-011674,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.713,3765.4,0.2946,0.3932,0.3655,340,13.8,2,1,,closed
EDGE-023735,JCT-FDR-0036-005,FUSE-XFMR-011675,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.128,674.0,1.401,0.4855,1.007,100,13.8,2,1,,closed
EDGE-023736,FUSE-XFMR-011675,XFMR-011675,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.723,3819.3,1.3938,0.4865,1.007,100,13.8,2,1,,closed
EDGE-023737,JCT-FDR-0036-005,FUSE-XFMR-011676,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.129,681.1,0.5833,0.4754,0.5345,230,13.8,1,1,,closed
EDGE-023738,FUSE-XFMR-011676,XFMR-011676,FDR-0036,SUB-009,lateral_overhead,1/0 AL,B,0.731,3859.7,0.6222,0.4925,0.5345,230,13.8,1,1,,closed
EDGE-023739,JCT-FDR-0036-005,FUSE-XFMR-011677,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.131,692.2,0.8277,0.5281,0.6985,150,13.8,2,1,,closed
EDGE-023740,FUSE-XFMR-011677,XFMR-011677,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.743,3922.5,0.9512,0.5274,0.6985,150,13.8,2,1,,closed
EDGE-023741,JCT-FDR-0036-005,FUSE-XFMR-011678,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.132,698.5,0.8756,0.5325,0.6985,150,13.8,2,1,,closed
EDGE-023742,FUSE-XFMR-011678,XFMR-011678,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.75,3958.4,0.9394,0.5164,0.6985,150,13.8,2,1,,closed
EDGE-023743,JCT-FDR-0036-005,JCT-FDR-0036-006,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.89,4699.2,0.2057,0.4533,0.2863,530,13.8,3,1,,closed
EDGE-023744,JCT-FDR-0036-006,FUSE-XFMR-011679,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.001,4.0,0.9548,0.5459,0.6985,150,13.8,3,0,,closed
EDGE-023745,FUSE-XFMR-011679,XFMR-011679,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.004,22.4,0.918,0.4854,0.6985,150,13.8,3,0,,closed
EDGE-023746,JCT-FDR-0036-006,FUSE-XFMR-011680,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.003,14.3,0.6118,0.5138,0.5345,230,13.8,2,1,,closed
EDGE-023747,FUSE-XFMR-011680,XFMR-011680,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.015,80.8,0.6511,0.5089,0.5345,230,13.8,2,1,,closed
EDGE-023748,JCT-FDR-0036-006,FUSE-XFMR-011681,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.004,21.4,0.3043,0.3998,0.3655,340,13.8,2,1,,closed
EDGE-023749,FUSE-XFMR-011681,XFMR-011681,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.023,121.2,0.269,0.4223,0.3655,340,13.8,2,1,,closed
EDGE-023750,JCT-FDR-0036-006,FUSE-XFMR-011682,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.006,31.7,1.4181,0.5463,1.007,100,13.8,1,1,,closed
EDGE-023751,FUSE-XFMR-011682,XFMR-011682,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.034,179.5,1.6171,0.509,1.007,100,13.8,1,1,,closed
EDGE-023752,JCT-FDR-0036-006,FUSE-XFMR-011683,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.008,41.2,1.3833,0.5608,1.007,100,13.8,1,1,,closed
EDGE-023753,FUSE-XFMR-011683,XFMR-011683,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.044,233.4,1.3765,0.4615,1.007,100,13.8,1,1,,closed
EDGE-023754,JCT-FDR-0036-006,FUSE-XFMR-011684,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.009,45.9,0.299,0.4103,0.3655,340,13.8,2,1,,closed
EDGE-023755,FUSE-XFMR-011684,XFMR-011684,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.049,260.3,0.2827,0.4254,0.3655,340,13.8,2,1,,closed
EDGE-023756,JCT-FDR-0036-006,FUSE-XFMR-011685,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.011,60.2,0.587,0.4755,0.5345,230,13.8,2,1,,closed
EDGE-023757,FUSE-XFMR-011685,XFMR-011685,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.065,341.1,0.6222,0.494,0.5345,230,13.8,2,1,,closed
EDGE-023758,JCT-FDR-0036-006,FUSE-XFMR-011686,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.013,67.3,0.9179,0.5108,0.6985,150,13.8,2,0,,closed
EDGE-023759,FUSE-XFMR-011686,XFMR-011686,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.072,381.5,0.8659,0.5488,0.6985,150,13.8,2,0,,closed
EDGE-023760,JCT-FDR-0036-006,FUSE-XFMR-011687,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.014,75.2,0.2817,0.3927,0.3655,340,13.8,2,1,,closed
EDGE-023761,FUSE-XFMR-011687,XFMR-011687,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.081,426.4,0.3017,0.4082,0.3655,340,13.8,2,1,,closed
EDGE-023762,JCT-FDR-0036-006,FUSE-XFMR-011688,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.017,87.9,0.5991,0.4349,0.5345,230,13.8,2,1,,closed
EDGE-023763,FUSE-XFMR-011688,XFMR-011688,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.094,498.2,0.6307,0.509,0.5345,230,13.8,2,1,,closed
EDGE-023764,JCT-FDR-0036-006,FUSE-XFMR-011689,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.018,93.5,1.6468,0.4998,1.007,100,13.8,1,1,,closed
EDGE-023765,FUSE-XFMR-011689,XFMR-011689,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.1,529.6,1.6299,0.5012,1.007,100,13.8,1,1,,closed
EDGE-023766,JCT-FDR-0036-006,FUSE-XFMR-011690,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.02,103.8,0.2998,0.4337,0.3655,340,13.8,2,1,,closed
EDGE-023767,FUSE-XFMR-011690,XFMR-011690,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.111,587.9,0.3005,0.4456,0.3655,340,13.8,2,1,,closed
EDGE-023768,JCT-FDR-0036-006,FUSE-XFMR-011691,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.021,111.7,0.2906,0.4277,0.3655,340,13.8,1,0,,closed
EDGE-023769,FUSE-XFMR-011691,XFMR-011691,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.12,632.8,0.2774,0.4004,0.3655,340,13.8,1,0,,closed
EDGE-023770,JCT-FDR-0036-006,FUSE-XFMR-011692,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.023,122.8,1.6495,0.4994,1.007,100,13.8,1,1,,closed
EDGE-023771,FUSE-XFMR-011692,XFMR-011692,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.132,695.6,1.4531,0.5168,1.007,100,13.8,1,1,,closed
EDGE-023772,JCT-FDR-0036-006,FUSE-XFMR-011693,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.025,131.5,1.6314,0.525,1.007,100,13.8,2,1,,closed
EDGE-023773,FUSE-XFMR-011693,XFMR-011693,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.141,745.0,1.3872,0.4952,1.007,100,13.8,2,1,,closed
EDGE-023774,JCT-FDR-0036-006,FUSE-XFMR-011694,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.027,140.2,1.6385,0.4947,1.007,100,13.8,3,1,,closed
EDGE-023775,FUSE-XFMR-011694,XFMR-011694,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.15,794.4,1.5829,0.516,1.007,100,13.8,3,1,,closed
EDGE-023776,JCT-FDR-0036-006,FUSE-XFMR-011695,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.028,147.3,1.618,0.5341,1.007,100,13.8,2,1,,closed
EDGE-023777,FUSE-XFMR-011695,XFMR-011695,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.158,834.8,1.4368,0.494,1.007,100,13.8,2,1,,closed
EDGE-023778,JCT-FDR-0036-006,FUSE-XFMR-011696,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.03,156.0,0.6219,0.4504,0.5345,230,13.8,2,1,,closed
EDGE-023779,FUSE-XFMR-011696,XFMR-011696,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.167,884.1,0.6489,0.4697,0.5345,230,13.8,2,1,,closed
EDGE-023780,JCT-FDR-0036-006,FUSE-XFMR-011697,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.032,168.7,0.3259,0.4737,0.3655,340,13.8,2,1,,closed
EDGE-023781,FUSE-XFMR-011697,XFMR-011697,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.181,955.9,0.2881,0.452,0.3655,340,13.8,2,1,,closed
EDGE-023782,JCT-FDR-0036-006,FUSE-XFMR-011698,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.033,176.6,1.5043,0.4797,1.007,100,13.8,2,1,,closed
EDGE-023783,FUSE-XFMR-011698,XFMR-011698,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.19,1000.8,1.559,0.5314,1.007,100,13.8,2,1,,closed
EDGE-023784,JCT-FDR-0036-006,FUSE-XFMR-011699,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.035,186.1,0.6459,0.4757,0.5345,230,13.8,2,0,,closed
EDGE-023785,FUSE-XFMR-011699,XFMR-011699,FDR-0036,SUB-009,lateral_underground,1/0 AL,AB,0.2,1054.7,0.5494,0.4842,0.5345,230,13.8,2,0,,closed
EDGE-023786,JCT-FDR-0036-006,FUSE-XFMR-011700,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.037,193.2,0.8747,0.4742,0.6985,150,13.8,1,0,,closed
EDGE-023787,FUSE-XFMR-011700,XFMR-011700,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.207,1095.1,0.8099,0.512,0.6985,150,13.8,1,0,,closed
EDGE-023788,JCT-FDR-0036-006,FUSE-XFMR-011701,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.038,202.0,0.6186,0.449,0.5345,230,13.8,3,1,,closed
EDGE-023789,FUSE-XFMR-011701,XFMR-011701,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.217,1144.4,0.6423,0.4863,0.5345,230,13.8,3,1,,closed
EDGE-023790,JCT-FDR-0036-006,FUSE-XFMR-011702,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.04,213.0,0.5946,0.4384,0.5345,230,13.8,1,1,,closed
EDGE-023791,FUSE-XFMR-011702,XFMR-011702,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.229,1207.3,0.6069,0.5116,0.5345,230,13.8,1,1,,closed
EDGE-023792,JCT-FDR-0036-006,FUSE-XFMR-011703,FDR-0036,SUB-009,lateral_underground,1/0 AL,C,0.042,220.2,0.6094,0.4811,0.5345,230,13.8,1,0,,closed
EDGE-023793,FUSE-XFMR-011703,XFMR-011703,FDR-0036,SUB-009,lateral_underground,1/0 AL,C,0.236,1247.7,0.596,0.4676,0.5345,230,13.8,1,0,,closed
EDGE-023794,JCT-FDR-0036-006,FUSE-XFMR-011704,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.044,231.3,1.5519,0.5145,1.007,100,13.8,3,1,,closed
EDGE-023795,FUSE-XFMR-011704,XFMR-011704,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.248,1310.5,1.6243,0.5512,1.007,100,13.8,3,1,,closed
EDGE-023796,JCT-FDR-0036-006,FUSE-XFMR-011705,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.045,238.4,0.8976,0.5177,0.6985,150,13.8,3,1,,closed
EDGE-023797,FUSE-XFMR-011705,XFMR-011705,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.256,1350.9,0.9216,0.5465,0.6985,150,13.8,3,1,,closed
EDGE-023798,JCT-FDR-0036-006,FUSE-XFMR-011706,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.047,247.9,0.8987,0.4634,0.6985,150,13.8,1,0,,closed
EDGE-023799,FUSE-XFMR-011706,XFMR-011706,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.266,1404.7,0.9099,0.5134,0.6985,150,13.8,1,0,,closed
EDGE-023800,JCT-FDR-0036-006,FUSE-XFMR-011707,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.049,258.2,0.6121,0.4783,0.5345,230,13.8,1,0,,closed
EDGE-023801,FUSE-XFMR-011707,XFMR-011707,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.277,1463.1,0.5648,0.4757,0.5345,230,13.8,1,0,,closed
EDGE-023802,JCT-FDR-0036-006,FUSE-XFMR-011708,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.05,265.3,1.3815,0.5139,1.007,100,13.8,2,1,,closed
EDGE-023803,FUSE-XFMR-011708,XFMR-011708,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.285,1503.5,1.5761,0.4974,1.007,100,13.8,2,1,,closed
EDGE-023804,JCT-FDR-0036-006,FUSE-XFMR-011709,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.053,278.0,0.3068,0.4186,0.3655,340,13.8,1,1,,closed
EDGE-023805,FUSE-XFMR-011709,XFMR-011709,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.298,1575.3,0.2698,0.4201,0.3655,340,13.8,1,1,,closed
