edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-023806,JCT-FDR-0036-006,FUSE-XFMR-011710,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.054,283.5,0.6352,0.4682,0.5345,230,13.8,1,1,,closed
EDGE-023807,FUSE-XFMR-011710,XFMR-011710,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.304,1606.7,0.6303,0.4874,0.5345,230,13.8,1,1,,closed
EDGE-023808,JCT-FDR-0036-006,FUSE-XFMR-011711,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.056,293.8,0.2711,0.4629,0.3655,340,13.8,2,1,,closed
EDGE-023809,FUSE-XFMR-011711,XFMR-011711,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.315,1665.0,0.2975,0.3971,0.3655,340,13.8,2,1,,closed
EDGE-023810,JCT-FDR-0036-006,FUSE-XFMR-011712,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.058,304.9,0.8982,0.4756,0.6985,150,13.8,1,0,,closed
EDGE-023811,FUSE-XFMR-011712,XFMR-011712,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.327,1727.9,0.8965,0.5241,0.6985,150,13.8,1,0,,closed
EDGE-023812,JCT-FDR-0036-006,FUSE-XFMR-011713,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.06,314.4,0.2707,0.4552,0.3655,340,13.8,2,1,,closed
EDGE-023813,FUSE-XFMR-011713,XFMR-011713,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.337,1781.7,0.2947,0.4506,0.3655,340,13.8,2,1,,closed
EDGE-023814,JCT-FDR-0036-006,FUSE-XFMR-011714,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.061,320.0,0.5749,0.4742,0.5345,230,13.8,2,1,,closed
EDGE-023815,FUSE-XFMR-011714,XFMR-011714,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.343,1813.2,0.6432,0.4357,0.5345,230,13.8,2,1,,closed
EDGE-023816,JCT-FDR-0036-006,FUSE-XFMR-011715,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.063,331.1,0.2783,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-023817,FUSE-XFMR-011715,XFMR-011715,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.355,1876.0,0.2791,0.4754,0.3655,340,13.8,1,1,,closed
EDGE-023818,JCT-FDR-0036-006,FUSE-XFMR-011716,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.064,338.2,0.3006,0.4764,0.3655,340,13.8,2,1,,closed
EDGE-023819,FUSE-XFMR-011716,XFMR-011716,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.363,1916.4,0.2804,0.4212,0.3655,340,13.8,2,1,,closed
EDGE-023820,JCT-FDR-0036-006,FUSE-XFMR-011717,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.066,346.9,0.9323,0.4984,0.6985,150,13.8,3,1,,closed
EDGE-023821,FUSE-XFMR-011717,XFMR-011717,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.372,1965.7,0.9011,0.4905,0.6985,150,13.8,3,1,,closed
EDGE-023822,JCT-FDR-0036-006,FUSE-XFMR-011718,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.068,357.2,1.4925,0.495,1.007,100,13.8,2,1,,closed
EDGE-023823,FUSE-XFMR-011718,XFMR-011718,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.383,2024.1,1.5602,0.4974,1.007,100,13.8,2,1,,closed
EDGE-023824,JCT-FDR-0036-006,FUSE-XFMR-011719,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.07,367.5,0.3234,0.4401,0.3655,340,13.8,2,1,,closed
EDGE-023825,FUSE-XFMR-011719,XFMR-011719,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.394,2082.4,0.3068,0.433,0.3655,340,13.8,2,1,,closed
EDGE-023826,JCT-FDR-0036-006,FUSE-XFMR-011720,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.071,376.2,0.5779,0.4819,0.5345,230,13.8,3,1,,closed
EDGE-023827,FUSE-XFMR-011720,XFMR-011720,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.404,2131.8,0.5847,0.5204,0.5345,230,13.8,3,1,,closed
EDGE-023828,JCT-FDR-0036-006,FUSE-XFMR-011721,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.073,386.5,0.554,0.5058,0.5345,230,13.8,1,1,,closed
EDGE-023829,FUSE-XFMR-011721,XFMR-011721,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.415,2190.1,0.5959,0.5214,0.5345,230,13.8,1,1,,closed
EDGE-023830,JCT-FDR-0036-006,FUSE-XFMR-011722,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.074,392.0,1.4086,0.5216,1.007,100,13.8,2,1,,closed
EDGE-023831,FUSE-XFMR-011722,XFMR-011722,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.421,2221.6,1.6132,0.4659,1.007,100,13.8,2,1,,closed
EDGE-023832,JCT-FDR-0036-006,FUSE-XFMR-011723,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.076,403.1,0.8113,0.5343,0.6985,150,13.8,2,1,,closed
EDGE-023833,FUSE-XFMR-011723,XFMR-011723,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.433,2284.4,0.9187,0.487,0.6985,150,13.8,2,1,,closed
EDGE-023834,JCT-FDR-0036-006,FUSE-XFMR-011724,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.079,415.0,0.8634,0.5165,0.6985,150,13.8,2,1,,closed
EDGE-023835,FUSE-XFMR-011724,XFMR-011724,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.445,2351.7,0.8589,0.5229,0.6985,150,13.8,2,1,,closed
EDGE-023836,JCT-FDR-0036-006,FUSE-XFMR-011725,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.08,423.7,1.5866,0.511,1.007,100,13.8,2,1,,closed
EDGE-023837,FUSE-XFMR-011725,XFMR-011725,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.455,2401.1,1.5993,0.5592,1.007,100,13.8,2,1,,closed
EDGE-023838,JCT-FDR-0036-006,FUSE-XFMR-011726,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.081,429.3,0.5949,0.4939,0.5345,230,13.8,3,0,,closed
EDGE-023839,FUSE-XFMR-011726,XFMR-011726,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.461,2432.5,0.5545,0.4403,0.5345,230,13.8,3,0,,closed
EDGE-023840,JCT-FDR-0036-006,FUSE-XFMR-011727,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.084,441.9,0.5988,0.4604,0.5345,230,13.8,2,1,,closed
EDGE-023841,FUSE-XFMR-011727,XFMR-011727,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.474,2504.3,0.6422,0.4627,0.5345,230,13.8,2,1,,closed
EDGE-023842,JCT-FDR-0036-006,FUSE-XFMR-011728,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.085,451.4,0.8401,0.5371,0.6985,150,13.8,1,1,,closed
EDGE-023843,FUSE-XFMR-011728,XFMR-011728,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.484,2558.2,0.8736,0.4946,0.6985,150,13.8,1,1,,closed
EDGE-023844,JCT-FDR-0036-006,FUSE-XFMR-011729,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.087,458.6,1.5602,0.4659,1.007,100,13.8,1,1,,closed
EDGE-023845,FUSE-XFMR-011729,XFMR-011729,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.492,2598.6,1.418,0.4644,1.007,100,13.8,1,1,,closed
EDGE-023846,JCT-FDR-0036-006,FUSE-XFMR-011730,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.089,469.7,0.5901,0.4659,0.5345,230,13.8,2,1,,closed
EDGE-023847,FUSE-XFMR-011730,XFMR-011730,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.504,2661.4,0.565,0.4734,0.5345,230,13.8,2,1,,closed
EDGE-023848,JCT-FDR-0036-006,FUSE-XFMR-011731,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.09,475.2,0.9311,0.4645,0.6985,150,13.8,2,0,,closed
EDGE-023849,FUSE-XFMR-011731,XFMR-011731,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.51,2692.8,0.8879,0.5456,0.6985,150,13.8,2,0,,closed
EDGE-023850,JCT-FDR-0036-006,FUSE-XFMR-011732,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.093,488.7,0.5877,0.4575,0.5345,230,13.8,1,0,,closed
EDGE-023851,FUSE-XFMR-011732,XFMR-011732,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.524,2769.1,0.645,0.4893,0.5345,230,13.8,1,0,,closed
EDGE-023852,JCT-FDR-0036-006,FUSE-XFMR-011733,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.094,497.4,0.9374,0.4891,0.6985,150,13.8,3,1,,closed
EDGE-023853,FUSE-XFMR-011733,XFMR-011733,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.534,2818.5,0.9474,0.4575,0.6985,150,13.8,3,1,,closed
EDGE-023854,JCT-FDR-0036-006,FUSE-XFMR-011734,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.096,504.5,0.6324,0.454,0.5345,230,13.8,1,1,,closed
EDGE-023855,FUSE-XFMR-011734,XFMR-011734,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.541,2858.9,0.5382,0.4637,0.5345,230,13.8,1,1,,closed
EDGE-023856,JCT-FDR-0036-006,FUSE-XFMR-011735,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.097,514.0,0.2947,0.4375,0.3655,340,13.8,2,1,,closed
EDGE-023857,FUSE-XFMR-011735,XFMR-011735,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.552,2912.7,0.2755,0.4643,0.3655,340,13.8,2,1,,closed
EDGE-023858,JCT-FDR-0036-006,FUSE-XFMR-011736,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.099,525.1,0.8217,0.5052,0.6985,150,13.8,2,1,,closed
EDGE-023859,FUSE-XFMR-011736,XFMR-011736,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.564,2975.5,0.8339,0.4797,0.6985,150,13.8,2,1,,closed
EDGE-023860,JCT-FDR-0036-006,FUSE-XFMR-011737,FDR-0036,SUB-009,lateral_underground,#4 CU,C,0.101,532.2,1.4133,0.4878,1.007,100,13.8,1,0,,closed
EDGE-023861,FUSE-XFMR-011737,XFMR-011737,FDR-0036,SUB-009,lateral_underground,#4 CU,C,0.571,3015.9,1.6345,0.4886,1.007,100,13.8,1,0,,closed
EDGE-023862,JCT-FDR-0036-006,FUSE-XFMR-011738,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.102,539.4,0.2688,0.4661,0.3655,340,13.8,2,1,,closed
EDGE-023863,FUSE-XFMR-011738,XFMR-011738,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.579,3056.3,0.275,0.4358,0.3655,340,13.8,2,1,,closed
EDGE-023864,JCT-FDR-0036-006,FUSE-XFMR-011739,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.104,548.1,0.3142,0.4123,0.3655,340,13.8,1,1,,closed
EDGE-023865,FUSE-XFMR-011739,XFMR-011739,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.588,3105.7,0.3181,0.4587,0.3655,340,13.8,1,1,,closed
EDGE-023866,JCT-FDR-0036-006,FUSE-XFMR-011740,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.106,557.6,0.5916,0.4982,0.5345,230,13.8,1,0,,closed
EDGE-023867,FUSE-XFMR-011740,XFMR-011740,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.598,3159.6,0.6151,0.4298,0.5345,230,13.8,1,0,,closed
EDGE-023868,JCT-FDR-0036-006,FUSE-XFMR-011741,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.107,566.3,1.5013,0.517,1.007,100,13.8,1,1,,closed
EDGE-023869,FUSE-XFMR-011741,XFMR-011741,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.608,3208.9,1.3978,0.5252,1.007,100,13.8,1,1,,closed
EDGE-023870,JCT-FDR-0036-006,FUSE-XFMR-011742,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.109,575.8,0.8813,0.5344,0.6985,150,13.8,2,1,,closed
EDGE-023871,FUSE-XFMR-011742,XFMR-011742,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.618,3262.8,0.9803,0.5366,0.6985,150,13.8,2,1,,closed
EDGE-023872,JCT-FDR-0036-006,FUSE-XFMR-011743,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.112,589.2,0.604,0.4732,0.5345,230,13.8,3,1,,closed
EDGE-023873,FUSE-XFMR-011743,XFMR-011743,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.632,3339.1,0.6051,0.5104,0.5345,230,13.8,3,1,,closed
EDGE-023874,JCT-FDR-0036-006,FUSE-XFMR-011744,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.113,598.0,0.3157,0.4343,0.3655,340,13.8,2,1,,closed
EDGE-023875,FUSE-XFMR-011744,XFMR-011744,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.642,3388.4,0.2992,0.3989,0.3655,340,13.8,2,1,,closed
EDGE-023876,JCT-FDR-0036-006,FUSE-XFMR-011745,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.114,602.7,0.3183,0.4,0.3655,340,13.8,2,1,,closed
EDGE-023877,FUSE-XFMR-011745,XFMR-011745,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.647,3415.4,0.3206,0.4591,0.3655,340,13.8,2,1,,closed
EDGE-023878,JCT-FDR-0036-006,FUSE-XFMR-011746,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.116,611.4,1.5583,0.5268,1.007,100,13.8,2,0,,closed
EDGE-023879,FUSE-XFMR-011746,XFMR-011746,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.656,3464.7,1.5224,0.4792,1.007,100,13.8,2,0,,closed
EDGE-023880,JCT-FDR-0036-006,FUSE-XFMR-011747,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.118,622.5,0.3003,0.4383,0.3655,340,13.8,1,0,,closed
EDGE-023881,FUSE-XFMR-011747,XFMR-011747,FDR-0036,SUB-009,lateral_underground,4/0 AL,B,0.668,3527.6,0.3155,0.4639,0.3655,340,13.8,1,0,,closed
EDGE-023882,JCT-FDR-0036-006,FUSE-XFMR-011748,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.12,634.4,0.5882,0.5196,0.5345,230,13.8,1,1,,closed
EDGE-023883,FUSE-XFMR-011748,XFMR-011748,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.681,3594.9,0.574,0.4685,0.5345,230,13.8,1,1,,closed
EDGE-023884,JCT-FDR-0036-006,FUSE-XFMR-011749,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.121,641.5,0.2844,0.4743,0.3655,340,13.8,2,1,,closed
EDGE-023885,FUSE-XFMR-011749,XFMR-011749,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.689,3635.3,0.3195,0.4138,0.3655,340,13.8,2,1,,closed
EDGE-023886,JCT-FDR-0036-006,FUSE-XFMR-011750,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.123,649.4,0.9424,0.5295,0.6985,150,13.8,2,0,,closed
EDGE-023887,FUSE-XFMR-011750,XFMR-011750,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.697,3680.2,0.9506,0.5276,0.6985,150,13.8,2,0,,closed
EDGE-023888,JCT-FDR-0036-006,FUSE-XFMR-011751,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.125,658.9,0.3095,0.4694,0.3655,340,13.8,3,1,,closed
EDGE-023889,FUSE-XFMR-011751,XFMR-011751,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.707,3734.0,0.2771,0.4317,0.3655,340,13.8,3,1,,closed
EDGE-023890,JCT-FDR-0036-006,FUSE-XFMR-011752,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.126,666.1,0.3221,0.4295,0.3655,340,13.8,2,0,,closed
EDGE-023891,FUSE-XFMR-011752,XFMR-011752,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.715,3774.4,0.3248,0.4773,0.3655,340,13.8,2,0,,closed
EDGE-023892,JCT-FDR-0036-006,FUSE-XFMR-011753,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.129,678.7,0.2854,0.3938,0.3655,340,13.8,3,1,,closed
EDGE-023893,FUSE-XFMR-011753,XFMR-011753,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.728,3846.2,0.2781,0.439,0.3655,340,13.8,3,1,,closed
EDGE-023894,JCT-FDR-0036-006,FUSE-XFMR-011754,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.131,689.0,0.9503,0.5467,0.6985,150,13.8,2,0,,closed
EDGE-023895,FUSE-XFMR-011754,XFMR-011754,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AC,0.739,3904.6,0.8694,0.55,0.6985,150,13.8,2,0,,closed
EDGE-023896,JCT-FDR-0036-006,FUSE-XFMR-011755,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.132,697.8,0.292,0.3937,0.3655,340,13.8,2,1,,closed
EDGE-023897,FUSE-XFMR-011755,XFMR-011755,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.749,3953.9,0.276,0.4275,0.3655,340,13.8,2,1,,closed
EDGE-023898,JCT-FDR-0036-006,FUSE-XFMR-011756,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.134,704.9,0.2872,0.4025,0.3655,340,13.8,2,1,,closed
EDGE-023899,FUSE-XFMR-011756,XFMR-011756,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.756,3994.3,0.2746,0.4758,0.3655,340,13.8,2,1,,closed
EDGE-023900,JCT-FDR-0036-006,JCT-FDR-0036-007,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2009,0.3879,0.3132,530,13.8,3,1,,closed
EDGE-023901,JCT-FDR-0036-007,FUSE-XFMR-011757,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.001,4.8,1.4534,0.5276,1.007,100,13.8,1,1,,closed
EDGE-023902,FUSE-XFMR-011757,XFMR-011757,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.005,26.9,1.411,0.5014,1.007,100,13.8,1,1,,closed
EDGE-023903,JCT-FDR-0036-007,FUSE-XFMR-011758,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.002,10.3,0.918,0.5419,0.6985,150,13.8,1,0,,closed
EDGE-023904,FUSE-XFMR-011758,XFMR-011758,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.011,58.3,0.9246,0.5173,0.6985,150,13.8,1,0,,closed
EDGE-023905,JCT-FDR-0036-007,FUSE-XFMR-011759,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.003,16.6,0.2867,0.4437,0.3655,340,13.8,2,1,,closed
EDGE-023906,FUSE-XFMR-011759,XFMR-011759,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.018,94.2,0.2983,0.3922,0.3655,340,13.8,2,1,,closed
EDGE-023907,JCT-FDR-0036-007,FUSE-XFMR-011760,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.005,28.5,0.6305,0.5027,0.5345,230,13.8,3,1,,closed
EDGE-023908,FUSE-XFMR-011760,XFMR-011760,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.031,161.6,0.6487,0.4707,0.5345,230,13.8,3,1,,closed
EDGE-023909,JCT-FDR-0036-007,FUSE-XFMR-011761,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.007,34.8,0.8134,0.4738,0.6985,150,13.8,1,1,,closed
EDGE-023910,FUSE-XFMR-011761,XFMR-011761,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.037,197.5,0.9736,0.4837,0.6985,150,13.8,1,1,,closed
EDGE-023911,JCT-FDR-0036-007,FUSE-XFMR-011762,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.009,45.9,0.5951,0.4296,0.5345,230,13.8,1,1,,closed
EDGE-023912,FUSE-XFMR-011762,XFMR-011762,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.049,260.3,0.6421,0.4858,0.5345,230,13.8,1,1,,closed
EDGE-023913,JCT-FDR-0036-007,FUSE-XFMR-011763,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.01,54.6,0.9807,0.5514,0.6985,150,13.8,1,1,,closed
EDGE-023914,FUSE-XFMR-011763,XFMR-011763,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.059,309.7,0.958,0.5459,0.6985,150,13.8,1,1,,closed
EDGE-023915,JCT-FDR-0036-007,FUSE-XFMR-011764,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.012,64.2,0.8986,0.5237,0.6985,150,13.8,2,1,,closed
EDGE-023916,FUSE-XFMR-011764,XFMR-011764,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.069,363.5,0.9303,0.4644,0.6985,150,13.8,2,1,,closed
EDGE-023917,JCT-FDR-0036-007,FUSE-XFMR-011765,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.014,72.9,0.8823,0.4902,0.6985,150,13.8,1,1,,closed
EDGE-023918,FUSE-XFMR-011765,XFMR-011765,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.078,412.9,0.8865,0.5029,0.6985,150,13.8,1,1,,closed
EDGE-023919,JCT-FDR-0036-007,FUSE-XFMR-011766,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.015,80.8,0.9627,0.5249,0.6985,150,13.8,2,1,,closed
EDGE-023920,FUSE-XFMR-011766,XFMR-011766,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.087,457.8,0.8556,0.5385,0.6985,150,13.8,2,1,,closed
EDGE-023921,JCT-FDR-0036-007,FUSE-XFMR-011767,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.018,93.5,0.2972,0.4418,0.3655,340,13.8,2,0,,closed
EDGE-023922,FUSE-XFMR-011767,XFMR-011767,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.1,529.6,0.2834,0.4609,0.3655,340,13.8,2,0,,closed
EDGE-023923,JCT-FDR-0036-007,FUSE-XFMR-011768,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.019,99.8,0.3178,0.4055,0.3655,340,13.8,1,1,,closed
EDGE-023924,FUSE-XFMR-011768,XFMR-011768,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.107,565.5,0.2798,0.4206,0.3655,340,13.8,1,1,,closed
EDGE-023925,JCT-FDR-0036-007,FUSE-XFMR-011769,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.021,108.5,0.6304,0.5045,0.5345,230,13.8,3,1,,closed
EDGE-023926,FUSE-XFMR-011769,XFMR-011769,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.116,614.9,0.6239,0.4725,0.5345,230,13.8,3,1,,closed
EDGE-023927,JCT-FDR-0036-007,FUSE-XFMR-011770,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.022,117.2,0.6092,0.4893,0.5345,230,13.8,3,0,,closed
EDGE-023928,FUSE-XFMR-011770,XFMR-011770,FDR-0036,SUB-009,lateral_underground,1/0 AL,ABC,0.126,664.2,0.5784,0.4795,0.5345,230,13.8,3,0,,closed
EDGE-023929,JCT-FDR-0036-007,FUSE-XFMR-011771,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.024,128.3,0.57,0.5103,0.5345,230,13.8,3,1,,closed
EDGE-023930,FUSE-XFMR-011771,XFMR-011771,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.138,727.1,0.5683,0.4803,0.5345,230,13.8,3,1,,closed
EDGE-023931,JCT-FDR-0036-007,FUSE-XFMR-011772,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.026,139.4,1.6334,0.5404,1.007,100,13.8,3,1,,closed
EDGE-023932,FUSE-XFMR-011772,XFMR-011772,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.15,789.9,1.4933,0.4678,1.007,100,13.8,3,1,,closed
EDGE-023933,JCT-FDR-0036-007,FUSE-XFMR-011773,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.028,148.1,1.409,0.5418,1.007,100,13.8,1,1,,closed
EDGE-023934,FUSE-XFMR-011773,XFMR-011773,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.159,839.3,1.474,0.4859,1.007,100,13.8,1,1,,closed
EDGE-023935,JCT-FDR-0036-007,FUSE-XFMR-011774,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.029,154.4,1.489,0.5078,1.007,100,13.8,1,1,,closed
EDGE-023936,FUSE-XFMR-011774,XFMR-011774,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.166,875.2,1.3839,0.5545,1.007,100,13.8,1,1,,closed
EDGE-023937,JCT-FDR-0036-007,FUSE-XFMR-011775,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.032,167.1,0.5497,0.5169,0.5345,230,13.8,1,0,,closed
EDGE-023938,FUSE-XFMR-011775,XFMR-011775,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.179,947.0,0.6457,0.4826,0.5345,230,13.8,1,0,,closed
EDGE-023939,JCT-FDR-0036-007,FUSE-XFMR-011776,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.033,171.9,1.3531,0.5137,1.007,100,13.8,1,1,,closed
EDGE-023940,FUSE-XFMR-011776,XFMR-011776,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.184,973.9,1.5856,0.5408,1.007,100,13.8,1,1,,closed
EDGE-023941,JCT-FDR-0036-007,FUSE-XFMR-011777,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.034,180.6,0.2872,0.4524,0.3655,340,13.8,2,1,,closed
EDGE-023942,FUSE-XFMR-011777,XFMR-011777,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.194,1023.3,0.2711,0.4367,0.3655,340,13.8,2,1,,closed
EDGE-023943,JCT-FDR-0036-007,FUSE-XFMR-011778,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.037,194.8,0.8385,0.4629,0.6985,150,13.8,2,1,,closed
EDGE-023944,FUSE-XFMR-011778,XFMR-011778,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.209,1104.0,0.9821,0.5222,0.6985,150,13.8,2,1,,closed
EDGE-023945,JCT-FDR-0036-007,FUSE-XFMR-011779,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.038,198.8,0.6478,0.4605,0.5345,230,13.8,2,0,,closed
EDGE-023946,FUSE-XFMR-011779,XFMR-011779,FDR-0036,SUB-009,lateral_underground,1/0 AL,AC,0.213,1126.5,0.6378,0.4398,0.5345,230,13.8,2,0,,closed
EDGE-023947,JCT-FDR-0036-007,FUSE-XFMR-011780,FDR-0036,SUB-009,lateral_underground,4/0 AL,ABC,0.04,211.5,0.2753,0.4638,0.3655,340,13.8,3,0,,closed
EDGE-023948,FUSE-XFMR-011780,XFMR-011780,FDR-0036,SUB-009,lateral_underground,4/0 AL,ABC,0.227,1198.3,0.2731,0.4179,0.3655,340,13.8,3,0,,closed
EDGE-023949,JCT-FDR-0036-007,FUSE-XFMR-011781,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.041,217.8,0.312,0.4395,0.3655,340,13.8,2,1,,closed
EDGE-023950,FUSE-XFMR-011781,XFMR-011781,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.234,1234.2,0.3246,0.4245,0.3655,340,13.8,2,1,,closed
EDGE-023951,JCT-FDR-0036-007,FUSE-XFMR-011782,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.044,231.3,0.5755,0.4723,0.5345,230,13.8,1,0,,closed
EDGE-023952,FUSE-XFMR-011782,XFMR-011782,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.248,1310.5,0.6115,0.4912,0.5345,230,13.8,1,0,,closed
EDGE-023953,JCT-FDR-0036-007,FUSE-XFMR-011783,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.045,236.0,0.553,0.4437,0.5345,230,13.8,1,1,,closed
EDGE-023954,FUSE-XFMR-011783,XFMR-011783,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.253,1337.4,0.542,0.4294,0.5345,230,13.8,1,1,,closed
EDGE-023955,JCT-FDR-0036-007,FUSE-XFMR-011784,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.046,245.5,0.627,0.5003,0.5345,230,13.8,3,1,,closed
EDGE-023956,FUSE-XFMR-011784,XFMR-011784,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.264,1391.3,0.6117,0.4518,0.5345,230,13.8,3,1,,closed
EDGE-023957,JCT-FDR-0036-007,FUSE-XFMR-011785,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.049,257.4,1.3805,0.4807,1.007,100,13.8,3,1,,closed
EDGE-023958,FUSE-XFMR-011785,XFMR-011785,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.276,1458.6,1.4794,0.527,1.007,100,13.8,3,1,,closed
EDGE-023959,JCT-FDR-0036-007,FUSE-XFMR-011786,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.05,263.7,0.8469,0.5305,0.6985,150,13.8,1,1,,closed
EDGE-023960,FUSE-XFMR-011786,XFMR-011786,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.283,1494.5,0.9248,0.4675,0.6985,150,13.8,1,1,,closed
EDGE-023961,JCT-FDR-0036-007,FUSE-XFMR-011787,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.052,272.4,0.8372,0.4639,0.6985,150,13.8,2,1,,closed
EDGE-023962,FUSE-XFMR-011787,XFMR-011787,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.292,1543.9,0.9684,0.5126,0.6985,150,13.8,2,1,,closed
EDGE-023963,JCT-FDR-0036-007,FUSE-XFMR-011788,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.053,281.2,0.2749,0.4224,0.3655,340,13.8,2,1,,closed
EDGE-023964,FUSE-XFMR-011788,XFMR-011788,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.302,1593.2,0.2982,0.4517,0.3655,340,13.8,2,1,,closed
EDGE-023965,JCT-FDR-0036-007,FUSE-XFMR-011789,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.056,294.6,0.8077,0.5295,0.6985,150,13.8,1,0,,closed
EDGE-023966,FUSE-XFMR-011789,XFMR-011789,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.316,1669.5,0.9425,0.5002,0.6985,150,13.8,1,0,,closed
EDGE-023967,JCT-FDR-0036-007,FUSE-XFMR-011790,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.057,299.4,0.6006,0.4672,0.5345,230,13.8,1,1,,closed
EDGE-023968,FUSE-XFMR-011790,XFMR-011790,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.321,1696.5,0.6272,0.4593,0.5345,230,13.8,1,1,,closed
EDGE-023969,JCT-FDR-0036-007,FUSE-XFMR-011791,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.058,308.9,1.6342,0.4886,1.007,100,13.8,2,1,,closed
EDGE-023970,FUSE-XFMR-011791,XFMR-011791,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.332,1750.3,1.441,0.5222,1.007,100,13.8,2,1,,closed
EDGE-023971,JCT-FDR-0036-007,FUSE-XFMR-011792,FDR-0036,SUB-009,lateral_underground,1/0 AL,C,0.06,318.4,0.6333,0.5021,0.5345,230,13.8,1,0,,closed
EDGE-023972,FUSE-XFMR-011792,XFMR-011792,FDR-0036,SUB-009,lateral_underground,1/0 AL,C,0.342,1804.2,0.5466,0.5138,0.5345,230,13.8,1,0,,closed
EDGE-023973,JCT-FDR-0036-007,FUSE-XFMR-011793,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.062,327.1,1.6172,0.48,1.007,100,13.8,2,1,,closed
EDGE-023974,FUSE-XFMR-011793,XFMR-011793,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.351,1853.5,1.4489,0.5439,1.007,100,13.8,2,1,,closed
EDGE-023975,JCT-FDR-0036-007,FUSE-XFMR-011794,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.064,339.0,0.3258,0.4172,0.3655,340,13.8,1,1,,closed
EDGE-023976,FUSE-XFMR-011794,XFMR-011794,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.364,1920.9,0.2789,0.4116,0.3655,340,13.8,1,1,,closed
EDGE-023977,JCT-FDR-0036-007,FUSE-XFMR-011795,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.066,346.1,0.8156,0.4616,0.6985,150,13.8,3,0,,closed
EDGE-023978,FUSE-XFMR-011795,XFMR-011795,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.371,1961.3,0.8728,0.4979,0.6985,150,13.8,3,0,,closed
EDGE-023979,JCT-FDR-0036-007,FUSE-XFMR-011796,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.068,358.0,1.492,0.5066,1.007,100,13.8,2,1,,closed
EDGE-023980,FUSE-XFMR-011796,XFMR-011796,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.384,2028.6,1.6472,0.4955,1.007,100,13.8,2,1,,closed
EDGE-023981,JCT-FDR-0036-007,FUSE-XFMR-011797,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.069,365.9,0.9106,0.4817,0.6985,150,13.8,1,0,,closed
EDGE-023982,FUSE-XFMR-011797,XFMR-011797,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.393,2073.5,0.9305,0.539,0.6985,150,13.8,1,0,,closed
EDGE-023983,JCT-FDR-0036-007,FUSE-XFMR-011798,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.071,377.0,0.5603,0.4343,0.5345,230,13.8,1,0,,closed
EDGE-023984,FUSE-XFMR-011798,XFMR-011798,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.405,2136.3,0.6411,0.4359,0.5345,230,13.8,1,0,,closed
EDGE-023985,JCT-FDR-0036-007,FUSE-XFMR-011799,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.072,382.5,1.5487,0.4808,1.007,100,13.8,1,1,,closed
EDGE-023986,FUSE-XFMR-011799,XFMR-011799,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.411,2167.7,1.5933,0.5371,1.007,100,13.8,1,1,,closed
EDGE-023987,JCT-FDR-0036-007,FUSE-XFMR-011800,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.074,391.2,0.2858,0.4158,0.3655,340,13.8,2,0,,closed
EDGE-023988,FUSE-XFMR-011800,XFMR-011800,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.42,2217.1,0.3046,0.4513,0.3655,340,13.8,2,0,,closed
EDGE-023989,JCT-FDR-0036-007,FUSE-XFMR-011801,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.076,402.3,0.3144,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-023990,FUSE-XFMR-011801,XFMR-011801,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.432,2279.9,0.2863,0.4214,0.3655,340,13.8,1,1,,closed
EDGE-023991,JCT-FDR-0036-007,FUSE-XFMR-011802,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.078,412.6,1.4576,0.5338,1.007,100,13.8,1,1,,closed
EDGE-023992,FUSE-XFMR-011802,XFMR-011802,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.443,2338.2,1.4676,0.5073,1.007,100,13.8,1,1,,closed
EDGE-023993,JCT-FDR-0036-007,FUSE-XFMR-011803,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.08,421.3,0.5345,0.4624,0.5345,230,13.8,1,1,,closed
EDGE-023994,FUSE-XFMR-011803,XFMR-011803,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.452,2387.6,0.5825,0.47,0.5345,230,13.8,1,1,,closed
EDGE-023995,JCT-FDR-0036-007,FUSE-XFMR-011804,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.082,430.8,1.585,0.5487,1.007,100,13.8,1,1,,closed
EDGE-023996,FUSE-XFMR-011804,XFMR-011804,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.462,2441.5,1.3773,0.4692,1.007,100,13.8,1,1,,closed
EDGE-023997,JCT-FDR-0036-007,FUSE-XFMR-011805,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.083,440.4,1.3911,0.4746,1.007,100,13.8,2,0,,closed
EDGE-023998,FUSE-XFMR-011805,XFMR-011805,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.473,2495.3,1.5946,0.4603,1.007,100,13.8,2,0,,closed
EDGE-023999,JCT-FDR-0036-007,FUSE-XFMR-011806,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.085,447.5,0.3224,0.3951,0.3655,340,13.8,2,1,,closed
EDGE-024000,FUSE-XFMR-011806,XFMR-011806,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.48,2535.7,0.2835,0.4449,0.3655,340,13.8,2,1,,closed
EDGE-024001,JCT-FDR-0036-007,FUSE-XFMR-011807,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.086,454.6,0.6151,0.4397,0.5345,230,13.8,2,0,,closed
EDGE-024002,FUSE-XFMR-011807,XFMR-011807,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.488,2576.1,0.5659,0.4651,0.5345,230,13.8,2,0,,closed
EDGE-024003,JCT-FDR-0036-007,FUSE-XFMR-011808,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.088,466.5,0.8286,0.5214,0.6985,150,13.8,1,0,,closed
EDGE-024004,FUSE-XFMR-011808,XFMR-011808,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.501,2643.4,0.9791,0.4536,0.6985,150,13.8,1,0,,closed
EDGE-024005,JCT-FDR-0036-007,FUSE-XFMR-011809,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.09,472.8,1.436,0.5044,1.007,100,13.8,3,1,,closed
EDGE-024006,FUSE-XFMR-011809,XFMR-011809,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.507,2679.3,1.4721,0.5581,1.007,100,13.8,3,1,,closed
EDGE-024007,JCT-FDR-0036-007,FUSE-XFMR-011810,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.092,485.5,0.3248,0.4247,0.3655,340,13.8,1,1,,closed
EDGE-024008,FUSE-XFMR-011810,XFMR-011810,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.521,2751.1,0.2847,0.4573,0.3655,340,13.8,1,1,,closed
EDGE-024009,JCT-FDR-0036-007,FUSE-XFMR-011811,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.094,494.2,0.6029,0.5065,0.5345,230,13.8,1,0,,closed
EDGE-024010,FUSE-XFMR-011811,XFMR-011811,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.53,2800.5,0.6425,0.4837,0.5345,230,13.8,1,0,,closed
EDGE-024011,JCT-FDR-0036-007,FUSE-XFMR-011812,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.095,503.7,1.5758,0.4719,1.007,100,13.8,1,0,,closed
EDGE-024012,FUSE-XFMR-011812,XFMR-011812,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.541,2854.4,1.4988,0.4687,1.007,100,13.8,1,0,,closed
EDGE-024013,JCT-FDR-0036-007,FUSE-XFMR-011813,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.097,513.2,0.5895,0.5182,0.5345,230,13.8,1,1,,closed
EDGE-024014,FUSE-XFMR-011813,XFMR-011813,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.551,2908.2,0.5497,0.4651,0.5345,230,13.8,1,1,,closed
EDGE-024015,JCT-FDR-0036-007,FUSE-XFMR-011814,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.099,521.1,0.9014,0.5434,0.6985,150,13.8,1,0,,closed
EDGE-024016,FUSE-XFMR-011814,XFMR-011814,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.559,2953.1,0.9687,0.4936,0.6985,150,13.8,1,0,,closed
EDGE-024017,JCT-FDR-0036-007,FUSE-XFMR-011815,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.1,527.5,0.2818,0.4541,0.3655,340,13.8,1,1,,closed
EDGE-024018,FUSE-XFMR-011815,XFMR-011815,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.566,2989.0,0.3165,0.4578,0.3655,340,13.8,1,1,,closed
EDGE-024019,JCT-FDR-0036-007,FUSE-XFMR-011816,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.102,539.4,0.3088,0.4443,0.3655,340,13.8,2,1,,closed
EDGE-024020,FUSE-XFMR-011816,XFMR-011816,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AC,0.579,3056.3,0.2744,0.474,0.3655,340,13.8,2,1,,closed
EDGE-024021,JCT-FDR-0036-007,FUSE-XFMR-011817,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.104,548.9,1.5381,0.5169,1.007,100,13.8,1,1,,closed
EDGE-024022,FUSE-XFMR-011817,XFMR-011817,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.589,3110.2,1.5621,0.4809,1.007,100,13.8,1,1,,closed
EDGE-024023,JCT-FDR-0036-007,FUSE-XFMR-011818,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.106,558.4,1.4198,0.5449,1.007,100,13.8,2,0,,closed
EDGE-024024,FUSE-XFMR-011818,XFMR-011818,FDR-0036,SUB-009,lateral_underground,#4 CU,AB,0.599,3164.0,1.4591,0.5261,1.007,100,13.8,2,0,,closed
EDGE-024025,JCT-FDR-0036-007,FUSE-XFMR-011819,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.107,566.3,1.4535,0.5525,1.007,100,13.8,2,1,,closed
EDGE-024026,FUSE-XFMR-011819,XFMR-011819,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.608,3208.9,1.5805,0.5369,1.007,100,13.8,2,1,,closed
EDGE-024027,JCT-FDR-0036-007,FUSE-XFMR-011820,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.109,573.4,0.646,0.5202,0.5345,230,13.8,1,1,,closed
EDGE-024028,FUSE-XFMR-011820,XFMR-011820,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.615,3249.3,0.5656,0.4614,0.5345,230,13.8,1,1,,closed
EDGE-024029,JCT-FDR-0036-007,FUSE-XFMR-011821,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.111,583.7,1.5763,0.4761,1.007,100,13.8,2,1,,closed
EDGE-024030,FUSE-XFMR-011821,XFMR-011821,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.626,3307.7,1.4921,0.5342,1.007,100,13.8,2,1,,closed
EDGE-024031,JCT-FDR-0036-007,FUSE-XFMR-011822,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.112,591.6,0.892,0.5117,0.6985,150,13.8,3,1,,closed
EDGE-024032,FUSE-XFMR-011822,XFMR-011822,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.635,3352.5,0.8122,0.4941,0.6985,150,13.8,3,1,,closed
EDGE-024033,JCT-FDR-0036-007,FUSE-XFMR-011823,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.115,605.1,1.511,0.5064,1.007,100,13.8,3,1,,closed
EDGE-024034,FUSE-XFMR-011823,XFMR-011823,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.649,3428.8,1.3979,0.539,1.007,100,13.8,3,1,,closed
EDGE-024035,JCT-FDR-0036-007,FUSE-XFMR-011824,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.115,609.0,1.4309,0.4847,1.007,100,13.8,2,1,,closed
EDGE-024036,FUSE-XFMR-011824,XFMR-011824,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.654,3451.3,1.4584,0.5332,1.007,100,13.8,2,1,,closed
EDGE-024037,JCT-FDR-0036-007,FUSE-XFMR-011825,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.117,620.1,1.391,0.5314,1.007,100,13.8,1,1,,closed
EDGE-024038,FUSE-XFMR-011825,XFMR-011825,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.666,3514.1,1.5262,0.4916,1.007,100,13.8,1,1,,closed
EDGE-024039,JCT-FDR-0036-007,FUSE-XFMR-011826,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.119,628.8,0.8668,0.4988,0.6985,150,13.8,1,1,,closed
EDGE-024040,FUSE-XFMR-011826,XFMR-011826,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.675,3563.5,0.8467,0.5257,0.6985,150,13.8,1,1,,closed
EDGE-024041,JCT-FDR-0036-007,FUSE-XFMR-011827,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.121,641.5,0.9309,0.47,0.6985,150,13.8,1,1,,closed
EDGE-024042,FUSE-XFMR-011827,XFMR-011827,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.689,3635.3,0.8753,0.5059,0.6985,150,13.8,1,1,,closed
EDGE-024043,JCT-FDR-0036-007,FUSE-XFMR-011828,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.123,648.6,0.9463,0.5387,0.6985,150,13.8,2,0,,closed
EDGE-024044,FUSE-XFMR-011828,XFMR-011828,FDR-0036,SUB-009,lateral_underground,#2 ACSR,BC,0.696,3675.7,0.8177,0.4904,0.6985,150,13.8,2,0,,closed
EDGE-024045,JCT-FDR-0036-007,FUSE-XFMR-011829,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.125,658.9,0.8193,0.4784,0.6985,150,13.8,1,1,,closed
EDGE-024046,FUSE-XFMR-011829,XFMR-011829,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.707,3734.0,0.9001,0.4873,0.6985,150,13.8,1,1,,closed
EDGE-024047,JCT-FDR-0036-007,FUSE-XFMR-011830,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.126,667.7,1.6303,0.5075,1.007,100,13.8,2,0,,closed
EDGE-024048,FUSE-XFMR-011830,XFMR-011830,FDR-0036,SUB-009,lateral_underground,#4 CU,AC,0.717,3783.4,1.5504,0.5289,1.007,100,13.8,2,0,,closed
EDGE-024049,JCT-FDR-0036-007,FUSE-XFMR-011831,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.128,674.8,1.582,0.539,1.007,100,13.8,1,1,,closed
EDGE-024050,FUSE-XFMR-011831,XFMR-011831,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.724,3823.8,1.4098,0.496,1.007,100,13.8,1,1,,closed
EDGE-024051,JCT-FDR-0036-007,FUSE-XFMR-011832,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.13,685.1,0.8652,0.4701,0.6985,150,13.8,1,1,,closed
EDGE-024052,FUSE-XFMR-011832,XFMR-011832,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.735,3882.1,0.865,0.458,0.6985,150,13.8,1,1,,closed
EDGE-024053,JCT-FDR-0036-007,FUSE-XFMR-011833,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.131,692.2,0.8989,0.5189,0.6985,150,13.8,1,0,,closed
EDGE-024054,FUSE-XFMR-011833,XFMR-011833,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.743,3922.5,0.9464,0.4817,0.6985,150,13.8,1,0,,closed
EDGE-024055,JCT-FDR-0036-007,FUSE-XFMR-011834,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.133,704.1,1.6426,0.5452,1.007,100,13.8,2,1,,closed
EDGE-024056,FUSE-XFMR-011834,XFMR-011834,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.756,3989.8,1.4089,0.553,1.007,100,13.8,2,1,,closed
EDGE-024057,JCT-FDR-0036-007,JCT-FDR-0036-008,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2029,0.4166,0.3294,530,13.8,3,1,,closed
EDGE-024058,JCT-FDR-0036-008,FUSE-XFMR-011835,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.002,10.3,0.8237,0.5153,0.6985,150,13.8,1,1,,closed
EDGE-024059,FUSE-XFMR-011835,XFMR-011835,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,A,0.011,58.3,0.9781,0.5053,0.6985,150,13.8,1,1,,closed
EDGE-024060,JCT-FDR-0036-008,FUSE-XFMR-011836,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.002,10.3,0.6051,0.4692,0.5345,230,13.8,3,1,,closed
EDGE-024061,FUSE-XFMR-011836,XFMR-011836,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.011,58.3,0.5545,0.462,0.5345,230,13.8,3,1,,closed
EDGE-024062,JCT-FDR-0036-008,FUSE-XFMR-011837,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.003,15.0,0.5632,0.4481,0.5345,230,13.8,1,1,,closed
EDGE-024063,FUSE-XFMR-011837,XFMR-011837,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.016,85.3,0.5439,0.5186,0.5345,230,13.8,1,1,,closed
EDGE-024064,JCT-FDR-0036-008,FUSE-XFMR-011838,FDR-0036,SUB-009,lateral_underground,4/0 AL,C,0.005,27.7,0.2899,0.4462,0.3655,340,13.8,1,0,,closed
EDGE-024065,FUSE-XFMR-011838,XFMR-011838,FDR-0036,SUB-009,lateral_underground,4/0 AL,C,0.03,157.1,0.3064,0.4106,0.3655,340,13.8,1,0,,closed
EDGE-024066,JCT-FDR-0036-008,FUSE-XFMR-011839,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.007,35.6,0.3095,0.3927,0.3655,340,13.8,2,0,,closed
EDGE-024067,FUSE-XFMR-011839,XFMR-011839,FDR-0036,SUB-009,lateral_underground,4/0 AL,BC,0.038,202.0,0.296,0.4376,0.3655,340,13.8,2,0,,closed
EDGE-024068,JCT-FDR-0036-008,FUSE-XFMR-011840,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.008,41.2,0.3191,0.3955,0.3655,340,13.8,2,1,,closed
EDGE-024069,FUSE-XFMR-011840,XFMR-011840,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.044,233.4,0.2911,0.4534,0.3655,340,13.8,2,1,,closed
EDGE-024070,JCT-FDR-0036-008,FUSE-XFMR-011841,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.01,52.3,0.9562,0.5484,0.6985,150,13.8,2,1,,closed
EDGE-024071,FUSE-XFMR-011841,XFMR-011841,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.056,296.2,0.9636,0.5162,0.6985,150,13.8,2,1,,closed
EDGE-024072,JCT-FDR-0036-008,FUSE-XFMR-011842,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.011,60.2,0.6301,0.4672,0.5345,230,13.8,1,1,,closed
EDGE-024073,FUSE-XFMR-011842,XFMR-011842,FDR-0036,SUB-009,lateral_overhead,1/0 AL,A,0.065,341.1,0.6453,0.4589,0.5345,230,13.8,1,1,,closed
EDGE-024074,JCT-FDR-0036-008,FUSE-XFMR-011843,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.013,70.5,0.5583,0.5189,0.5345,230,13.8,2,1,,closed
EDGE-024075,FUSE-XFMR-011843,XFMR-011843,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AC,0.076,399.4,0.6374,0.4373,0.5345,230,13.8,2,1,,closed
EDGE-024076,JCT-FDR-0036-008,FUSE-XFMR-011844,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.015,79.2,0.9028,0.4624,0.6985,150,13.8,2,1,,closed
EDGE-024077,FUSE-XFMR-011844,XFMR-011844,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.085,448.8,0.8371,0.5376,0.6985,150,13.8,2,1,,closed
EDGE-024078,JCT-FDR-0036-008,FUSE-XFMR-011845,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.017,90.3,1.488,0.5085,1.007,100,13.8,3,1,,closed
EDGE-024079,FUSE-XFMR-011845,XFMR-011845,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.097,511.6,1.575,0.4932,1.007,100,13.8,3,1,,closed
EDGE-024080,JCT-FDR-0036-008,FUSE-XFMR-011846,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.018,96.6,1.5506,0.5242,1.007,100,13.8,1,1,,closed
EDGE-024081,FUSE-XFMR-011846,XFMR-011846,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.104,547.5,1.379,0.5075,1.007,100,13.8,1,1,,closed
EDGE-024082,JCT-FDR-0036-008,FUSE-XFMR-011847,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.02,107.7,0.2728,0.4549,0.3655,340,13.8,1,1,,closed
EDGE-024083,FUSE-XFMR-011847,XFMR-011847,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.116,610.4,0.3063,0.4231,0.3655,340,13.8,1,1,,closed
EDGE-024084,JCT-FDR-0036-008,FUSE-XFMR-011848,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.022,118.8,0.9589,0.4754,0.6985,150,13.8,1,1,,closed
EDGE-024085,FUSE-XFMR-011848,XFMR-011848,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.128,673.2,0.9402,0.4736,0.6985,150,13.8,1,1,,closed
EDGE-024086,JCT-FDR-0036-008,FUSE-XFMR-011849,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.024,126.7,0.2975,0.4317,0.3655,340,13.8,1,1,,closed
EDGE-024087,FUSE-XFMR-011849,XFMR-011849,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.136,718.1,0.3129,0.4719,0.3655,340,13.8,1,1,,closed
EDGE-024088,JCT-FDR-0036-008,FUSE-XFMR-011850,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.026,134.6,0.8083,0.5071,0.6985,150,13.8,1,1,,closed
EDGE-024089,FUSE-XFMR-011850,XFMR-011850,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.145,763.0,0.8619,0.4959,0.6985,150,13.8,1,1,,closed
EDGE-024090,JCT-FDR-0036-008,FUSE-XFMR-011851,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.028,145.7,1.6256,0.5056,1.007,100,13.8,1,1,,closed
EDGE-024091,FUSE-XFMR-011851,XFMR-011851,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.156,825.8,1.5497,0.5449,1.007,100,13.8,1,1,,closed
EDGE-024092,JCT-FDR-0036-008,FUSE-XFMR-011852,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.028,150.5,0.59,0.4616,0.5345,230,13.8,2,0,,closed
EDGE-024093,FUSE-XFMR-011852,XFMR-011852,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.162,852.7,0.5391,0.5135,0.5345,230,13.8,2,0,,closed
EDGE-024094,JCT-FDR-0036-008,FUSE-XFMR-011853,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.031,161.6,0.6304,0.4764,0.5345,230,13.8,2,0,,closed
EDGE-024095,FUSE-XFMR-011853,XFMR-011853,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.173,915.6,0.5768,0.4863,0.5345,230,13.8,2,0,,closed
EDGE-024096,JCT-FDR-0036-008,FUSE-XFMR-011854,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.033,173.4,0.3243,0.4575,0.3655,340,13.8,1,0,,closed
EDGE-024097,FUSE-XFMR-011854,XFMR-011854,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.186,982.9,0.2874,0.4727,0.3655,340,13.8,1,0,,closed
EDGE-024098,JCT-FDR-0036-008,FUSE-XFMR-011855,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.035,183.0,0.2677,0.4474,0.3655,340,13.8,3,1,,closed
EDGE-024099,FUSE-XFMR-011855,XFMR-011855,FDR-0036,SUB-009,lateral_overhead,4/0 AL,ABC,0.196,1036.7,0.283,0.4617,0.3655,340,13.8,3,1,,closed
EDGE-024100,JCT-FDR-0036-008,FUSE-XFMR-011856,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.036,190.1,0.6031,0.4821,0.5345,230,13.8,1,0,,closed
EDGE-024101,FUSE-XFMR-011856,XFMR-011856,FDR-0036,SUB-009,lateral_underground,1/0 AL,B,0.204,1077.1,0.5715,0.4431,0.5345,230,13.8,1,0,,closed
EDGE-024102,JCT-FDR-0036-008,FUSE-XFMR-011857,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.038,199.6,1.459,0.4957,1.007,100,13.8,1,1,,closed
EDGE-024103,FUSE-XFMR-011857,XFMR-011857,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.214,1131.0,1.3752,0.5566,1.007,100,13.8,1,1,,closed
EDGE-024104,JCT-FDR-0036-008,FUSE-XFMR-011858,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.04,209.1,1.438,0.463,1.007,100,13.8,1,1,,closed
EDGE-024105,FUSE-XFMR-011858,XFMR-011858,FDR-0036,SUB-009,lateral_overhead,#4 CU,B,0.224,1184.8,1.6454,0.4633,1.007,100,13.8,1,1,,closed
EDGE-024106,JCT-FDR-0036-008,FUSE-XFMR-011859,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.041,218.6,0.3149,0.4664,0.3655,340,13.8,2,1,,closed
EDGE-024107,FUSE-XFMR-011859,XFMR-011859,FDR-0036,SUB-009,lateral_overhead,4/0 AL,AB,0.235,1238.7,0.285,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-024108,JCT-FDR-0036-008,FUSE-XFMR-011860,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.043,224.9,0.5984,0.4512,0.5345,230,13.8,1,0,,closed
EDGE-024109,FUSE-XFMR-011860,XFMR-011860,FDR-0036,SUB-009,lateral_underground,1/0 AL,A,0.241,1274.6,0.6129,0.4453,0.5345,230,13.8,1,0,,closed
EDGE-024110,JCT-FDR-0036-008,FUSE-XFMR-011861,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.045,235.2,0.6063,0.4645,0.5345,230,13.8,3,1,,closed
EDGE-024111,FUSE-XFMR-011861,XFMR-011861,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.252,1332.9,0.5739,0.5049,0.5345,230,13.8,3,1,,closed
EDGE-024112,JCT-FDR-0036-008,FUSE-XFMR-011862,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.046,243.9,0.9589,0.547,0.6985,150,13.8,2,0,,closed
EDGE-024113,FUSE-XFMR-011862,XFMR-011862,FDR-0036,SUB-009,lateral_underground,#2 ACSR,AB,0.262,1382.3,0.8271,0.5186,0.6985,150,13.8,2,0,,closed
EDGE-024114,JCT-FDR-0036-008,FUSE-XFMR-011863,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.048,251.9,0.9436,0.5054,0.6985,150,13.8,2,1,,closed
EDGE-024115,FUSE-XFMR-011863,XFMR-011863,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.27,1427.2,0.8712,0.5215,0.6985,150,13.8,2,1,,closed
EDGE-024116,JCT-FDR-0036-008,FUSE-XFMR-011864,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.049,260.6,0.3143,0.4177,0.3655,340,13.8,1,1,,closed
EDGE-024117,FUSE-XFMR-011864,XFMR-011864,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.28,1476.6,0.3062,0.3921,0.3655,340,13.8,1,1,,closed
EDGE-024118,JCT-FDR-0036-008,FUSE-XFMR-011865,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.051,271.7,1.6162,0.504,1.007,100,13.8,3,1,,closed
EDGE-024119,FUSE-XFMR-011865,XFMR-011865,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.292,1539.4,1.3781,0.4932,1.007,100,13.8,3,1,,closed
EDGE-024120,JCT-FDR-0036-008,FUSE-XFMR-011866,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.054,282.7,0.5661,0.4987,0.5345,230,13.8,3,1,,closed
EDGE-024121,FUSE-XFMR-011866,XFMR-011866,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.303,1602.2,0.5518,0.4841,0.5345,230,13.8,3,1,,closed
EDGE-024122,JCT-FDR-0036-008,FUSE-XFMR-011867,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.055,289.9,0.6489,0.4311,0.5345,230,13.8,2,0,,closed
EDGE-024123,FUSE-XFMR-011867,XFMR-011867,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.311,1642.6,0.6002,0.4619,0.5345,230,13.8,2,0,,closed
EDGE-024124,JCT-FDR-0036-008,FUSE-XFMR-011868,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.057,299.4,0.5361,0.4834,0.5345,230,13.8,1,1,,closed
EDGE-024125,FUSE-XFMR-011868,XFMR-011868,FDR-0036,SUB-009,lateral_overhead,1/0 AL,C,0.321,1696.5,0.5646,0.4318,0.5345,230,13.8,1,1,,closed
EDGE-024126,JCT-FDR-0036-008,FUSE-XFMR-011869,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.059,309.7,1.5119,0.4794,1.007,100,13.8,1,1,,closed
EDGE-024127,FUSE-XFMR-011869,XFMR-011869,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.332,1754.8,1.605,0.463,1.007,100,13.8,1,1,,closed
EDGE-024128,JCT-FDR-0036-008,FUSE-XFMR-011870,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.06,315.2,0.8406,0.4575,0.6985,150,13.8,3,1,,closed
EDGE-024129,FUSE-XFMR-011870,XFMR-011870,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,ABC,0.338,1786.2,0.8935,0.4901,0.6985,150,13.8,3,1,,closed
EDGE-024130,JCT-FDR-0036-008,FUSE-XFMR-011871,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.062,326.3,0.868,0.5494,0.6985,150,13.8,3,0,,closed
EDGE-024131,FUSE-XFMR-011871,XFMR-011871,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.35,1849.1,0.8349,0.5065,0.6985,150,13.8,3,0,,closed
EDGE-024132,JCT-FDR-0036-008,FUSE-XFMR-011872,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.064,335.8,1.5157,0.5192,1.007,100,13.8,1,1,,closed
EDGE-024133,FUSE-XFMR-011872,XFMR-011872,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.36,1902.9,1.6289,0.4904,1.007,100,13.8,1,1,,closed
EDGE-024134,JCT-FDR-0036-008,FUSE-XFMR-011873,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.066,346.9,0.3258,0.4308,0.3655,340,13.8,1,1,,closed
EDGE-024135,FUSE-XFMR-011873,XFMR-011873,FDR-0036,SUB-009,lateral_overhead,4/0 AL,A,0.372,1965.7,0.3248,0.4598,0.3655,340,13.8,1,1,,closed
EDGE-024136,JCT-FDR-0036-008,FUSE-XFMR-011874,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.067,354.8,0.9515,0.496,0.6985,150,13.8,2,1,,closed
EDGE-024137,FUSE-XFMR-011874,XFMR-011874,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.381,2010.6,0.8349,0.5121,0.6985,150,13.8,2,1,,closed
EDGE-024138,JCT-FDR-0036-008,FUSE-XFMR-011875,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.069,362.7,0.2822,0.4353,0.3655,340,13.8,1,0,,closed
EDGE-024139,FUSE-XFMR-011875,XFMR-011875,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.389,2055.5,0.28,0.4702,0.3655,340,13.8,1,0,,closed
EDGE-024140,JCT-FDR-0036-008,FUSE-XFMR-011876,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.07,371.4,1.5356,0.4953,1.007,100,13.8,2,1,,closed
EDGE-024141,FUSE-XFMR-011876,XFMR-011876,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.399,2104.9,1.6465,0.5098,1.007,100,13.8,2,1,,closed
