edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-024142,JCT-FDR-0036-008,FUSE-XFMR-011877,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.072,379.4,0.8099,0.5141,0.6985,150,13.8,1,0,,closed
EDGE-024143,FUSE-XFMR-011877,XFMR-011877,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.407,2149.8,0.8403,0.5505,0.6985,150,13.8,1,0,,closed
EDGE-024144,JCT-FDR-0036-008,FUSE-XFMR-011878,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.074,388.9,0.8871,0.5501,0.6985,150,13.8,1,1,,closed
EDGE-024145,FUSE-XFMR-011878,XFMR-011878,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,B,0.417,2203.6,0.8074,0.4624,0.6985,150,13.8,1,1,,closed
EDGE-024146,JCT-FDR-0036-008,FUSE-XFMR-011879,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.075,398.4,0.3182,0.4181,0.3655,340,13.8,2,0,,closed
EDGE-024147,FUSE-XFMR-011879,XFMR-011879,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.428,2257.5,0.3187,0.4236,0.3655,340,13.8,2,0,,closed
EDGE-024148,JCT-FDR-0036-008,FUSE-XFMR-011880,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.078,411.0,0.9008,0.4991,0.6985,150,13.8,1,0,,closed
EDGE-024149,FUSE-XFMR-011880,XFMR-011880,FDR-0036,SUB-009,lateral_underground,#2 ACSR,B,0.441,2329.3,0.9279,0.4585,0.6985,150,13.8,1,0,,closed
EDGE-024150,JCT-FDR-0036-008,FUSE-XFMR-011881,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.079,418.2,0.2697,0.4463,0.3655,340,13.8,1,1,,closed
EDGE-024151,FUSE-XFMR-011881,XFMR-011881,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.449,2369.7,0.2793,0.4387,0.3655,340,13.8,1,1,,closed
EDGE-024152,JCT-FDR-0036-008,FUSE-XFMR-011882,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.081,428.5,0.2822,0.4462,0.3655,340,13.8,2,1,,closed
EDGE-024153,FUSE-XFMR-011882,XFMR-011882,FDR-0036,SUB-009,lateral_overhead,4/0 AL,BC,0.46,2428.0,0.2687,0.3982,0.3655,340,13.8,2,1,,closed
EDGE-024154,JCT-FDR-0036-008,FUSE-XFMR-011883,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.083,436.4,0.9065,0.5198,0.6985,150,13.8,2,1,,closed
EDGE-024155,FUSE-XFMR-011883,XFMR-011883,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.468,2472.9,0.8335,0.4653,0.6985,150,13.8,2,1,,closed
EDGE-024156,JCT-FDR-0036-008,FUSE-XFMR-011884,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.085,446.7,0.3257,0.4484,0.3655,340,13.8,1,1,,closed
EDGE-024157,FUSE-XFMR-011884,XFMR-011884,FDR-0036,SUB-009,lateral_overhead,4/0 AL,B,0.479,2531.2,0.3263,0.4191,0.3655,340,13.8,1,1,,closed
EDGE-024158,JCT-FDR-0036-008,FUSE-XFMR-011885,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.086,455.4,1.4482,0.5411,1.007,100,13.8,3,1,,closed
EDGE-024159,FUSE-XFMR-011885,XFMR-011885,FDR-0036,SUB-009,lateral_overhead,#4 CU,ABC,0.489,2580.6,1.3653,0.4744,1.007,100,13.8,3,1,,closed
EDGE-024160,JCT-FDR-0036-008,FUSE-XFMR-011886,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.088,464.1,0.8108,0.4686,0.6985,150,13.8,1,1,,closed
EDGE-024161,FUSE-XFMR-011886,XFMR-011886,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,C,0.498,2630.0,0.9461,0.5254,0.6985,150,13.8,1,1,,closed
EDGE-024162,JCT-FDR-0036-008,FUSE-XFMR-011887,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.09,473.6,0.3165,0.4676,0.3655,340,13.8,1,1,,closed
EDGE-024163,FUSE-XFMR-011887,XFMR-011887,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.508,2683.8,0.3208,0.4393,0.3655,340,13.8,1,1,,closed
EDGE-024164,JCT-FDR-0036-008,FUSE-XFMR-011888,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.091,483.1,0.6319,0.4685,0.5345,230,13.8,3,1,,closed
EDGE-024165,FUSE-XFMR-011888,XFMR-011888,FDR-0036,SUB-009,lateral_overhead,1/0 AL,ABC,0.518,2737.7,0.5952,0.5057,0.5345,230,13.8,3,1,,closed
EDGE-024166,JCT-FDR-0036-008,FUSE-XFMR-011889,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.093,491.8,0.285,0.3973,0.3655,340,13.8,1,1,,closed
EDGE-024167,FUSE-XFMR-011889,XFMR-011889,FDR-0036,SUB-009,lateral_overhead,4/0 AL,C,0.528,2787.0,0.3039,0.4244,0.3655,340,13.8,1,1,,closed
EDGE-024168,JCT-FDR-0036-008,FUSE-XFMR-011890,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.095,500.5,0.2733,0.4548,0.3655,340,13.8,2,0,,closed
EDGE-024169,FUSE-XFMR-011890,XFMR-011890,FDR-0036,SUB-009,lateral_underground,4/0 AL,AC,0.537,2836.4,0.2811,0.4536,0.3655,340,13.8,2,0,,closed
EDGE-024170,JCT-FDR-0036-008,FUSE-XFMR-011891,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.096,508.5,0.5739,0.443,0.5345,230,13.8,2,0,,closed
EDGE-024171,FUSE-XFMR-011891,XFMR-011891,FDR-0036,SUB-009,lateral_underground,1/0 AL,BC,0.546,2881.3,0.5448,0.5118,0.5345,230,13.8,2,0,,closed
EDGE-024172,JCT-FDR-0036-008,FUSE-XFMR-011892,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.098,516.4,1.3647,0.4929,1.007,100,13.8,2,1,,closed
EDGE-024173,FUSE-XFMR-011892,XFMR-011892,FDR-0036,SUB-009,lateral_overhead,#4 CU,BC,0.554,2926.2,1.6463,0.479,1.007,100,13.8,2,1,,closed
EDGE-024174,JCT-FDR-0036-008,FUSE-XFMR-011893,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.1,526.7,1.5525,0.5078,1.007,100,13.8,2,1,,closed
EDGE-024175,FUSE-XFMR-011893,XFMR-011893,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.565,2984.5,1.5187,0.4696,1.007,100,13.8,2,1,,closed
EDGE-024176,JCT-FDR-0036-008,FUSE-XFMR-011894,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.101,535.4,1.5568,0.5195,1.007,100,13.8,1,1,,closed
EDGE-024177,FUSE-XFMR-011894,XFMR-011894,FDR-0036,SUB-009,lateral_overhead,#4 CU,A,0.575,3033.9,1.3859,0.517,1.007,100,13.8,1,1,,closed
EDGE-024178,JCT-FDR-0036-008,FUSE-XFMR-011895,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.104,547.3,1.4686,0.5604,1.007,100,13.8,1,0,,closed
EDGE-024179,FUSE-XFMR-011895,XFMR-011895,FDR-0036,SUB-009,lateral_underground,#4 CU,A,0.587,3101.2,1.4211,0.5086,1.007,100,13.8,1,0,,closed
EDGE-024180,JCT-FDR-0036-008,FUSE-XFMR-011896,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.105,556.0,0.8114,0.5276,0.6985,150,13.8,3,0,,closed
EDGE-024181,FUSE-XFMR-011896,XFMR-011896,FDR-0036,SUB-009,lateral_underground,#2 ACSR,ABC,0.597,3150.6,0.9725,0.4579,0.6985,150,13.8,3,0,,closed
EDGE-024182,JCT-FDR-0036-008,FUSE-XFMR-011897,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.107,566.3,0.9717,0.4923,0.6985,150,13.8,2,1,,closed
EDGE-024183,FUSE-XFMR-011897,XFMR-011897,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.608,3208.9,0.911,0.4787,0.6985,150,13.8,2,1,,closed
EDGE-024184,JCT-FDR-0036-008,FUSE-XFMR-011898,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.108,572.6,0.9807,0.5149,0.6985,150,13.8,1,0,,closed
EDGE-024185,FUSE-XFMR-011898,XFMR-011898,FDR-0036,SUB-009,lateral_underground,#2 ACSR,C,0.615,3244.8,0.9535,0.5324,0.6985,150,13.8,1,0,,closed
EDGE-024186,JCT-FDR-0036-008,FUSE-XFMR-011899,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.11,582.1,0.2891,0.4176,0.3655,340,13.8,2,0,,closed
EDGE-024187,FUSE-XFMR-011899,XFMR-011899,FDR-0036,SUB-009,lateral_underground,4/0 AL,AB,0.625,3298.7,0.2862,0.4265,0.3655,340,13.8,2,0,,closed
EDGE-024188,JCT-FDR-0036-008,FUSE-XFMR-011900,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.112,590.0,1.3949,0.5526,1.007,100,13.8,2,1,,closed
EDGE-024189,FUSE-XFMR-011900,XFMR-011900,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.633,3343.6,1.5648,0.5474,1.007,100,13.8,2,1,,closed
EDGE-024190,JCT-FDR-0036-008,FUSE-XFMR-011901,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.114,602.7,1.5771,0.4907,1.007,100,13.8,2,1,,closed
EDGE-024191,FUSE-XFMR-011901,XFMR-011901,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.647,3415.4,1.4591,0.5073,1.007,100,13.8,2,1,,closed
EDGE-024192,JCT-FDR-0036-008,FUSE-XFMR-011902,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.115,609.8,0.6228,0.5123,0.5345,230,13.8,2,1,,closed
EDGE-024193,FUSE-XFMR-011902,XFMR-011902,FDR-0036,SUB-009,lateral_overhead,1/0 AL,BC,0.654,3455.8,0.5385,0.4551,0.5345,230,13.8,2,1,,closed
EDGE-024194,JCT-FDR-0036-008,FUSE-XFMR-011903,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.117,618.6,1.3537,0.4631,1.007,100,13.8,2,1,,closed
EDGE-024195,FUSE-XFMR-011903,XFMR-011903,FDR-0036,SUB-009,lateral_overhead,#4 CU,AB,0.664,3505.1,1.638,0.5347,1.007,100,13.8,2,1,,closed
EDGE-024196,JCT-FDR-0036-008,FUSE-XFMR-011904,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.118,624.9,0.9117,0.5136,0.6985,150,13.8,2,1,,closed
EDGE-024197,FUSE-XFMR-011904,XFMR-011904,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AB,0.671,3541.0,0.9746,0.4823,0.6985,150,13.8,2,1,,closed
EDGE-024198,JCT-FDR-0036-008,FUSE-XFMR-011905,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.12,635.2,0.9694,0.5037,0.6985,150,13.8,2,1,,closed
EDGE-024199,FUSE-XFMR-011905,XFMR-011905,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,BC,0.682,3599.4,0.9828,0.5426,0.6985,150,13.8,2,1,,closed
EDGE-024200,JCT-FDR-0036-008,FUSE-XFMR-011906,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.122,643.9,0.9655,0.4607,0.6985,150,13.8,1,0,,closed
EDGE-024201,FUSE-XFMR-011906,XFMR-011906,FDR-0036,SUB-009,lateral_underground,#2 ACSR,A,0.691,3648.7,0.9158,0.4638,0.6985,150,13.8,1,0,,closed
EDGE-024202,JCT-FDR-0036-008,FUSE-XFMR-011907,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.124,655.0,0.9555,0.4528,0.6985,150,13.8,2,1,,closed
EDGE-024203,FUSE-XFMR-011907,XFMR-011907,FDR-0036,SUB-009,lateral_overhead,#2 ACSR,AC,0.703,3711.6,0.9509,0.4753,0.6985,150,13.8,2,1,,closed
EDGE-024204,JCT-FDR-0036-008,FUSE-XFMR-011908,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.126,666.1,1.4203,0.5356,1.007,100,13.8,1,1,,closed
EDGE-024205,FUSE-XFMR-011908,XFMR-011908,FDR-0036,SUB-009,lateral_overhead,#4 CU,C,0.715,3774.4,1.4092,0.5122,1.007,100,13.8,1,1,,closed
EDGE-024206,JCT-FDR-0036-008,FUSE-XFMR-011909,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.127,671.6,0.2723,0.4108,0.3655,340,13.8,1,0,,closed
EDGE-024207,FUSE-XFMR-011909,XFMR-011909,FDR-0036,SUB-009,lateral_underground,4/0 AL,A,0.721,3805.8,0.3032,0.4342,0.3655,340,13.8,1,0,,closed
EDGE-024208,JCT-FDR-0036-008,FUSE-XFMR-011910,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.13,684.3,1.5586,0.4985,1.007,100,13.8,2,1,,closed
EDGE-024209,FUSE-XFMR-011910,XFMR-011910,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.734,3877.6,1.3887,0.4933,1.007,100,13.8,2,1,,closed
EDGE-024210,JCT-FDR-0036-008,FUSE-XFMR-011911,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.131,692.2,0.5492,0.4367,0.5345,230,13.8,2,1,,closed
EDGE-024211,FUSE-XFMR-011911,XFMR-011911,FDR-0036,SUB-009,lateral_overhead,1/0 AL,AB,0.743,3922.5,0.6311,0.5045,0.5345,230,13.8,2,1,,closed
EDGE-024212,JCT-FDR-0036-008,FUSE-XFMR-011912,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.133,700.1,1.5412,0.476,1.007,100,13.8,2,1,,closed
EDGE-024213,FUSE-XFMR-011912,XFMR-011912,FDR-0036,SUB-009,lateral_overhead,#4 CU,AC,0.751,3967.4,1.3784,0.4654,1.007,100,13.8,2,1,,closed
EDGE-024214,JCT-FDR-0036-008,FDR-0036-TAIL,FDR-0036,SUB-009,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2209,0.4125,0.318,530,13.8,3,1,,open
EDGE-024215,SUB-010,FDR-0037-HEAD,FDR-0037,SUB-010,bus_tie,336 ACSR,ABC,0.01,52.8,0.3067,0.4752,0.375,400,13.8,3,1,,closed
EDGE-024216,FDR-0037-HEAD,JCT-FDR-0037-001,FDR-0037,SUB-010,primary_underground,336 ACSR,ABC,0.01,52.8,0.3357,0.4756,0.401,400,13.8,3,0,,closed
EDGE-024217,JCT-FDR-0037-001,FUSE-XFMR-011913,FDR-0037,SUB-010,lateral_underground,#2 ACSR,B,0.001,6.3,0.9585,0.4817,0.6985,150,13.8,1,0,,closed
EDGE-024218,FUSE-XFMR-011913,XFMR-011913,FDR-0037,SUB-010,lateral_underground,#2 ACSR,B,0.007,35.9,0.814,0.4939,0.6985,150,13.8,1,0,,closed
EDGE-024219,JCT-FDR-0037-001,FUSE-XFMR-011914,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.003,13.5,0.9093,0.474,0.6985,150,13.8,2,1,,closed
EDGE-024220,FUSE-XFMR-011914,XFMR-011914,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.014,76.3,0.8512,0.4707,0.6985,150,13.8,2,1,,closed
EDGE-024221,JCT-FDR-0037-001,FUSE-XFMR-011915,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.005,26.9,0.301,0.4635,0.3655,340,13.8,2,0,,closed
EDGE-024222,FUSE-XFMR-011915,XFMR-011915,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.029,152.6,0.2752,0.4718,0.3655,340,13.8,2,0,,closed
EDGE-024223,JCT-FDR-0037-001,FUSE-XFMR-011916,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.007,36.4,1.6456,0.4711,1.007,100,13.8,3,1,,closed
EDGE-024224,FUSE-XFMR-011916,XFMR-011916,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.039,206.4,1.6479,0.4922,1.007,100,13.8,3,1,,closed
EDGE-024225,JCT-FDR-0037-001,FUSE-XFMR-011917,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.01,51.5,0.583,0.4567,0.5345,230,13.8,2,1,,closed
EDGE-024226,FUSE-XFMR-011917,XFMR-011917,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.055,291.7,0.6232,0.4493,0.5345,230,13.8,2,1,,closed
EDGE-024227,JCT-FDR-0037-001,FUSE-XFMR-011918,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.013,68.1,0.5435,0.4885,0.5345,230,13.8,2,0,,closed
EDGE-024228,FUSE-XFMR-011918,XFMR-011918,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.073,386.0,0.6036,0.4344,0.5345,230,13.8,2,0,,closed
EDGE-024229,JCT-FDR-0037-001,FUSE-XFMR-011919,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.015,79.2,0.297,0.4546,0.3655,340,13.8,2,1,,closed
EDGE-024230,FUSE-XFMR-011919,XFMR-011919,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.085,448.8,0.3072,0.4595,0.3655,340,13.8,2,1,,closed
EDGE-024231,JCT-FDR-0037-001,FUSE-XFMR-011920,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.017,91.1,1.6093,0.5093,1.007,100,13.8,2,1,,closed
EDGE-024232,FUSE-XFMR-011920,XFMR-011920,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.098,516.1,1.5848,0.4871,1.007,100,13.8,2,1,,closed
EDGE-024233,JCT-FDR-0037-001,FUSE-XFMR-011921,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.02,103.8,0.6168,0.4619,0.5345,230,13.8,2,1,,closed
EDGE-024234,FUSE-XFMR-011921,XFMR-011921,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.111,587.9,0.5846,0.4771,0.5345,230,13.8,2,1,,closed
EDGE-024235,JCT-FDR-0037-001,FUSE-XFMR-011922,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.023,120.4,1.4941,0.4801,1.007,100,13.8,1,1,,closed
EDGE-024236,FUSE-XFMR-011922,XFMR-011922,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.129,682.2,1.5655,0.5001,1.007,100,13.8,1,1,,closed
EDGE-024237,JCT-FDR-0037-001,FUSE-XFMR-011923,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.025,131.5,1.4714,0.496,1.007,100,13.8,3,0,,closed
EDGE-024238,FUSE-XFMR-011923,XFMR-011923,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.141,745.0,1.5827,0.5523,1.007,100,13.8,3,0,,closed
EDGE-024239,JCT-FDR-0037-001,FUSE-XFMR-011924,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.028,148.9,0.2833,0.4576,0.3655,340,13.8,2,0,,closed
EDGE-024240,FUSE-XFMR-011924,XFMR-011924,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.16,843.7,0.3073,0.4068,0.3655,340,13.8,2,0,,closed
EDGE-024241,JCT-FDR-0037-001,FUSE-XFMR-011925,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.03,159.2,0.28,0.4452,0.3655,340,13.8,3,1,,closed
EDGE-024242,FUSE-XFMR-011925,XFMR-011925,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.171,902.1,0.2887,0.393,0.3655,340,13.8,3,1,,closed
EDGE-024243,JCT-FDR-0037-001,FUSE-XFMR-011926,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.033,171.9,0.852,0.4872,0.6985,150,13.8,1,1,,closed
EDGE-024244,FUSE-XFMR-011926,XFMR-011926,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.184,973.9,0.9339,0.5397,0.6985,150,13.8,1,1,,closed
EDGE-024245,JCT-FDR-0037-001,FUSE-XFMR-011927,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.035,186.1,0.5368,0.4873,0.5345,230,13.8,2,1,,closed
EDGE-024246,FUSE-XFMR-011927,XFMR-011927,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.2,1054.7,0.5728,0.4994,0.5345,230,13.8,2,1,,closed
EDGE-024247,JCT-FDR-0037-001,FUSE-XFMR-011928,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.038,201.2,0.8979,0.4688,0.6985,150,13.8,2,1,,closed
EDGE-024248,FUSE-XFMR-011928,XFMR-011928,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.216,1140.0,0.9526,0.4552,0.6985,150,13.8,2,1,,closed
EDGE-024249,JCT-FDR-0037-001,FUSE-XFMR-011929,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.041,215.4,0.3191,0.4165,0.3655,340,13.8,1,1,,closed
EDGE-024250,FUSE-XFMR-011929,XFMR-011929,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.231,1220.7,0.2983,0.4767,0.3655,340,13.8,1,1,,closed
EDGE-024251,JCT-FDR-0037-001,FUSE-XFMR-011930,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.043,229.7,0.27,0.4003,0.3655,340,13.8,1,1,,closed
EDGE-024252,FUSE-XFMR-011930,XFMR-011930,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.246,1301.5,0.2875,0.4272,0.3655,340,13.8,1,1,,closed
EDGE-024253,JCT-FDR-0037-001,FUSE-XFMR-011931,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.045,238.4,1.4914,0.4813,1.007,100,13.8,1,1,,closed
EDGE-024254,FUSE-XFMR-011931,XFMR-011931,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.256,1350.9,1.559,0.5101,1.007,100,13.8,1,1,,closed
EDGE-024255,JCT-FDR-0037-001,FUSE-XFMR-011932,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.048,252.6,0.3062,0.4683,0.3655,340,13.8,1,0,,closed
EDGE-024256,FUSE-XFMR-011932,XFMR-011932,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.271,1431.7,0.2681,0.4748,0.3655,340,13.8,1,0,,closed
EDGE-024257,JCT-FDR-0037-001,FUSE-XFMR-011933,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.051,270.1,0.6311,0.5227,0.5345,230,13.8,1,1,,closed
EDGE-024258,FUSE-XFMR-011933,XFMR-011933,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.29,1530.4,0.6054,0.4411,0.5345,230,13.8,1,1,,closed
EDGE-024259,JCT-FDR-0037-001,FUSE-XFMR-011934,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.054,283.5,0.8224,0.4937,0.6985,150,13.8,2,1,,closed
EDGE-024260,FUSE-XFMR-011934,XFMR-011934,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.304,1606.7,0.9536,0.4601,0.6985,150,13.8,2,1,,closed
EDGE-024261,JCT-FDR-0037-001,FUSE-XFMR-011935,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.055,292.2,0.9602,0.4679,0.6985,150,13.8,2,1,,closed
EDGE-024262,FUSE-XFMR-011935,XFMR-011935,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.314,1656.1,0.8485,0.4756,0.6985,150,13.8,2,1,,closed
EDGE-024263,JCT-FDR-0037-001,FUSE-XFMR-011936,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.058,307.3,0.2736,0.4521,0.3655,340,13.8,1,1,,closed
EDGE-024264,FUSE-XFMR-011936,XFMR-011936,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.33,1741.3,0.3213,0.3975,0.3655,340,13.8,1,1,,closed
EDGE-024265,JCT-FDR-0037-001,FUSE-XFMR-011937,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.061,320.0,0.5844,0.5246,0.5345,230,13.8,1,1,,closed
EDGE-024266,FUSE-XFMR-011937,XFMR-011937,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.343,1813.2,0.6181,0.5057,0.5345,230,13.8,1,1,,closed
EDGE-024267,JCT-FDR-0037-001,FUSE-XFMR-011938,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.063,333.4,0.6499,0.4498,0.5345,230,13.8,1,1,,closed
EDGE-024268,FUSE-XFMR-011938,XFMR-011938,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.358,1889.4,0.6324,0.5033,0.5345,230,13.8,1,1,,closed
EDGE-024269,JCT-FDR-0037-001,FUSE-XFMR-011939,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.066,346.1,0.2979,0.442,0.3655,340,13.8,2,1,,closed
EDGE-024270,FUSE-XFMR-011939,XFMR-011939,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.371,1961.3,0.3202,0.4105,0.3655,340,13.8,2,1,,closed
EDGE-024271,JCT-FDR-0037-001,FUSE-XFMR-011940,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.068,358.8,1.4286,0.4826,1.007,100,13.8,1,1,,closed
EDGE-024272,FUSE-XFMR-011940,XFMR-011940,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.385,2033.1,1.3832,0.5571,1.007,100,13.8,1,1,,closed
EDGE-024273,JCT-FDR-0037-001,FUSE-XFMR-011941,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.071,377.0,1.4966,0.5155,1.007,100,13.8,2,1,,closed
EDGE-024274,FUSE-XFMR-011941,XFMR-011941,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.405,2136.3,1.457,0.4945,1.007,100,13.8,2,1,,closed
EDGE-024275,JCT-FDR-0037-001,FUSE-XFMR-011942,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.074,390.5,1.6391,0.5067,1.007,100,13.8,3,0,,closed
EDGE-024276,FUSE-XFMR-011942,XFMR-011942,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.419,2212.6,1.5492,0.554,1.007,100,13.8,3,0,,closed
EDGE-024277,JCT-FDR-0037-001,FUSE-XFMR-011943,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.077,404.7,0.6253,0.4969,0.5345,230,13.8,1,1,,closed
EDGE-024278,FUSE-XFMR-011943,XFMR-011943,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.434,2293.4,0.6016,0.4719,0.5345,230,13.8,1,1,,closed
EDGE-024279,JCT-FDR-0037-001,FUSE-XFMR-011944,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.079,417.4,1.5461,0.5261,1.007,100,13.8,2,1,,closed
EDGE-024280,FUSE-XFMR-011944,XFMR-011944,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.448,2365.2,1.541,0.5044,1.007,100,13.8,2,1,,closed
EDGE-024281,JCT-FDR-0037-001,FUSE-XFMR-011945,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.081,427.7,0.8122,0.529,0.6985,150,13.8,1,1,,closed
EDGE-024282,FUSE-XFMR-011945,XFMR-011945,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.459,2423.5,0.8882,0.5375,0.6985,150,13.8,1,1,,closed
EDGE-024283,JCT-FDR-0037-001,FUSE-XFMR-011946,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.084,442.7,0.5416,0.4895,0.5345,230,13.8,3,1,,closed
EDGE-024284,FUSE-XFMR-011946,XFMR-011946,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.475,2508.8,0.636,0.508,0.5345,230,13.8,3,1,,closed
EDGE-024285,JCT-FDR-0037-001,FUSE-XFMR-011947,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.086,456.2,0.3123,0.4107,0.3655,340,13.8,1,1,,closed
EDGE-024286,FUSE-XFMR-011947,XFMR-011947,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.49,2585.1,0.318,0.4079,0.3655,340,13.8,1,1,,closed
EDGE-024287,JCT-FDR-0037-001,FUSE-XFMR-011948,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.089,472.0,0.6225,0.4951,0.5345,230,13.8,1,1,,closed
EDGE-024288,FUSE-XFMR-011948,XFMR-011948,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.507,2674.8,0.6477,0.4756,0.5345,230,13.8,1,1,,closed
EDGE-024289,JCT-FDR-0037-001,FUSE-XFMR-011949,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.092,484.7,1.4793,0.5347,1.007,100,13.8,1,1,,closed
EDGE-024290,FUSE-XFMR-011949,XFMR-011949,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.52,2746.7,1.4012,0.5489,1.007,100,13.8,1,1,,closed
EDGE-024291,JCT-FDR-0037-001,FUSE-XFMR-011950,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.094,495.8,1.5737,0.5621,1.007,100,13.8,3,1,,closed
EDGE-024292,FUSE-XFMR-011950,XFMR-011950,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.532,2809.5,1.6235,0.5097,1.007,100,13.8,3,1,,closed
EDGE-024293,JCT-FDR-0037-001,FUSE-XFMR-011951,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.096,508.5,0.5509,0.4527,0.5345,230,13.8,2,0,,closed
EDGE-024294,FUSE-XFMR-011951,XFMR-011951,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.546,2881.3,0.5811,0.4831,0.5345,230,13.8,2,0,,closed
EDGE-024295,JCT-FDR-0037-001,FUSE-XFMR-011952,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.099,521.9,0.9311,0.4958,0.6985,150,13.8,3,1,,closed
EDGE-024296,FUSE-XFMR-011952,XFMR-011952,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.56,2957.6,0.9202,0.4521,0.6985,150,13.8,3,1,,closed
EDGE-024297,JCT-FDR-0037-001,FUSE-XFMR-011953,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.102,536.2,0.8505,0.4691,0.6985,150,13.8,1,1,,closed
EDGE-024298,FUSE-XFMR-011953,XFMR-011953,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.575,3038.4,0.9285,0.4831,0.6985,150,13.8,1,1,,closed
EDGE-024299,JCT-FDR-0037-001,FUSE-XFMR-011954,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.105,552.0,0.2921,0.4608,0.3655,340,13.8,1,1,,closed
EDGE-024300,FUSE-XFMR-011954,XFMR-011954,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.592,3128.1,0.3039,0.4319,0.3655,340,13.8,1,1,,closed
EDGE-024301,JCT-FDR-0037-001,FUSE-XFMR-011955,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.107,564.7,1.4058,0.5156,1.007,100,13.8,2,1,,closed
EDGE-024302,FUSE-XFMR-011955,XFMR-011955,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.606,3199.9,1.5181,0.5239,1.007,100,13.8,2,1,,closed
EDGE-024303,JCT-FDR-0037-001,FUSE-XFMR-011956,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.109,575.8,0.5971,0.4545,0.5345,230,13.8,2,1,,closed
EDGE-024304,FUSE-XFMR-011956,XFMR-011956,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.618,3262.8,0.5337,0.5089,0.5345,230,13.8,2,1,,closed
EDGE-024305,JCT-FDR-0037-001,FUSE-XFMR-011957,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.111,588.5,0.9816,0.4836,0.6985,150,13.8,3,1,,closed
EDGE-024306,FUSE-XFMR-011957,XFMR-011957,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.632,3334.6,0.9344,0.5473,0.6985,150,13.8,3,1,,closed
EDGE-024307,JCT-FDR-0037-001,FUSE-XFMR-011958,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.114,603.5,0.8853,0.5036,0.6985,150,13.8,2,1,,closed
EDGE-024308,FUSE-XFMR-011958,XFMR-011958,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.648,3419.9,0.926,0.5344,0.6985,150,13.8,2,1,,closed
EDGE-024309,JCT-FDR-0037-001,FUSE-XFMR-011959,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.116,614.6,0.615,0.5224,0.5345,230,13.8,3,0,,closed
EDGE-024310,FUSE-XFMR-011959,XFMR-011959,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.66,3482.7,0.5564,0.5145,0.5345,230,13.8,3,0,,closed
EDGE-024311,JCT-FDR-0037-001,FUSE-XFMR-011960,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.119,628.1,0.5399,0.4996,0.5345,230,13.8,1,1,,closed
EDGE-024312,FUSE-XFMR-011960,XFMR-011960,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.674,3559.0,0.5681,0.4805,0.5345,230,13.8,1,1,,closed
EDGE-024313,JCT-FDR-0037-001,FUSE-XFMR-011961,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.122,646.3,0.6144,0.47,0.5345,230,13.8,1,1,,closed
EDGE-024314,FUSE-XFMR-011961,XFMR-011961,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.694,3662.2,0.624,0.4624,0.5345,230,13.8,1,1,,closed
EDGE-024315,JCT-FDR-0037-001,FUSE-XFMR-011962,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.125,658.9,1.3616,0.4776,1.007,100,13.8,2,1,,closed
EDGE-024316,FUSE-XFMR-011962,XFMR-011962,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.707,3734.0,1.4718,0.4704,1.007,100,13.8,2,1,,closed
EDGE-024317,JCT-FDR-0037-001,FUSE-XFMR-011963,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.128,673.2,0.2832,0.439,0.3655,340,13.8,1,1,,closed
EDGE-024318,FUSE-XFMR-011963,XFMR-011963,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.722,3814.8,0.2685,0.4418,0.3655,340,13.8,1,1,,closed
EDGE-024319,JCT-FDR-0037-001,FUSE-XFMR-011964,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.13,685.1,0.2962,0.4132,0.3655,340,13.8,2,1,,closed
EDGE-024320,FUSE-XFMR-011964,XFMR-011964,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.735,3882.1,0.2788,0.4374,0.3655,340,13.8,2,1,,closed
EDGE-024321,JCT-FDR-0037-001,FUSE-XFMR-011965,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.132,696.2,0.6101,0.4792,0.5345,230,13.8,2,1,,closed
EDGE-024322,FUSE-XFMR-011965,XFMR-011965,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.747,3945.0,0.6173,0.4984,0.5345,230,13.8,2,1,,closed
EDGE-024323,JCT-FDR-0037-001,FUSE-XFMR-011966,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.135,710.4,0.8123,0.4743,0.6985,150,13.8,1,1,,closed
EDGE-024324,FUSE-XFMR-011966,XFMR-011966,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.762,4025.7,0.8457,0.5176,0.6985,150,13.8,1,1,,closed
EDGE-024325,JCT-FDR-0037-001,FUSE-XFMR-011967,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.137,725.5,0.8564,0.486,0.6985,150,13.8,2,1,,closed
EDGE-024326,FUSE-XFMR-011967,XFMR-011967,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.779,4111.0,0.9445,0.4811,0.6985,150,13.8,2,1,,closed
EDGE-024327,JCT-FDR-0037-001,FUSE-XFMR-011968,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.14,740.5,1.6124,0.5304,1.007,100,13.8,2,1,,closed
EDGE-024328,FUSE-XFMR-011968,XFMR-011968,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.795,4196.3,1.4376,0.5503,1.007,100,13.8,2,1,,closed
EDGE-024329,JCT-FDR-0037-001,FUSE-XFMR-011969,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.142,750.0,0.8339,0.5434,0.6985,150,13.8,1,1,,closed
EDGE-024330,FUSE-XFMR-011969,XFMR-011969,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.805,4250.1,0.952,0.4599,0.6985,150,13.8,1,1,,closed
EDGE-024331,JCT-FDR-0037-001,FUSE-XFMR-011970,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.145,766.7,0.3119,0.3943,0.3655,340,13.8,3,1,,closed
EDGE-024332,FUSE-XFMR-011970,XFMR-011970,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.823,4344.4,0.3226,0.4426,0.3655,340,13.8,3,1,,closed
EDGE-024333,JCT-FDR-0037-001,FUSE-XFMR-011971,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.147,776.2,0.8667,0.5438,0.6985,150,13.8,3,0,,closed
EDGE-024334,FUSE-XFMR-011971,XFMR-011971,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.833,4398.2,0.8552,0.5481,0.6985,150,13.8,3,0,,closed
EDGE-024335,JCT-FDR-0037-001,JCT-FDR-0037-002,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.84,4435.2,0.3165,0.4262,0.3666,400,13.8,3,1,,closed
EDGE-024336,JCT-FDR-0037-002,FUSE-XFMR-011972,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.002,7.9,0.5996,0.512,0.5345,230,13.8,2,1,,closed
EDGE-024337,FUSE-XFMR-011972,XFMR-011972,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.009,44.9,0.5664,0.5147,0.5345,230,13.8,2,1,,closed
EDGE-024338,JCT-FDR-0037-002,FUSE-XFMR-011973,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.003,13.5,0.6153,0.4997,0.5345,230,13.8,1,1,,closed
EDGE-024339,FUSE-XFMR-011973,XFMR-011973,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.014,76.3,0.6443,0.4401,0.5345,230,13.8,1,1,,closed
EDGE-024340,JCT-FDR-0037-002,FUSE-XFMR-011974,FDR-0037,SUB-010,lateral_underground,#4 CU,C,0.006,30.1,1.6096,0.4642,1.007,100,13.8,1,0,,closed
EDGE-024341,FUSE-XFMR-011974,XFMR-011974,FDR-0037,SUB-010,lateral_underground,#4 CU,C,0.032,170.5,1.3791,0.4756,1.007,100,13.8,1,0,,closed
EDGE-024342,JCT-FDR-0037-002,FUSE-XFMR-011975,FDR-0037,SUB-010,lateral_underground,1/0 AL,A,0.008,44.4,0.5865,0.4931,0.5345,230,13.8,1,0,,closed
EDGE-024343,FUSE-XFMR-011975,XFMR-011975,FDR-0037,SUB-010,lateral_underground,1/0 AL,A,0.048,251.3,0.6323,0.4494,0.5345,230,13.8,1,0,,closed
EDGE-024344,JCT-FDR-0037-002,FUSE-XFMR-011976,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.011,56.2,0.3174,0.4164,0.3655,340,13.8,2,1,,closed
EDGE-024345,FUSE-XFMR-011976,XFMR-011976,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.06,318.6,0.3093,0.3908,0.3655,340,13.8,2,1,,closed
EDGE-024346,JCT-FDR-0037-002,FUSE-XFMR-011977,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.013,68.1,0.3227,0.4196,0.3655,340,13.8,1,1,,closed
EDGE-024347,FUSE-XFMR-011977,XFMR-011977,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.073,386.0,0.316,0.4289,0.3655,340,13.8,1,1,,closed
EDGE-024348,JCT-FDR-0037-002,FUSE-XFMR-011978,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.015,80.8,0.2933,0.467,0.3655,340,13.8,2,1,,closed
EDGE-024349,FUSE-XFMR-011978,XFMR-011978,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.087,457.8,0.3106,0.438,0.3655,340,13.8,2,1,,closed
EDGE-024350,JCT-FDR-0037-002,FUSE-XFMR-011979,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.018,97.4,0.3218,0.4175,0.3655,340,13.8,1,0,,closed
EDGE-024351,FUSE-XFMR-011979,XFMR-011979,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.105,552.0,0.2982,0.454,0.3655,340,13.8,1,0,,closed
EDGE-024352,JCT-FDR-0037-002,FUSE-XFMR-011980,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.021,110.1,0.6438,0.4524,0.5345,230,13.8,2,1,,closed
EDGE-024353,FUSE-XFMR-011980,XFMR-011980,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.118,623.8,0.5649,0.5189,0.5345,230,13.8,2,1,,closed
EDGE-024354,JCT-FDR-0037-002,FUSE-XFMR-011981,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.023,121.2,0.2992,0.4034,0.3655,340,13.8,1,0,,closed
EDGE-024355,FUSE-XFMR-011981,XFMR-011981,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.13,686.7,0.3208,0.4136,0.3655,340,13.8,1,0,,closed
EDGE-024356,JCT-FDR-0037-002,FUSE-XFMR-011982,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.026,135.4,1.4194,0.5547,1.007,100,13.8,1,1,,closed
EDGE-024357,FUSE-XFMR-011982,XFMR-011982,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.145,767.4,1.5063,0.5148,1.007,100,13.8,1,1,,closed
EDGE-024358,JCT-FDR-0037-002,FUSE-XFMR-011983,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.029,152.1,0.2812,0.4265,0.3655,340,13.8,1,1,,closed
EDGE-024359,FUSE-XFMR-011983,XFMR-011983,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.163,861.7,0.2834,0.4118,0.3655,340,13.8,1,1,,closed
EDGE-024360,JCT-FDR-0037-002,FUSE-XFMR-011984,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.03,160.8,1.4502,0.5331,1.007,100,13.8,2,0,,closed
EDGE-024361,FUSE-XFMR-011984,XFMR-011984,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.173,911.1,1.4438,0.5074,1.007,100,13.8,2,0,,closed
EDGE-024362,JCT-FDR-0037-002,FUSE-XFMR-011985,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.033,174.2,1.4633,0.5033,1.007,100,13.8,1,0,,closed
EDGE-024363,FUSE-XFMR-011985,XFMR-011985,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.187,987.4,1.4235,0.4957,1.007,100,13.8,1,0,,closed
EDGE-024364,JCT-FDR-0037-002,FUSE-XFMR-011986,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.036,187.7,1.5169,0.5599,1.007,100,13.8,1,1,,closed
EDGE-024365,FUSE-XFMR-011986,XFMR-011986,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.201,1063.7,1.4484,0.5517,1.007,100,13.8,1,1,,closed
EDGE-024366,JCT-FDR-0037-002,FUSE-XFMR-011987,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.039,205.9,0.9337,0.4902,0.6985,150,13.8,1,1,,closed
EDGE-024367,FUSE-XFMR-011987,XFMR-011987,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.221,1166.9,0.8264,0.5486,0.6985,150,13.8,1,1,,closed
EDGE-024368,JCT-FDR-0037-002,FUSE-XFMR-011988,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.041,216.2,0.2878,0.4754,0.3655,340,13.8,3,1,,closed
EDGE-024369,FUSE-XFMR-011988,XFMR-011988,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.232,1225.2,0.273,0.4169,0.3655,340,13.8,3,1,,closed
EDGE-024370,JCT-FDR-0037-002,FUSE-XFMR-011989,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.044,230.5,1.496,0.5131,1.007,100,13.8,1,1,,closed
EDGE-024371,FUSE-XFMR-011989,XFMR-011989,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.247,1306.0,1.378,0.4624,1.007,100,13.8,1,1,,closed
EDGE-024372,JCT-FDR-0037-002,FUSE-XFMR-011990,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.046,244.7,1.4974,0.465,1.007,100,13.8,2,1,,closed
EDGE-024373,FUSE-XFMR-011990,XFMR-011990,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.263,1386.8,1.5562,0.5437,1.007,100,13.8,2,1,,closed
EDGE-024374,JCT-FDR-0037-002,FUSE-XFMR-011991,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.049,259.0,0.3243,0.45,0.3655,340,13.8,1,1,,closed
EDGE-024375,FUSE-XFMR-011991,XFMR-011991,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.278,1467.6,0.2988,0.4683,0.3655,340,13.8,1,1,,closed
EDGE-024376,JCT-FDR-0037-002,FUSE-XFMR-011992,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.051,270.1,1.4937,0.4897,1.007,100,13.8,1,1,,closed
EDGE-024377,FUSE-XFMR-011992,XFMR-011992,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.29,1530.4,1.4865,0.5602,1.007,100,13.8,1,1,,closed
EDGE-024378,JCT-FDR-0037-002,FUSE-XFMR-011993,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.053,282.0,0.6376,0.4399,0.5345,230,13.8,2,1,,closed
EDGE-024379,FUSE-XFMR-011993,XFMR-011993,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.303,1597.7,0.5651,0.457,0.5345,230,13.8,2,1,,closed
EDGE-024380,JCT-FDR-0037-002,FUSE-XFMR-011994,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.056,297.0,0.8142,0.518,0.6985,150,13.8,2,1,,closed
EDGE-024381,FUSE-XFMR-011994,XFMR-011994,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.319,1683.0,0.9536,0.5355,0.6985,150,13.8,2,1,,closed
EDGE-024382,JCT-FDR-0037-002,FUSE-XFMR-011995,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.059,310.5,0.2988,0.4282,0.3655,340,13.8,2,1,,closed
EDGE-024383,FUSE-XFMR-011995,XFMR-011995,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.333,1759.3,0.3128,0.4646,0.3655,340,13.8,2,1,,closed
EDGE-024384,JCT-FDR-0037-002,FUSE-XFMR-011996,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.061,324.7,0.9556,0.4656,0.6985,150,13.8,1,1,,closed
EDGE-024385,FUSE-XFMR-011996,XFMR-011996,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.348,1840.1,0.9444,0.5348,0.6985,150,13.8,1,1,,closed
EDGE-024386,JCT-FDR-0037-002,FUSE-XFMR-011997,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.064,336.6,1.3939,0.5337,1.007,100,13.8,1,1,,closed
EDGE-024387,FUSE-XFMR-011997,XFMR-011997,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.361,1907.4,1.5955,0.5371,1.007,100,13.8,1,1,,closed
EDGE-024388,JCT-FDR-0037-002,FUSE-XFMR-011998,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.067,352.4,0.2752,0.4192,0.3655,340,13.8,2,0,,closed
EDGE-024389,FUSE-XFMR-011998,XFMR-011998,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.378,1997.2,0.2943,0.4454,0.3655,340,13.8,2,0,,closed
EDGE-024390,JCT-FDR-0037-002,FUSE-XFMR-011999,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.069,365.1,0.5874,0.4618,0.5345,230,13.8,1,1,,closed
EDGE-024391,FUSE-XFMR-011999,XFMR-011999,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.392,2069.0,0.6353,0.4505,0.5345,230,13.8,1,1,,closed
EDGE-024392,JCT-FDR-0037-002,FUSE-XFMR-012000,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.072,379.4,0.538,0.5232,0.5345,230,13.8,2,1,,closed
EDGE-024393,FUSE-XFMR-012000,XFMR-012000,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.407,2149.8,0.6414,0.5237,0.5345,230,13.8,2,1,,closed
EDGE-024394,JCT-FDR-0037-002,FUSE-XFMR-012001,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.075,393.6,0.5566,0.4359,0.5345,230,13.8,2,1,,closed
EDGE-024395,FUSE-XFMR-012001,XFMR-012001,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.422,2230.5,0.5905,0.492,0.5345,230,13.8,2,1,,closed
EDGE-024396,JCT-FDR-0037-002,FUSE-XFMR-012002,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.077,406.3,0.2728,0.4156,0.3655,340,13.8,1,0,,closed
EDGE-024397,FUSE-XFMR-012002,XFMR-012002,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.436,2302.3,0.3031,0.4624,0.3655,340,13.8,1,0,,closed
EDGE-024398,JCT-FDR-0037-002,FUSE-XFMR-012003,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.08,420.6,0.8764,0.4868,0.6985,150,13.8,1,1,,closed
EDGE-024399,FUSE-XFMR-012003,XFMR-012003,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.451,2383.1,0.8905,0.48,0.6985,150,13.8,1,1,,closed
EDGE-024400,JCT-FDR-0037-002,FUSE-XFMR-012004,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.082,430.8,0.6178,0.5116,0.5345,230,13.8,1,1,,closed
EDGE-024401,FUSE-XFMR-012004,XFMR-012004,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.462,2441.5,0.5888,0.505,0.5345,230,13.8,1,1,,closed
EDGE-024402,JCT-FDR-0037-002,FUSE-XFMR-012005,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.084,445.9,0.5608,0.4583,0.5345,230,13.8,1,1,,closed
EDGE-024403,FUSE-XFMR-012005,XFMR-012005,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.479,2526.7,0.542,0.4901,0.5345,230,13.8,1,1,,closed
EDGE-024404,JCT-FDR-0037-002,FUSE-XFMR-012006,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.087,459.4,0.3235,0.4405,0.3655,340,13.8,1,0,,closed
EDGE-024405,FUSE-XFMR-012006,XFMR-012006,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.493,2603.0,0.3078,0.4609,0.3655,340,13.8,1,0,,closed
EDGE-024406,JCT-FDR-0037-002,FUSE-XFMR-012007,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.089,472.0,0.9716,0.461,0.6985,150,13.8,1,1,,closed
EDGE-024407,FUSE-XFMR-012007,XFMR-012007,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.507,2674.8,0.8463,0.5377,0.6985,150,13.8,1,1,,closed
EDGE-024408,JCT-FDR-0037-002,FUSE-XFMR-012008,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.092,487.9,0.6159,0.5116,0.5345,230,13.8,2,1,,closed
EDGE-024409,FUSE-XFMR-012008,XFMR-012008,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.524,2764.6,0.5631,0.5199,0.5345,230,13.8,2,1,,closed
EDGE-024410,JCT-FDR-0037-002,FUSE-XFMR-012009,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.095,499.0,1.3813,0.4951,1.007,100,13.8,3,1,,closed
EDGE-024411,FUSE-XFMR-012009,XFMR-012009,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.535,2827.4,1.6211,0.519,1.007,100,13.8,3,1,,closed
EDGE-024412,JCT-FDR-0037-002,FUSE-XFMR-012010,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.097,510.8,0.6016,0.4702,0.5345,230,13.8,2,1,,closed
EDGE-024413,FUSE-XFMR-012010,XFMR-012010,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.548,2894.8,0.5526,0.5067,0.5345,230,13.8,2,1,,closed
EDGE-024414,JCT-FDR-0037-002,FUSE-XFMR-012011,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.1,527.5,0.8425,0.4682,0.6985,150,13.8,1,1,,closed
EDGE-024415,FUSE-XFMR-012011,XFMR-012011,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.566,2989.0,0.9517,0.5147,0.6985,150,13.8,1,1,,closed
EDGE-024416,JCT-FDR-0037-002,FUSE-XFMR-012012,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.102,540.1,1.5041,0.5045,1.007,100,13.8,2,0,,closed
EDGE-024417,FUSE-XFMR-012012,XFMR-012012,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.58,3060.8,1.5249,0.5314,1.007,100,13.8,2,0,,closed
EDGE-024418,JCT-FDR-0037-002,FUSE-XFMR-012013,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.105,554.4,1.5759,0.5026,1.007,100,13.8,2,1,,closed
EDGE-024419,FUSE-XFMR-012013,XFMR-012013,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.595,3141.6,1.3992,0.4883,1.007,100,13.8,2,1,,closed
EDGE-024420,JCT-FDR-0037-002,FUSE-XFMR-012014,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.107,563.9,0.2912,0.4597,0.3655,340,13.8,1,1,,closed
EDGE-024421,FUSE-XFMR-012014,XFMR-012014,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.605,3195.5,0.307,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-024422,JCT-FDR-0037-002,FUSE-XFMR-012015,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.11,581.3,0.5928,0.4678,0.5345,230,13.8,2,1,,closed
EDGE-024423,FUSE-XFMR-012015,XFMR-012015,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.624,3294.2,0.5695,0.46,0.5345,230,13.8,2,1,,closed
EDGE-024424,JCT-FDR-0037-002,FUSE-XFMR-012016,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.113,594.8,0.9459,0.4819,0.6985,150,13.8,2,1,,closed
EDGE-024425,FUSE-XFMR-012016,XFMR-012016,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.638,3370.5,0.921,0.4646,0.6985,150,13.8,2,1,,closed
EDGE-024426,JCT-FDR-0037-002,FUSE-XFMR-012017,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.115,605.9,1.4136,0.5184,1.007,100,13.8,1,1,,closed
EDGE-024427,FUSE-XFMR-012017,XFMR-012017,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.65,3433.3,1.4999,0.5079,1.007,100,13.8,1,1,,closed
EDGE-024428,JCT-FDR-0037-002,FUSE-XFMR-012018,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.117,620.1,0.5572,0.4568,0.5345,230,13.8,2,1,,closed
EDGE-024429,FUSE-XFMR-012018,XFMR-012018,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.666,3514.1,0.6504,0.475,0.5345,230,13.8,2,1,,closed
EDGE-024430,JCT-FDR-0037-002,FUSE-XFMR-012019,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.12,631.2,1.5506,0.5479,1.007,100,13.8,1,1,,closed
EDGE-024431,FUSE-XFMR-012019,XFMR-012019,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.677,3576.9,1.4868,0.4663,1.007,100,13.8,1,1,,closed
EDGE-024432,JCT-FDR-0037-002,FUSE-XFMR-012020,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.123,647.9,0.8368,0.4784,0.6985,150,13.8,1,1,,closed
EDGE-024433,FUSE-XFMR-012020,XFMR-012020,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.695,3671.2,0.8672,0.5119,0.6985,150,13.8,1,1,,closed
EDGE-024434,JCT-FDR-0037-002,FUSE-XFMR-012021,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.125,660.5,1.6317,0.5226,1.007,100,13.8,2,0,,closed
EDGE-024435,FUSE-XFMR-012021,XFMR-012021,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.709,3743.0,1.4847,0.5017,1.007,100,13.8,2,0,,closed
EDGE-024436,JCT-FDR-0037-002,FUSE-XFMR-012022,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.128,675.6,1.3779,0.5424,1.007,100,13.8,1,1,,closed
EDGE-024437,FUSE-XFMR-012022,XFMR-012022,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.725,3828.3,1.537,0.5335,1.007,100,13.8,1,1,,closed
EDGE-024438,JCT-FDR-0037-002,FUSE-XFMR-012023,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.131,689.8,0.9317,0.5147,0.6985,150,13.8,1,0,,closed
EDGE-024439,FUSE-XFMR-012023,XFMR-012023,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.74,3909.0,0.9775,0.5214,0.6985,150,13.8,1,0,,closed
EDGE-024440,JCT-FDR-0037-002,FUSE-XFMR-012024,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.133,700.9,1.4392,0.5091,1.007,100,13.8,1,1,,closed
EDGE-024441,FUSE-XFMR-012024,XFMR-012024,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.752,3971.9,1.6486,0.5526,1.007,100,13.8,1,1,,closed
EDGE-024442,JCT-FDR-0037-002,FUSE-XFMR-012025,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.136,716.0,0.3174,0.4497,0.3655,340,13.8,2,1,,closed
EDGE-024443,FUSE-XFMR-012025,XFMR-012025,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.768,4057.2,0.2996,0.3952,0.3655,340,13.8,2,1,,closed
EDGE-024444,JCT-FDR-0037-002,FUSE-XFMR-012026,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.137,725.5,1.6525,0.5174,1.007,100,13.8,2,1,,closed
EDGE-024445,FUSE-XFMR-012026,XFMR-012026,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.779,4111.0,1.612,0.4934,1.007,100,13.8,2,1,,closed
EDGE-024446,JCT-FDR-0037-002,FUSE-XFMR-012027,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.14,739.7,0.8352,0.4763,0.6985,150,13.8,2,0,,closed
EDGE-024447,FUSE-XFMR-012027,XFMR-012027,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.794,4191.8,0.9778,0.524,0.6985,150,13.8,2,0,,closed
EDGE-024448,JCT-FDR-0037-002,FUSE-XFMR-012028,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.143,756.4,1.5338,0.5268,1.007,100,13.8,1,1,,closed
EDGE-024449,FUSE-XFMR-012028,XFMR-012028,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.812,4286.0,1.5811,0.5415,1.007,100,13.8,1,1,,closed
EDGE-024450,JCT-FDR-0037-002,FUSE-XFMR-012029,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.145,765.9,1.4445,0.5186,1.007,100,13.8,1,1,,closed
EDGE-024451,FUSE-XFMR-012029,XFMR-012029,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.822,4339.9,1.5789,0.5558,1.007,100,13.8,1,1,,closed
EDGE-024452,JCT-FDR-0037-002,FUSE-XFMR-012030,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.148,784.1,0.3231,0.3919,0.3655,340,13.8,2,1,,closed
EDGE-024453,FUSE-XFMR-012030,XFMR-012030,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.842,4443.1,0.2938,0.428,0.3655,340,13.8,2,1,,closed
EDGE-024454,JCT-FDR-0037-002,JCT-FDR-0037-003,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.84,4435.2,0.3131,0.4645,0.362,400,13.8,3,1,,closed
EDGE-024455,JCT-FDR-0037-003,FUSE-XFMR-012031,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.001,5.5,0.3125,0.4684,0.3655,340,13.8,1,1,,closed
EDGE-024456,FUSE-XFMR-012031,XFMR-012031,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.006,31.4,0.3139,0.4467,0.3655,340,13.8,1,1,,closed
EDGE-024457,JCT-FDR-0037-003,FUSE-XFMR-012032,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.002,11.1,0.6061,0.4937,0.5345,230,13.8,2,1,,closed
EDGE-024458,FUSE-XFMR-012032,XFMR-012032,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.012,62.8,0.6175,0.4514,0.5345,230,13.8,2,1,,closed
EDGE-024459,JCT-FDR-0037-003,FUSE-XFMR-012033,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.005,24.6,1.5255,0.5592,1.007,100,13.8,2,1,,closed
EDGE-024460,FUSE-XFMR-012033,XFMR-012033,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.026,139.1,1.3769,0.4708,1.007,100,13.8,2,1,,closed
EDGE-024461,JCT-FDR-0037-003,FUSE-XFMR-012034,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.008,40.4,0.9452,0.5421,0.6985,150,13.8,2,1,,closed
EDGE-024462,FUSE-XFMR-012034,XFMR-012034,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.043,228.9,0.9675,0.4749,0.6985,150,13.8,2,1,,closed
EDGE-024463,JCT-FDR-0037-003,FUSE-XFMR-012035,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.01,53.1,0.9284,0.5302,0.6985,150,13.8,2,0,,closed
EDGE-024464,FUSE-XFMR-012035,XFMR-012035,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.057,300.7,0.8848,0.5323,0.6985,150,13.8,2,0,,closed
EDGE-024465,JCT-FDR-0037-003,FUSE-XFMR-012036,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.012,63.4,1.6411,0.5088,1.007,100,13.8,3,0,,closed
EDGE-024466,FUSE-XFMR-012036,XFMR-012036,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.068,359.0,1.3996,0.5434,1.007,100,13.8,3,0,,closed
EDGE-024467,JCT-FDR-0037-003,FUSE-XFMR-012037,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.015,80.0,0.2902,0.4247,0.3655,340,13.8,1,1,,closed
EDGE-024468,FUSE-XFMR-012037,XFMR-012037,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.086,453.3,0.2764,0.4529,0.3655,340,13.8,1,1,,closed
EDGE-024469,JCT-FDR-0037-003,FUSE-XFMR-012038,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.017,91.1,0.3101,0.4664,0.3655,340,13.8,2,0,,closed
EDGE-024470,FUSE-XFMR-012038,XFMR-012038,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.098,516.1,0.3,0.4527,0.3655,340,13.8,2,0,,closed
EDGE-024471,JCT-FDR-0037-003,FUSE-XFMR-012039,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.02,103.8,0.3155,0.4145,0.3655,340,13.8,1,0,,closed
EDGE-024472,FUSE-XFMR-012039,XFMR-012039,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.111,587.9,0.3002,0.4427,0.3655,340,13.8,1,0,,closed
EDGE-024473,JCT-FDR-0037-003,FUSE-XFMR-012040,FDR-0037,SUB-010,lateral_underground,1/0 AL,A,0.023,119.6,0.5504,0.4857,0.5345,230,13.8,1,0,,closed
EDGE-024474,FUSE-XFMR-012040,XFMR-012040,FDR-0037,SUB-010,lateral_underground,1/0 AL,A,0.128,677.7,0.6279,0.4554,0.5345,230,13.8,1,0,,closed
EDGE-024475,JCT-FDR-0037-003,FUSE-XFMR-012041,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.025,132.3,0.3081,0.4379,0.3655,340,13.8,2,1,,closed
EDGE-024476,FUSE-XFMR-012041,XFMR-012041,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.142,749.5,0.2719,0.3922,0.3655,340,13.8,2,1,,closed
EDGE-024477,JCT-FDR-0037-003,FUSE-XFMR-012042,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.028,148.1,0.8493,0.4887,0.6985,150,13.8,2,0,,closed
