edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-024478,FUSE-XFMR-012042,XFMR-012042,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.159,839.3,0.8468,0.4922,0.6985,150,13.8,2,0,,closed
EDGE-024479,JCT-FDR-0037-003,FUSE-XFMR-012043,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.03,159.2,0.632,0.5219,0.5345,230,13.8,2,0,,closed
EDGE-024480,FUSE-XFMR-012043,XFMR-012043,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.171,902.1,0.5797,0.4368,0.5345,230,13.8,2,0,,closed
EDGE-024481,JCT-FDR-0037-003,FUSE-XFMR-012044,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.033,175.0,0.9209,0.4732,0.6985,150,13.8,3,0,,closed
EDGE-024482,FUSE-XFMR-012044,XFMR-012044,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.188,991.8,0.9202,0.4936,0.6985,150,13.8,3,0,,closed
EDGE-024483,JCT-FDR-0037-003,FUSE-XFMR-012045,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.035,186.1,0.5518,0.4484,0.5345,230,13.8,3,1,,closed
EDGE-024484,FUSE-XFMR-012045,XFMR-012045,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.2,1054.7,0.6332,0.4641,0.5345,230,13.8,3,1,,closed
EDGE-024485,JCT-FDR-0037-003,FUSE-XFMR-012046,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.038,202.8,1.4611,0.5062,1.007,100,13.8,1,1,,closed
EDGE-024486,FUSE-XFMR-012046,XFMR-012046,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.218,1148.9,1.4164,0.4828,1.007,100,13.8,1,1,,closed
EDGE-024487,JCT-FDR-0037-003,FUSE-XFMR-012047,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.6283,0.4453,0.5345,230,13.8,3,1,,closed
EDGE-024488,FUSE-XFMR-012047,XFMR-012047,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.5421,0.504,0.5345,230,13.8,3,1,,closed
EDGE-024489,JCT-FDR-0037-003,FUSE-XFMR-012048,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.043,229.7,0.6459,0.4925,0.5345,230,13.8,2,0,,closed
EDGE-024490,FUSE-XFMR-012048,XFMR-012048,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.246,1301.5,0.5824,0.4723,0.5345,230,13.8,2,0,,closed
EDGE-024491,JCT-FDR-0037-003,FUSE-XFMR-012049,FDR-0037,SUB-010,lateral_underground,4/0 AL,AC,0.045,238.4,0.3159,0.4722,0.3655,340,13.8,2,0,,closed
EDGE-024492,FUSE-XFMR-012049,XFMR-012049,FDR-0037,SUB-010,lateral_underground,4/0 AL,AC,0.256,1350.9,0.3262,0.4665,0.3655,340,13.8,2,0,,closed
EDGE-024493,JCT-FDR-0037-003,FUSE-XFMR-012050,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.049,256.6,0.9571,0.4902,0.6985,150,13.8,2,0,,closed
EDGE-024494,FUSE-XFMR-012050,XFMR-012050,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.275,1454.1,0.9673,0.4607,0.6985,150,13.8,2,0,,closed
EDGE-024495,JCT-FDR-0037-003,FUSE-XFMR-012051,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.051,266.9,0.9704,0.4597,0.6985,150,13.8,2,1,,closed
EDGE-024496,FUSE-XFMR-012051,XFMR-012051,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.286,1512.5,0.8997,0.4917,0.6985,150,13.8,2,1,,closed
EDGE-024497,JCT-FDR-0037-003,FUSE-XFMR-012052,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.053,278.8,0.6509,0.5142,0.5345,230,13.8,1,0,,closed
EDGE-024498,FUSE-XFMR-012052,XFMR-012052,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.299,1579.8,0.6484,0.4629,0.5345,230,13.8,1,0,,closed
EDGE-024499,JCT-FDR-0037-003,FUSE-XFMR-012053,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.056,294.6,1.6226,0.5577,1.007,100,13.8,1,1,,closed
EDGE-024500,FUSE-XFMR-012053,XFMR-012053,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.316,1669.5,1.5468,0.467,1.007,100,13.8,1,1,,closed
EDGE-024501,JCT-FDR-0037-003,FUSE-XFMR-012054,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.058,308.1,0.9751,0.5174,0.6985,150,13.8,2,1,,closed
EDGE-024502,FUSE-XFMR-012054,XFMR-012054,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.331,1745.8,0.9237,0.4984,0.6985,150,13.8,2,1,,closed
EDGE-024503,JCT-FDR-0037-003,FUSE-XFMR-012055,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.061,320.0,0.944,0.5167,0.6985,150,13.8,1,1,,closed
EDGE-024504,FUSE-XFMR-012055,XFMR-012055,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.343,1813.2,0.9246,0.5006,0.6985,150,13.8,1,1,,closed
EDGE-024505,JCT-FDR-0037-003,FUSE-XFMR-012056,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.064,335.8,0.6018,0.4695,0.5345,230,13.8,3,0,,closed
EDGE-024506,FUSE-XFMR-012056,XFMR-012056,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.36,1902.9,0.5459,0.4833,0.5345,230,13.8,3,0,,closed
EDGE-024507,JCT-FDR-0037-003,FUSE-XFMR-012057,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.066,349.3,0.937,0.5342,0.6985,150,13.8,2,1,,closed
EDGE-024508,FUSE-XFMR-012057,XFMR-012057,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.375,1979.2,0.9208,0.4709,0.6985,150,13.8,2,1,,closed
EDGE-024509,JCT-FDR-0037-003,FUSE-XFMR-012058,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.069,362.7,0.6019,0.5099,0.5345,230,13.8,2,1,,closed
EDGE-024510,FUSE-XFMR-012058,XFMR-012058,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.389,2055.5,0.6359,0.4937,0.5345,230,13.8,2,1,,closed
EDGE-024511,JCT-FDR-0037-003,FUSE-XFMR-012059,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.071,375.4,0.962,0.4964,0.6985,150,13.8,2,1,,closed
EDGE-024512,FUSE-XFMR-012059,XFMR-012059,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.403,2127.3,0.8105,0.5377,0.6985,150,13.8,2,1,,closed
EDGE-024513,JCT-FDR-0037-003,FUSE-XFMR-012060,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.073,388.1,0.3133,0.4735,0.3655,340,13.8,1,1,,closed
EDGE-024514,FUSE-XFMR-012060,XFMR-012060,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.416,2199.1,0.3265,0.4536,0.3655,340,13.8,1,1,,closed
EDGE-024515,JCT-FDR-0037-003,FUSE-XFMR-012061,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.076,400.0,0.8514,0.529,0.6985,150,13.8,1,1,,closed
EDGE-024516,FUSE-XFMR-012061,XFMR-012061,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.429,2266.4,0.9656,0.4675,0.6985,150,13.8,1,1,,closed
EDGE-024517,JCT-FDR-0037-003,FUSE-XFMR-012062,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.079,415.8,0.5356,0.5157,0.5345,230,13.8,1,1,,closed
EDGE-024518,FUSE-XFMR-012062,XFMR-012062,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.446,2356.2,0.5915,0.4697,0.5345,230,13.8,1,1,,closed
EDGE-024519,JCT-FDR-0037-003,FUSE-XFMR-012063,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.081,428.5,0.6148,0.5177,0.5345,230,13.8,1,0,,closed
EDGE-024520,FUSE-XFMR-012063,XFMR-012063,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.46,2428.0,0.5832,0.473,0.5345,230,13.8,1,0,,closed
EDGE-024521,JCT-FDR-0037-003,FUSE-XFMR-012064,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.084,441.1,0.9605,0.552,0.6985,150,13.8,2,1,,closed
EDGE-024522,FUSE-XFMR-012064,XFMR-012064,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.473,2499.8,0.9358,0.4863,0.6985,150,13.8,2,1,,closed
EDGE-024523,JCT-FDR-0037-003,FUSE-XFMR-012065,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.087,457.0,0.6227,0.4357,0.5345,230,13.8,2,1,,closed
EDGE-024524,FUSE-XFMR-012065,XFMR-012065,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.49,2589.6,0.6432,0.49,0.5345,230,13.8,2,1,,closed
EDGE-024525,JCT-FDR-0037-003,FUSE-XFMR-012066,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.088,467.3,0.3116,0.3991,0.3655,340,13.8,1,1,,closed
EDGE-024526,FUSE-XFMR-012066,XFMR-012066,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.501,2647.9,0.3114,0.4584,0.3655,340,13.8,1,1,,closed
EDGE-024527,JCT-FDR-0037-003,FUSE-XFMR-012067,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.091,483.1,0.3254,0.4604,0.3655,340,13.8,3,1,,closed
EDGE-024528,FUSE-XFMR-012067,XFMR-012067,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.518,2737.7,0.3002,0.467,0.3655,340,13.8,3,1,,closed
EDGE-024529,JCT-FDR-0037-003,FUSE-XFMR-012068,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.094,495.8,0.9801,0.5096,0.6985,150,13.8,2,1,,closed
EDGE-024530,FUSE-XFMR-012068,XFMR-012068,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.532,2809.5,0.9139,0.5358,0.6985,150,13.8,2,1,,closed
EDGE-024531,JCT-FDR-0037-003,FUSE-XFMR-012069,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.097,510.0,1.5034,0.5402,1.007,100,13.8,2,0,,closed
EDGE-024532,FUSE-XFMR-012069,XFMR-012069,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.547,2890.3,1.5047,0.5582,1.007,100,13.8,2,0,,closed
EDGE-024533,JCT-FDR-0037-003,FUSE-XFMR-012070,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.099,524.3,0.6029,0.4892,0.5345,230,13.8,1,1,,closed
EDGE-024534,FUSE-XFMR-012070,XFMR-012070,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.563,2971.1,0.6379,0.4468,0.5345,230,13.8,1,1,,closed
EDGE-024535,JCT-FDR-0037-003,FUSE-XFMR-012071,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.102,537.0,0.3158,0.4757,0.3655,340,13.8,1,0,,closed
EDGE-024536,FUSE-XFMR-012071,XFMR-012071,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.576,3042.9,0.2708,0.4448,0.3655,340,13.8,1,0,,closed
EDGE-024537,JCT-FDR-0037-003,FUSE-XFMR-012072,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.105,552.0,1.6065,0.5007,1.007,100,13.8,2,0,,closed
EDGE-024538,FUSE-XFMR-012072,XFMR-012072,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.592,3128.1,1.5085,0.5549,1.007,100,13.8,2,0,,closed
EDGE-024539,JCT-FDR-0037-003,FUSE-XFMR-012073,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.107,563.9,0.324,0.4118,0.3655,340,13.8,3,1,,closed
EDGE-024540,FUSE-XFMR-012073,XFMR-012073,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.605,3195.5,0.3181,0.4713,0.3655,340,13.8,3,1,,closed
EDGE-024541,JCT-FDR-0037-003,FUSE-XFMR-012074,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.11,578.2,0.2848,0.428,0.3655,340,13.8,2,1,,closed
EDGE-024542,FUSE-XFMR-012074,XFMR-012074,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.62,3276.2,0.27,0.3944,0.3655,340,13.8,2,1,,closed
EDGE-024543,JCT-FDR-0037-003,FUSE-XFMR-012075,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.111,588.5,0.6207,0.5012,0.5345,230,13.8,1,1,,closed
EDGE-024544,FUSE-XFMR-012075,XFMR-012075,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.632,3334.6,0.5747,0.4768,0.5345,230,13.8,1,1,,closed
EDGE-024545,JCT-FDR-0037-003,FUSE-XFMR-012076,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.114,601.1,0.869,0.4998,0.6985,150,13.8,1,1,,closed
EDGE-024546,FUSE-XFMR-012076,XFMR-012076,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.645,3406.4,0.9712,0.5134,0.6985,150,13.8,1,1,,closed
EDGE-024547,JCT-FDR-0037-003,FUSE-XFMR-012077,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.117,617.0,1.6404,0.4894,1.007,100,13.8,1,1,,closed
EDGE-024548,FUSE-XFMR-012077,XFMR-012077,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.662,3496.2,1.3939,0.5007,1.007,100,13.8,1,1,,closed
EDGE-024549,JCT-FDR-0037-003,FUSE-XFMR-012078,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.119,630.4,0.5473,0.4386,0.5345,230,13.8,3,0,,closed
EDGE-024550,FUSE-XFMR-012078,XFMR-012078,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.677,3572.4,0.5612,0.4416,0.5345,230,13.8,3,0,,closed
EDGE-024551,JCT-FDR-0037-003,FUSE-XFMR-012079,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.122,643.1,1.5294,0.4879,1.007,100,13.8,2,1,,closed
EDGE-024552,FUSE-XFMR-012079,XFMR-012079,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.69,3644.3,1.4766,0.5434,1.007,100,13.8,2,1,,closed
EDGE-024553,JCT-FDR-0037-003,FUSE-XFMR-012080,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.124,655.0,0.8648,0.5425,0.6985,150,13.8,1,1,,closed
EDGE-024554,FUSE-XFMR-012080,XFMR-012080,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.703,3711.6,0.9455,0.4549,0.6985,150,13.8,1,1,,closed
EDGE-024555,JCT-FDR-0037-003,FUSE-XFMR-012081,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.127,669.2,1.4677,0.5607,1.007,100,13.8,2,1,,closed
EDGE-024556,FUSE-XFMR-012081,XFMR-012081,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.718,3792.4,1.5892,0.5234,1.007,100,13.8,2,1,,closed
EDGE-024557,JCT-FDR-0037-003,FUSE-XFMR-012082,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.13,686.7,0.577,0.4403,0.5345,230,13.8,2,1,,closed
EDGE-024558,FUSE-XFMR-012082,XFMR-012082,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.737,3891.1,0.5816,0.5005,0.5345,230,13.8,2,1,,closed
EDGE-024559,JCT-FDR-0037-003,FUSE-XFMR-012083,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.133,700.1,0.9708,0.548,0.6985,150,13.8,3,1,,closed
EDGE-024560,FUSE-XFMR-012083,XFMR-012083,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.751,3967.4,0.8193,0.4782,0.6985,150,13.8,3,1,,closed
EDGE-024561,JCT-FDR-0037-003,FUSE-XFMR-012084,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.135,712.8,0.8938,0.472,0.6985,150,13.8,3,0,,closed
EDGE-024562,FUSE-XFMR-012084,XFMR-012084,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.765,4039.2,0.8826,0.5076,0.6985,150,13.8,3,0,,closed
EDGE-024563,JCT-FDR-0037-003,FUSE-XFMR-012085,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.138,726.3,0.8871,0.5173,0.6985,150,13.8,2,0,,closed
EDGE-024564,FUSE-XFMR-012085,XFMR-012085,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.779,4115.5,0.8149,0.53,0.6985,150,13.8,2,0,,closed
EDGE-024565,JCT-FDR-0037-003,FUSE-XFMR-012086,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.14,736.6,0.5486,0.4761,0.5345,230,13.8,1,1,,closed
EDGE-024566,FUSE-XFMR-012086,XFMR-012086,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.79,4173.8,0.6472,0.485,0.5345,230,13.8,1,1,,closed
EDGE-024567,JCT-FDR-0037-003,FUSE-XFMR-012087,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.142,750.0,0.8256,0.5341,0.6985,150,13.8,2,1,,closed
EDGE-024568,FUSE-XFMR-012087,XFMR-012087,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.805,4250.1,0.9388,0.5458,0.6985,150,13.8,2,1,,closed
EDGE-024569,JCT-FDR-0037-003,FUSE-XFMR-012088,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.145,763.5,1.5876,0.5235,1.007,100,13.8,2,1,,closed
EDGE-024570,FUSE-XFMR-012088,XFMR-012088,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.819,4326.4,1.3754,0.4775,1.007,100,13.8,2,1,,closed
EDGE-024571,JCT-FDR-0037-003,FUSE-XFMR-012089,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.147,777.7,1.6426,0.522,1.007,100,13.8,1,1,,closed
EDGE-024572,FUSE-XFMR-012089,XFMR-012089,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.835,4407.2,1.5968,0.4927,1.007,100,13.8,1,1,,closed
EDGE-024573,JCT-FDR-0037-003,JCT-FDR-0037-004,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.83,4382.4,0.3092,0.4761,0.3849,400,13.8,3,1,,closed
EDGE-024574,JCT-FDR-0037-004,FUSE-XFMR-012090,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.001,5.5,0.2979,0.4402,0.3655,340,13.8,2,1,,closed
EDGE-024575,FUSE-XFMR-012090,XFMR-012090,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.006,31.4,0.2699,0.4622,0.3655,340,13.8,2,1,,closed
EDGE-024576,JCT-FDR-0037-004,FUSE-XFMR-012091,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.003,14.3,0.9757,0.4635,0.6985,150,13.8,1,1,,closed
EDGE-024577,FUSE-XFMR-012091,XFMR-012091,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.015,80.8,0.8731,0.4617,0.6985,150,13.8,1,1,,closed
EDGE-024578,JCT-FDR-0037-004,FUSE-XFMR-012092,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.005,24.6,1.5752,0.4622,1.007,100,13.8,3,1,,closed
EDGE-024579,FUSE-XFMR-012092,XFMR-012092,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.026,139.1,1.5873,0.5228,1.007,100,13.8,3,1,,closed
EDGE-024580,JCT-FDR-0037-004,FUSE-XFMR-012093,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.007,38.0,1.4775,0.4855,1.007,100,13.8,2,0,,closed
EDGE-024581,FUSE-XFMR-012093,XFMR-012093,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.041,215.4,1.5798,0.5029,1.007,100,13.8,2,0,,closed
EDGE-024582,JCT-FDR-0037-004,FUSE-XFMR-012094,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.01,53.9,0.9612,0.5508,0.6985,150,13.8,2,0,,closed
EDGE-024583,FUSE-XFMR-012094,XFMR-012094,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.058,305.2,0.8212,0.4951,0.6985,150,13.8,2,0,,closed
EDGE-024584,JCT-FDR-0037-004,FUSE-XFMR-012095,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.012,65.7,0.8903,0.4941,0.6985,150,13.8,1,1,,closed
EDGE-024585,FUSE-XFMR-012095,XFMR-012095,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.071,372.5,0.9183,0.5355,0.6985,150,13.8,1,1,,closed
EDGE-024586,JCT-FDR-0037-004,FUSE-XFMR-012096,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.015,78.4,1.5469,0.5206,1.007,100,13.8,2,1,,closed
EDGE-024587,FUSE-XFMR-012096,XFMR-012096,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.084,444.3,1.5793,0.4637,1.007,100,13.8,2,1,,closed
EDGE-024588,JCT-FDR-0037-004,FUSE-XFMR-012097,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.017,91.9,0.5354,0.4492,0.5345,230,13.8,3,1,,closed
EDGE-024589,FUSE-XFMR-012097,XFMR-012097,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.099,520.6,0.6258,0.446,0.5345,230,13.8,3,1,,closed
EDGE-024590,JCT-FDR-0037-004,FUSE-XFMR-012098,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.02,106.1,0.9284,0.5163,0.6985,150,13.8,2,1,,closed
EDGE-024591,FUSE-XFMR-012098,XFMR-012098,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.114,601.4,0.8396,0.4839,0.6985,150,13.8,2,1,,closed
EDGE-024592,JCT-FDR-0037-004,FUSE-XFMR-012099,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.023,120.4,1.4919,0.4619,1.007,100,13.8,2,1,,closed
EDGE-024593,FUSE-XFMR-012099,XFMR-012099,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.129,682.2,1.4162,0.4808,1.007,100,13.8,2,1,,closed
EDGE-024594,JCT-FDR-0037-004,FUSE-XFMR-012100,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.025,130.7,0.8415,0.4921,0.6985,150,13.8,2,1,,closed
EDGE-024595,FUSE-XFMR-012100,XFMR-012100,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.14,740.5,0.8682,0.4802,0.6985,150,13.8,2,1,,closed
EDGE-024596,JCT-FDR-0037-004,FUSE-XFMR-012101,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.027,144.1,0.6339,0.4651,0.5345,230,13.8,3,1,,closed
EDGE-024597,FUSE-XFMR-012101,XFMR-012101,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.155,816.8,0.5675,0.5184,0.5345,230,13.8,3,1,,closed
EDGE-024598,JCT-FDR-0037-004,FUSE-XFMR-012102,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.03,157.6,0.5434,0.4915,0.5345,230,13.8,1,1,,closed
EDGE-024599,FUSE-XFMR-012102,XFMR-012102,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.169,893.1,0.612,0.4431,0.5345,230,13.8,1,1,,closed
EDGE-024600,JCT-FDR-0037-004,FUSE-XFMR-012103,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.033,172.7,1.5089,0.5554,1.007,100,13.8,2,1,,closed
EDGE-024601,FUSE-XFMR-012103,XFMR-012103,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.185,978.4,1.4751,0.5403,1.007,100,13.8,2,1,,closed
EDGE-024602,JCT-FDR-0037-004,FUSE-XFMR-012104,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.035,186.9,0.637,0.4992,0.5345,230,13.8,3,1,,closed
EDGE-024603,FUSE-XFMR-012104,XFMR-012104,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.201,1059.2,0.5852,0.4948,0.5345,230,13.8,3,1,,closed
EDGE-024604,JCT-FDR-0037-004,FUSE-XFMR-012105,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.038,198.8,1.4399,0.5261,1.007,100,13.8,1,1,,closed
EDGE-024605,FUSE-XFMR-012105,XFMR-012105,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.213,1126.5,1.5356,0.4773,1.007,100,13.8,1,1,,closed
EDGE-024606,JCT-FDR-0037-004,FUSE-XFMR-012106,FDR-0037,SUB-010,lateral_underground,#2 ACSR,C,0.041,213.8,0.8324,0.5146,0.6985,150,13.8,1,0,,closed
EDGE-024607,FUSE-XFMR-012106,XFMR-012106,FDR-0037,SUB-010,lateral_underground,#2 ACSR,C,0.23,1211.8,0.9724,0.5502,0.6985,150,13.8,1,0,,closed
EDGE-024608,JCT-FDR-0037-004,FUSE-XFMR-012107,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.043,226.5,0.8839,0.487,0.6985,150,13.8,2,1,,closed
EDGE-024609,FUSE-XFMR-012107,XFMR-012107,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.243,1283.6,0.9325,0.4926,0.6985,150,13.8,2,1,,closed
EDGE-024610,JCT-FDR-0037-004,FUSE-XFMR-012108,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.045,240.0,0.2886,0.4304,0.3655,340,13.8,2,1,,closed
EDGE-024611,FUSE-XFMR-012108,XFMR-012108,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.258,1359.9,0.304,0.408,0.3655,340,13.8,2,1,,closed
EDGE-024612,JCT-FDR-0037-004,FUSE-XFMR-012109,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.048,251.9,0.9123,0.5496,0.6985,150,13.8,1,1,,closed
EDGE-024613,FUSE-XFMR-012109,XFMR-012109,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.27,1427.2,0.8874,0.4984,0.6985,150,13.8,1,1,,closed
EDGE-024614,JCT-FDR-0037-004,FUSE-XFMR-012110,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.051,267.7,0.283,0.4432,0.3655,340,13.8,2,1,,closed
EDGE-024615,FUSE-XFMR-012110,XFMR-012110,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.287,1516.9,0.289,0.3948,0.3655,340,13.8,2,1,,closed
EDGE-024616,JCT-FDR-0037-004,FUSE-XFMR-012111,FDR-0037,SUB-010,lateral_underground,4/0 AL,AC,0.054,283.5,0.2766,0.4101,0.3655,340,13.8,2,0,,closed
EDGE-024617,FUSE-XFMR-012111,XFMR-012111,FDR-0037,SUB-010,lateral_underground,4/0 AL,AC,0.304,1606.7,0.2958,0.4163,0.3655,340,13.8,2,0,,closed
EDGE-024618,JCT-FDR-0037-004,FUSE-XFMR-012112,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.055,291.5,0.2885,0.409,0.3655,340,13.8,3,1,,closed
EDGE-024619,FUSE-XFMR-012112,XFMR-012112,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.313,1651.6,0.3093,0.4413,0.3655,340,13.8,3,1,,closed
EDGE-024620,JCT-FDR-0037-004,FUSE-XFMR-012113,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.059,309.7,0.2711,0.457,0.3655,340,13.8,1,1,,closed
EDGE-024621,FUSE-XFMR-012113,XFMR-012113,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.332,1754.8,0.3244,0.4726,0.3655,340,13.8,1,1,,closed
EDGE-024622,JCT-FDR-0037-004,FUSE-XFMR-012114,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.061,321.6,0.6417,0.4521,0.5345,230,13.8,1,1,,closed
EDGE-024623,FUSE-XFMR-012114,XFMR-012114,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.345,1822.1,0.5815,0.5242,0.5345,230,13.8,1,1,,closed
EDGE-024624,JCT-FDR-0037-004,FUSE-XFMR-012115,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.063,335.0,0.8922,0.5216,0.6985,150,13.8,2,1,,closed
EDGE-024625,FUSE-XFMR-012115,XFMR-012115,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.36,1898.4,0.9505,0.4606,0.6985,150,13.8,2,1,,closed
EDGE-024626,JCT-FDR-0037-004,FUSE-XFMR-012116,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.066,349.3,0.9251,0.5452,0.6985,150,13.8,2,0,,closed
EDGE-024627,FUSE-XFMR-012116,XFMR-012116,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.375,1979.2,0.8988,0.5031,0.6985,150,13.8,2,0,,closed
EDGE-024628,JCT-FDR-0037-004,FUSE-XFMR-012117,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.069,364.3,1.4102,0.4972,1.007,100,13.8,1,1,,closed
EDGE-024629,FUSE-XFMR-012117,XFMR-012117,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.391,2064.5,1.391,0.4719,1.007,100,13.8,1,1,,closed
EDGE-024630,JCT-FDR-0037-004,FUSE-XFMR-012118,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.071,376.2,0.2685,0.4634,0.3655,340,13.8,1,1,,closed
EDGE-024631,FUSE-XFMR-012118,XFMR-012118,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.404,2131.8,0.2978,0.4479,0.3655,340,13.8,1,1,,closed
EDGE-024632,JCT-FDR-0037-004,FUSE-XFMR-012119,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.073,386.5,0.5686,0.5101,0.5345,230,13.8,1,1,,closed
EDGE-024633,FUSE-XFMR-012119,XFMR-012119,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.415,2190.1,0.54,0.4766,0.5345,230,13.8,1,1,,closed
EDGE-024634,JCT-FDR-0037-004,FUSE-XFMR-012120,FDR-0037,SUB-010,lateral_underground,#2 ACSR,C,0.076,402.3,0.8789,0.5196,0.6985,150,13.8,1,0,,closed
EDGE-024635,FUSE-XFMR-012120,XFMR-012120,FDR-0037,SUB-010,lateral_underground,#2 ACSR,C,0.432,2279.9,0.984,0.4755,0.6985,150,13.8,1,0,,closed
EDGE-024636,JCT-FDR-0037-004,FUSE-XFMR-012121,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.078,413.4,1.4107,0.477,1.007,100,13.8,2,1,,closed
EDGE-024637,FUSE-XFMR-012121,XFMR-012121,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.444,2342.7,1.4514,0.519,1.007,100,13.8,2,1,,closed
EDGE-024638,JCT-FDR-0037-004,FUSE-XFMR-012122,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.081,426.1,0.9559,0.5214,0.6985,150,13.8,3,1,,closed
EDGE-024639,FUSE-XFMR-012122,XFMR-012122,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.457,2414.5,0.9692,0.4638,0.6985,150,13.8,3,1,,closed
EDGE-024640,JCT-FDR-0037-004,FUSE-XFMR-012123,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.084,441.9,0.2721,0.411,0.3655,340,13.8,1,1,,closed
EDGE-024641,FUSE-XFMR-012123,XFMR-012123,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.474,2504.3,0.3174,0.4284,0.3655,340,13.8,1,1,,closed
EDGE-024642,JCT-FDR-0037-004,FUSE-XFMR-012124,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.086,455.4,1.5736,0.5472,1.007,100,13.8,1,1,,closed
EDGE-024643,FUSE-XFMR-012124,XFMR-012124,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.489,2580.6,1.6359,0.4681,1.007,100,13.8,1,1,,closed
EDGE-024644,JCT-FDR-0037-004,FUSE-XFMR-012125,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.089,471.2,1.359,0.5233,1.007,100,13.8,2,1,,closed
EDGE-024645,FUSE-XFMR-012125,XFMR-012125,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.506,2670.4,1.4831,0.5562,1.007,100,13.8,2,1,,closed
EDGE-024646,JCT-FDR-0037-004,FUSE-XFMR-012126,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.091,480.0,1.5265,0.5186,1.007,100,13.8,3,1,,closed
EDGE-024647,FUSE-XFMR-012126,XFMR-012126,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.515,2719.7,1.4147,0.5073,1.007,100,13.8,3,1,,closed
EDGE-024648,JCT-FDR-0037-004,FUSE-XFMR-012127,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.094,498.2,1.3969,0.4658,1.007,100,13.8,2,1,,closed
EDGE-024649,FUSE-XFMR-012127,XFMR-012127,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.535,2823.0,1.4636,0.4978,1.007,100,13.8,2,1,,closed
EDGE-024650,JCT-FDR-0037-004,FUSE-XFMR-012128,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.097,512.4,0.6286,0.5156,0.5345,230,13.8,2,1,,closed
EDGE-024651,FUSE-XFMR-012128,XFMR-012128,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.55,2903.7,0.5367,0.4591,0.5345,230,13.8,2,1,,closed
EDGE-024652,JCT-FDR-0037-004,FUSE-XFMR-012129,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.099,521.9,0.6372,0.5158,0.5345,230,13.8,2,1,,closed
EDGE-024653,FUSE-XFMR-012129,XFMR-012129,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.56,2957.6,0.6448,0.4624,0.5345,230,13.8,2,1,,closed
EDGE-024654,JCT-FDR-0037-004,FUSE-XFMR-012130,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.102,539.4,1.5488,0.5127,1.007,100,13.8,2,0,,closed
EDGE-024655,FUSE-XFMR-012130,XFMR-012130,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.579,3056.3,1.4444,0.4879,1.007,100,13.8,2,0,,closed
EDGE-024656,JCT-FDR-0037-004,FUSE-XFMR-012131,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.104,551.2,0.5826,0.4349,0.5345,230,13.8,2,0,,closed
EDGE-024657,FUSE-XFMR-012131,XFMR-012131,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.592,3123.6,0.5469,0.4832,0.5345,230,13.8,2,0,,closed
EDGE-024658,JCT-FDR-0037-004,FUSE-XFMR-012132,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.107,563.9,0.5613,0.5158,0.5345,230,13.8,2,1,,closed
EDGE-024659,FUSE-XFMR-012132,XFMR-012132,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.605,3195.5,0.6203,0.4925,0.5345,230,13.8,2,1,,closed
EDGE-024660,JCT-FDR-0037-004,FUSE-XFMR-012133,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.109,574.2,0.8244,0.474,0.6985,150,13.8,2,0,,closed
EDGE-024661,FUSE-XFMR-012133,XFMR-012133,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.616,3253.8,0.8396,0.4917,0.6985,150,13.8,2,0,,closed
EDGE-024662,JCT-FDR-0037-004,FUSE-XFMR-012134,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.112,592.4,1.5958,0.4948,1.007,100,13.8,1,1,,closed
EDGE-024663,FUSE-XFMR-012134,XFMR-012134,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.636,3357.0,1.5602,0.5573,1.007,100,13.8,1,1,,closed
EDGE-024664,JCT-FDR-0037-004,FUSE-XFMR-012135,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.114,601.1,1.5799,0.5575,1.007,100,13.8,3,0,,closed
EDGE-024665,FUSE-XFMR-012135,XFMR-012135,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.645,3406.4,1.3608,0.4908,1.007,100,13.8,3,0,,closed
EDGE-024666,JCT-FDR-0037-004,FUSE-XFMR-012136,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.117,617.8,1.5872,0.4754,1.007,100,13.8,1,1,,closed
EDGE-024667,FUSE-XFMR-012136,XFMR-012136,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.663,3500.6,1.6066,0.4923,1.007,100,13.8,1,1,,closed
EDGE-024668,JCT-FDR-0037-004,FUSE-XFMR-012137,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.119,630.4,1.5868,0.5114,1.007,100,13.8,2,1,,closed
EDGE-024669,FUSE-XFMR-012137,XFMR-012137,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.677,3572.4,1.5585,0.5485,1.007,100,13.8,2,1,,closed
EDGE-024670,JCT-FDR-0037-004,FUSE-XFMR-012138,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.121,641.5,0.5984,0.493,0.5345,230,13.8,1,1,,closed
EDGE-024671,FUSE-XFMR-012138,XFMR-012138,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.689,3635.3,0.5362,0.4606,0.5345,230,13.8,1,1,,closed
EDGE-024672,JCT-FDR-0037-004,FUSE-XFMR-012139,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.125,659.7,0.3194,0.4322,0.3655,340,13.8,2,1,,closed
EDGE-024673,FUSE-XFMR-012139,XFMR-012139,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.708,3738.5,0.292,0.3923,0.3655,340,13.8,2,1,,closed
EDGE-024674,JCT-FDR-0037-004,FUSE-XFMR-012140,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.127,672.4,0.8829,0.4851,0.6985,150,13.8,2,0,,closed
EDGE-024675,FUSE-XFMR-012140,XFMR-012140,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.722,3810.3,0.9843,0.4605,0.6985,150,13.8,2,0,,closed
EDGE-024676,JCT-FDR-0037-004,FUSE-XFMR-012141,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.13,685.1,1.539,0.5396,1.007,100,13.8,2,0,,closed
EDGE-024677,FUSE-XFMR-012141,XFMR-012141,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.735,3882.1,1.4251,0.5148,1.007,100,13.8,2,0,,closed
EDGE-024678,JCT-FDR-0037-004,FUSE-XFMR-012142,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.132,697.0,0.2997,0.4453,0.3655,340,13.8,2,1,,closed
EDGE-024679,FUSE-XFMR-012142,XFMR-012142,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.748,3949.4,0.299,0.453,0.3655,340,13.8,2,1,,closed
EDGE-024680,JCT-FDR-0037-004,FUSE-XFMR-012143,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.135,711.2,0.2796,0.412,0.3655,340,13.8,3,1,,closed
EDGE-024681,FUSE-XFMR-012143,XFMR-012143,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.763,4030.2,0.2897,0.4042,0.3655,340,13.8,3,1,,closed
EDGE-024682,JCT-FDR-0037-004,FUSE-XFMR-012144,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.138,727.1,0.9613,0.4904,0.6985,150,13.8,1,0,,closed
EDGE-024683,FUSE-XFMR-012144,XFMR-012144,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.78,4120.0,0.8194,0.5367,0.6985,150,13.8,1,0,,closed
EDGE-024684,JCT-FDR-0037-004,FUSE-XFMR-012145,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.14,739.7,1.4674,0.492,1.007,100,13.8,3,1,,closed
EDGE-024685,FUSE-XFMR-012145,XFMR-012145,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.794,4191.8,1.6378,0.5174,1.007,100,13.8,3,1,,closed
EDGE-024686,JCT-FDR-0037-004,FUSE-XFMR-012146,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.142,752.4,0.3004,0.4528,0.3655,340,13.8,1,1,,closed
EDGE-024687,FUSE-XFMR-012146,XFMR-012146,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.807,4263.6,0.297,0.4125,0.3655,340,13.8,1,1,,closed
EDGE-024688,JCT-FDR-0037-004,FUSE-XFMR-012147,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.145,764.3,0.6072,0.4919,0.5345,230,13.8,2,1,,closed
EDGE-024689,FUSE-XFMR-012147,XFMR-012147,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.82,4330.9,0.5434,0.4976,0.5345,230,13.8,2,1,,closed
EDGE-024690,JCT-FDR-0037-004,FUSE-XFMR-012148,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.147,777.0,1.5108,0.494,1.007,100,13.8,1,1,,closed
EDGE-024691,FUSE-XFMR-012148,XFMR-012148,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.834,4402.7,1.5006,0.4773,1.007,100,13.8,1,1,,closed
EDGE-024692,JCT-FDR-0037-004,JCT-FDR-0037-005,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.84,4435.2,0.3044,0.4692,0.4007,400,13.8,3,1,,closed
EDGE-024693,JCT-FDR-0037-005,FUSE-XFMR-012149,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.001,5.5,0.5765,0.4905,0.5345,230,13.8,3,1,,closed
EDGE-024694,FUSE-XFMR-012149,XFMR-012149,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.006,31.4,0.5839,0.4887,0.5345,230,13.8,3,1,,closed
EDGE-024695,JCT-FDR-0037-005,FUSE-XFMR-012150,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.003,13.5,1.4055,0.4902,1.007,100,13.8,1,0,,closed
EDGE-024696,FUSE-XFMR-012150,XFMR-012150,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.014,76.3,1.4141,0.4865,1.007,100,13.8,1,0,,closed
EDGE-024697,JCT-FDR-0037-005,FUSE-XFMR-012151,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.005,27.7,0.626,0.5226,0.5345,230,13.8,2,1,,closed
EDGE-024698,FUSE-XFMR-012151,XFMR-012151,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.03,157.1,0.6458,0.4626,0.5345,230,13.8,2,1,,closed
EDGE-024699,JCT-FDR-0037-005,FUSE-XFMR-012152,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.007,39.6,0.3168,0.4662,0.3655,340,13.8,1,1,,closed
EDGE-024700,FUSE-XFMR-012152,XFMR-012152,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.043,224.4,0.3166,0.4718,0.3655,340,13.8,1,1,,closed
EDGE-024701,JCT-FDR-0037-005,FUSE-XFMR-012153,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.01,53.1,0.9003,0.5043,0.6985,150,13.8,1,0,,closed
EDGE-024702,FUSE-XFMR-012153,XFMR-012153,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.057,300.7,0.9779,0.5285,0.6985,150,13.8,1,0,,closed
EDGE-024703,JCT-FDR-0037-005,FUSE-XFMR-012154,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.013,68.1,0.6073,0.4931,0.5345,230,13.8,1,1,,closed
EDGE-024704,FUSE-XFMR-012154,XFMR-012154,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.073,386.0,0.5343,0.4693,0.5345,230,13.8,1,1,,closed
EDGE-024705,JCT-FDR-0037-005,FUSE-XFMR-012155,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.015,80.0,0.9664,0.5215,0.6985,150,13.8,3,1,,closed
EDGE-024706,FUSE-XFMR-012155,XFMR-012155,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.086,453.3,0.8177,0.4983,0.6985,150,13.8,3,1,,closed
EDGE-024707,JCT-FDR-0037-005,FUSE-XFMR-012156,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.018,97.4,0.3063,0.4534,0.3655,340,13.8,2,0,,closed
EDGE-024708,FUSE-XFMR-012156,XFMR-012156,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.105,552.0,0.2817,0.3952,0.3655,340,13.8,2,0,,closed
EDGE-024709,JCT-FDR-0037-005,FUSE-XFMR-012157,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.02,106.9,0.2912,0.4232,0.3655,340,13.8,1,1,,closed
EDGE-024710,FUSE-XFMR-012157,XFMR-012157,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.115,605.9,0.2842,0.4686,0.3655,340,13.8,1,1,,closed
EDGE-024711,JCT-FDR-0037-005,FUSE-XFMR-012158,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.022,118.8,1.5594,0.5425,1.007,100,13.8,2,1,,closed
EDGE-024712,FUSE-XFMR-012158,XFMR-012158,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.128,673.2,1.5089,0.5553,1.007,100,13.8,2,1,,closed
EDGE-024713,JCT-FDR-0037-005,FUSE-XFMR-012159,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.026,136.2,0.8547,0.4909,0.6985,150,13.8,1,1,,closed
EDGE-024714,FUSE-XFMR-012159,XFMR-012159,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.146,771.9,0.8767,0.4741,0.6985,150,13.8,1,1,,closed
EDGE-024715,JCT-FDR-0037-005,FUSE-XFMR-012160,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.029,151.3,0.9016,0.4789,0.6985,150,13.8,1,1,,closed
EDGE-024716,FUSE-XFMR-012160,XFMR-012160,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.162,857.2,0.9287,0.5412,0.6985,150,13.8,1,1,,closed
EDGE-024717,JCT-FDR-0037-005,FUSE-XFMR-012161,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.031,162.4,0.3208,0.4366,0.3655,340,13.8,2,0,,closed
EDGE-024718,FUSE-XFMR-012161,XFMR-012161,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.174,920.0,0.3252,0.457,0.3655,340,13.8,2,0,,closed
EDGE-024719,JCT-FDR-0037-005,FUSE-XFMR-012162,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.033,176.6,0.3117,0.4636,0.3655,340,13.8,3,1,,closed
EDGE-024720,FUSE-XFMR-012162,XFMR-012162,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.19,1000.8,0.3117,0.4218,0.3655,340,13.8,3,1,,closed
EDGE-024721,JCT-FDR-0037-005,FUSE-XFMR-012163,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.036,187.7,1.4792,0.4986,1.007,100,13.8,3,1,,closed
EDGE-024722,FUSE-XFMR-012163,XFMR-012163,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.201,1063.7,1.3535,0.5092,1.007,100,13.8,3,1,,closed
EDGE-024723,JCT-FDR-0037-005,FUSE-XFMR-012164,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.038,200.4,0.967,0.4524,0.6985,150,13.8,1,0,,closed
EDGE-024724,FUSE-XFMR-012164,XFMR-012164,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.215,1135.5,0.8791,0.5401,0.6985,150,13.8,1,0,,closed
EDGE-024725,JCT-FDR-0037-005,FUSE-XFMR-012165,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.041,217.0,0.6293,0.4805,0.5345,230,13.8,2,1,,closed
EDGE-024726,FUSE-XFMR-012165,XFMR-012165,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.233,1229.7,0.5986,0.4973,0.5345,230,13.8,2,1,,closed
EDGE-024727,JCT-FDR-0037-005,FUSE-XFMR-012166,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.044,232.1,0.9442,0.4948,0.6985,150,13.8,2,1,,closed
EDGE-024728,FUSE-XFMR-012166,XFMR-012166,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.249,1315.0,0.8911,0.5357,0.6985,150,13.8,2,1,,closed
EDGE-024729,JCT-FDR-0037-005,FUSE-XFMR-012167,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.046,243.9,0.8508,0.4553,0.6985,150,13.8,2,1,,closed
EDGE-024730,FUSE-XFMR-012167,XFMR-012167,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.262,1382.3,0.9827,0.4766,0.6985,150,13.8,2,1,,closed
EDGE-024731,JCT-FDR-0037-005,FUSE-XFMR-012168,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.049,258.2,0.5854,0.482,0.5345,230,13.8,2,0,,closed
EDGE-024732,FUSE-XFMR-012168,XFMR-012168,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.277,1463.1,0.6495,0.5178,0.5345,230,13.8,2,0,,closed
EDGE-024733,JCT-FDR-0037-005,FUSE-XFMR-012169,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.051,269.3,0.6201,0.4763,0.5345,230,13.8,1,1,,closed
EDGE-024734,FUSE-XFMR-012169,XFMR-012169,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.289,1525.9,0.6289,0.522,0.5345,230,13.8,1,1,,closed
EDGE-024735,JCT-FDR-0037-005,FUSE-XFMR-012170,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.054,285.1,1.4399,0.5191,1.007,100,13.8,2,0,,closed
EDGE-024736,FUSE-XFMR-012170,XFMR-012170,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.306,1615.7,1.3956,0.5075,1.007,100,13.8,2,0,,closed
EDGE-024737,JCT-FDR-0037-005,FUSE-XFMR-012171,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.056,297.0,0.5623,0.4844,0.5345,230,13.8,1,1,,closed
EDGE-024738,FUSE-XFMR-012171,XFMR-012171,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.319,1683.0,0.5683,0.5186,0.5345,230,13.8,1,1,,closed
EDGE-024739,JCT-FDR-0037-005,FUSE-XFMR-012172,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.058,308.1,1.589,0.4984,1.007,100,13.8,1,1,,closed
EDGE-024740,FUSE-XFMR-012172,XFMR-012172,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.331,1745.8,1.5863,0.5192,1.007,100,13.8,1,1,,closed
EDGE-024741,JCT-FDR-0037-005,FUSE-XFMR-012173,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.061,324.7,0.268,0.4682,0.3655,340,13.8,1,1,,closed
EDGE-024742,FUSE-XFMR-012173,XFMR-012173,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.348,1840.1,0.3257,0.4103,0.3655,340,13.8,1,1,,closed
EDGE-024743,JCT-FDR-0037-005,FUSE-XFMR-012174,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.063,335.0,0.2728,0.4555,0.3655,340,13.8,2,0,,closed
EDGE-024744,FUSE-XFMR-012174,XFMR-012174,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.36,1898.4,0.3081,0.4257,0.3655,340,13.8,2,0,,closed
EDGE-024745,JCT-FDR-0037-005,FUSE-XFMR-012175,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.066,348.5,1.391,0.5448,1.007,100,13.8,3,1,,closed
EDGE-024746,FUSE-XFMR-012175,XFMR-012175,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.374,1974.7,1.587,0.4634,1.007,100,13.8,3,1,,closed
EDGE-024747,JCT-FDR-0037-005,FUSE-XFMR-012176,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.069,364.3,1.581,0.4908,1.007,100,13.8,1,1,,closed
EDGE-024748,FUSE-XFMR-012176,XFMR-012176,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.391,2064.5,1.6039,0.4661,1.007,100,13.8,1,1,,closed
EDGE-024749,JCT-FDR-0037-005,FUSE-XFMR-012177,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.071,377.0,0.5361,0.4888,0.5345,230,13.8,1,1,,closed
EDGE-024750,FUSE-XFMR-012177,XFMR-012177,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.405,2136.3,0.6321,0.5014,0.5345,230,13.8,1,1,,closed
EDGE-024751,JCT-FDR-0037-005,FUSE-XFMR-012178,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.074,388.9,0.2878,0.4676,0.3655,340,13.8,1,1,,closed
EDGE-024752,FUSE-XFMR-012178,XFMR-012178,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.417,2203.6,0.3204,0.4351,0.3655,340,13.8,1,1,,closed
EDGE-024753,JCT-FDR-0037-005,FUSE-XFMR-012179,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.076,401.5,1.5137,0.5017,1.007,100,13.8,2,0,,closed
EDGE-024754,FUSE-XFMR-012179,XFMR-012179,FDR-0037,SUB-010,lateral_underground,#4 CU,BC,0.431,2275.4,1.5571,0.4831,1.007,100,13.8,2,0,,closed
EDGE-024755,JCT-FDR-0037-005,FUSE-XFMR-012180,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.079,416.6,0.3095,0.4029,0.3655,340,13.8,1,1,,closed
EDGE-024756,FUSE-XFMR-012180,XFMR-012180,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.447,2360.7,0.3066,0.3947,0.3655,340,13.8,1,1,,closed
EDGE-024757,JCT-FDR-0037-005,FUSE-XFMR-012181,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.082,431.6,0.9001,0.5114,0.6985,150,13.8,1,1,,closed
EDGE-024758,FUSE-XFMR-012181,XFMR-012181,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.463,2446.0,0.9267,0.505,0.6985,150,13.8,1,1,,closed
EDGE-024759,JCT-FDR-0037-005,FUSE-XFMR-012182,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.084,444.3,0.6144,0.4633,0.5345,230,13.8,3,0,,closed
EDGE-024760,FUSE-XFMR-012182,XFMR-012182,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.477,2517.8,0.5922,0.4877,0.5345,230,13.8,3,0,,closed
EDGE-024761,JCT-FDR-0037-005,FUSE-XFMR-012183,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.087,458.6,0.8924,0.5262,0.6985,150,13.8,3,1,,closed
EDGE-024762,FUSE-XFMR-012183,XFMR-012183,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.492,2598.6,0.8473,0.5182,0.6985,150,13.8,3,1,,closed
EDGE-024763,JCT-FDR-0037-005,FUSE-XFMR-012184,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.09,472.8,0.3033,0.4734,0.3655,340,13.8,2,1,,closed
EDGE-024764,FUSE-XFMR-012184,XFMR-012184,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.507,2679.3,0.3202,0.4194,0.3655,340,13.8,2,1,,closed
EDGE-024765,JCT-FDR-0037-005,FUSE-XFMR-012185,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.091,482.3,0.8094,0.5379,0.6985,150,13.8,2,1,,closed
EDGE-024766,FUSE-XFMR-012185,XFMR-012185,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.518,2733.2,0.9305,0.5344,0.6985,150,13.8,2,1,,closed
EDGE-024767,JCT-FDR-0037-005,FUSE-XFMR-012186,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.094,497.4,1.5074,0.5523,1.007,100,13.8,1,1,,closed
EDGE-024768,FUSE-XFMR-012186,XFMR-012186,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.534,2818.5,1.4652,0.5544,1.007,100,13.8,1,1,,closed
EDGE-024769,JCT-FDR-0037-005,FUSE-XFMR-012187,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.097,511.6,0.326,0.4548,0.3655,340,13.8,2,1,,closed
EDGE-024770,FUSE-XFMR-012187,XFMR-012187,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.549,2899.2,0.3168,0.4659,0.3655,340,13.8,2,1,,closed
EDGE-024771,JCT-FDR-0037-005,FUSE-XFMR-012188,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.1,526.7,0.5546,0.4688,0.5345,230,13.8,2,1,,closed
EDGE-024772,FUSE-XFMR-012188,XFMR-012188,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.565,2984.5,0.6058,0.515,0.5345,230,13.8,2,1,,closed
EDGE-024773,JCT-FDR-0037-005,FUSE-XFMR-012189,FDR-0037,SUB-010,lateral_underground,#4 CU,A,0.102,539.4,1.6042,0.5226,1.007,100,13.8,1,0,,closed
EDGE-024774,FUSE-XFMR-012189,XFMR-012189,FDR-0037,SUB-010,lateral_underground,#4 CU,A,0.579,3056.3,1.4414,0.4789,1.007,100,13.8,1,0,,closed
EDGE-024775,JCT-FDR-0037-005,FUSE-XFMR-012190,FDR-0037,SUB-010,lateral_underground,#4 CU,C,0.104,549.6,1.6217,0.5539,1.007,100,13.8,1,0,,closed
EDGE-024776,FUSE-XFMR-012190,XFMR-012190,FDR-0037,SUB-010,lateral_underground,#4 CU,C,0.59,3114.7,1.5339,0.5377,1.007,100,13.8,1,0,,closed
EDGE-024777,JCT-FDR-0037-005,FUSE-XFMR-012191,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.107,563.1,0.5786,0.4765,0.5345,230,13.8,2,0,,closed
EDGE-024778,FUSE-XFMR-012191,XFMR-012191,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.604,3191.0,0.5891,0.5075,0.5345,230,13.8,2,0,,closed
EDGE-024779,JCT-FDR-0037-005,FUSE-XFMR-012192,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.11,579.7,0.9145,0.549,0.6985,150,13.8,1,1,,closed
EDGE-024780,FUSE-XFMR-012192,XFMR-012192,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,B,0.622,3285.2,0.9384,0.5071,0.6985,150,13.8,1,1,,closed
EDGE-024781,JCT-FDR-0037-005,FUSE-XFMR-012193,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.112,590.0,0.2841,0.434,0.3655,340,13.8,3,1,,closed
EDGE-024782,FUSE-XFMR-012193,XFMR-012193,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.633,3343.6,0.2995,0.4053,0.3655,340,13.8,3,1,,closed
EDGE-024783,JCT-FDR-0037-005,FUSE-XFMR-012194,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.115,605.1,1.4423,0.4904,1.007,100,13.8,3,0,,closed
EDGE-024784,FUSE-XFMR-012194,XFMR-012194,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.649,3428.8,1.5437,0.4971,1.007,100,13.8,3,0,,closed
EDGE-024785,JCT-FDR-0037-005,FUSE-XFMR-012195,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.117,619.3,0.5808,0.5055,0.5345,230,13.8,1,1,,closed
EDGE-024786,FUSE-XFMR-012195,XFMR-012195,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.665,3509.6,0.6389,0.4527,0.5345,230,13.8,1,1,,closed
EDGE-024787,JCT-FDR-0037-005,FUSE-XFMR-012196,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.119,629.6,1.4802,0.4786,1.007,100,13.8,2,1,,closed
EDGE-024788,FUSE-XFMR-012196,XFMR-012196,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.676,3568.0,1.5932,0.4966,1.007,100,13.8,2,1,,closed
EDGE-024789,JCT-FDR-0037-005,FUSE-XFMR-012197,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.122,645.5,0.6504,0.461,0.5345,230,13.8,1,1,,closed
EDGE-024790,FUSE-XFMR-012197,XFMR-012197,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.693,3657.7,0.6171,0.4301,0.5345,230,13.8,1,1,,closed
EDGE-024791,JCT-FDR-0037-005,FUSE-XFMR-012198,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.125,658.2,0.5797,0.438,0.5345,230,13.8,3,1,,closed
EDGE-024792,FUSE-XFMR-012198,XFMR-012198,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.706,3729.5,0.6089,0.4348,0.5345,230,13.8,3,1,,closed
EDGE-024793,JCT-FDR-0037-005,FUSE-XFMR-012199,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.127,671.6,1.4122,0.5594,1.007,100,13.8,1,1,,closed
EDGE-024794,FUSE-XFMR-012199,XFMR-012199,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.721,3805.8,1.5125,0.5084,1.007,100,13.8,1,1,,closed
EDGE-024795,JCT-FDR-0037-005,FUSE-XFMR-012200,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.131,689.0,0.8232,0.4584,0.6985,150,13.8,2,1,,closed
EDGE-024796,FUSE-XFMR-012200,XFMR-012200,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.739,3904.6,0.8297,0.5278,0.6985,150,13.8,2,1,,closed
EDGE-024797,JCT-FDR-0037-005,FUSE-XFMR-012201,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.132,697.8,0.2784,0.4427,0.3655,340,13.8,1,1,,closed
EDGE-024798,FUSE-XFMR-012201,XFMR-012201,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.749,3953.9,0.2725,0.4622,0.3655,340,13.8,1,1,,closed
EDGE-024799,JCT-FDR-0037-005,FUSE-XFMR-012202,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.135,713.6,1.5872,0.5581,1.007,100,13.8,1,1,,closed
EDGE-024800,FUSE-XFMR-012202,XFMR-012202,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.766,4043.7,1.4128,0.5424,1.007,100,13.8,1,1,,closed
EDGE-024801,JCT-FDR-0037-005,FUSE-XFMR-012203,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.138,727.8,0.2851,0.4344,0.3655,340,13.8,2,1,,closed
EDGE-024802,FUSE-XFMR-012203,XFMR-012203,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.781,4124.5,0.3019,0.47,0.3655,340,13.8,2,1,,closed
EDGE-024803,JCT-FDR-0037-005,FUSE-XFMR-012204,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.141,742.1,0.6231,0.497,0.5345,230,13.8,2,0,,closed
EDGE-024804,FUSE-XFMR-012204,XFMR-012204,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.796,4205.3,0.6107,0.4777,0.5345,230,13.8,2,0,,closed
EDGE-024805,JCT-FDR-0037-005,FUSE-XFMR-012205,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.143,753.2,0.8509,0.518,0.6985,150,13.8,2,0,,closed
EDGE-024806,FUSE-XFMR-012205,XFMR-012205,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.808,4268.1,0.9546,0.5514,0.6985,150,13.8,2,0,,closed
EDGE-024807,JCT-FDR-0037-005,FUSE-XFMR-012206,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.145,765.1,0.5448,0.5052,0.5345,230,13.8,1,1,,closed
EDGE-024808,FUSE-XFMR-012206,XFMR-012206,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.821,4335.4,0.5357,0.4453,0.5345,230,13.8,1,1,,closed
EDGE-024809,JCT-FDR-0037-005,FUSE-XFMR-012207,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.148,782.5,1.5987,0.5536,1.007,100,13.8,3,1,,closed
EDGE-024810,FUSE-XFMR-012207,XFMR-012207,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.84,4434.1,1.437,0.5261,1.007,100,13.8,3,1,,closed
EDGE-024811,JCT-FDR-0037-005,JCT-FDR-0037-006,FDR-0037,SUB-010,primary_underground,336 ACSR,ABC,0.83,4382.4,0.2852,0.4812,0.3824,400,13.8,3,0,,closed
EDGE-024812,JCT-FDR-0037-006,FUSE-XFMR-012208,FDR-0037,SUB-010,lateral_underground,1/0 AL,A,0.001,6.3,0.6345,0.5178,0.5345,230,13.8,1,0,,closed
