edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-024813,FUSE-XFMR-012208,XFMR-012208,FDR-0037,SUB-010,lateral_underground,1/0 AL,A,0.007,35.9,0.5862,0.521,0.5345,230,13.8,1,0,,closed
EDGE-024814,JCT-FDR-0037-006,FUSE-XFMR-012209,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.003,15.0,0.2831,0.431,0.3655,340,13.8,1,1,,closed
EDGE-024815,FUSE-XFMR-012209,XFMR-012209,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.016,85.3,0.2961,0.4265,0.3655,340,13.8,1,1,,closed
EDGE-024816,JCT-FDR-0037-006,FUSE-XFMR-012210,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.004,23.8,1.5484,0.5555,1.007,100,13.8,2,0,,closed
EDGE-024817,FUSE-XFMR-012210,XFMR-012210,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.025,134.6,1.4551,0.4688,1.007,100,13.8,2,0,,closed
EDGE-024818,JCT-FDR-0037-006,FUSE-XFMR-012211,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.008,42.0,0.6206,0.4626,0.5345,230,13.8,2,0,,closed
EDGE-024819,FUSE-XFMR-012211,XFMR-012211,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.045,237.9,0.6081,0.449,0.5345,230,13.8,2,0,,closed
EDGE-024820,JCT-FDR-0037-006,FUSE-XFMR-012212,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.01,51.5,0.5998,0.5046,0.5345,230,13.8,1,1,,closed
EDGE-024821,FUSE-XFMR-012212,XFMR-012212,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.055,291.7,0.5619,0.5199,0.5345,230,13.8,1,1,,closed
EDGE-024822,JCT-FDR-0037-006,FUSE-XFMR-012213,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.013,68.9,1.3944,0.519,1.007,100,13.8,2,1,,closed
EDGE-024823,FUSE-XFMR-012213,XFMR-012213,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.074,390.5,1.4601,0.4987,1.007,100,13.8,2,1,,closed
EDGE-024824,JCT-FDR-0037-006,FUSE-XFMR-012214,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.015,80.0,0.9418,0.4896,0.6985,150,13.8,1,1,,closed
EDGE-024825,FUSE-XFMR-012214,XFMR-012214,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.086,453.3,0.9123,0.5244,0.6985,150,13.8,1,1,,closed
EDGE-024826,JCT-FDR-0037-006,FUSE-XFMR-012215,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.018,94.2,0.2783,0.4112,0.3655,340,13.8,1,1,,closed
EDGE-024827,FUSE-XFMR-012215,XFMR-012215,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.101,534.1,0.2838,0.4317,0.3655,340,13.8,1,1,,closed
EDGE-024828,JCT-FDR-0037-006,FUSE-XFMR-012216,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.021,109.3,0.9241,0.4893,0.6985,150,13.8,1,1,,closed
EDGE-024829,FUSE-XFMR-012216,XFMR-012216,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.117,619.3,0.8722,0.5118,0.6985,150,13.8,1,1,,closed
EDGE-024830,JCT-FDR-0037-006,FUSE-XFMR-012217,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.023,122.0,0.9169,0.4876,0.6985,150,13.8,1,1,,closed
EDGE-024831,FUSE-XFMR-012217,XFMR-012217,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.131,691.2,0.8525,0.4933,0.6985,150,13.8,1,1,,closed
EDGE-024832,JCT-FDR-0037-006,FUSE-XFMR-012218,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.026,136.2,0.3215,0.4081,0.3655,340,13.8,2,1,,closed
EDGE-024833,FUSE-XFMR-012218,XFMR-012218,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.146,771.9,0.3154,0.4093,0.3655,340,13.8,2,1,,closed
EDGE-024834,JCT-FDR-0037-006,FUSE-XFMR-012219,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.028,146.5,0.5465,0.4588,0.5345,230,13.8,1,1,,closed
EDGE-024835,FUSE-XFMR-012219,XFMR-012219,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.157,830.3,0.5578,0.4537,0.5345,230,13.8,1,1,,closed
EDGE-024836,JCT-FDR-0037-006,FUSE-XFMR-012220,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.031,163.2,0.8129,0.5478,0.6985,150,13.8,3,0,,closed
EDGE-024837,FUSE-XFMR-012220,XFMR-012220,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.175,924.5,0.9729,0.5446,0.6985,150,13.8,3,0,,closed
EDGE-024838,JCT-FDR-0037-006,FUSE-XFMR-012221,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.032,171.1,0.9332,0.473,0.6985,150,13.8,2,1,,closed
EDGE-024839,FUSE-XFMR-012221,XFMR-012221,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.184,969.4,0.8075,0.463,0.6985,150,13.8,2,1,,closed
EDGE-024840,JCT-FDR-0037-006,FUSE-XFMR-012222,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.036,187.7,0.3129,0.3921,0.3655,340,13.8,2,1,,closed
EDGE-024841,FUSE-XFMR-012222,XFMR-012222,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.201,1063.7,0.2958,0.4191,0.3655,340,13.8,2,1,,closed
EDGE-024842,JCT-FDR-0037-006,FUSE-XFMR-012223,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.039,203.5,0.3009,0.4561,0.3655,340,13.8,2,1,,closed
EDGE-024843,FUSE-XFMR-012223,XFMR-012223,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.218,1153.4,0.2976,0.463,0.3655,340,13.8,2,1,,closed
EDGE-024844,JCT-FDR-0037-006,FUSE-XFMR-012224,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.041,217.0,1.3997,0.5493,1.007,100,13.8,3,1,,closed
EDGE-024845,FUSE-XFMR-012224,XFMR-012224,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.233,1229.7,1.4563,0.5336,1.007,100,13.8,3,1,,closed
EDGE-024846,JCT-FDR-0037-006,FUSE-XFMR-012225,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.043,227.3,0.5969,0.4924,0.5345,230,13.8,1,1,,closed
EDGE-024847,FUSE-XFMR-012225,XFMR-012225,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.244,1288.1,0.5872,0.4936,0.5345,230,13.8,1,1,,closed
EDGE-024848,JCT-FDR-0037-006,FUSE-XFMR-012226,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.046,242.4,1.4265,0.538,1.007,100,13.8,2,1,,closed
EDGE-024849,FUSE-XFMR-012226,XFMR-012226,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.26,1373.3,1.4797,0.5033,1.007,100,13.8,2,1,,closed
EDGE-024850,JCT-FDR-0037-006,FUSE-XFMR-012227,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.048,255.0,0.6093,0.4695,0.5345,230,13.8,2,0,,closed
EDGE-024851,FUSE-XFMR-012227,XFMR-012227,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.274,1445.1,0.5793,0.4538,0.5345,230,13.8,2,0,,closed
EDGE-024852,JCT-FDR-0037-006,FUSE-XFMR-012228,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.051,266.9,0.8338,0.462,0.6985,150,13.8,1,1,,closed
EDGE-024853,FUSE-XFMR-012228,XFMR-012228,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.286,1512.5,0.9712,0.4591,0.6985,150,13.8,1,1,,closed
EDGE-024854,JCT-FDR-0037-006,FUSE-XFMR-012229,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.053,281.2,0.306,0.4587,0.3655,340,13.8,1,1,,closed
EDGE-024855,FUSE-XFMR-012229,XFMR-012229,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.302,1593.2,0.3061,0.4139,0.3655,340,13.8,1,1,,closed
EDGE-024856,JCT-FDR-0037-006,FUSE-XFMR-012230,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.056,293.0,0.534,0.4443,0.5345,230,13.8,1,1,,closed
EDGE-024857,FUSE-XFMR-012230,XFMR-012230,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.315,1660.6,0.5998,0.451,0.5345,230,13.8,1,1,,closed
EDGE-024858,JCT-FDR-0037-006,FUSE-XFMR-012231,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.058,307.3,1.4874,0.4835,1.007,100,13.8,2,1,,closed
EDGE-024859,FUSE-XFMR-012231,XFMR-012231,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.33,1741.3,1.6377,0.5126,1.007,100,13.8,2,1,,closed
EDGE-024860,JCT-FDR-0037-006,FUSE-XFMR-012232,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.061,322.3,0.2882,0.4744,0.3655,340,13.8,1,0,,closed
EDGE-024861,FUSE-XFMR-012232,XFMR-012232,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.346,1826.6,0.3159,0.459,0.3655,340,13.8,1,0,,closed
EDGE-024862,JCT-FDR-0037-006,FUSE-XFMR-012233,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.063,333.4,0.9117,0.5121,0.6985,150,13.8,3,0,,closed
EDGE-024863,FUSE-XFMR-012233,XFMR-012233,FDR-0037,SUB-010,lateral_underground,#2 ACSR,ABC,0.358,1889.4,0.8553,0.5319,0.6985,150,13.8,3,0,,closed
EDGE-024864,JCT-FDR-0037-006,FUSE-XFMR-012234,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.066,347.7,0.9439,0.5522,0.6985,150,13.8,2,0,,closed
EDGE-024865,FUSE-XFMR-012234,XFMR-012234,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.373,1970.2,0.8749,0.5192,0.6985,150,13.8,2,0,,closed
EDGE-024866,JCT-FDR-0037-006,FUSE-XFMR-012235,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.069,362.7,1.3555,0.4662,1.007,100,13.8,1,1,,closed
EDGE-024867,FUSE-XFMR-012235,XFMR-012235,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.389,2055.5,1.6256,0.5429,1.007,100,13.8,1,1,,closed
EDGE-024868,JCT-FDR-0037-006,FUSE-XFMR-012236,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.071,375.4,0.8814,0.4922,0.6985,150,13.8,1,0,,closed
EDGE-024869,FUSE-XFMR-012236,XFMR-012236,FDR-0037,SUB-010,lateral_underground,#2 ACSR,A,0.403,2127.3,0.9789,0.5037,0.6985,150,13.8,1,0,,closed
EDGE-024870,JCT-FDR-0037-006,FUSE-XFMR-012237,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.073,386.5,0.6339,0.5233,0.5345,230,13.8,2,0,,closed
EDGE-024871,FUSE-XFMR-012237,XFMR-012237,FDR-0037,SUB-010,lateral_underground,1/0 AL,AC,0.415,2190.1,0.6203,0.4954,0.5345,230,13.8,2,0,,closed
EDGE-024872,JCT-FDR-0037-006,FUSE-XFMR-012238,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.076,403.9,0.6352,0.5004,0.5345,230,13.8,1,1,,closed
EDGE-024873,FUSE-XFMR-012238,XFMR-012238,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.433,2288.9,0.6254,0.5198,0.5345,230,13.8,1,1,,closed
EDGE-024874,JCT-FDR-0037-006,FUSE-XFMR-012239,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.079,415.0,0.5857,0.4848,0.5345,230,13.8,1,0,,closed
EDGE-024875,FUSE-XFMR-012239,XFMR-012239,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.445,2351.7,0.5539,0.4528,0.5345,230,13.8,1,0,,closed
EDGE-024876,JCT-FDR-0037-006,FUSE-XFMR-012240,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.082,431.6,0.6475,0.4413,0.5345,230,13.8,2,1,,closed
EDGE-024877,FUSE-XFMR-012240,XFMR-012240,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.463,2446.0,0.5926,0.4917,0.5345,230,13.8,2,1,,closed
EDGE-024878,JCT-FDR-0037-006,FUSE-XFMR-012241,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.084,444.3,0.3012,0.4372,0.3655,340,13.8,1,1,,closed
EDGE-024879,FUSE-XFMR-012241,XFMR-012241,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.477,2517.8,0.3051,0.427,0.3655,340,13.8,1,1,,closed
EDGE-024880,JCT-FDR-0037-006,FUSE-XFMR-012242,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.086,456.2,0.3014,0.4601,0.3655,340,13.8,3,1,,closed
EDGE-024881,FUSE-XFMR-012242,XFMR-012242,FDR-0037,SUB-010,lateral_overhead,4/0 AL,ABC,0.49,2585.1,0.277,0.4081,0.3655,340,13.8,3,1,,closed
EDGE-024882,JCT-FDR-0037-006,FUSE-XFMR-012243,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.089,468.1,0.2748,0.4263,0.3655,340,13.8,2,1,,closed
EDGE-024883,FUSE-XFMR-012243,XFMR-012243,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.502,2652.4,0.2747,0.4034,0.3655,340,13.8,2,1,,closed
EDGE-024884,JCT-FDR-0037-006,FUSE-XFMR-012244,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.091,483.1,0.2818,0.4012,0.3655,340,13.8,2,1,,closed
EDGE-024885,FUSE-XFMR-012244,XFMR-012244,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.518,2737.7,0.3252,0.3921,0.3655,340,13.8,2,1,,closed
EDGE-024886,JCT-FDR-0037-006,FUSE-XFMR-012245,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.094,496.6,0.2759,0.4627,0.3655,340,13.8,1,1,,closed
EDGE-024887,FUSE-XFMR-012245,XFMR-012245,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.533,2814.0,0.2787,0.4108,0.3655,340,13.8,1,1,,closed
EDGE-024888,JCT-FDR-0037-006,FUSE-XFMR-012246,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.097,511.6,1.5062,0.5335,1.007,100,13.8,2,1,,closed
EDGE-024889,FUSE-XFMR-012246,XFMR-012246,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.549,2899.2,1.3541,0.4675,1.007,100,13.8,2,1,,closed
EDGE-024890,JCT-FDR-0037-006,FUSE-XFMR-012247,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.099,523.5,0.6103,0.5193,0.5345,230,13.8,2,1,,closed
EDGE-024891,FUSE-XFMR-012247,XFMR-012247,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.562,2966.6,0.6253,0.4482,0.5345,230,13.8,2,1,,closed
EDGE-024892,JCT-FDR-0037-006,FUSE-XFMR-012248,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.101,535.4,1.4655,0.4696,1.007,100,13.8,2,1,,closed
EDGE-024893,FUSE-XFMR-012248,XFMR-012248,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.575,3033.9,1.459,0.4835,1.007,100,13.8,2,1,,closed
EDGE-024894,JCT-FDR-0037-006,FUSE-XFMR-012249,FDR-0037,SUB-010,lateral_underground,#2 ACSR,C,0.104,548.9,0.9179,0.4548,0.6985,150,13.8,1,0,,closed
EDGE-024895,FUSE-XFMR-012249,XFMR-012249,FDR-0037,SUB-010,lateral_underground,#2 ACSR,C,0.589,3110.2,0.8752,0.5169,0.6985,150,13.8,1,0,,closed
EDGE-024896,JCT-FDR-0037-006,FUSE-XFMR-012250,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.107,566.3,1.4588,0.4893,1.007,100,13.8,2,1,,closed
EDGE-024897,FUSE-XFMR-012250,XFMR-012250,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.608,3208.9,1.5045,0.4961,1.007,100,13.8,2,1,,closed
EDGE-024898,JCT-FDR-0037-006,FUSE-XFMR-012251,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.11,579.0,0.3227,0.4085,0.3655,340,13.8,1,0,,closed
EDGE-024899,FUSE-XFMR-012251,XFMR-012251,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.621,3280.7,0.3257,0.4443,0.3655,340,13.8,1,0,,closed
EDGE-024900,JCT-FDR-0037-006,FUSE-XFMR-012252,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.112,589.2,1.3634,0.529,1.007,100,13.8,3,1,,closed
EDGE-024901,FUSE-XFMR-012252,XFMR-012252,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.632,3339.1,1.4852,0.5307,1.007,100,13.8,3,1,,closed
EDGE-024902,JCT-FDR-0037-006,FUSE-XFMR-012253,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.115,606.7,0.9268,0.5054,0.6985,150,13.8,2,1,,closed
EDGE-024903,FUSE-XFMR-012253,XFMR-012253,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.651,3437.8,0.8103,0.5521,0.6985,150,13.8,2,1,,closed
EDGE-024904,JCT-FDR-0037-006,FUSE-XFMR-012254,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.117,619.3,0.6378,0.4468,0.5345,230,13.8,2,1,,closed
EDGE-024905,FUSE-XFMR-012254,XFMR-012254,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.665,3509.6,0.5543,0.4353,0.5345,230,13.8,2,1,,closed
EDGE-024906,JCT-FDR-0037-006,FUSE-XFMR-012255,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.12,631.2,0.6041,0.4395,0.5345,230,13.8,2,1,,closed
EDGE-024907,FUSE-XFMR-012255,XFMR-012255,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.677,3576.9,0.5477,0.4747,0.5345,230,13.8,2,1,,closed
EDGE-024908,JCT-FDR-0037-006,FUSE-XFMR-012256,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.122,644.7,0.3028,0.4091,0.3655,340,13.8,1,1,,closed
EDGE-024909,FUSE-XFMR-012256,XFMR-012256,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.692,3653.2,0.271,0.4514,0.3655,340,13.8,1,1,,closed
EDGE-024910,JCT-FDR-0037-006,FUSE-XFMR-012257,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.125,659.7,1.584,0.4877,1.007,100,13.8,2,0,,closed
EDGE-024911,FUSE-XFMR-012257,XFMR-012257,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.708,3738.5,1.4232,0.5148,1.007,100,13.8,2,0,,closed
EDGE-024912,JCT-FDR-0037-006,FUSE-XFMR-012258,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.128,673.2,0.287,0.4102,0.3655,340,13.8,1,1,,closed
EDGE-024913,FUSE-XFMR-012258,XFMR-012258,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.722,3814.8,0.3056,0.4287,0.3655,340,13.8,1,1,,closed
EDGE-024914,JCT-FDR-0037-006,FUSE-XFMR-012259,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.13,685.1,0.2774,0.4188,0.3655,340,13.8,1,0,,closed
EDGE-024915,FUSE-XFMR-012259,XFMR-012259,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.735,3882.1,0.2747,0.3986,0.3655,340,13.8,1,0,,closed
EDGE-024916,JCT-FDR-0037-006,FUSE-XFMR-012260,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.132,699.3,0.9211,0.5174,0.6985,150,13.8,3,1,,closed
EDGE-024917,FUSE-XFMR-012260,XFMR-012260,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.751,3962.9,0.9574,0.5032,0.6985,150,13.8,3,1,,closed
EDGE-024918,JCT-FDR-0037-006,FUSE-XFMR-012261,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.135,713.6,0.2901,0.4753,0.3655,340,13.8,1,1,,closed
EDGE-024919,FUSE-XFMR-012261,XFMR-012261,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.766,4043.7,0.3187,0.4543,0.3655,340,13.8,1,1,,closed
EDGE-024920,JCT-FDR-0037-006,FUSE-XFMR-012262,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.137,723.1,1.3638,0.5324,1.007,100,13.8,3,1,,closed
EDGE-024921,FUSE-XFMR-012262,XFMR-012262,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.776,4097.5,1.4957,0.5549,1.007,100,13.8,3,1,,closed
EDGE-024922,JCT-FDR-0037-006,FUSE-XFMR-012263,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.14,736.6,0.5575,0.4478,0.5345,230,13.8,2,0,,closed
EDGE-024923,FUSE-XFMR-012263,XFMR-012263,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.79,4173.8,0.5439,0.4347,0.5345,230,13.8,2,0,,closed
EDGE-024924,JCT-FDR-0037-006,FUSE-XFMR-012264,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.142,752.4,0.2944,0.4278,0.3655,340,13.8,1,0,,closed
EDGE-024925,FUSE-XFMR-012264,XFMR-012264,FDR-0037,SUB-010,lateral_underground,4/0 AL,A,0.807,4263.6,0.2916,0.4702,0.3655,340,13.8,1,0,,closed
EDGE-024926,JCT-FDR-0037-006,FUSE-XFMR-012265,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.145,764.3,1.6455,0.4681,1.007,100,13.8,1,1,,closed
EDGE-024927,FUSE-XFMR-012265,XFMR-012265,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.82,4330.9,1.3716,0.4809,1.007,100,13.8,1,1,,closed
EDGE-024928,JCT-FDR-0037-006,FUSE-XFMR-012266,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.148,780.1,0.6074,0.4819,0.5345,230,13.8,2,1,,closed
EDGE-024929,FUSE-XFMR-012266,XFMR-012266,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.837,4420.7,0.6352,0.4575,0.5345,230,13.8,2,1,,closed
EDGE-024930,JCT-FDR-0037-006,JCT-FDR-0037-007,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.84,4435.2,0.3072,0.4133,0.3492,400,13.8,3,1,,closed
EDGE-024931,JCT-FDR-0037-007,FUSE-XFMR-012267,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.001,4.8,0.9707,0.4721,0.6985,150,13.8,1,1,,closed
EDGE-024932,FUSE-XFMR-012267,XFMR-012267,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.005,26.9,0.9512,0.4953,0.6985,150,13.8,1,1,,closed
EDGE-024933,JCT-FDR-0037-007,FUSE-XFMR-012268,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.002,11.9,0.5579,0.5215,0.5345,230,13.8,2,1,,closed
EDGE-024934,FUSE-XFMR-012268,XFMR-012268,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.013,67.3,0.6083,0.5229,0.5345,230,13.8,2,1,,closed
EDGE-024935,JCT-FDR-0037-007,FUSE-XFMR-012269,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.006,30.1,1.3893,0.5438,1.007,100,13.8,1,1,,closed
EDGE-024936,FUSE-XFMR-012269,XFMR-012269,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.032,170.5,1.6264,0.488,1.007,100,13.8,1,1,,closed
EDGE-024937,JCT-FDR-0037-007,FUSE-XFMR-012270,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.008,41.2,0.5701,0.4373,0.5345,230,13.8,3,1,,closed
EDGE-024938,FUSE-XFMR-012270,XFMR-012270,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.044,233.4,0.5672,0.5144,0.5345,230,13.8,3,1,,closed
EDGE-024939,JCT-FDR-0037-007,FUSE-XFMR-012271,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.01,53.1,0.6379,0.5108,0.5345,230,13.8,1,1,,closed
EDGE-024940,FUSE-XFMR-012271,XFMR-012271,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.057,300.7,0.6325,0.5136,0.5345,230,13.8,1,1,,closed
EDGE-024941,JCT-FDR-0037-007,FUSE-XFMR-012272,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.013,68.1,0.6436,0.4949,0.5345,230,13.8,1,1,,closed
EDGE-024942,FUSE-XFMR-012272,XFMR-012272,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.073,386.0,0.5837,0.4813,0.5345,230,13.8,1,1,,closed
EDGE-024943,JCT-FDR-0037-007,FUSE-XFMR-012273,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.016,83.2,0.2919,0.465,0.3655,340,13.8,1,1,,closed
EDGE-024944,FUSE-XFMR-012273,XFMR-012273,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.089,471.2,0.2688,0.4477,0.3655,340,13.8,1,1,,closed
EDGE-024945,JCT-FDR-0037-007,FUSE-XFMR-012274,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.018,96.6,0.6249,0.4746,0.5345,230,13.8,1,1,,closed
EDGE-024946,FUSE-XFMR-012274,XFMR-012274,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.104,547.5,0.6169,0.4667,0.5345,230,13.8,1,1,,closed
EDGE-024947,JCT-FDR-0037-007,FUSE-XFMR-012275,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.02,107.7,0.5905,0.4659,0.5345,230,13.8,2,1,,closed
EDGE-024948,FUSE-XFMR-012275,XFMR-012275,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.116,610.4,0.6336,0.4758,0.5345,230,13.8,2,1,,closed
EDGE-024949,JCT-FDR-0037-007,FUSE-XFMR-012276,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.023,121.2,0.3008,0.3957,0.3655,340,13.8,2,1,,closed
EDGE-024950,FUSE-XFMR-012276,XFMR-012276,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.13,686.7,0.3216,0.433,0.3655,340,13.8,2,1,,closed
EDGE-024951,JCT-FDR-0037-007,FUSE-XFMR-012277,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.026,137.8,0.3131,0.4311,0.3655,340,13.8,2,1,,closed
EDGE-024952,FUSE-XFMR-012277,XFMR-012277,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.148,780.9,0.2744,0.3951,0.3655,340,13.8,2,1,,closed
EDGE-024953,JCT-FDR-0037-007,FUSE-XFMR-012278,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.029,151.3,1.499,0.4925,1.007,100,13.8,1,0,,closed
EDGE-024954,FUSE-XFMR-012278,XFMR-012278,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.162,857.2,1.5251,0.5307,1.007,100,13.8,1,0,,closed
EDGE-024955,JCT-FDR-0037-007,FUSE-XFMR-012279,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.03,159.2,1.5865,0.4799,1.007,100,13.8,2,1,,closed
EDGE-024956,FUSE-XFMR-012279,XFMR-012279,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.171,902.1,1.5167,0.4683,1.007,100,13.8,2,1,,closed
EDGE-024957,JCT-FDR-0037-007,FUSE-XFMR-012280,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.033,176.6,0.2711,0.4409,0.3655,340,13.8,2,0,,closed
EDGE-024958,FUSE-XFMR-012280,XFMR-012280,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.19,1000.8,0.2831,0.4453,0.3655,340,13.8,2,0,,closed
EDGE-024959,JCT-FDR-0037-007,FUSE-XFMR-012281,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.035,186.1,1.3773,0.516,1.007,100,13.8,3,1,,closed
EDGE-024960,FUSE-XFMR-012281,XFMR-012281,FDR-0037,SUB-010,lateral_overhead,#4 CU,ABC,0.2,1054.7,1.6231,0.4875,1.007,100,13.8,3,1,,closed
EDGE-024961,JCT-FDR-0037-007,FUSE-XFMR-012282,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.039,203.5,1.3761,0.4691,1.007,100,13.8,2,0,,closed
EDGE-024962,FUSE-XFMR-012282,XFMR-012282,FDR-0037,SUB-010,lateral_underground,#4 CU,AC,0.218,1153.4,1.5433,0.5505,1.007,100,13.8,2,0,,closed
EDGE-024963,JCT-FDR-0037-007,FUSE-XFMR-012283,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.04,213.0,1.5594,0.4922,1.007,100,13.8,1,1,,closed
EDGE-024964,FUSE-XFMR-012283,XFMR-012283,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.229,1207.3,1.6499,0.5234,1.007,100,13.8,1,1,,closed
EDGE-024965,JCT-FDR-0037-007,FUSE-XFMR-012284,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.044,232.1,0.2934,0.4272,0.3655,340,13.8,1,0,,closed
EDGE-024966,FUSE-XFMR-012284,XFMR-012284,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.249,1315.0,0.325,0.4312,0.3655,340,13.8,1,0,,closed
EDGE-024967,JCT-FDR-0037-007,FUSE-XFMR-012285,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.046,243.9,0.2915,0.4658,0.3655,340,13.8,2,1,,closed
EDGE-024968,FUSE-XFMR-012285,XFMR-012285,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.262,1382.3,0.2757,0.461,0.3655,340,13.8,2,1,,closed
EDGE-024969,JCT-FDR-0037-007,FUSE-XFMR-012286,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.049,258.2,0.8098,0.507,0.6985,150,13.8,1,1,,closed
EDGE-024970,FUSE-XFMR-012286,XFMR-012286,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.277,1463.1,0.9545,0.4908,0.6985,150,13.8,1,1,,closed
EDGE-024971,JCT-FDR-0037-007,FUSE-XFMR-012287,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.051,269.3,0.3264,0.4053,0.3655,340,13.8,1,0,,closed
EDGE-024972,FUSE-XFMR-012287,XFMR-012287,FDR-0037,SUB-010,lateral_underground,4/0 AL,C,0.289,1525.9,0.2948,0.4555,0.3655,340,13.8,1,0,,closed
EDGE-024973,JCT-FDR-0037-007,FUSE-XFMR-012288,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.053,280.4,0.9192,0.4906,0.6985,150,13.8,2,0,,closed
EDGE-024974,FUSE-XFMR-012288,XFMR-012288,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.301,1588.8,0.9008,0.4756,0.6985,150,13.8,2,0,,closed
EDGE-024975,JCT-FDR-0037-007,FUSE-XFMR-012289,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.056,296.2,1.4778,0.4854,1.007,100,13.8,2,1,,closed
EDGE-024976,FUSE-XFMR-012289,XFMR-012289,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.318,1678.5,1.484,0.5506,1.007,100,13.8,2,1,,closed
EDGE-024977,JCT-FDR-0037-007,FUSE-XFMR-012290,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.058,307.3,0.5868,0.4486,0.5345,230,13.8,1,1,,closed
EDGE-024978,FUSE-XFMR-012290,XFMR-012290,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.33,1741.3,0.6097,0.4916,0.5345,230,13.8,1,1,,closed
EDGE-024979,JCT-FDR-0037-007,FUSE-XFMR-012291,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.062,325.5,0.9491,0.5307,0.6985,150,13.8,2,1,,closed
EDGE-024980,FUSE-XFMR-012291,XFMR-012291,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.349,1844.6,0.966,0.5267,0.6985,150,13.8,2,1,,closed
EDGE-024981,JCT-FDR-0037-007,FUSE-XFMR-012292,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.064,339.0,1.4429,0.5058,1.007,100,13.8,1,1,,closed
EDGE-024982,FUSE-XFMR-012292,XFMR-012292,FDR-0037,SUB-010,lateral_overhead,#4 CU,A,0.364,1920.9,1.5133,0.5353,1.007,100,13.8,1,1,,closed
EDGE-024983,JCT-FDR-0037-007,FUSE-XFMR-012293,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.066,347.7,1.5742,0.56,1.007,100,13.8,2,1,,closed
EDGE-024984,FUSE-XFMR-012293,XFMR-012293,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.373,1970.2,1.4663,0.5364,1.007,100,13.8,2,1,,closed
EDGE-024985,JCT-FDR-0037-007,FUSE-XFMR-012294,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.069,365.9,0.5714,0.4713,0.5345,230,13.8,1,1,,closed
EDGE-024986,FUSE-XFMR-012294,XFMR-012294,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.393,2073.5,0.5378,0.5175,0.5345,230,13.8,1,1,,closed
EDGE-024987,JCT-FDR-0037-007,FUSE-XFMR-012295,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.071,375.4,0.2859,0.4121,0.3655,340,13.8,1,1,,closed
EDGE-024988,FUSE-XFMR-012295,XFMR-012295,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.403,2127.3,0.3116,0.4615,0.3655,340,13.8,1,1,,closed
EDGE-024989,JCT-FDR-0037-007,FUSE-XFMR-012296,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.073,388.1,1.4377,0.53,1.007,100,13.8,2,1,,closed
EDGE-024990,FUSE-XFMR-012296,XFMR-012296,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.416,2199.1,1.6338,0.5508,1.007,100,13.8,2,1,,closed
EDGE-024991,JCT-FDR-0037-007,FUSE-XFMR-012297,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.076,402.3,1.6415,0.5183,1.007,100,13.8,1,1,,closed
EDGE-024992,FUSE-XFMR-012297,XFMR-012297,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.432,2279.9,1.6366,0.5035,1.007,100,13.8,1,1,,closed
EDGE-024993,JCT-FDR-0037-007,FUSE-XFMR-012298,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.079,415.0,0.2772,0.4009,0.3655,340,13.8,1,1,,closed
EDGE-024994,FUSE-XFMR-012298,XFMR-012298,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.445,2351.7,0.3092,0.474,0.3655,340,13.8,1,1,,closed
EDGE-024995,JCT-FDR-0037-007,FUSE-XFMR-012299,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.081,430.1,1.6052,0.5519,1.007,100,13.8,1,1,,closed
EDGE-024996,FUSE-XFMR-012299,XFMR-012299,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.462,2437.0,1.3903,0.5308,1.007,100,13.8,1,1,,closed
EDGE-024997,JCT-FDR-0037-007,FUSE-XFMR-012300,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.084,442.7,0.885,0.5114,0.6985,150,13.8,1,1,,closed
EDGE-024998,FUSE-XFMR-012300,XFMR-012300,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.475,2508.8,0.8253,0.5515,0.6985,150,13.8,1,1,,closed
EDGE-024999,JCT-FDR-0037-007,FUSE-XFMR-012301,FDR-0037,SUB-010,lateral_underground,4/0 AL,AC,0.087,459.4,0.2728,0.4093,0.3655,340,13.8,2,0,,closed
EDGE-025000,FUSE-XFMR-012301,XFMR-012301,FDR-0037,SUB-010,lateral_underground,4/0 AL,AC,0.493,2603.0,0.2928,0.4174,0.3655,340,13.8,2,0,,closed
EDGE-025001,JCT-FDR-0037-007,FUSE-XFMR-012302,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.089,468.9,0.5501,0.4999,0.5345,230,13.8,3,1,,closed
EDGE-025002,FUSE-XFMR-012302,XFMR-012302,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.503,2656.9,0.6437,0.4849,0.5345,230,13.8,3,1,,closed
EDGE-025003,JCT-FDR-0037-007,FUSE-XFMR-012303,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.092,485.5,1.5774,0.4988,1.007,100,13.8,1,0,,closed
EDGE-025004,FUSE-XFMR-012303,XFMR-012303,FDR-0037,SUB-010,lateral_underground,#4 CU,B,0.521,2751.1,1.3829,0.5076,1.007,100,13.8,1,0,,closed
EDGE-025005,JCT-FDR-0037-007,FUSE-XFMR-012304,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.095,499.0,0.6174,0.5101,0.5345,230,13.8,1,1,,closed
EDGE-025006,FUSE-XFMR-012304,XFMR-012304,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.535,2827.4,0.6101,0.4369,0.5345,230,13.8,1,1,,closed
EDGE-025007,JCT-FDR-0037-007,FUSE-XFMR-012305,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.097,510.8,0.5961,0.4611,0.5345,230,13.8,1,1,,closed
EDGE-025008,FUSE-XFMR-012305,XFMR-012305,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.548,2894.8,0.5598,0.474,0.5345,230,13.8,1,1,,closed
EDGE-025009,JCT-FDR-0037-007,FUSE-XFMR-012306,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.1,526.7,0.2725,0.4586,0.3655,340,13.8,1,1,,closed
EDGE-025010,FUSE-XFMR-012306,XFMR-012306,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.565,2984.5,0.3098,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-025011,JCT-FDR-0037-007,FUSE-XFMR-012307,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.102,538.6,0.3085,0.4065,0.3655,340,13.8,2,1,,closed
EDGE-025012,FUSE-XFMR-012307,XFMR-012307,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.578,3051.8,0.3207,0.4324,0.3655,340,13.8,2,1,,closed
EDGE-025013,JCT-FDR-0037-007,FUSE-XFMR-012308,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.104,551.2,0.313,0.4305,0.3655,340,13.8,2,1,,closed
EDGE-025014,FUSE-XFMR-012308,XFMR-012308,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.592,3123.6,0.2859,0.4171,0.3655,340,13.8,2,1,,closed
EDGE-025015,JCT-FDR-0037-007,FUSE-XFMR-012309,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.107,565.5,0.8241,0.5259,0.6985,150,13.8,2,0,,closed
EDGE-025016,FUSE-XFMR-012309,XFMR-012309,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.607,3204.4,0.9111,0.4928,0.6985,150,13.8,2,0,,closed
EDGE-025017,JCT-FDR-0037-007,FUSE-XFMR-012310,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.11,579.0,0.5929,0.4962,0.5345,230,13.8,1,1,,closed
EDGE-025018,FUSE-XFMR-012310,XFMR-012310,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.621,3280.7,0.6242,0.4811,0.5345,230,13.8,1,1,,closed
EDGE-025019,JCT-FDR-0037-007,FUSE-XFMR-012311,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.112,590.8,0.6347,0.4484,0.5345,230,13.8,2,1,,closed
EDGE-025020,FUSE-XFMR-012311,XFMR-012311,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AB,0.634,3348.0,0.5784,0.4601,0.5345,230,13.8,2,1,,closed
EDGE-025021,JCT-FDR-0037-007,FUSE-XFMR-012312,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.114,603.5,1.391,0.539,1.007,100,13.8,2,1,,closed
EDGE-025022,FUSE-XFMR-012312,XFMR-012312,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.648,3419.9,1.565,0.5326,1.007,100,13.8,2,1,,closed
EDGE-025023,JCT-FDR-0037-007,FUSE-XFMR-012313,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.117,619.3,0.8868,0.4528,0.6985,150,13.8,1,1,,closed
EDGE-025024,FUSE-XFMR-012313,XFMR-012313,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.665,3509.6,0.8445,0.4642,0.6985,150,13.8,1,1,,closed
EDGE-025025,JCT-FDR-0037-007,FUSE-XFMR-012314,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.12,633.6,0.5566,0.4967,0.5345,230,13.8,2,1,,closed
EDGE-025026,FUSE-XFMR-012314,XFMR-012314,FDR-0037,SUB-010,lateral_overhead,1/0 AL,BC,0.68,3590.4,0.5875,0.482,0.5345,230,13.8,2,1,,closed
EDGE-025027,JCT-FDR-0037-007,FUSE-XFMR-012315,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.122,644.7,0.2875,0.4014,0.3655,340,13.8,1,1,,closed
EDGE-025028,FUSE-XFMR-012315,XFMR-012315,FDR-0037,SUB-010,lateral_overhead,4/0 AL,B,0.692,3653.2,0.3176,0.4304,0.3655,340,13.8,1,1,,closed
EDGE-025029,JCT-FDR-0037-007,FUSE-XFMR-012316,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.124,656.6,0.5674,0.482,0.5345,230,13.8,3,1,,closed
EDGE-025030,FUSE-XFMR-012316,XFMR-012316,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.705,3720.6,0.5764,0.4397,0.5345,230,13.8,3,1,,closed
EDGE-025031,JCT-FDR-0037-007,FUSE-XFMR-012317,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.127,670.8,1.4361,0.5332,1.007,100,13.8,1,1,,closed
EDGE-025032,FUSE-XFMR-012317,XFMR-012317,FDR-0037,SUB-010,lateral_overhead,#4 CU,B,0.72,3801.3,1.4303,0.4821,1.007,100,13.8,1,1,,closed
EDGE-025033,JCT-FDR-0037-007,FUSE-XFMR-012318,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.13,688.2,0.6082,0.5135,0.5345,230,13.8,1,1,,closed
EDGE-025034,FUSE-XFMR-012318,XFMR-012318,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.739,3900.1,0.5753,0.4817,0.5345,230,13.8,1,1,,closed
EDGE-025035,JCT-FDR-0037-007,FUSE-XFMR-012319,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.132,698.5,0.6016,0.4476,0.5345,230,13.8,1,1,,closed
EDGE-025036,FUSE-XFMR-012319,XFMR-012319,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.75,3958.4,0.5844,0.4337,0.5345,230,13.8,1,1,,closed
EDGE-025037,JCT-FDR-0037-007,FUSE-XFMR-012320,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.135,713.6,0.5616,0.4491,0.5345,230,13.8,3,1,,closed
EDGE-025038,FUSE-XFMR-012320,XFMR-012320,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.766,4043.7,0.5989,0.5131,0.5345,230,13.8,3,1,,closed
EDGE-025039,JCT-FDR-0037-007,FUSE-XFMR-012321,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.137,724.7,0.6003,0.4863,0.5345,230,13.8,2,0,,closed
EDGE-025040,FUSE-XFMR-012321,XFMR-012321,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.778,4106.5,0.553,0.4902,0.5345,230,13.8,2,0,,closed
EDGE-025041,JCT-FDR-0037-007,FUSE-XFMR-012322,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.14,740.5,0.3171,0.4236,0.3655,340,13.8,1,1,,closed
EDGE-025042,FUSE-XFMR-012322,XFMR-012322,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.795,4196.3,0.275,0.4768,0.3655,340,13.8,1,1,,closed
EDGE-025043,JCT-FDR-0037-007,FUSE-XFMR-012323,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.143,754.0,0.2677,0.4351,0.3655,340,13.8,1,1,,closed
EDGE-025044,FUSE-XFMR-012323,XFMR-012323,FDR-0037,SUB-010,lateral_overhead,4/0 AL,C,0.809,4272.6,0.2877,0.4418,0.3655,340,13.8,1,1,,closed
EDGE-025045,JCT-FDR-0037-007,FUSE-XFMR-012324,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.145,766.7,0.2973,0.4311,0.3655,340,13.8,1,1,,closed
EDGE-025046,FUSE-XFMR-012324,XFMR-012324,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.823,4344.4,0.2987,0.4723,0.3655,340,13.8,1,1,,closed
EDGE-025047,JCT-FDR-0037-007,FUSE-XFMR-012325,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.147,778.5,0.5767,0.4616,0.5345,230,13.8,2,1,,closed
EDGE-025048,FUSE-XFMR-012325,XFMR-012325,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.836,4411.7,0.5444,0.4585,0.5345,230,13.8,2,1,,closed
EDGE-025049,JCT-FDR-0037-007,JCT-FDR-0037-008,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.83,4382.4,0.3334,0.4339,0.41,400,13.8,3,1,,closed
EDGE-025050,JCT-FDR-0037-008,FUSE-XFMR-012326,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.001,3.2,0.2788,0.4506,0.3655,340,13.8,1,1,,closed
EDGE-025051,FUSE-XFMR-012326,XFMR-012326,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.003,18.0,0.3261,0.4762,0.3655,340,13.8,1,1,,closed
EDGE-025052,JCT-FDR-0037-008,FUSE-XFMR-012327,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.003,13.5,0.641,0.5227,0.5345,230,13.8,1,1,,closed
EDGE-025053,FUSE-XFMR-012327,XFMR-012327,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.014,76.3,0.5635,0.499,0.5345,230,13.8,1,1,,closed
EDGE-025054,JCT-FDR-0037-008,FUSE-XFMR-012328,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.005,25.3,1.3716,0.4797,1.007,100,13.8,1,1,,closed
EDGE-025055,FUSE-XFMR-012328,XFMR-012328,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.027,143.6,1.4655,0.494,1.007,100,13.8,1,1,,closed
EDGE-025056,JCT-FDR-0037-008,FUSE-XFMR-012329,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.008,42.8,0.2995,0.4143,0.3655,340,13.8,2,0,,closed
EDGE-025057,FUSE-XFMR-012329,XFMR-012329,FDR-0037,SUB-010,lateral_underground,4/0 AL,BC,0.046,242.4,0.3067,0.4467,0.3655,340,13.8,2,0,,closed
EDGE-025058,JCT-FDR-0037-008,FUSE-XFMR-012330,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.01,54.6,0.8289,0.4902,0.6985,150,13.8,2,0,,closed
EDGE-025059,FUSE-XFMR-012330,XFMR-012330,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.059,309.7,0.8308,0.5045,0.6985,150,13.8,2,0,,closed
EDGE-025060,JCT-FDR-0037-008,FUSE-XFMR-012331,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.013,66.5,0.557,0.4677,0.5345,230,13.8,3,1,,closed
EDGE-025061,FUSE-XFMR-012331,XFMR-012331,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.071,377.0,0.5546,0.4723,0.5345,230,13.8,3,1,,closed
EDGE-025062,JCT-FDR-0037-008,FUSE-XFMR-012332,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.016,82.4,0.9254,0.55,0.6985,150,13.8,2,1,,closed
EDGE-025063,FUSE-XFMR-012332,XFMR-012332,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.088,466.8,0.9325,0.5236,0.6985,150,13.8,2,1,,closed
EDGE-025064,JCT-FDR-0037-008,FUSE-XFMR-012333,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.018,96.6,0.843,0.496,0.6985,150,13.8,2,0,,closed
EDGE-025065,FUSE-XFMR-012333,XFMR-012333,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.104,547.5,0.9299,0.5143,0.6985,150,13.8,2,0,,closed
EDGE-025066,JCT-FDR-0037-008,FUSE-XFMR-012334,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.02,107.7,1.4811,0.5018,1.007,100,13.8,2,1,,closed
EDGE-025067,FUSE-XFMR-012334,XFMR-012334,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.116,610.4,1.4876,0.4888,1.007,100,13.8,2,1,,closed
EDGE-025068,JCT-FDR-0037-008,FUSE-XFMR-012335,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.023,121.2,0.3001,0.4513,0.3655,340,13.8,1,1,,closed
EDGE-025069,FUSE-XFMR-012335,XFMR-012335,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.13,686.7,0.286,0.476,0.3655,340,13.8,1,1,,closed
EDGE-025070,JCT-FDR-0037-008,FUSE-XFMR-012336,FDR-0037,SUB-010,lateral_underground,#2 ACSR,B,0.026,136.2,0.8803,0.4857,0.6985,150,13.8,1,0,,closed
EDGE-025071,FUSE-XFMR-012336,XFMR-012336,FDR-0037,SUB-010,lateral_underground,#2 ACSR,B,0.146,771.9,0.9112,0.4966,0.6985,150,13.8,1,0,,closed
EDGE-025072,JCT-FDR-0037-008,FUSE-XFMR-012337,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.028,148.1,0.8425,0.4792,0.6985,150,13.8,2,1,,closed
EDGE-025073,FUSE-XFMR-012337,XFMR-012337,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AC,0.159,839.3,0.8864,0.4915,0.6985,150,13.8,2,1,,closed
EDGE-025074,JCT-FDR-0037-008,FUSE-XFMR-012338,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.031,162.4,0.5824,0.4311,0.5345,230,13.8,1,1,,closed
EDGE-025075,FUSE-XFMR-012338,XFMR-012338,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.174,920.0,0.536,0.4985,0.5345,230,13.8,1,1,,closed
EDGE-025076,JCT-FDR-0037-008,FUSE-XFMR-012339,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.033,175.8,0.8782,0.4854,0.6985,150,13.8,1,1,,closed
EDGE-025077,FUSE-XFMR-012339,XFMR-012339,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,A,0.189,996.3,0.9415,0.4584,0.6985,150,13.8,1,1,,closed
EDGE-025078,JCT-FDR-0037-008,FUSE-XFMR-012340,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.035,186.9,0.5637,0.4364,0.5345,230,13.8,2,0,,closed
EDGE-025079,FUSE-XFMR-012340,XFMR-012340,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.201,1059.2,0.6018,0.4529,0.5345,230,13.8,2,0,,closed
EDGE-025080,JCT-FDR-0037-008,FUSE-XFMR-012341,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.039,204.3,0.9309,0.528,0.6985,150,13.8,2,1,,closed
EDGE-025081,FUSE-XFMR-012341,XFMR-012341,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.219,1157.9,0.8534,0.5515,0.6985,150,13.8,2,1,,closed
EDGE-025082,JCT-FDR-0037-008,FUSE-XFMR-012342,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.041,213.8,0.5724,0.4993,0.5345,230,13.8,1,1,,closed
EDGE-025083,FUSE-XFMR-012342,XFMR-012342,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.23,1211.8,0.5771,0.4549,0.5345,230,13.8,1,1,,closed
EDGE-025084,JCT-FDR-0037-008,FUSE-XFMR-012343,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.043,226.5,0.3161,0.4216,0.3655,340,13.8,2,0,,closed
EDGE-025085,FUSE-XFMR-012343,XFMR-012343,FDR-0037,SUB-010,lateral_underground,4/0 AL,AB,0.243,1283.6,0.3068,0.4378,0.3655,340,13.8,2,0,,closed
EDGE-025086,JCT-FDR-0037-008,FUSE-XFMR-012344,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.046,240.8,1.4369,0.4935,1.007,100,13.8,1,1,,closed
EDGE-025087,FUSE-XFMR-012344,XFMR-012344,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.258,1364.4,1.517,0.5186,1.007,100,13.8,1,1,,closed
EDGE-025088,JCT-FDR-0037-008,FUSE-XFMR-012345,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.048,255.0,0.3233,0.456,0.3655,340,13.8,2,1,,closed
EDGE-025089,FUSE-XFMR-012345,XFMR-012345,FDR-0037,SUB-010,lateral_overhead,4/0 AL,BC,0.274,1445.1,0.2742,0.4453,0.3655,340,13.8,2,1,,closed
EDGE-025090,JCT-FDR-0037-008,FUSE-XFMR-012346,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.051,268.5,0.3097,0.4493,0.3655,340,13.8,2,1,,closed
EDGE-025091,FUSE-XFMR-012346,XFMR-012346,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.288,1521.4,0.2816,0.4111,0.3655,340,13.8,2,1,,closed
EDGE-025092,JCT-FDR-0037-008,FUSE-XFMR-012347,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.054,283.5,0.5887,0.4439,0.5345,230,13.8,2,0,,closed
EDGE-025093,FUSE-XFMR-012347,XFMR-012347,FDR-0037,SUB-010,lateral_underground,1/0 AL,BC,0.304,1606.7,0.5884,0.4737,0.5345,230,13.8,2,0,,closed
EDGE-025094,JCT-FDR-0037-008,FUSE-XFMR-012348,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.056,297.0,0.5854,0.5044,0.5345,230,13.8,3,1,,closed
EDGE-025095,FUSE-XFMR-012348,XFMR-012348,FDR-0037,SUB-010,lateral_overhead,1/0 AL,ABC,0.319,1683.0,0.63,0.4557,0.5345,230,13.8,3,1,,closed
EDGE-025096,JCT-FDR-0037-008,FUSE-XFMR-012349,FDR-0037,SUB-010,lateral_underground,#4 CU,C,0.059,312.0,1.5375,0.5089,1.007,100,13.8,1,0,,closed
EDGE-025097,FUSE-XFMR-012349,XFMR-012349,FDR-0037,SUB-010,lateral_underground,#4 CU,C,0.335,1768.3,1.575,0.4643,1.007,100,13.8,1,0,,closed
EDGE-025098,JCT-FDR-0037-008,FUSE-XFMR-012350,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.061,323.1,0.9552,0.4934,0.6985,150,13.8,2,1,,closed
EDGE-025099,FUSE-XFMR-012350,XFMR-012350,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.347,1831.1,0.9233,0.5352,0.6985,150,13.8,2,1,,closed
EDGE-025100,JCT-FDR-0037-008,FUSE-XFMR-012351,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.064,337.4,1.613,0.4774,1.007,100,13.8,2,0,,closed
EDGE-025101,FUSE-XFMR-012351,XFMR-012351,FDR-0037,SUB-010,lateral_underground,#4 CU,AB,0.362,1911.9,1.6451,0.5267,1.007,100,13.8,2,0,,closed
EDGE-025102,JCT-FDR-0037-008,FUSE-XFMR-012352,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.067,351.6,1.576,0.4609,1.007,100,13.8,2,1,,closed
EDGE-025103,FUSE-XFMR-012352,XFMR-012352,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.377,1992.7,1.5886,0.5077,1.007,100,13.8,2,1,,closed
EDGE-025104,JCT-FDR-0037-008,FUSE-XFMR-012353,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.069,365.1,0.9668,0.5454,0.6985,150,13.8,1,1,,closed
EDGE-025105,FUSE-XFMR-012353,XFMR-012353,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,C,0.392,2069.0,0.8922,0.4843,0.6985,150,13.8,1,1,,closed
EDGE-025106,JCT-FDR-0037-008,FUSE-XFMR-012354,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.071,373.8,0.8389,0.5181,0.6985,150,13.8,2,1,,closed
EDGE-025107,FUSE-XFMR-012354,XFMR-012354,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.401,2118.3,0.973,0.4732,0.6985,150,13.8,2,1,,closed
EDGE-025108,JCT-FDR-0037-008,FUSE-XFMR-012355,FDR-0037,SUB-010,lateral_underground,#2 ACSR,B,0.074,391.2,0.8366,0.509,0.6985,150,13.8,1,0,,closed
EDGE-025109,FUSE-XFMR-012355,XFMR-012355,FDR-0037,SUB-010,lateral_underground,#2 ACSR,B,0.42,2217.1,0.8962,0.4583,0.6985,150,13.8,1,0,,closed
EDGE-025110,JCT-FDR-0037-008,FUSE-XFMR-012356,FDR-0037,SUB-010,lateral_underground,1/0 AL,B,0.076,403.9,0.5682,0.4824,0.5345,230,13.8,1,0,,closed
EDGE-025111,FUSE-XFMR-012356,XFMR-012356,FDR-0037,SUB-010,lateral_underground,1/0 AL,B,0.433,2288.9,0.6119,0.5067,0.5345,230,13.8,1,0,,closed
EDGE-025112,JCT-FDR-0037-008,FUSE-XFMR-012357,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.079,415.8,1.4886,0.541,1.007,100,13.8,2,1,,closed
EDGE-025113,FUSE-XFMR-012357,XFMR-012357,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.446,2356.2,1.4056,0.4606,1.007,100,13.8,2,1,,closed
EDGE-025114,JCT-FDR-0037-008,FUSE-XFMR-012358,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.081,429.3,0.8186,0.5431,0.6985,150,13.8,2,0,,closed
EDGE-025115,FUSE-XFMR-012358,XFMR-012358,FDR-0037,SUB-010,lateral_underground,#2 ACSR,BC,0.461,2432.5,0.8875,0.497,0.6985,150,13.8,2,0,,closed
EDGE-025116,JCT-FDR-0037-008,FUSE-XFMR-012359,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.085,446.7,0.3158,0.4754,0.3655,340,13.8,2,1,,closed
EDGE-025117,FUSE-XFMR-012359,XFMR-012359,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AC,0.479,2531.2,0.2828,0.4551,0.3655,340,13.8,2,1,,closed
EDGE-025118,JCT-FDR-0037-008,FUSE-XFMR-012360,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.086,456.2,1.4307,0.5519,1.007,100,13.8,2,1,,closed
EDGE-025119,FUSE-XFMR-012360,XFMR-012360,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.49,2585.1,1.4504,0.4829,1.007,100,13.8,2,1,,closed
EDGE-025120,JCT-FDR-0037-008,FUSE-XFMR-012361,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.089,469.7,0.2885,0.4768,0.3655,340,13.8,2,1,,closed
EDGE-025121,FUSE-XFMR-012361,XFMR-012361,FDR-0037,SUB-010,lateral_overhead,4/0 AL,AB,0.504,2661.4,0.28,0.4377,0.3655,340,13.8,2,1,,closed
EDGE-025122,JCT-FDR-0037-008,FUSE-XFMR-012362,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.092,485.5,0.3077,0.4479,0.3655,340,13.8,1,1,,closed
EDGE-025123,FUSE-XFMR-012362,XFMR-012362,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.521,2751.1,0.2834,0.4089,0.3655,340,13.8,1,1,,closed
EDGE-025124,JCT-FDR-0037-008,FUSE-XFMR-012363,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.094,497.4,0.3259,0.3994,0.3655,340,13.8,1,0,,closed
EDGE-025125,FUSE-XFMR-012363,XFMR-012363,FDR-0037,SUB-010,lateral_underground,4/0 AL,B,0.534,2818.5,0.2809,0.4123,0.3655,340,13.8,1,0,,closed
EDGE-025126,JCT-FDR-0037-008,FUSE-XFMR-012364,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.097,510.8,0.8894,0.5373,0.6985,150,13.8,2,1,,closed
EDGE-025127,FUSE-XFMR-012364,XFMR-012364,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.548,2894.8,0.9148,0.4708,0.6985,150,13.8,2,1,,closed
EDGE-025128,JCT-FDR-0037-008,FUSE-XFMR-012365,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.1,527.5,0.6381,0.4848,0.5345,230,13.8,1,1,,closed
EDGE-025129,FUSE-XFMR-012365,XFMR-012365,FDR-0037,SUB-010,lateral_overhead,1/0 AL,C,0.566,2989.0,0.6253,0.5245,0.5345,230,13.8,1,1,,closed
EDGE-025130,JCT-FDR-0037-008,FUSE-XFMR-012366,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.102,540.1,0.816,0.5135,0.6985,150,13.8,3,1,,closed
EDGE-025131,FUSE-XFMR-012366,XFMR-012366,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.58,3060.8,0.9355,0.5247,0.6985,150,13.8,3,1,,closed
EDGE-025132,JCT-FDR-0037-008,FUSE-XFMR-012367,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.104,548.9,0.5521,0.502,0.5345,230,13.8,1,1,,closed
EDGE-025133,FUSE-XFMR-012367,XFMR-012367,FDR-0037,SUB-010,lateral_overhead,1/0 AL,B,0.589,3110.2,0.6462,0.4796,0.5345,230,13.8,1,1,,closed
EDGE-025134,JCT-FDR-0037-008,FUSE-XFMR-012368,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.106,562.3,0.8949,0.525,0.6985,150,13.8,2,0,,closed
EDGE-025135,FUSE-XFMR-012368,XFMR-012368,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AC,0.603,3186.5,0.9735,0.5477,0.6985,150,13.8,2,0,,closed
EDGE-025136,JCT-FDR-0037-008,FUSE-XFMR-012369,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.11,578.2,1.3605,0.5549,1.007,100,13.8,1,1,,closed
EDGE-025137,FUSE-XFMR-012369,XFMR-012369,FDR-0037,SUB-010,lateral_overhead,#4 CU,C,0.62,3276.2,1.6376,0.5338,1.007,100,13.8,1,1,,closed
EDGE-025138,JCT-FDR-0037-008,FUSE-XFMR-012370,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.112,594.0,1.5503,0.5438,1.007,100,13.8,2,1,,closed
EDGE-025139,FUSE-XFMR-012370,XFMR-012370,FDR-0037,SUB-010,lateral_overhead,#4 CU,BC,0.637,3366.0,1.5539,0.5585,1.007,100,13.8,2,1,,closed
EDGE-025140,JCT-FDR-0037-008,FUSE-XFMR-012371,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.115,605.9,0.8063,0.5224,0.6985,150,13.8,3,1,,closed
EDGE-025141,FUSE-XFMR-012371,XFMR-012371,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,ABC,0.65,3433.3,0.8205,0.5435,0.6985,150,13.8,3,1,,closed
EDGE-025142,JCT-FDR-0037-008,FUSE-XFMR-012372,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.117,619.3,1.3789,0.4984,1.007,100,13.8,2,1,,closed
EDGE-025143,FUSE-XFMR-012372,XFMR-012372,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.665,3509.6,1.6041,0.4933,1.007,100,13.8,2,1,,closed
EDGE-025144,JCT-FDR-0037-008,FUSE-XFMR-012373,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.12,632.0,0.6226,0.4604,0.5345,230,13.8,1,1,,closed
EDGE-025145,FUSE-XFMR-012373,XFMR-012373,FDR-0037,SUB-010,lateral_overhead,1/0 AL,A,0.678,3581.4,0.5461,0.4517,0.5345,230,13.8,1,1,,closed
EDGE-025146,JCT-FDR-0037-008,FUSE-XFMR-012374,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.122,643.9,1.5252,0.5152,1.007,100,13.8,2,1,,closed
EDGE-025147,FUSE-XFMR-012374,XFMR-012374,FDR-0037,SUB-010,lateral_overhead,#4 CU,AC,0.691,3648.7,1.3566,0.5524,1.007,100,13.8,2,1,,closed
EDGE-025148,JCT-FDR-0037-008,FUSE-XFMR-012375,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.125,659.7,1.6143,0.4899,1.007,100,13.8,3,0,,closed
