edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-025149,FUSE-XFMR-012375,XFMR-012375,FDR-0037,SUB-010,lateral_underground,#4 CU,ABC,0.708,3738.5,1.633,0.5178,1.007,100,13.8,3,0,,closed
EDGE-025150,JCT-FDR-0037-008,FUSE-XFMR-012376,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.127,671.6,0.318,0.455,0.3655,340,13.8,1,1,,closed
EDGE-025151,FUSE-XFMR-012376,XFMR-012376,FDR-0037,SUB-010,lateral_overhead,4/0 AL,A,0.721,3805.8,0.3251,0.4219,0.3655,340,13.8,1,1,,closed
EDGE-025152,JCT-FDR-0037-008,FUSE-XFMR-012377,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.13,688.2,1.5735,0.5169,1.007,100,13.8,2,1,,closed
EDGE-025153,FUSE-XFMR-012377,XFMR-012377,FDR-0037,SUB-010,lateral_overhead,#4 CU,AB,0.739,3900.1,1.542,0.4814,1.007,100,13.8,2,1,,closed
EDGE-025154,JCT-FDR-0037-008,FUSE-XFMR-012378,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.133,700.9,0.5357,0.4429,0.5345,230,13.8,2,0,,closed
EDGE-025155,FUSE-XFMR-012378,XFMR-012378,FDR-0037,SUB-010,lateral_underground,1/0 AL,AB,0.752,3971.9,0.5804,0.513,0.5345,230,13.8,2,0,,closed
EDGE-025156,JCT-FDR-0037-008,FUSE-XFMR-012379,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.135,713.6,0.8101,0.5427,0.6985,150,13.8,2,1,,closed
EDGE-025157,FUSE-XFMR-012379,XFMR-012379,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,AB,0.766,4043.7,0.9379,0.4806,0.6985,150,13.8,2,1,,closed
EDGE-025158,JCT-FDR-0037-008,FUSE-XFMR-012380,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.137,723.9,0.6495,0.4511,0.5345,230,13.8,3,0,,closed
EDGE-025159,FUSE-XFMR-012380,XFMR-012380,FDR-0037,SUB-010,lateral_underground,1/0 AL,ABC,0.777,4102.0,0.6258,0.489,0.5345,230,13.8,3,0,,closed
EDGE-025160,JCT-FDR-0037-008,FUSE-XFMR-012381,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.14,740.5,0.8675,0.5086,0.6985,150,13.8,2,1,,closed
EDGE-025161,FUSE-XFMR-012381,XFMR-012381,FDR-0037,SUB-010,lateral_overhead,#2 ACSR,BC,0.795,4196.3,0.8432,0.4551,0.6985,150,13.8,2,1,,closed
EDGE-025162,JCT-FDR-0037-008,FUSE-XFMR-012382,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.143,753.2,0.9233,0.5447,0.6985,150,13.8,2,0,,closed
EDGE-025163,FUSE-XFMR-012382,XFMR-012382,FDR-0037,SUB-010,lateral_underground,#2 ACSR,AB,0.808,4268.1,0.8155,0.5128,0.6985,150,13.8,2,0,,closed
EDGE-025164,JCT-FDR-0037-008,FUSE-XFMR-012383,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.145,766.7,0.5432,0.444,0.5345,230,13.8,2,1,,closed
EDGE-025165,FUSE-XFMR-012383,XFMR-012383,FDR-0037,SUB-010,lateral_overhead,1/0 AL,AC,0.823,4344.4,0.5627,0.497,0.5345,230,13.8,2,1,,closed
EDGE-025166,JCT-FDR-0037-008,FUSE-XFMR-012384,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.148,779.3,0.6504,0.4552,0.5345,230,13.8,1,0,,closed
EDGE-025167,FUSE-XFMR-012384,XFMR-012384,FDR-0037,SUB-010,lateral_underground,1/0 AL,C,0.836,4416.2,0.5894,0.5181,0.5345,230,13.8,1,0,,closed
EDGE-025168,JCT-FDR-0037-008,FDR-0037-TAIL,FDR-0037,SUB-010,primary_overhead,336 ACSR,ABC,0.84,4435.2,0.2782,0.451,0.375,400,13.8,3,1,,open
EDGE-025169,SUB-010,FDR-0038-HEAD,FDR-0038,SUB-010,bus_tie,1/0 AL,ABC,0.01,52.8,0.5642,0.4339,0.5345,230,13.8,3,1,,closed
EDGE-025170,FDR-0038-HEAD,JCT-FDR-0038-001,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.01,52.8,0.5749,0.4405,0.5012,230,13.8,3,1,,closed
EDGE-025171,JCT-FDR-0038-001,FUSE-XFMR-012385,FDR-0038,SUB-010,lateral_underground,#4 CU,BC,0.001,6.3,1.5684,0.5243,1.007,100,13.8,2,0,,closed
EDGE-025172,FUSE-XFMR-012385,XFMR-012385,FDR-0038,SUB-010,lateral_underground,#4 CU,BC,0.007,35.9,1.4673,0.4893,1.007,100,13.8,2,0,,closed
EDGE-025173,JCT-FDR-0038-001,FUSE-XFMR-012386,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.002,11.1,0.5626,0.4876,0.5345,230,13.8,1,1,,closed
EDGE-025174,FUSE-XFMR-012386,XFMR-012386,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.012,62.8,0.5484,0.4624,0.5345,230,13.8,1,1,,closed
EDGE-025175,JCT-FDR-0038-001,FUSE-XFMR-012387,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.004,23.8,1.5831,0.4876,1.007,100,13.8,2,1,,closed
EDGE-025176,FUSE-XFMR-012387,XFMR-012387,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.025,134.6,1.4791,0.5224,1.007,100,13.8,2,1,,closed
EDGE-025177,JCT-FDR-0038-001,FUSE-XFMR-012388,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.006,30.1,0.6061,0.4986,0.5345,230,13.8,2,0,,closed
EDGE-025178,FUSE-XFMR-012388,XFMR-012388,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.032,170.5,0.5827,0.5082,0.5345,230,13.8,2,0,,closed
EDGE-025179,JCT-FDR-0038-001,FUSE-XFMR-012389,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.008,44.4,0.269,0.4272,0.3655,340,13.8,1,1,,closed
EDGE-025180,FUSE-XFMR-012389,XFMR-012389,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.048,251.3,0.2979,0.4022,0.3655,340,13.8,1,1,,closed
EDGE-025181,JCT-FDR-0038-001,FUSE-XFMR-012390,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.01,52.3,0.6047,0.5066,0.5345,230,13.8,2,1,,closed
EDGE-025182,FUSE-XFMR-012390,XFMR-012390,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.056,296.2,0.5863,0.4324,0.5345,230,13.8,2,1,,closed
EDGE-025183,JCT-FDR-0038-001,FUSE-XFMR-012391,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.012,65.7,0.8763,0.4588,0.6985,150,13.8,1,1,,closed
EDGE-025184,FUSE-XFMR-012391,XFMR-012391,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.071,372.5,0.8099,0.5073,0.6985,150,13.8,1,1,,closed
EDGE-025185,JCT-FDR-0038-001,FUSE-XFMR-012392,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.014,72.1,1.5364,0.4929,1.007,100,13.8,2,1,,closed
EDGE-025186,FUSE-XFMR-012392,XFMR-012392,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.077,408.4,1.4952,0.5448,1.007,100,13.8,2,1,,closed
EDGE-025187,JCT-FDR-0038-001,FUSE-XFMR-012393,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.016,83.2,0.269,0.476,0.3655,340,13.8,2,1,,closed
EDGE-025188,FUSE-XFMR-012393,XFMR-012393,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.089,471.2,0.3188,0.4392,0.3655,340,13.8,2,1,,closed
EDGE-025189,JCT-FDR-0038-001,FUSE-XFMR-012394,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.018,97.4,0.8786,0.5318,0.6985,150,13.8,2,1,,closed
EDGE-025190,FUSE-XFMR-012394,XFMR-012394,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.105,552.0,0.9183,0.4906,0.6985,150,13.8,2,1,,closed
EDGE-025191,JCT-FDR-0038-001,FUSE-XFMR-012395,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.02,106.1,0.9218,0.5394,0.6985,150,13.8,3,1,,closed
EDGE-025192,FUSE-XFMR-012395,XFMR-012395,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.114,601.4,0.8923,0.4669,0.6985,150,13.8,3,1,,closed
EDGE-025193,JCT-FDR-0038-001,FUSE-XFMR-012396,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.022,117.2,0.8846,0.5163,0.6985,150,13.8,1,1,,closed
EDGE-025194,FUSE-XFMR-012396,XFMR-012396,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.126,664.2,0.9118,0.4594,0.6985,150,13.8,1,1,,closed
EDGE-025195,JCT-FDR-0038-001,FUSE-XFMR-012397,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.024,125.1,0.8077,0.5006,0.6985,150,13.8,3,1,,closed
EDGE-025196,FUSE-XFMR-012397,XFMR-012397,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.134,709.1,0.9499,0.5237,0.6985,150,13.8,3,1,,closed
EDGE-025197,JCT-FDR-0038-001,FUSE-XFMR-012398,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.026,137.8,0.3031,0.4011,0.3655,340,13.8,3,1,,closed
EDGE-025198,FUSE-XFMR-012398,XFMR-012398,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.148,780.9,0.2807,0.3935,0.3655,340,13.8,3,1,,closed
EDGE-025199,JCT-FDR-0038-001,FUSE-XFMR-012399,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.028,147.3,0.6354,0.4511,0.5345,230,13.8,3,1,,closed
EDGE-025200,FUSE-XFMR-012399,XFMR-012399,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.158,834.8,0.593,0.484,0.5345,230,13.8,3,1,,closed
EDGE-025201,JCT-FDR-0038-001,FUSE-XFMR-012400,FDR-0038,SUB-010,lateral_underground,#2 ACSR,ABC,0.03,157.6,0.9239,0.5239,0.6985,150,13.8,3,0,,closed
EDGE-025202,FUSE-XFMR-012400,XFMR-012400,FDR-0038,SUB-010,lateral_underground,#2 ACSR,ABC,0.169,893.1,0.8695,0.543,0.6985,150,13.8,3,0,,closed
EDGE-025203,JCT-FDR-0038-001,FUSE-XFMR-012401,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.032,167.1,0.8075,0.5144,0.6985,150,13.8,2,1,,closed
EDGE-025204,FUSE-XFMR-012401,XFMR-012401,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.179,947.0,0.806,0.4731,0.6985,150,13.8,2,1,,closed
EDGE-025205,JCT-FDR-0038-001,FUSE-XFMR-012402,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.034,178.2,0.6275,0.5041,0.5345,230,13.8,2,1,,closed
EDGE-025206,FUSE-XFMR-012402,XFMR-012402,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.191,1009.8,0.633,0.5198,0.5345,230,13.8,2,1,,closed
EDGE-025207,JCT-FDR-0038-001,FUSE-XFMR-012403,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.036,189.3,0.8206,0.4821,0.6985,150,13.8,3,1,,closed
EDGE-025208,FUSE-XFMR-012403,XFMR-012403,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.203,1072.6,0.9593,0.5507,0.6985,150,13.8,3,1,,closed
EDGE-025209,JCT-FDR-0038-001,FUSE-XFMR-012404,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.037,196.4,0.8256,0.5392,0.6985,150,13.8,2,1,,closed
EDGE-025210,FUSE-XFMR-012404,XFMR-012404,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.211,1113.0,0.8322,0.5153,0.6985,150,13.8,2,1,,closed
EDGE-025211,JCT-FDR-0038-001,FUSE-XFMR-012405,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.039,206.7,0.9798,0.5309,0.6985,150,13.8,3,1,,closed
EDGE-025212,FUSE-XFMR-012405,XFMR-012405,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.222,1171.4,0.8057,0.5136,0.6985,150,13.8,3,1,,closed
EDGE-025213,JCT-FDR-0038-001,FUSE-XFMR-012406,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.041,216.2,0.3164,0.4043,0.3655,340,13.8,1,1,,closed
EDGE-025214,FUSE-XFMR-012406,XFMR-012406,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.232,1225.2,0.3234,0.4282,0.3655,340,13.8,1,1,,closed
EDGE-025215,JCT-FDR-0038-001,FUSE-XFMR-012407,FDR-0038,SUB-010,lateral_overhead,#4 CU,A,0.044,231.3,1.6228,0.5487,1.007,100,13.8,1,1,,closed
EDGE-025216,FUSE-XFMR-012407,XFMR-012407,FDR-0038,SUB-010,lateral_overhead,#4 CU,A,0.248,1310.5,1.5439,0.5031,1.007,100,13.8,1,1,,closed
EDGE-025217,JCT-FDR-0038-001,FUSE-XFMR-012408,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.045,237.6,0.6213,0.5107,0.5345,230,13.8,2,1,,closed
EDGE-025218,FUSE-XFMR-012408,XFMR-012408,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.255,1346.4,0.6262,0.4621,0.5345,230,13.8,2,1,,closed
EDGE-025219,JCT-FDR-0038-001,FUSE-XFMR-012409,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.048,251.1,0.2773,0.4052,0.3655,340,13.8,1,1,,closed
EDGE-025220,FUSE-XFMR-012409,XFMR-012409,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.269,1422.7,0.3103,0.4005,0.3655,340,13.8,1,1,,closed
EDGE-025221,JCT-FDR-0038-001,FUSE-XFMR-012410,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.049,258.2,0.2677,0.4564,0.3655,340,13.8,3,0,,closed
EDGE-025222,FUSE-XFMR-012410,XFMR-012410,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.277,1463.1,0.3182,0.4076,0.3655,340,13.8,3,0,,closed
EDGE-025223,JCT-FDR-0038-001,FUSE-XFMR-012411,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.051,271.7,0.9463,0.5293,0.6985,150,13.8,2,1,,closed
EDGE-025224,FUSE-XFMR-012411,XFMR-012411,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.292,1539.4,0.8196,0.5444,0.6985,150,13.8,2,1,,closed
EDGE-025225,JCT-FDR-0038-001,FUSE-XFMR-012412,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.053,278.8,0.9639,0.4794,0.6985,150,13.8,2,0,,closed
EDGE-025226,FUSE-XFMR-012412,XFMR-012412,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.299,1579.8,0.9197,0.4651,0.6985,150,13.8,2,0,,closed
EDGE-025227,JCT-FDR-0038-001,FUSE-XFMR-012413,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.056,293.0,0.9505,0.5259,0.6985,150,13.8,1,1,,closed
EDGE-025228,FUSE-XFMR-012413,XFMR-012413,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.315,1660.6,0.8588,0.4538,0.6985,150,13.8,1,1,,closed
EDGE-025229,JCT-FDR-0038-001,FUSE-XFMR-012414,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.057,303.3,1.5067,0.5215,1.007,100,13.8,2,1,,closed
EDGE-025230,FUSE-XFMR-012414,XFMR-012414,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.326,1718.9,1.5596,0.5275,1.007,100,13.8,2,1,,closed
EDGE-025231,JCT-FDR-0038-001,FUSE-XFMR-012415,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.059,313.6,0.322,0.4486,0.3655,340,13.8,3,1,,closed
EDGE-025232,FUSE-XFMR-012415,XFMR-012415,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.337,1777.2,0.3252,0.4394,0.3655,340,13.8,3,1,,closed
EDGE-025233,JCT-FDR-0038-001,JCT-FDR-0038-002,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.41,2164.8,0.6326,0.5142,0.5845,230,13.8,3,1,,closed
EDGE-025234,JCT-FDR-0038-002,FUSE-XFMR-012416,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.002,7.9,1.5366,0.4659,1.007,100,13.8,1,1,,closed
EDGE-025235,FUSE-XFMR-012416,XFMR-012416,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.009,44.9,1.6253,0.5243,1.007,100,13.8,1,1,,closed
EDGE-025236,JCT-FDR-0038-002,FUSE-XFMR-012417,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.002,11.9,1.4266,0.5301,1.007,100,13.8,2,1,,closed
EDGE-025237,FUSE-XFMR-012417,XFMR-012417,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.013,67.3,1.4317,0.5256,1.007,100,13.8,2,1,,closed
EDGE-025238,JCT-FDR-0038-002,FUSE-XFMR-012418,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.004,19.8,0.9425,0.4823,0.6985,150,13.8,1,1,,closed
EDGE-025239,FUSE-XFMR-012418,XFMR-012418,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.021,112.2,0.9812,0.5043,0.6985,150,13.8,1,1,,closed
EDGE-025240,JCT-FDR-0038-002,FUSE-XFMR-012419,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.006,32.5,0.2907,0.4387,0.3655,340,13.8,1,1,,closed
EDGE-025241,FUSE-XFMR-012419,XFMR-012419,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.035,184.0,0.2804,0.4235,0.3655,340,13.8,1,1,,closed
EDGE-025242,JCT-FDR-0038-002,FUSE-XFMR-012420,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.009,45.1,0.2844,0.4704,0.3655,340,13.8,2,1,,closed
EDGE-025243,FUSE-XFMR-012420,XFMR-012420,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.048,255.8,0.2695,0.4572,0.3655,340,13.8,2,1,,closed
EDGE-025244,JCT-FDR-0038-002,FUSE-XFMR-012421,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.01,50.7,0.9721,0.5105,0.6985,150,13.8,1,1,,closed
EDGE-025245,FUSE-XFMR-012421,XFMR-012421,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.054,287.2,0.9611,0.5514,0.6985,150,13.8,1,1,,closed
EDGE-025246,JCT-FDR-0038-002,FUSE-XFMR-012422,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.012,64.2,0.538,0.5067,0.5345,230,13.8,1,1,,closed
EDGE-025247,FUSE-XFMR-012422,XFMR-012422,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.069,363.5,0.6252,0.4931,0.5345,230,13.8,1,1,,closed
EDGE-025248,JCT-FDR-0038-002,FUSE-XFMR-012423,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.014,74.4,0.5518,0.4572,0.5345,230,13.8,3,1,,closed
EDGE-025249,FUSE-XFMR-012423,XFMR-012423,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.08,421.9,0.5636,0.469,0.5345,230,13.8,3,1,,closed
EDGE-025250,JCT-FDR-0038-002,FUSE-XFMR-012424,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.016,85.5,1.6261,0.4641,1.007,100,13.8,1,1,,closed
EDGE-025251,FUSE-XFMR-012424,XFMR-012424,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.092,484.7,1.6427,0.5089,1.007,100,13.8,1,1,,closed
EDGE-025252,JCT-FDR-0038-002,FUSE-XFMR-012425,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.017,91.9,0.2876,0.4059,0.3655,340,13.8,2,1,,closed
EDGE-025253,FUSE-XFMR-012425,XFMR-012425,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.099,520.6,0.2991,0.4509,0.3655,340,13.8,2,1,,closed
EDGE-025254,JCT-FDR-0038-002,FUSE-XFMR-012426,FDR-0038,SUB-010,lateral_underground,1/0 AL,ABC,0.02,104.5,0.6137,0.4508,0.5345,230,13.8,3,0,,closed
EDGE-025255,FUSE-XFMR-012426,XFMR-012426,FDR-0038,SUB-010,lateral_underground,1/0 AL,ABC,0.112,592.4,0.627,0.4295,0.5345,230,13.8,3,0,,closed
EDGE-025256,JCT-FDR-0038-002,FUSE-XFMR-012427,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.021,113.3,1.5739,0.5373,1.007,100,13.8,3,1,,closed
EDGE-025257,FUSE-XFMR-012427,XFMR-012427,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.122,641.8,1.4261,0.5392,1.007,100,13.8,3,1,,closed
EDGE-025258,JCT-FDR-0038-002,FUSE-XFMR-012428,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.024,124.3,0.3111,0.4297,0.3655,340,13.8,3,1,,closed
EDGE-025259,FUSE-XFMR-012428,XFMR-012428,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.133,704.6,0.32,0.4367,0.3655,340,13.8,3,1,,closed
EDGE-025260,JCT-FDR-0038-002,FUSE-XFMR-012429,FDR-0038,SUB-010,lateral_underground,4/0 AL,BC,0.026,136.2,0.288,0.409,0.3655,340,13.8,2,0,,closed
EDGE-025261,FUSE-XFMR-012429,XFMR-012429,FDR-0038,SUB-010,lateral_underground,4/0 AL,BC,0.146,771.9,0.292,0.4705,0.3655,340,13.8,2,0,,closed
EDGE-025262,JCT-FDR-0038-002,FUSE-XFMR-012430,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.027,144.1,0.6108,0.4308,0.5345,230,13.8,2,1,,closed
EDGE-025263,FUSE-XFMR-012430,XFMR-012430,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.155,816.8,0.5991,0.4823,0.5345,230,13.8,2,1,,closed
EDGE-025264,JCT-FDR-0038-002,FUSE-XFMR-012431,FDR-0038,SUB-010,lateral_underground,#2 ACSR,BC,0.03,157.6,0.8852,0.4526,0.6985,150,13.8,2,0,,closed
EDGE-025265,FUSE-XFMR-012431,XFMR-012431,FDR-0038,SUB-010,lateral_underground,#2 ACSR,BC,0.169,893.1,0.919,0.5222,0.6985,150,13.8,2,0,,closed
EDGE-025266,JCT-FDR-0038-002,FUSE-XFMR-012432,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.031,163.9,0.9744,0.5154,0.6985,150,13.8,1,1,,closed
EDGE-025267,FUSE-XFMR-012432,XFMR-012432,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.176,929.0,0.9344,0.5371,0.6985,150,13.8,1,1,,closed
EDGE-025268,JCT-FDR-0038-002,FUSE-XFMR-012433,FDR-0038,SUB-010,lateral_underground,1/0 AL,C,0.033,174.2,0.5938,0.4419,0.5345,230,13.8,1,0,,closed
EDGE-025269,FUSE-XFMR-012433,XFMR-012433,FDR-0038,SUB-010,lateral_underground,1/0 AL,C,0.187,987.4,0.6007,0.4678,0.5345,230,13.8,1,0,,closed
EDGE-025270,JCT-FDR-0038-002,FUSE-XFMR-012434,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.035,186.1,0.9224,0.5121,0.6985,150,13.8,2,1,,closed
EDGE-025271,FUSE-XFMR-012434,XFMR-012434,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.2,1054.7,0.91,0.488,0.6985,150,13.8,2,1,,closed
EDGE-025272,JCT-FDR-0038-002,FUSE-XFMR-012435,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.037,195.6,0.2684,0.3929,0.3655,340,13.8,3,0,,closed
EDGE-025273,FUSE-XFMR-012435,XFMR-012435,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.21,1108.5,0.3045,0.3954,0.3655,340,13.8,3,0,,closed
EDGE-025274,JCT-FDR-0038-002,FUSE-XFMR-012436,FDR-0038,SUB-010,lateral_underground,1/0 AL,B,0.04,209.9,0.5503,0.4733,0.5345,230,13.8,1,0,,closed
EDGE-025275,FUSE-XFMR-012436,XFMR-012436,FDR-0038,SUB-010,lateral_underground,1/0 AL,B,0.225,1189.3,0.5559,0.4361,0.5345,230,13.8,1,0,,closed
EDGE-025276,JCT-FDR-0038-002,FUSE-XFMR-012437,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.041,216.2,0.9107,0.4619,0.6985,150,13.8,3,1,,closed
EDGE-025277,FUSE-XFMR-012437,XFMR-012437,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.232,1225.2,0.899,0.4689,0.6985,150,13.8,3,1,,closed
EDGE-025278,JCT-FDR-0038-002,FUSE-XFMR-012438,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.043,226.5,0.6345,0.5216,0.5345,230,13.8,2,1,,closed
EDGE-025279,FUSE-XFMR-012438,XFMR-012438,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.243,1283.6,0.604,0.4744,0.5345,230,13.8,2,1,,closed
EDGE-025280,JCT-FDR-0038-002,FUSE-XFMR-012439,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.045,236.8,1.4653,0.4944,1.007,100,13.8,2,1,,closed
EDGE-025281,FUSE-XFMR-012439,XFMR-012439,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.254,1341.9,1.5695,0.4947,1.007,100,13.8,2,1,,closed
EDGE-025282,JCT-FDR-0038-002,FUSE-XFMR-012440,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.047,249.5,0.5847,0.4919,0.5345,230,13.8,1,1,,closed
EDGE-025283,FUSE-XFMR-012440,XFMR-012440,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.268,1413.7,0.6258,0.5173,0.5345,230,13.8,1,1,,closed
EDGE-025284,JCT-FDR-0038-002,FUSE-XFMR-012441,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.049,257.4,0.2812,0.4626,0.3655,340,13.8,1,1,,closed
EDGE-025285,FUSE-XFMR-012441,XFMR-012441,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.276,1458.6,0.3132,0.3934,0.3655,340,13.8,1,1,,closed
EDGE-025286,JCT-FDR-0038-002,FUSE-XFMR-012442,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.051,271.7,0.6202,0.5228,0.5345,230,13.8,1,1,,closed
EDGE-025287,FUSE-XFMR-012442,XFMR-012442,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.292,1539.4,0.6285,0.4376,0.5345,230,13.8,1,1,,closed
EDGE-025288,JCT-FDR-0038-002,FUSE-XFMR-012443,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.054,282.7,0.5651,0.432,0.5345,230,13.8,2,1,,closed
EDGE-025289,FUSE-XFMR-012443,XFMR-012443,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.303,1602.2,0.5518,0.5122,0.5345,230,13.8,2,1,,closed
EDGE-025290,JCT-FDR-0038-002,FUSE-XFMR-012444,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.055,291.5,0.8674,0.5067,0.6985,150,13.8,2,1,,closed
EDGE-025291,FUSE-XFMR-012444,XFMR-012444,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.313,1651.6,0.8322,0.488,0.6985,150,13.8,2,1,,closed
EDGE-025292,JCT-FDR-0038-002,FUSE-XFMR-012445,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.057,298.6,0.3058,0.4024,0.3655,340,13.8,2,1,,closed
EDGE-025293,FUSE-XFMR-012445,XFMR-012445,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.32,1692.0,0.3196,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-025294,JCT-FDR-0038-002,FUSE-XFMR-012446,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.059,313.6,0.581,0.4343,0.5345,230,13.8,3,1,,closed
EDGE-025295,FUSE-XFMR-012446,XFMR-012446,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.337,1777.2,0.5989,0.4341,0.5345,230,13.8,3,1,,closed
EDGE-025296,JCT-FDR-0038-002,JCT-FDR-0038-003,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.4,2112.0,0.5988,0.4961,0.5777,230,13.8,3,1,,closed
EDGE-025297,JCT-FDR-0038-003,FUSE-XFMR-012447,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.9763,0.5328,0.6985,150,13.8,2,1,,closed
EDGE-025298,FUSE-XFMR-012447,XFMR-012447,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.8986,0.4899,0.6985,150,13.8,2,1,,closed
EDGE-025299,JCT-FDR-0038-003,FUSE-XFMR-012448,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.002,11.1,0.8783,0.5347,0.6985,150,13.8,1,1,,closed
EDGE-025300,FUSE-XFMR-012448,XFMR-012448,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.012,62.8,0.8117,0.4886,0.6985,150,13.8,1,1,,closed
EDGE-025301,JCT-FDR-0038-003,FUSE-XFMR-012449,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.004,22.2,0.9109,0.4572,0.6985,150,13.8,1,1,,closed
EDGE-025302,FUSE-XFMR-012449,XFMR-012449,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.024,125.7,0.9232,0.4984,0.6985,150,13.8,1,1,,closed
EDGE-025303,JCT-FDR-0038-003,FUSE-XFMR-012450,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.006,32.5,0.866,0.5406,0.6985,150,13.8,1,1,,closed
EDGE-025304,FUSE-XFMR-012450,XFMR-012450,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.035,184.0,0.9388,0.5166,0.6985,150,13.8,1,1,,closed
EDGE-025305,JCT-FDR-0038-003,FUSE-XFMR-012451,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.009,45.1,0.8917,0.5018,0.6985,150,13.8,1,1,,closed
EDGE-025306,FUSE-XFMR-012451,XFMR-012451,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.048,255.8,0.9181,0.49,0.6985,150,13.8,1,1,,closed
EDGE-025307,JCT-FDR-0038-003,FUSE-XFMR-012452,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.01,53.9,1.5629,0.5359,1.007,100,13.8,1,1,,closed
EDGE-025308,FUSE-XFMR-012452,XFMR-012452,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.058,305.2,1.4946,0.4859,1.007,100,13.8,1,1,,closed
EDGE-025309,JCT-FDR-0038-003,FUSE-XFMR-012453,FDR-0038,SUB-010,lateral_underground,4/0 AL,AB,0.012,63.4,0.3159,0.4743,0.3655,340,13.8,2,0,,closed
EDGE-025310,FUSE-XFMR-012453,XFMR-012453,FDR-0038,SUB-010,lateral_underground,4/0 AL,AB,0.068,359.0,0.3118,0.4329,0.3655,340,13.8,2,0,,closed
EDGE-025311,JCT-FDR-0038-003,FUSE-XFMR-012454,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.014,76.0,0.8451,0.5044,0.6985,150,13.8,3,1,,closed
EDGE-025312,FUSE-XFMR-012454,XFMR-012454,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.082,430.8,0.8322,0.4952,0.6985,150,13.8,3,1,,closed
EDGE-025313,JCT-FDR-0038-003,FUSE-XFMR-012455,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.6368,0.4777,0.5345,230,13.8,3,1,,closed
EDGE-025314,FUSE-XFMR-012455,XFMR-012455,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.5417,0.4367,0.5345,230,13.8,3,1,,closed
EDGE-025315,JCT-FDR-0038-003,FUSE-XFMR-012456,FDR-0038,SUB-010,lateral_underground,#2 ACSR,A,0.018,93.5,0.8238,0.4767,0.6985,150,13.8,1,0,,closed
EDGE-025316,FUSE-XFMR-012456,XFMR-012456,FDR-0038,SUB-010,lateral_underground,#2 ACSR,A,0.1,529.6,0.908,0.4811,0.6985,150,13.8,1,0,,closed
EDGE-025317,JCT-FDR-0038-003,FUSE-XFMR-012457,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.02,106.1,0.6346,0.4348,0.5345,230,13.8,1,1,,closed
EDGE-025318,FUSE-XFMR-012457,XFMR-012457,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.114,601.4,0.6476,0.5095,0.5345,230,13.8,1,1,,closed
EDGE-025319,JCT-FDR-0038-003,FUSE-XFMR-012458,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.022,118.8,0.6418,0.4427,0.5345,230,13.8,2,1,,closed
EDGE-025320,FUSE-XFMR-012458,XFMR-012458,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.128,673.2,0.5833,0.4644,0.5345,230,13.8,2,1,,closed
EDGE-025321,JCT-FDR-0038-003,FUSE-XFMR-012459,FDR-0038,SUB-010,lateral_underground,1/0 AL,BC,0.024,128.3,0.5459,0.4346,0.5345,230,13.8,2,0,,closed
EDGE-025322,FUSE-XFMR-012459,XFMR-012459,FDR-0038,SUB-010,lateral_underground,1/0 AL,BC,0.138,727.1,0.6361,0.4493,0.5345,230,13.8,2,0,,closed
EDGE-025323,JCT-FDR-0038-003,FUSE-XFMR-012460,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.026,137.8,0.3051,0.3996,0.3655,340,13.8,2,1,,closed
EDGE-025324,FUSE-XFMR-012460,XFMR-012460,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3125,0.429,0.3655,340,13.8,2,1,,closed
EDGE-025325,JCT-FDR-0038-003,FUSE-XFMR-012461,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.028,147.3,0.5966,0.468,0.5345,230,13.8,1,1,,closed
EDGE-025326,FUSE-XFMR-012461,XFMR-012461,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.158,834.8,0.6368,0.4302,0.5345,230,13.8,1,1,,closed
EDGE-025327,JCT-FDR-0038-003,FUSE-XFMR-012462,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.03,157.6,0.6339,0.5215,0.5345,230,13.8,1,1,,closed
EDGE-025328,FUSE-XFMR-012462,XFMR-012462,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.169,893.1,0.5643,0.4781,0.5345,230,13.8,1,1,,closed
EDGE-025329,JCT-FDR-0038-003,FUSE-XFMR-012463,FDR-0038,SUB-010,lateral_underground,1/0 AL,ABC,0.032,167.9,0.5519,0.5194,0.5345,230,13.8,3,0,,closed
EDGE-025330,FUSE-XFMR-012463,XFMR-012463,FDR-0038,SUB-010,lateral_underground,1/0 AL,ABC,0.18,951.5,0.6064,0.4962,0.5345,230,13.8,3,0,,closed
EDGE-025331,JCT-FDR-0038-003,FUSE-XFMR-012464,FDR-0038,SUB-010,lateral_underground,1/0 AL,A,0.034,179.0,0.6374,0.4708,0.5345,230,13.8,1,0,,closed
EDGE-025332,FUSE-XFMR-012464,XFMR-012464,FDR-0038,SUB-010,lateral_underground,1/0 AL,A,0.192,1014.3,0.5331,0.4529,0.5345,230,13.8,1,0,,closed
EDGE-025333,JCT-FDR-0038-003,FUSE-XFMR-012465,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.036,188.5,0.2687,0.4658,0.3655,340,13.8,2,1,,closed
EDGE-025334,FUSE-XFMR-012465,XFMR-012465,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.202,1068.1,0.301,0.4316,0.3655,340,13.8,2,1,,closed
EDGE-025335,JCT-FDR-0038-003,FUSE-XFMR-012466,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.038,199.6,0.9191,0.5189,0.6985,150,13.8,1,1,,closed
EDGE-025336,FUSE-XFMR-012466,XFMR-012466,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.214,1131.0,0.9039,0.5173,0.6985,150,13.8,1,1,,closed
EDGE-025337,JCT-FDR-0038-003,FUSE-XFMR-012467,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.04,209.9,0.9465,0.5036,0.6985,150,13.8,2,0,,closed
EDGE-025338,FUSE-XFMR-012467,XFMR-012467,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.225,1189.3,0.8902,0.5079,0.6985,150,13.8,2,0,,closed
EDGE-025339,JCT-FDR-0038-003,FUSE-XFMR-012468,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.042,221.0,0.6263,0.4616,0.5345,230,13.8,1,1,,closed
EDGE-025340,FUSE-XFMR-012468,XFMR-012468,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.237,1252.2,0.6204,0.4902,0.5345,230,13.8,1,1,,closed
EDGE-025341,JCT-FDR-0038-003,FUSE-XFMR-012469,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.044,230.5,0.817,0.4962,0.6985,150,13.8,2,1,,closed
EDGE-025342,FUSE-XFMR-012469,XFMR-012469,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.247,1306.0,0.8622,0.4802,0.6985,150,13.8,2,1,,closed
EDGE-025343,JCT-FDR-0038-003,FUSE-XFMR-012470,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.046,243.1,0.5674,0.5126,0.5345,230,13.8,1,1,,closed
EDGE-025344,FUSE-XFMR-012470,XFMR-012470,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.261,1377.8,0.6375,0.4604,0.5345,230,13.8,1,1,,closed
EDGE-025345,JCT-FDR-0038-003,FUSE-XFMR-012471,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.048,251.9,0.9172,0.4871,0.6985,150,13.8,1,1,,closed
EDGE-025346,FUSE-XFMR-012471,XFMR-012471,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.27,1427.2,0.8338,0.4845,0.6985,150,13.8,1,1,,closed
EDGE-025347,JCT-FDR-0038-003,FUSE-XFMR-012472,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.049,260.6,0.3146,0.446,0.3655,340,13.8,3,0,,closed
EDGE-025348,FUSE-XFMR-012472,XFMR-012472,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.28,1476.6,0.325,0.4423,0.3655,340,13.8,3,0,,closed
EDGE-025349,JCT-FDR-0038-003,FUSE-XFMR-012473,FDR-0038,SUB-010,lateral_underground,1/0 AL,C,0.052,274.0,0.599,0.4753,0.5345,230,13.8,1,0,,closed
EDGE-025350,FUSE-XFMR-012473,XFMR-012473,FDR-0038,SUB-010,lateral_underground,1/0 AL,C,0.294,1552.8,0.6089,0.4437,0.5345,230,13.8,1,0,,closed
EDGE-025351,JCT-FDR-0038-003,FUSE-XFMR-012474,FDR-0038,SUB-010,lateral_underground,4/0 AL,A,0.054,283.5,0.2705,0.4305,0.3655,340,13.8,1,0,,closed
EDGE-025352,FUSE-XFMR-012474,XFMR-012474,FDR-0038,SUB-010,lateral_underground,4/0 AL,A,0.304,1606.7,0.3124,0.4383,0.3655,340,13.8,1,0,,closed
EDGE-025353,JCT-FDR-0038-003,FUSE-XFMR-012475,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.055,291.5,1.5139,0.505,1.007,100,13.8,2,1,,closed
EDGE-025354,FUSE-XFMR-012475,XFMR-012475,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.313,1651.6,1.6511,0.5068,1.007,100,13.8,2,1,,closed
EDGE-025355,JCT-FDR-0038-003,FUSE-XFMR-012476,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.057,301.8,1.5219,0.4842,1.007,100,13.8,2,1,,closed
EDGE-025356,FUSE-XFMR-012476,XFMR-012476,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.324,1709.9,1.5858,0.4711,1.007,100,13.8,2,1,,closed
EDGE-025357,JCT-FDR-0038-003,FUSE-XFMR-012477,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.06,315.2,0.6098,0.5127,0.5345,230,13.8,1,1,,closed
EDGE-025358,FUSE-XFMR-012477,XFMR-012477,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.338,1786.2,0.579,0.467,0.5345,230,13.8,1,1,,closed
EDGE-025359,JCT-FDR-0038-003,JCT-FDR-0038-004,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.41,2164.8,0.6409,0.498,0.5324,230,13.8,3,1,,closed
EDGE-025360,JCT-FDR-0038-004,FUSE-XFMR-012478,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.002,7.9,0.5902,0.4327,0.5345,230,13.8,1,1,,closed
EDGE-025361,FUSE-XFMR-012478,XFMR-012478,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.009,44.9,0.587,0.4687,0.5345,230,13.8,1,1,,closed
EDGE-025362,JCT-FDR-0038-004,FUSE-XFMR-012479,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.002,11.9,0.3023,0.4565,0.3655,340,13.8,3,1,,closed
EDGE-025363,FUSE-XFMR-012479,XFMR-012479,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.013,67.3,0.2822,0.4083,0.3655,340,13.8,3,1,,closed
EDGE-025364,JCT-FDR-0038-004,FUSE-XFMR-012480,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.004,22.2,0.5544,0.4727,0.5345,230,13.8,2,0,,closed
EDGE-025365,FUSE-XFMR-012480,XFMR-012480,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.024,125.7,0.5977,0.4298,0.5345,230,13.8,2,0,,closed
EDGE-025366,JCT-FDR-0038-004,FUSE-XFMR-012481,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.006,30.9,0.2962,0.4583,0.3655,340,13.8,3,1,,closed
EDGE-025367,FUSE-XFMR-012481,XFMR-012481,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.033,175.0,0.2876,0.4343,0.3655,340,13.8,3,1,,closed
EDGE-025368,JCT-FDR-0038-004,FUSE-XFMR-012482,FDR-0038,SUB-010,lateral_underground,#2 ACSR,ABC,0.008,40.4,0.8418,0.4618,0.6985,150,13.8,3,0,,closed
EDGE-025369,FUSE-XFMR-012482,XFMR-012482,FDR-0038,SUB-010,lateral_underground,#2 ACSR,ABC,0.043,228.9,0.8958,0.4753,0.6985,150,13.8,3,0,,closed
EDGE-025370,JCT-FDR-0038-004,FUSE-XFMR-012483,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.009,49.9,1.3673,0.5325,1.007,100,13.8,2,1,,closed
EDGE-025371,FUSE-XFMR-012483,XFMR-012483,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.054,282.7,1.5851,0.475,1.007,100,13.8,2,1,,closed
EDGE-025372,JCT-FDR-0038-004,FUSE-XFMR-012484,FDR-0038,SUB-010,lateral_underground,#4 CU,AB,0.011,59.4,1.4272,0.5481,1.007,100,13.8,2,0,,closed
EDGE-025373,FUSE-XFMR-012484,XFMR-012484,FDR-0038,SUB-010,lateral_underground,#4 CU,AB,0.064,336.6,1.4353,0.5281,1.007,100,13.8,2,0,,closed
EDGE-025374,JCT-FDR-0038-004,FUSE-XFMR-012485,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.013,70.5,1.6238,0.5462,1.007,100,13.8,1,1,,closed
EDGE-025375,FUSE-XFMR-012485,XFMR-012485,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.076,399.4,1.363,0.5602,1.007,100,13.8,1,1,,closed
EDGE-025376,JCT-FDR-0038-004,FUSE-XFMR-012486,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.015,80.8,0.8445,0.5411,0.6985,150,13.8,2,0,,closed
EDGE-025377,FUSE-XFMR-012486,XFMR-012486,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.087,457.8,0.8232,0.5168,0.6985,150,13.8,2,0,,closed
EDGE-025378,JCT-FDR-0038-004,FUSE-XFMR-012487,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AB,0.018,92.7,0.8062,0.4936,0.6985,150,13.8,2,0,,closed
EDGE-025379,FUSE-XFMR-012487,XFMR-012487,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AB,0.099,525.1,0.8561,0.4556,0.6985,150,13.8,2,0,,closed
EDGE-025380,JCT-FDR-0038-004,FUSE-XFMR-012488,FDR-0038,SUB-010,lateral_underground,1/0 AL,AC,0.02,103.8,0.5683,0.5089,0.5345,230,13.8,2,0,,closed
EDGE-025381,FUSE-XFMR-012488,XFMR-012488,FDR-0038,SUB-010,lateral_underground,1/0 AL,AC,0.111,587.9,0.6092,0.4942,0.5345,230,13.8,2,0,,closed
EDGE-025382,JCT-FDR-0038-004,FUSE-XFMR-012489,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.022,114.0,0.5807,0.4681,0.5345,230,13.8,1,1,,closed
EDGE-025383,FUSE-XFMR-012489,XFMR-012489,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.122,646.3,0.5447,0.484,0.5345,230,13.8,1,1,,closed
EDGE-025384,JCT-FDR-0038-004,FUSE-XFMR-012490,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.023,122.8,1.5982,0.48,1.007,100,13.8,3,1,,closed
EDGE-025385,FUSE-XFMR-012490,XFMR-012490,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.132,695.6,1.4464,0.4665,1.007,100,13.8,3,1,,closed
EDGE-025386,JCT-FDR-0038-004,FUSE-XFMR-012491,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.026,136.2,1.3816,0.5514,1.007,100,13.8,3,1,,closed
EDGE-025387,FUSE-XFMR-012491,XFMR-012491,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.146,771.9,1.3733,0.5386,1.007,100,13.8,3,1,,closed
EDGE-025388,JCT-FDR-0038-004,FUSE-XFMR-012492,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.028,146.5,0.3193,0.3957,0.3655,340,13.8,2,1,,closed
EDGE-025389,FUSE-XFMR-012492,XFMR-012492,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.157,830.3,0.2732,0.4768,0.3655,340,13.8,2,1,,closed
EDGE-025390,JCT-FDR-0038-004,FUSE-XFMR-012493,FDR-0038,SUB-010,lateral_underground,#4 CU,AB,0.029,155.2,1.5024,0.5245,1.007,100,13.8,2,0,,closed
EDGE-025391,FUSE-XFMR-012493,XFMR-012493,FDR-0038,SUB-010,lateral_underground,#4 CU,AB,0.167,879.6,1.465,0.4773,1.007,100,13.8,2,0,,closed
EDGE-025392,JCT-FDR-0038-004,FUSE-XFMR-012494,FDR-0038,SUB-010,lateral_underground,#2 ACSR,A,0.031,165.5,0.927,0.4556,0.6985,150,13.8,1,0,,closed
EDGE-025393,FUSE-XFMR-012494,XFMR-012494,FDR-0038,SUB-010,lateral_underground,#2 ACSR,A,0.178,938.0,0.8994,0.4852,0.6985,150,13.8,1,0,,closed
EDGE-025394,JCT-FDR-0038-004,FUSE-XFMR-012495,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.033,174.2,1.4123,0.5224,1.007,100,13.8,2,1,,closed
EDGE-025395,FUSE-XFMR-012495,XFMR-012495,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.187,987.4,1.5649,0.4756,1.007,100,13.8,2,1,,closed
EDGE-025396,JCT-FDR-0038-004,FUSE-XFMR-012496,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.036,189.3,0.647,0.4423,0.5345,230,13.8,1,1,,closed
EDGE-025397,FUSE-XFMR-012496,XFMR-012496,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.203,1072.6,0.6349,0.4777,0.5345,230,13.8,1,1,,closed
EDGE-025398,JCT-FDR-0038-004,FUSE-XFMR-012497,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.037,194.0,0.5637,0.4453,0.5345,230,13.8,2,1,,closed
EDGE-025399,FUSE-XFMR-012497,XFMR-012497,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.208,1099.6,0.6241,0.5096,0.5345,230,13.8,2,1,,closed
EDGE-025400,JCT-FDR-0038-004,FUSE-XFMR-012498,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.04,209.9,0.8836,0.4779,0.6985,150,13.8,3,1,,closed
EDGE-025401,FUSE-XFMR-012498,XFMR-012498,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.225,1189.3,0.9116,0.4582,0.6985,150,13.8,3,1,,closed
EDGE-025402,JCT-FDR-0038-004,FUSE-XFMR-012499,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.042,219.4,0.5753,0.4344,0.5345,230,13.8,2,1,,closed
EDGE-025403,FUSE-XFMR-012499,XFMR-012499,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.235,1243.2,0.5388,0.4886,0.5345,230,13.8,2,1,,closed
EDGE-025404,JCT-FDR-0038-004,FUSE-XFMR-012500,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.043,227.3,0.3113,0.4378,0.3655,340,13.8,2,1,,closed
EDGE-025405,FUSE-XFMR-012500,XFMR-012500,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.244,1288.1,0.268,0.4633,0.3655,340,13.8,2,1,,closed
EDGE-025406,JCT-FDR-0038-004,FUSE-XFMR-012501,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.045,240.0,1.6257,0.5342,1.007,100,13.8,2,1,,closed
EDGE-025407,FUSE-XFMR-012501,XFMR-012501,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.258,1359.9,1.4493,0.5101,1.007,100,13.8,2,1,,closed
EDGE-025408,JCT-FDR-0038-004,FUSE-XFMR-012502,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.047,249.5,1.3968,0.4766,1.007,100,13.8,2,1,,closed
EDGE-025409,FUSE-XFMR-012502,XFMR-012502,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.268,1413.7,1.623,0.4706,1.007,100,13.8,2,1,,closed
EDGE-025410,JCT-FDR-0038-004,FUSE-XFMR-012503,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.049,258.2,0.8176,0.5386,0.6985,150,13.8,2,1,,closed
EDGE-025411,FUSE-XFMR-012503,XFMR-012503,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.277,1463.1,0.9803,0.5154,0.6985,150,13.8,2,1,,closed
EDGE-025412,JCT-FDR-0038-004,FUSE-XFMR-012504,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.051,270.1,0.9294,0.5131,0.6985,150,13.8,1,1,,closed
EDGE-025413,FUSE-XFMR-012504,XFMR-012504,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.29,1530.4,0.9737,0.5344,0.6985,150,13.8,1,1,,closed
EDGE-025414,JCT-FDR-0038-004,FUSE-XFMR-012505,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.053,278.0,0.3237,0.4638,0.3655,340,13.8,2,1,,closed
EDGE-025415,FUSE-XFMR-012505,XFMR-012505,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.298,1575.3,0.319,0.4329,0.3655,340,13.8,2,1,,closed
EDGE-025416,JCT-FDR-0038-004,FUSE-XFMR-012506,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.056,293.0,0.6329,0.4562,0.5345,230,13.8,1,1,,closed
EDGE-025417,FUSE-XFMR-012506,XFMR-012506,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.315,1660.6,0.582,0.4415,0.5345,230,13.8,1,1,,closed
EDGE-025418,JCT-FDR-0038-004,FUSE-XFMR-012507,FDR-0038,SUB-010,lateral_underground,#2 ACSR,B,0.057,300.2,0.8213,0.4659,0.6985,150,13.8,1,0,,closed
EDGE-025419,FUSE-XFMR-012507,XFMR-012507,FDR-0038,SUB-010,lateral_underground,#2 ACSR,B,0.322,1701.0,0.8836,0.4615,0.6985,150,13.8,1,0,,closed
EDGE-025420,JCT-FDR-0038-004,FUSE-XFMR-012508,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.059,310.5,1.4478,0.5244,1.007,100,13.8,3,1,,closed
EDGE-025421,FUSE-XFMR-012508,XFMR-012508,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.333,1759.3,1.5429,0.4979,1.007,100,13.8,3,1,,closed
EDGE-025422,JCT-FDR-0038-004,JCT-FDR-0038-005,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.41,2164.8,0.5577,0.4573,0.5056,230,13.8,3,1,,closed
EDGE-025423,JCT-FDR-0038-005,FUSE-XFMR-012509,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.001,7.1,0.9749,0.4867,0.6985,150,13.8,1,1,,closed
EDGE-025424,FUSE-XFMR-012509,XFMR-012509,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.008,40.4,0.8088,0.4754,0.6985,150,13.8,1,1,,closed
EDGE-025425,JCT-FDR-0038-005,FUSE-XFMR-012510,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.002,12.7,0.2955,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-025426,FUSE-XFMR-012510,XFMR-012510,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.014,71.8,0.3092,0.4019,0.3655,340,13.8,1,1,,closed
EDGE-025427,JCT-FDR-0038-005,FUSE-XFMR-012511,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.004,19.8,0.8407,0.5377,0.6985,150,13.8,2,1,,closed
EDGE-025428,FUSE-XFMR-012511,XFMR-012511,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.021,112.2,0.8518,0.5,0.6985,150,13.8,2,1,,closed
EDGE-025429,JCT-FDR-0038-005,FUSE-XFMR-012512,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.005,28.5,0.5768,0.4373,0.5345,230,13.8,2,1,,closed
EDGE-025430,FUSE-XFMR-012512,XFMR-012512,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.031,161.6,0.6482,0.5173,0.5345,230,13.8,2,1,,closed
EDGE-025431,JCT-FDR-0038-005,FUSE-XFMR-012513,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.008,42.0,0.6356,0.4662,0.5345,230,13.8,3,1,,closed
EDGE-025432,FUSE-XFMR-012513,XFMR-012513,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.045,237.9,0.5839,0.4338,0.5345,230,13.8,3,1,,closed
EDGE-025433,JCT-FDR-0038-005,FUSE-XFMR-012514,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.01,51.5,0.8598,0.4674,0.6985,150,13.8,2,1,,closed
EDGE-025434,FUSE-XFMR-012514,XFMR-012514,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.055,291.7,0.8463,0.5443,0.6985,150,13.8,2,1,,closed
EDGE-025435,JCT-FDR-0038-005,FUSE-XFMR-012515,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.012,61.0,0.648,0.4298,0.5345,230,13.8,1,1,,closed
EDGE-025436,FUSE-XFMR-012515,XFMR-012515,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.065,345.6,0.5349,0.4495,0.5345,230,13.8,1,1,,closed
EDGE-025437,JCT-FDR-0038-005,FUSE-XFMR-012516,FDR-0038,SUB-010,lateral_underground,#2 ACSR,ABC,0.013,71.3,0.9639,0.4613,0.6985,150,13.8,3,0,,closed
EDGE-025438,FUSE-XFMR-012516,XFMR-012516,FDR-0038,SUB-010,lateral_underground,#2 ACSR,ABC,0.076,403.9,0.8472,0.5278,0.6985,150,13.8,3,0,,closed
EDGE-025439,JCT-FDR-0038-005,FUSE-XFMR-012517,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.015,81.6,0.3078,0.4119,0.3655,340,13.8,1,1,,closed
EDGE-025440,FUSE-XFMR-012517,XFMR-012517,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.088,462.3,0.3038,0.4265,0.3655,340,13.8,1,1,,closed
EDGE-025441,JCT-FDR-0038-005,FUSE-XFMR-012518,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.017,90.3,0.8292,0.5176,0.6985,150,13.8,2,1,,closed
EDGE-025442,FUSE-XFMR-012518,XFMR-012518,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.097,511.6,0.9611,0.532,0.6985,150,13.8,2,1,,closed
EDGE-025443,JCT-FDR-0038-005,FUSE-XFMR-012519,FDR-0038,SUB-010,lateral_underground,#2 ACSR,BC,0.02,104.5,0.9511,0.5336,0.6985,150,13.8,2,0,,closed
EDGE-025444,FUSE-XFMR-012519,XFMR-012519,FDR-0038,SUB-010,lateral_underground,#2 ACSR,BC,0.112,592.4,0.8316,0.4568,0.6985,150,13.8,2,0,,closed
EDGE-025445,JCT-FDR-0038-005,FUSE-XFMR-012520,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.021,110.9,1.5762,0.5084,1.007,100,13.8,1,0,,closed
EDGE-025446,FUSE-XFMR-012520,XFMR-012520,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.119,628.3,1.5816,0.5521,1.007,100,13.8,1,0,,closed
EDGE-025447,JCT-FDR-0038-005,FUSE-XFMR-012521,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.023,122.8,0.2845,0.4581,0.3655,340,13.8,1,1,,closed
EDGE-025448,FUSE-XFMR-012521,XFMR-012521,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.132,695.6,0.2758,0.419,0.3655,340,13.8,1,1,,closed
EDGE-025449,JCT-FDR-0038-005,FUSE-XFMR-012522,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.025,131.5,0.5351,0.4667,0.5345,230,13.8,2,1,,closed
EDGE-025450,FUSE-XFMR-012522,XFMR-012522,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.141,745.0,0.5856,0.4618,0.5345,230,13.8,2,1,,closed
EDGE-025451,JCT-FDR-0038-005,FUSE-XFMR-012523,FDR-0038,SUB-010,lateral_underground,4/0 AL,AC,0.027,141.8,0.2912,0.3924,0.3655,340,13.8,2,0,,closed
EDGE-025452,FUSE-XFMR-012523,XFMR-012523,FDR-0038,SUB-010,lateral_underground,4/0 AL,AC,0.152,803.4,0.3054,0.4735,0.3655,340,13.8,2,0,,closed
EDGE-025453,JCT-FDR-0038-005,FUSE-XFMR-012524,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.029,152.9,0.3099,0.4147,0.3655,340,13.8,3,0,,closed
EDGE-025454,FUSE-XFMR-012524,XFMR-012524,FDR-0038,SUB-010,lateral_underground,4/0 AL,ABC,0.164,866.2,0.3121,0.4323,0.3655,340,13.8,3,0,,closed
EDGE-025455,JCT-FDR-0038-005,FUSE-XFMR-012525,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.032,167.9,0.5893,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-025456,FUSE-XFMR-012525,XFMR-012525,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.18,951.5,0.5994,0.434,0.5345,230,13.8,1,1,,closed
EDGE-025457,JCT-FDR-0038-005,FUSE-XFMR-012526,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.034,177.4,0.8435,0.5186,0.6985,150,13.8,1,1,,closed
EDGE-025458,FUSE-XFMR-012526,XFMR-012526,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.19,1005.3,0.9284,0.4812,0.6985,150,13.8,1,1,,closed
EDGE-025459,JCT-FDR-0038-005,FUSE-XFMR-012527,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.035,184.5,1.4867,0.4803,1.007,100,13.8,1,1,,closed
EDGE-025460,FUSE-XFMR-012527,XFMR-012527,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.198,1045.7,1.4867,0.4609,1.007,100,13.8,1,1,,closed
EDGE-025461,JCT-FDR-0038-005,FUSE-XFMR-012528,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.037,197.2,0.9355,0.5284,0.6985,150,13.8,1,1,,closed
EDGE-025462,FUSE-XFMR-012528,XFMR-012528,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.212,1117.5,0.9024,0.5219,0.6985,150,13.8,1,1,,closed
EDGE-025463,JCT-FDR-0038-005,FUSE-XFMR-012529,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.039,204.3,0.9819,0.5383,0.6985,150,13.8,1,1,,closed
EDGE-025464,FUSE-XFMR-012529,XFMR-012529,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.219,1157.9,0.8114,0.4993,0.6985,150,13.8,1,1,,closed
EDGE-025465,JCT-FDR-0038-005,FUSE-XFMR-012530,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.042,219.4,1.4246,0.4759,1.007,100,13.8,2,1,,closed
EDGE-025466,FUSE-XFMR-012530,XFMR-012530,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.235,1243.2,1.6058,0.5611,1.007,100,13.8,2,1,,closed
EDGE-025467,JCT-FDR-0038-005,FUSE-XFMR-012531,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.043,228.9,0.3238,0.4022,0.3655,340,13.8,2,1,,closed
EDGE-025468,FUSE-XFMR-012531,XFMR-012531,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.246,1297.0,0.283,0.4041,0.3655,340,13.8,2,1,,closed
EDGE-025469,JCT-FDR-0038-005,FUSE-XFMR-012532,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.045,236.0,0.5749,0.506,0.5345,230,13.8,3,1,,closed
EDGE-025470,FUSE-XFMR-012532,XFMR-012532,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.253,1337.4,0.6073,0.494,0.5345,230,13.8,3,1,,closed
EDGE-025471,JCT-FDR-0038-005,FUSE-XFMR-012533,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.046,245.5,0.9709,0.4607,0.6985,150,13.8,2,1,,closed
EDGE-025472,FUSE-XFMR-012533,XFMR-012533,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.264,1391.3,0.8497,0.4524,0.6985,150,13.8,2,1,,closed
EDGE-025473,JCT-FDR-0038-005,FUSE-XFMR-012534,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.049,260.6,1.3825,0.5207,1.007,100,13.8,2,1,,closed
EDGE-025474,FUSE-XFMR-012534,XFMR-012534,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.28,1476.6,1.4772,0.5466,1.007,100,13.8,2,1,,closed
EDGE-025475,JCT-FDR-0038-005,FUSE-XFMR-012535,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.051,267.7,0.3198,0.4324,0.3655,340,13.8,2,1,,closed
EDGE-025476,FUSE-XFMR-012535,XFMR-012535,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.287,1516.9,0.2952,0.4178,0.3655,340,13.8,2,1,,closed
EDGE-025477,JCT-FDR-0038-005,FUSE-XFMR-012536,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.052,277.2,0.6309,0.4536,0.5345,230,13.8,2,1,,closed
EDGE-025478,FUSE-XFMR-012536,XFMR-012536,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.297,1570.8,0.6281,0.4366,0.5345,230,13.8,2,1,,closed
EDGE-025479,JCT-FDR-0038-005,FUSE-XFMR-012537,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.055,290.7,0.6079,0.4797,0.5345,230,13.8,2,1,,closed
EDGE-025480,FUSE-XFMR-012537,XFMR-012537,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.312,1647.1,0.5503,0.4948,0.5345,230,13.8,2,1,,closed
EDGE-025481,JCT-FDR-0038-005,FUSE-XFMR-012538,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.057,299.4,0.3124,0.3943,0.3655,340,13.8,1,1,,closed
EDGE-025482,FUSE-XFMR-012538,XFMR-012538,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.321,1696.5,0.3118,0.4572,0.3655,340,13.8,1,1,,closed
EDGE-025483,JCT-FDR-0038-005,FUSE-XFMR-012539,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.059,310.5,0.5482,0.4917,0.5345,230,13.8,2,1,,closed
EDGE-025484,FUSE-XFMR-012539,XFMR-012539,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.333,1759.3,0.6272,0.43,0.5345,230,13.8,2,1,,closed
