edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-025485,JCT-FDR-0038-005,JCT-FDR-0038-006,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.4,2112.0,0.5856,0.5196,0.5603,230,13.8,3,1,,closed
EDGE-025486,JCT-FDR-0038-006,FUSE-XFMR-012540,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.001,6.3,0.5842,0.4624,0.5345,230,13.8,2,1,,closed
EDGE-025487,FUSE-XFMR-012540,XFMR-012540,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.007,35.9,0.5354,0.4518,0.5345,230,13.8,2,1,,closed
EDGE-025488,JCT-FDR-0038-006,FUSE-XFMR-012541,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.002,10.3,1.5518,0.5096,1.007,100,13.8,2,1,,closed
EDGE-025489,FUSE-XFMR-012541,XFMR-012541,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.011,58.3,1.4756,0.4779,1.007,100,13.8,2,1,,closed
EDGE-025490,JCT-FDR-0038-006,FUSE-XFMR-012542,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.004,21.4,0.3182,0.4587,0.3655,340,13.8,2,1,,closed
EDGE-025491,FUSE-XFMR-012542,XFMR-012542,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.023,121.2,0.3023,0.4261,0.3655,340,13.8,2,1,,closed
EDGE-025492,JCT-FDR-0038-006,FUSE-XFMR-012543,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.006,31.7,0.9411,0.4874,0.6985,150,13.8,2,1,,closed
EDGE-025493,FUSE-XFMR-012543,XFMR-012543,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.034,179.5,0.9641,0.4579,0.6985,150,13.8,2,1,,closed
EDGE-025494,JCT-FDR-0038-006,FUSE-XFMR-012544,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.008,41.2,0.5565,0.4653,0.5345,230,13.8,2,0,,closed
EDGE-025495,FUSE-XFMR-012544,XFMR-012544,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.044,233.4,0.5524,0.5058,0.5345,230,13.8,2,0,,closed
EDGE-025496,JCT-FDR-0038-006,FUSE-XFMR-012545,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.01,51.5,0.9209,0.4686,0.6985,150,13.8,2,1,,closed
EDGE-025497,FUSE-XFMR-012545,XFMR-012545,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.055,291.7,0.8598,0.4993,0.6985,150,13.8,2,1,,closed
EDGE-025498,JCT-FDR-0038-006,FUSE-XFMR-012546,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.012,61.8,1.459,0.5158,1.007,100,13.8,2,1,,closed
EDGE-025499,FUSE-XFMR-012546,XFMR-012546,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.066,350.1,1.5752,0.4952,1.007,100,13.8,2,1,,closed
EDGE-025500,JCT-FDR-0038-006,FUSE-XFMR-012547,FDR-0038,SUB-010,lateral_underground,#2 ACSR,A,0.013,70.5,0.9811,0.4633,0.6985,150,13.8,1,0,,closed
EDGE-025501,FUSE-XFMR-012547,XFMR-012547,FDR-0038,SUB-010,lateral_underground,#2 ACSR,A,0.076,399.4,0.8418,0.4604,0.6985,150,13.8,1,0,,closed
EDGE-025502,JCT-FDR-0038-006,FUSE-XFMR-012548,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.015,80.8,1.5208,0.506,1.007,100,13.8,1,1,,closed
EDGE-025503,FUSE-XFMR-012548,XFMR-012548,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.087,457.8,1.4978,0.4865,1.007,100,13.8,1,1,,closed
EDGE-025504,JCT-FDR-0038-006,FUSE-XFMR-012549,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.017,89.5,0.3176,0.4675,0.3655,340,13.8,2,1,,closed
EDGE-025505,FUSE-XFMR-012549,XFMR-012549,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.096,507.1,0.2873,0.405,0.3655,340,13.8,2,1,,closed
EDGE-025506,JCT-FDR-0038-006,FUSE-XFMR-012550,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.019,99.8,1.5955,0.5605,1.007,100,13.8,2,1,,closed
EDGE-025507,FUSE-XFMR-012550,XFMR-012550,FDR-0038,SUB-010,lateral_overhead,#4 CU,BC,0.107,565.5,1.4923,0.4706,1.007,100,13.8,2,1,,closed
EDGE-025508,JCT-FDR-0038-006,FUSE-XFMR-012551,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.021,113.3,0.2947,0.4072,0.3655,340,13.8,2,1,,closed
EDGE-025509,FUSE-XFMR-012551,XFMR-012551,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.122,641.8,0.2986,0.442,0.3655,340,13.8,2,1,,closed
EDGE-025510,JCT-FDR-0038-006,FUSE-XFMR-012552,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.023,122.8,0.5425,0.4819,0.5345,230,13.8,2,1,,closed
EDGE-025511,FUSE-XFMR-012552,XFMR-012552,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AC,0.132,695.6,0.6234,0.4755,0.5345,230,13.8,2,1,,closed
EDGE-025512,JCT-FDR-0038-006,FUSE-XFMR-012553,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.026,135.4,1.4545,0.4887,1.007,100,13.8,2,1,,closed
EDGE-025513,FUSE-XFMR-012553,XFMR-012553,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.145,767.4,1.4229,0.5503,1.007,100,13.8,2,1,,closed
EDGE-025514,JCT-FDR-0038-006,FUSE-XFMR-012554,FDR-0038,SUB-010,lateral_underground,4/0 AL,BC,0.027,140.2,0.2858,0.4047,0.3655,340,13.8,2,0,,closed
EDGE-025515,FUSE-XFMR-012554,XFMR-012554,FDR-0038,SUB-010,lateral_underground,4/0 AL,BC,0.15,794.4,0.3242,0.4522,0.3655,340,13.8,2,0,,closed
EDGE-025516,JCT-FDR-0038-006,FUSE-XFMR-012555,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.029,154.4,0.289,0.4659,0.3655,340,13.8,2,1,,closed
EDGE-025517,FUSE-XFMR-012555,XFMR-012555,FDR-0038,SUB-010,lateral_overhead,4/0 AL,BC,0.166,875.2,0.2723,0.4162,0.3655,340,13.8,2,1,,closed
EDGE-025518,JCT-FDR-0038-006,FUSE-XFMR-012556,FDR-0038,SUB-010,lateral_underground,4/0 AL,C,0.031,161.6,0.3214,0.4647,0.3655,340,13.8,1,0,,closed
EDGE-025519,FUSE-XFMR-012556,XFMR-012556,FDR-0038,SUB-010,lateral_underground,4/0 AL,C,0.173,915.6,0.3253,0.4729,0.3655,340,13.8,1,0,,closed
EDGE-025520,JCT-FDR-0038-006,FUSE-XFMR-012557,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.033,176.6,0.5947,0.4624,0.5345,230,13.8,1,1,,closed
EDGE-025521,FUSE-XFMR-012557,XFMR-012557,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.19,1000.8,0.6163,0.4328,0.5345,230,13.8,1,1,,closed
EDGE-025522,JCT-FDR-0038-006,FUSE-XFMR-012558,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.035,182.2,1.5914,0.4768,1.007,100,13.8,1,0,,closed
EDGE-025523,FUSE-XFMR-012558,XFMR-012558,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.196,1032.2,1.567,0.5007,1.007,100,13.8,1,0,,closed
EDGE-025524,JCT-FDR-0038-006,FUSE-XFMR-012559,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.037,195.6,1.48,0.5526,1.007,100,13.8,1,1,,closed
EDGE-025525,FUSE-XFMR-012559,XFMR-012559,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.21,1108.5,1.4756,0.4653,1.007,100,13.8,1,1,,closed
EDGE-025526,JCT-FDR-0038-006,FUSE-XFMR-012560,FDR-0038,SUB-010,lateral_underground,#2 ACSR,C,0.039,203.5,0.9502,0.523,0.6985,150,13.8,1,0,,closed
EDGE-025527,FUSE-XFMR-012560,XFMR-012560,FDR-0038,SUB-010,lateral_underground,#2 ACSR,C,0.218,1153.4,0.9069,0.5453,0.6985,150,13.8,1,0,,closed
EDGE-025528,JCT-FDR-0038-006,FUSE-XFMR-012561,FDR-0038,SUB-010,lateral_underground,#4 CU,C,0.041,217.8,1.4213,0.5523,1.007,100,13.8,1,0,,closed
EDGE-025529,FUSE-XFMR-012561,XFMR-012561,FDR-0038,SUB-010,lateral_underground,#4 CU,C,0.234,1234.2,1.3953,0.49,1.007,100,13.8,1,0,,closed
EDGE-025530,JCT-FDR-0038-006,FUSE-XFMR-012562,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.042,224.1,0.8565,0.5408,0.6985,150,13.8,1,1,,closed
EDGE-025531,FUSE-XFMR-012562,XFMR-012562,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.241,1270.1,0.955,0.4941,0.6985,150,13.8,1,1,,closed
EDGE-025532,JCT-FDR-0038-006,FUSE-XFMR-012563,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.045,236.0,0.6204,0.5069,0.5345,230,13.8,1,1,,closed
EDGE-025533,FUSE-XFMR-012563,XFMR-012563,FDR-0038,SUB-010,lateral_overhead,1/0 AL,A,0.253,1337.4,0.6057,0.4911,0.5345,230,13.8,1,1,,closed
EDGE-025534,JCT-FDR-0038-006,FUSE-XFMR-012564,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.046,245.5,0.9434,0.4611,0.6985,150,13.8,3,1,,closed
EDGE-025535,FUSE-XFMR-012564,XFMR-012564,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.264,1391.3,0.8611,0.524,0.6985,150,13.8,3,1,,closed
EDGE-025536,JCT-FDR-0038-006,FUSE-XFMR-012565,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.048,255.8,0.9689,0.5005,0.6985,150,13.8,1,1,,closed
EDGE-025537,FUSE-XFMR-012565,XFMR-012565,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.275,1449.6,0.9781,0.4616,0.6985,150,13.8,1,1,,closed
EDGE-025538,JCT-FDR-0038-006,FUSE-XFMR-012566,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.05,266.1,0.3171,0.439,0.3655,340,13.8,1,1,,closed
EDGE-025539,FUSE-XFMR-012566,XFMR-012566,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.286,1508.0,0.3025,0.4584,0.3655,340,13.8,1,1,,closed
EDGE-025540,JCT-FDR-0038-006,FUSE-XFMR-012567,FDR-0038,SUB-010,lateral_underground,#2 ACSR,C,0.053,278.0,0.8216,0.4896,0.6985,150,13.8,1,0,,closed
EDGE-025541,FUSE-XFMR-012567,XFMR-012567,FDR-0038,SUB-010,lateral_underground,#2 ACSR,C,0.298,1575.3,0.8546,0.4865,0.6985,150,13.8,1,0,,closed
EDGE-025542,JCT-FDR-0038-006,FUSE-XFMR-012568,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.054,285.9,0.8607,0.4751,0.6985,150,13.8,1,1,,closed
EDGE-025543,FUSE-XFMR-012568,XFMR-012568,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.307,1620.2,0.925,0.5039,0.6985,150,13.8,1,1,,closed
EDGE-025544,JCT-FDR-0038-006,FUSE-XFMR-012569,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.057,301.0,0.9061,0.54,0.6985,150,13.8,2,0,,closed
EDGE-025545,FUSE-XFMR-012569,XFMR-012569,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AC,0.323,1705.4,0.9137,0.5445,0.6985,150,13.8,2,0,,closed
EDGE-025546,JCT-FDR-0038-006,FUSE-XFMR-012570,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.058,307.3,0.5841,0.4411,0.5345,230,13.8,2,1,,closed
EDGE-025547,FUSE-XFMR-012570,XFMR-012570,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.33,1741.3,0.5404,0.4307,0.5345,230,13.8,2,1,,closed
EDGE-025548,JCT-FDR-0038-006,JCT-FDR-0038-007,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.41,2164.8,0.5714,0.5143,0.4856,230,13.8,3,1,,closed
EDGE-025549,JCT-FDR-0038-007,FUSE-XFMR-012571,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.001,4.0,1.4799,0.5351,1.007,100,13.8,1,1,,closed
EDGE-025550,FUSE-XFMR-012571,XFMR-012571,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.004,22.4,1.3675,0.49,1.007,100,13.8,1,1,,closed
EDGE-025551,JCT-FDR-0038-007,FUSE-XFMR-012572,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.002,11.9,0.9055,0.4585,0.6985,150,13.8,2,1,,closed
EDGE-025552,FUSE-XFMR-012572,XFMR-012572,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.9057,0.5406,0.6985,150,13.8,2,1,,closed
EDGE-025553,JCT-FDR-0038-007,FUSE-XFMR-012573,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.005,24.6,0.59,0.4889,0.5345,230,13.8,2,1,,closed
EDGE-025554,FUSE-XFMR-012573,XFMR-012573,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.026,139.1,0.5746,0.4838,0.5345,230,13.8,2,1,,closed
EDGE-025555,JCT-FDR-0038-007,FUSE-XFMR-012574,FDR-0038,SUB-010,lateral_overhead,4/0 AL,B,0.006,31.7,0.2821,0.4493,0.3655,340,13.8,1,1,,closed
EDGE-025556,FUSE-XFMR-012574,XFMR-012574,FDR-0038,SUB-010,lateral_overhead,4/0 AL,B,0.034,179.5,0.2849,0.419,0.3655,340,13.8,1,1,,closed
EDGE-025557,JCT-FDR-0038-007,FUSE-XFMR-012575,FDR-0038,SUB-010,lateral_overhead,#4 CU,A,0.008,44.4,1.5477,0.5505,1.007,100,13.8,1,1,,closed
EDGE-025558,FUSE-XFMR-012575,XFMR-012575,FDR-0038,SUB-010,lateral_overhead,#4 CU,A,0.048,251.3,1.5884,0.5422,1.007,100,13.8,1,1,,closed
EDGE-025559,JCT-FDR-0038-007,FUSE-XFMR-012576,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.01,51.5,1.4832,0.4923,1.007,100,13.8,3,1,,closed
EDGE-025560,FUSE-XFMR-012576,XFMR-012576,FDR-0038,SUB-010,lateral_overhead,#4 CU,ABC,0.055,291.7,1.3651,0.5326,1.007,100,13.8,3,1,,closed
EDGE-025561,JCT-FDR-0038-007,FUSE-XFMR-012577,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.012,62.6,0.3073,0.475,0.3655,340,13.8,1,1,,closed
EDGE-025562,FUSE-XFMR-012577,XFMR-012577,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.067,354.6,0.3251,0.4276,0.3655,340,13.8,1,1,,closed
EDGE-025563,JCT-FDR-0038-007,FUSE-XFMR-012578,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.014,74.4,0.8768,0.5065,0.6985,150,13.8,2,1,,closed
EDGE-025564,FUSE-XFMR-012578,XFMR-012578,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.08,421.9,0.9825,0.5173,0.6985,150,13.8,2,1,,closed
EDGE-025565,JCT-FDR-0038-007,FUSE-XFMR-012579,FDR-0038,SUB-010,lateral_underground,1/0 AL,AC,0.016,86.3,0.6185,0.4624,0.5345,230,13.8,2,0,,closed
EDGE-025566,FUSE-XFMR-012579,XFMR-012579,FDR-0038,SUB-010,lateral_underground,1/0 AL,AC,0.093,489.2,0.5504,0.5199,0.5345,230,13.8,2,0,,closed
EDGE-025567,JCT-FDR-0038-007,FUSE-XFMR-012580,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.018,93.5,0.8182,0.481,0.6985,150,13.8,2,1,,closed
EDGE-025568,FUSE-XFMR-012580,XFMR-012580,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.1,529.6,0.8838,0.4576,0.6985,150,13.8,2,1,,closed
EDGE-025569,JCT-FDR-0038-007,FUSE-XFMR-012581,FDR-0038,SUB-010,lateral_underground,#2 ACSR,C,0.02,103.8,0.853,0.4529,0.6985,150,13.8,1,0,,closed
EDGE-025570,FUSE-XFMR-012581,XFMR-012581,FDR-0038,SUB-010,lateral_underground,#2 ACSR,C,0.111,587.9,0.9828,0.5284,0.6985,150,13.8,1,0,,closed
EDGE-025571,JCT-FDR-0038-007,FUSE-XFMR-012582,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.022,114.8,1.3829,0.5206,1.007,100,13.8,2,1,,closed
EDGE-025572,FUSE-XFMR-012582,XFMR-012582,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.123,650.8,1.5132,0.5488,1.007,100,13.8,2,1,,closed
EDGE-025573,JCT-FDR-0038-007,FUSE-XFMR-012583,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.024,125.1,0.3105,0.474,0.3655,340,13.8,1,1,,closed
EDGE-025574,FUSE-XFMR-012583,XFMR-012583,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.134,709.1,0.2944,0.4425,0.3655,340,13.8,1,1,,closed
EDGE-025575,JCT-FDR-0038-007,FUSE-XFMR-012584,FDR-0038,SUB-010,lateral_underground,#4 CU,ABC,0.026,137.8,1.6339,0.5525,1.007,100,13.8,3,0,,closed
EDGE-025576,FUSE-XFMR-012584,XFMR-012584,FDR-0038,SUB-010,lateral_underground,#4 CU,ABC,0.148,780.9,1.4121,0.5351,1.007,100,13.8,3,0,,closed
EDGE-025577,JCT-FDR-0038-007,FUSE-XFMR-012585,FDR-0038,SUB-010,lateral_underground,1/0 AL,BC,0.028,147.3,0.6072,0.4562,0.5345,230,13.8,2,0,,closed
EDGE-025578,FUSE-XFMR-012585,XFMR-012585,FDR-0038,SUB-010,lateral_underground,1/0 AL,BC,0.158,834.8,0.6097,0.4869,0.5345,230,13.8,2,0,,closed
EDGE-025579,JCT-FDR-0038-007,FUSE-XFMR-012586,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.03,159.2,1.3813,0.5606,1.007,100,13.8,1,1,,closed
EDGE-025580,FUSE-XFMR-012586,XFMR-012586,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.171,902.1,1.3765,0.5303,1.007,100,13.8,1,1,,closed
EDGE-025581,JCT-FDR-0038-007,FUSE-XFMR-012587,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.032,170.3,1.6517,0.4779,1.007,100,13.8,1,0,,closed
EDGE-025582,FUSE-XFMR-012587,XFMR-012587,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.183,964.9,1.5573,0.5103,1.007,100,13.8,1,0,,closed
EDGE-025583,JCT-FDR-0038-007,FUSE-XFMR-012588,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.034,180.6,0.5774,0.4526,0.5345,230,13.8,1,1,,closed
EDGE-025584,FUSE-XFMR-012588,XFMR-012588,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.194,1023.3,0.6394,0.4391,0.5345,230,13.8,1,1,,closed
EDGE-025585,JCT-FDR-0038-007,FUSE-XFMR-012589,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.036,190.1,0.8425,0.4639,0.6985,150,13.8,1,1,,closed
EDGE-025586,FUSE-XFMR-012589,XFMR-012589,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.204,1077.1,0.9204,0.4811,0.6985,150,13.8,1,1,,closed
EDGE-025587,JCT-FDR-0038-007,FUSE-XFMR-012590,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.037,197.2,0.3116,0.4017,0.3655,340,13.8,2,1,,closed
EDGE-025588,FUSE-XFMR-012590,XFMR-012590,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AC,0.212,1117.5,0.3141,0.405,0.3655,340,13.8,2,1,,closed
EDGE-025589,JCT-FDR-0038-007,FUSE-XFMR-012591,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.04,209.1,0.8255,0.4624,0.6985,150,13.8,1,1,,closed
EDGE-025590,FUSE-XFMR-012591,XFMR-012591,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.224,1184.8,0.8917,0.4979,0.6985,150,13.8,1,1,,closed
EDGE-025591,JCT-FDR-0038-007,FUSE-XFMR-012592,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.041,217.0,1.5614,0.5408,1.007,100,13.8,2,1,,closed
EDGE-025592,FUSE-XFMR-012592,XFMR-012592,FDR-0038,SUB-010,lateral_overhead,#4 CU,AC,0.233,1229.7,1.4387,0.5047,1.007,100,13.8,2,1,,closed
EDGE-025593,JCT-FDR-0038-007,FUSE-XFMR-012593,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AB,0.044,231.3,0.8559,0.4924,0.6985,150,13.8,2,0,,closed
EDGE-025594,FUSE-XFMR-012593,XFMR-012593,FDR-0038,SUB-010,lateral_underground,#2 ACSR,AB,0.248,1310.5,0.8783,0.5143,0.6985,150,13.8,2,0,,closed
EDGE-025595,JCT-FDR-0038-007,FUSE-XFMR-012594,FDR-0038,SUB-010,lateral_underground,4/0 AL,BC,0.046,240.8,0.3061,0.41,0.3655,340,13.8,2,0,,closed
EDGE-025596,FUSE-XFMR-012594,XFMR-012594,FDR-0038,SUB-010,lateral_underground,4/0 AL,BC,0.258,1364.4,0.3132,0.4506,0.3655,340,13.8,2,0,,closed
EDGE-025597,JCT-FDR-0038-007,FUSE-XFMR-012595,FDR-0038,SUB-010,lateral_underground,1/0 AL,A,0.047,249.5,0.6006,0.5118,0.5345,230,13.8,1,0,,closed
EDGE-025598,FUSE-XFMR-012595,XFMR-012595,FDR-0038,SUB-010,lateral_underground,1/0 AL,A,0.268,1413.7,0.6263,0.5111,0.5345,230,13.8,1,0,,closed
EDGE-025599,JCT-FDR-0038-007,FUSE-XFMR-012596,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.049,260.6,0.8064,0.4901,0.6985,150,13.8,1,1,,closed
EDGE-025600,FUSE-XFMR-012596,XFMR-012596,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.28,1476.6,0.9002,0.5094,0.6985,150,13.8,1,1,,closed
EDGE-025601,JCT-FDR-0038-007,FUSE-XFMR-012597,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.051,269.3,0.5825,0.4316,0.5345,230,13.8,2,1,,closed
EDGE-025602,FUSE-XFMR-012597,XFMR-012597,FDR-0038,SUB-010,lateral_overhead,1/0 AL,BC,0.289,1525.9,0.6146,0.5219,0.5345,230,13.8,2,1,,closed
EDGE-025603,JCT-FDR-0038-007,FUSE-XFMR-012598,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.053,282.0,0.2823,0.3908,0.3655,340,13.8,3,1,,closed
EDGE-025604,FUSE-XFMR-012598,XFMR-012598,FDR-0038,SUB-010,lateral_overhead,4/0 AL,ABC,0.303,1597.7,0.3108,0.463,0.3655,340,13.8,3,1,,closed
EDGE-025605,JCT-FDR-0038-007,FUSE-XFMR-012599,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.056,293.8,1.5882,0.5053,1.007,100,13.8,1,1,,closed
EDGE-025606,FUSE-XFMR-012599,XFMR-012599,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.315,1665.0,1.4317,0.5364,1.007,100,13.8,1,1,,closed
EDGE-025607,JCT-FDR-0038-007,FUSE-XFMR-012600,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.057,301.0,0.582,0.4578,0.5345,230,13.8,1,1,,closed
EDGE-025608,FUSE-XFMR-012600,XFMR-012600,FDR-0038,SUB-010,lateral_overhead,1/0 AL,B,0.323,1705.4,0.5402,0.4874,0.5345,230,13.8,1,1,,closed
EDGE-025609,JCT-FDR-0038-007,FUSE-XFMR-012601,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.059,312.0,1.3709,0.5561,1.007,100,13.8,1,1,,closed
EDGE-025610,FUSE-XFMR-012601,XFMR-012601,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.335,1768.3,1.5578,0.5058,1.007,100,13.8,1,1,,closed
EDGE-025611,JCT-FDR-0038-007,JCT-FDR-0038-008,FDR-0038,SUB-010,primary_underground,1/0 AL,ABC,0.4,2112.0,0.6288,0.4737,0.4829,230,13.8,3,0,,closed
EDGE-025612,JCT-FDR-0038-008,FUSE-XFMR-012602,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.001,4.0,1.4985,0.5381,1.007,100,13.8,1,1,,closed
EDGE-025613,FUSE-XFMR-012602,XFMR-012602,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.004,22.4,1.5919,0.5246,1.007,100,13.8,1,1,,closed
EDGE-025614,JCT-FDR-0038-008,FUSE-XFMR-012603,FDR-0038,SUB-010,lateral_underground,1/0 AL,C,0.003,13.5,0.5561,0.5028,0.5345,230,13.8,1,0,,closed
EDGE-025615,FUSE-XFMR-012603,XFMR-012603,FDR-0038,SUB-010,lateral_underground,1/0 AL,C,0.014,76.3,0.5522,0.4637,0.5345,230,13.8,1,0,,closed
EDGE-025616,JCT-FDR-0038-008,FUSE-XFMR-012604,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.004,23.0,0.2674,0.397,0.3655,340,13.8,1,1,,closed
EDGE-025617,FUSE-XFMR-012604,XFMR-012604,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.025,130.2,0.322,0.4382,0.3655,340,13.8,1,1,,closed
EDGE-025618,JCT-FDR-0038-008,FUSE-XFMR-012605,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.007,36.4,0.6422,0.4776,0.5345,230,13.8,1,1,,closed
EDGE-025619,FUSE-XFMR-012605,XFMR-012605,FDR-0038,SUB-010,lateral_overhead,1/0 AL,C,0.039,206.4,0.5943,0.4487,0.5345,230,13.8,1,1,,closed
EDGE-025620,JCT-FDR-0038-008,FUSE-XFMR-012606,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.009,45.1,0.9458,0.4754,0.6985,150,13.8,2,1,,closed
EDGE-025621,FUSE-XFMR-012606,XFMR-012606,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,BC,0.048,255.8,0.8189,0.4565,0.6985,150,13.8,2,1,,closed
EDGE-025622,JCT-FDR-0038-008,FUSE-XFMR-012607,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.011,57.0,0.6392,0.4499,0.5345,230,13.8,2,0,,closed
EDGE-025623,FUSE-XFMR-012607,XFMR-012607,FDR-0038,SUB-010,lateral_underground,1/0 AL,AB,0.061,323.1,0.61,0.4435,0.5345,230,13.8,2,0,,closed
EDGE-025624,JCT-FDR-0038-008,FUSE-XFMR-012608,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.012,62.6,0.2844,0.41,0.3655,340,13.8,1,1,,closed
EDGE-025625,FUSE-XFMR-012608,XFMR-012608,FDR-0038,SUB-010,lateral_overhead,4/0 AL,A,0.067,354.6,0.3072,0.4601,0.3655,340,13.8,1,1,,closed
EDGE-025626,JCT-FDR-0038-008,FUSE-XFMR-012609,FDR-0038,SUB-010,lateral_underground,4/0 AL,C,0.014,75.2,0.3219,0.4091,0.3655,340,13.8,1,0,,closed
EDGE-025627,FUSE-XFMR-012609,XFMR-012609,FDR-0038,SUB-010,lateral_underground,4/0 AL,C,0.081,426.4,0.3065,0.4056,0.3655,340,13.8,1,0,,closed
EDGE-025628,JCT-FDR-0038-008,FUSE-XFMR-012610,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.017,87.9,0.5684,0.4474,0.5345,230,13.8,2,1,,closed
EDGE-025629,FUSE-XFMR-012610,XFMR-012610,FDR-0038,SUB-010,lateral_overhead,1/0 AL,AB,0.094,498.2,0.6148,0.4478,0.5345,230,13.8,2,1,,closed
EDGE-025630,JCT-FDR-0038-008,FUSE-XFMR-012611,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.018,95.8,0.8838,0.4933,0.6985,150,13.8,1,1,,closed
EDGE-025631,FUSE-XFMR-012611,XFMR-012611,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,C,0.103,543.0,0.9693,0.5145,0.6985,150,13.8,1,1,,closed
EDGE-025632,JCT-FDR-0038-008,FUSE-XFMR-012612,FDR-0038,SUB-010,lateral_overhead,4/0 AL,B,0.02,107.7,0.2754,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-025633,FUSE-XFMR-012612,XFMR-012612,FDR-0038,SUB-010,lateral_overhead,4/0 AL,B,0.116,610.4,0.3084,0.4123,0.3655,340,13.8,1,1,,closed
EDGE-025634,JCT-FDR-0038-008,FUSE-XFMR-012613,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.022,115.6,1.4217,0.5208,1.007,100,13.8,1,1,,closed
EDGE-025635,FUSE-XFMR-012613,XFMR-012613,FDR-0038,SUB-010,lateral_overhead,#4 CU,B,0.124,655.2,1.4233,0.4878,1.007,100,13.8,1,1,,closed
EDGE-025636,JCT-FDR-0038-008,FUSE-XFMR-012614,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.024,124.3,0.8852,0.4577,0.6985,150,13.8,2,1,,closed
EDGE-025637,FUSE-XFMR-012614,XFMR-012614,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.133,704.6,0.9181,0.5394,0.6985,150,13.8,2,1,,closed
EDGE-025638,JCT-FDR-0038-008,FUSE-XFMR-012615,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.026,136.2,1.6396,0.485,1.007,100,13.8,1,1,,closed
EDGE-025639,FUSE-XFMR-012615,XFMR-012615,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.146,771.9,1.6163,0.5597,1.007,100,13.8,1,1,,closed
EDGE-025640,JCT-FDR-0038-008,FUSE-XFMR-012616,FDR-0038,SUB-010,lateral_underground,1/0 AL,ABC,0.027,144.9,0.6442,0.4803,0.5345,230,13.8,3,0,,closed
EDGE-025641,FUSE-XFMR-012616,XFMR-012616,FDR-0038,SUB-010,lateral_underground,1/0 AL,ABC,0.156,821.3,0.6229,0.4368,0.5345,230,13.8,3,0,,closed
EDGE-025642,JCT-FDR-0038-008,FUSE-XFMR-012617,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.03,159.2,0.9545,0.4747,0.6985,150,13.8,1,1,,closed
EDGE-025643,FUSE-XFMR-012617,XFMR-012617,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,A,0.171,902.1,0.9019,0.5061,0.6985,150,13.8,1,1,,closed
EDGE-025644,JCT-FDR-0038-008,FUSE-XFMR-012618,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.032,169.5,0.6137,0.4361,0.5345,230,13.8,3,1,,closed
EDGE-025645,FUSE-XFMR-012618,XFMR-012618,FDR-0038,SUB-010,lateral_overhead,1/0 AL,ABC,0.182,960.4,0.5788,0.5002,0.5345,230,13.8,3,1,,closed
EDGE-025646,JCT-FDR-0038-008,FUSE-XFMR-012619,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.034,178.2,0.8485,0.4955,0.6985,150,13.8,3,1,,closed
EDGE-025647,FUSE-XFMR-012619,XFMR-012619,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.191,1009.8,0.8213,0.4611,0.6985,150,13.8,3,1,,closed
EDGE-025648,JCT-FDR-0038-008,FUSE-XFMR-012620,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.036,187.7,1.5459,0.4693,1.007,100,13.8,1,1,,closed
EDGE-025649,FUSE-XFMR-012620,XFMR-012620,FDR-0038,SUB-010,lateral_overhead,#4 CU,C,0.201,1063.7,1.6312,0.5618,1.007,100,13.8,1,1,,closed
EDGE-025650,JCT-FDR-0038-008,FUSE-XFMR-012621,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.038,198.8,0.3245,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-025651,FUSE-XFMR-012621,XFMR-012621,FDR-0038,SUB-010,lateral_overhead,4/0 AL,C,0.213,1126.5,0.3221,0.413,0.3655,340,13.8,1,1,,closed
EDGE-025652,JCT-FDR-0038-008,FUSE-XFMR-012622,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.04,209.9,0.8787,0.4648,0.6985,150,13.8,3,1,,closed
EDGE-025653,FUSE-XFMR-012622,XFMR-012622,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.225,1189.3,0.9809,0.4611,0.6985,150,13.8,3,1,,closed
EDGE-025654,JCT-FDR-0038-008,FUSE-XFMR-012623,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.042,219.4,0.9597,0.5159,0.6985,150,13.8,2,1,,closed
EDGE-025655,FUSE-XFMR-012623,XFMR-012623,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AC,0.235,1243.2,0.8281,0.5464,0.6985,150,13.8,2,1,,closed
EDGE-025656,JCT-FDR-0038-008,FUSE-XFMR-012624,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.044,231.3,1.4357,0.5366,1.007,100,13.8,2,1,,closed
EDGE-025657,FUSE-XFMR-012624,XFMR-012624,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.248,1310.5,1.4079,0.481,1.007,100,13.8,2,1,,closed
EDGE-025658,JCT-FDR-0038-008,FUSE-XFMR-012625,FDR-0038,SUB-010,lateral_underground,#4 CU,ABC,0.045,240.0,1.4704,0.5508,1.007,100,13.8,3,0,,closed
EDGE-025659,FUSE-XFMR-012625,XFMR-012625,FDR-0038,SUB-010,lateral_underground,#4 CU,ABC,0.258,1359.9,1.6045,0.5433,1.007,100,13.8,3,0,,closed
EDGE-025660,JCT-FDR-0038-008,FUSE-XFMR-012626,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.048,251.1,0.8481,0.4572,0.6985,150,13.8,3,1,,closed
EDGE-025661,FUSE-XFMR-012626,XFMR-012626,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.269,1422.7,0.9113,0.485,0.6985,150,13.8,3,1,,closed
EDGE-025662,JCT-FDR-0038-008,FUSE-XFMR-012627,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.049,260.6,0.3199,0.4582,0.3655,340,13.8,2,1,,closed
EDGE-025663,FUSE-XFMR-012627,XFMR-012627,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.28,1476.6,0.2922,0.4226,0.3655,340,13.8,2,1,,closed
EDGE-025664,JCT-FDR-0038-008,FUSE-XFMR-012628,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.051,269.3,0.9396,0.5218,0.6985,150,13.8,2,1,,closed
EDGE-025665,FUSE-XFMR-012628,XFMR-012628,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,AB,0.289,1525.9,0.8508,0.5476,0.6985,150,13.8,2,1,,closed
EDGE-025666,JCT-FDR-0038-008,FUSE-XFMR-012629,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.054,284.3,1.4845,0.5471,1.007,100,13.8,2,1,,closed
EDGE-025667,FUSE-XFMR-012629,XFMR-012629,FDR-0038,SUB-010,lateral_overhead,#4 CU,AB,0.305,1611.2,1.4758,0.5339,1.007,100,13.8,2,1,,closed
EDGE-025668,JCT-FDR-0038-008,FUSE-XFMR-012630,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.056,293.0,0.8555,0.4932,0.6985,150,13.8,1,1,,closed
EDGE-025669,FUSE-XFMR-012630,XFMR-012630,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,B,0.315,1660.6,0.8575,0.5468,0.6985,150,13.8,1,1,,closed
EDGE-025670,JCT-FDR-0038-008,FUSE-XFMR-012631,FDR-0038,SUB-010,lateral_overhead,#4 CU,A,0.057,300.2,1.4882,0.5329,1.007,100,13.8,1,1,,closed
EDGE-025671,FUSE-XFMR-012631,XFMR-012631,FDR-0038,SUB-010,lateral_overhead,#4 CU,A,0.322,1701.0,1.5146,0.4658,1.007,100,13.8,1,1,,closed
EDGE-025672,JCT-FDR-0038-008,FUSE-XFMR-012632,FDR-0038,SUB-010,lateral_underground,1/0 AL,B,0.06,316.0,0.6168,0.5166,0.5345,230,13.8,1,0,,closed
EDGE-025673,FUSE-XFMR-012632,XFMR-012632,FDR-0038,SUB-010,lateral_underground,1/0 AL,B,0.339,1790.7,0.5976,0.5207,0.5345,230,13.8,1,0,,closed
EDGE-025674,JCT-FDR-0038-008,JCT-FDR-0038-009,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.41,2164.8,0.5661,0.4531,0.578,230,13.8,3,1,,closed
EDGE-025675,JCT-FDR-0038-009,FUSE-XFMR-012633,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.002,7.9,1.5725,0.4767,1.007,100,13.8,1,0,,closed
EDGE-025676,FUSE-XFMR-012633,XFMR-012633,FDR-0038,SUB-010,lateral_underground,#4 CU,A,0.009,44.9,1.4672,0.5428,1.007,100,13.8,1,0,,closed
EDGE-025677,JCT-FDR-0038-009,FUSE-XFMR-012634,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.002,7.9,0.3096,0.4234,0.3655,340,13.8,2,1,,closed
EDGE-025678,FUSE-XFMR-012634,XFMR-012634,FDR-0038,SUB-010,lateral_overhead,4/0 AL,AB,0.009,44.9,0.298,0.3971,0.3655,340,13.8,2,1,,closed
EDGE-025679,JCT-FDR-0038-009,FUSE-XFMR-012635,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.004,22.2,0.9362,0.5391,0.6985,150,13.8,3,1,,closed
EDGE-025680,FUSE-XFMR-012635,XFMR-012635,FDR-0038,SUB-010,lateral_overhead,#2 ACSR,ABC,0.024,125.7,0.889,0.5286,0.6985,150,13.8,3,1,,closed
EDGE-025681,JCT-FDR-0038-009,FDR-0038-TAIL,FDR-0038,SUB-010,primary_overhead,1/0 AL,ABC,0.04,211.2,0.6016,0.4852,0.5345,230,13.8,3,1,,open
EDGE-025682,SUB-010,FDR-0039-HEAD,FDR-0039,SUB-010,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2614,0.4151,0.335,480,13.8,3,1,,closed
EDGE-025683,FDR-0039-HEAD,JCT-FDR-0039-001,FDR-0039,SUB-010,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.233,0.4682,0.3121,480,13.8,3,1,,closed
EDGE-025684,JCT-FDR-0039-001,FUSE-XFMR-012636,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.001,5.5,0.6419,0.506,0.5345,230,13.8,3,1,,closed
EDGE-025685,FUSE-XFMR-012636,XFMR-012636,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.006,31.4,0.5329,0.4784,0.5345,230,13.8,3,1,,closed
EDGE-025686,JCT-FDR-0039-001,FUSE-XFMR-012637,FDR-0039,SUB-010,lateral_underground,1/0 AL,BC,0.004,21.4,0.5758,0.5121,0.5345,230,13.8,2,0,,closed
EDGE-025687,FUSE-XFMR-012637,XFMR-012637,FDR-0039,SUB-010,lateral_underground,1/0 AL,BC,0.023,121.2,0.5787,0.4447,0.5345,230,13.8,2,0,,closed
EDGE-025688,JCT-FDR-0039-001,FUSE-XFMR-012638,FDR-0039,SUB-010,lateral_underground,4/0 AL,C,0.009,46.7,0.3165,0.4749,0.3655,340,13.8,1,0,,closed
EDGE-025689,FUSE-XFMR-012638,XFMR-012638,FDR-0039,SUB-010,lateral_underground,4/0 AL,C,0.05,264.8,0.2871,0.4127,0.3655,340,13.8,1,0,,closed
EDGE-025690,JCT-FDR-0039-001,FUSE-XFMR-012639,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.013,68.1,0.6484,0.5151,0.5345,230,13.8,1,1,,closed
EDGE-025691,FUSE-XFMR-012639,XFMR-012639,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.073,386.0,0.5933,0.5113,0.5345,230,13.8,1,1,,closed
EDGE-025692,JCT-FDR-0039-001,FUSE-XFMR-012640,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.017,88.7,0.2948,0.4579,0.3655,340,13.8,2,1,,closed
EDGE-025693,FUSE-XFMR-012640,XFMR-012640,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.095,502.7,0.3102,0.4048,0.3655,340,13.8,2,1,,closed
EDGE-025694,JCT-FDR-0039-001,FUSE-XFMR-012641,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.021,111.7,1.6174,0.5465,1.007,100,13.8,1,1,,closed
EDGE-025695,FUSE-XFMR-012641,XFMR-012641,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.12,632.8,1.5294,0.4834,1.007,100,13.8,1,1,,closed
EDGE-025696,JCT-FDR-0039-001,FUSE-XFMR-012642,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,B,0.026,135.4,0.9152,0.4812,0.6985,150,13.8,1,1,,closed
EDGE-025697,FUSE-XFMR-012642,XFMR-012642,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,B,0.145,767.4,0.8188,0.4936,0.6985,150,13.8,1,1,,closed
EDGE-025698,JCT-FDR-0039-001,FUSE-XFMR-012643,FDR-0039,SUB-010,lateral_underground,#2 ACSR,AB,0.03,159.2,0.973,0.547,0.6985,150,13.8,2,0,,closed
EDGE-025699,FUSE-XFMR-012643,XFMR-012643,FDR-0039,SUB-010,lateral_underground,#2 ACSR,AB,0.171,902.1,0.9526,0.4837,0.6985,150,13.8,2,0,,closed
EDGE-025700,JCT-FDR-0039-001,FUSE-XFMR-012644,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.034,181.4,0.8852,0.4618,0.6985,150,13.8,1,1,,closed
EDGE-025701,FUSE-XFMR-012644,XFMR-012644,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.195,1027.8,0.9297,0.5389,0.6985,150,13.8,1,1,,closed
EDGE-025702,JCT-FDR-0039-001,FUSE-XFMR-012645,FDR-0039,SUB-010,lateral_overhead,1/0 AL,A,0.039,203.5,0.6128,0.5234,0.5345,230,13.8,1,1,,closed
EDGE-025703,FUSE-XFMR-012645,XFMR-012645,FDR-0039,SUB-010,lateral_overhead,1/0 AL,A,0.218,1153.4,0.5861,0.4463,0.5345,230,13.8,1,1,,closed
EDGE-025704,JCT-FDR-0039-001,FUSE-XFMR-012646,FDR-0039,SUB-010,lateral_overhead,#4 CU,BC,0.043,228.1,1.3855,0.5578,1.007,100,13.8,2,1,,closed
EDGE-025705,FUSE-XFMR-012646,XFMR-012646,FDR-0039,SUB-010,lateral_overhead,#4 CU,BC,0.245,1292.5,1.404,0.5197,1.007,100,13.8,2,1,,closed
EDGE-025706,JCT-FDR-0039-001,FUSE-XFMR-012647,FDR-0039,SUB-010,lateral_overhead,#4 CU,AB,0.047,247.9,1.3966,0.5253,1.007,100,13.8,2,1,,closed
EDGE-025707,FUSE-XFMR-012647,XFMR-012647,FDR-0039,SUB-010,lateral_overhead,#4 CU,AB,0.266,1404.7,1.3962,0.532,1.007,100,13.8,2,1,,closed
EDGE-025708,JCT-FDR-0039-001,FUSE-XFMR-012648,FDR-0039,SUB-010,lateral_overhead,1/0 AL,B,0.052,272.4,0.5898,0.4627,0.5345,230,13.8,1,1,,closed
EDGE-025709,FUSE-XFMR-012648,XFMR-012648,FDR-0039,SUB-010,lateral_overhead,1/0 AL,B,0.292,1543.9,0.6495,0.4496,0.5345,230,13.8,1,1,,closed
EDGE-025710,JCT-FDR-0039-001,FUSE-XFMR-012649,FDR-0039,SUB-010,lateral_overhead,#4 CU,C,0.055,291.5,1.3891,0.5251,1.007,100,13.8,1,1,,closed
EDGE-025711,FUSE-XFMR-012649,XFMR-012649,FDR-0039,SUB-010,lateral_overhead,#4 CU,C,0.313,1651.6,1.4746,0.5073,1.007,100,13.8,1,1,,closed
EDGE-025712,JCT-FDR-0039-001,FUSE-XFMR-012650,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.059,313.6,0.9203,0.4692,0.6985,150,13.8,2,1,,closed
EDGE-025713,FUSE-XFMR-012650,XFMR-012650,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.337,1777.2,0.9228,0.5166,0.6985,150,13.8,2,1,,closed
EDGE-025714,JCT-FDR-0039-001,FUSE-XFMR-012651,FDR-0039,SUB-010,lateral_underground,4/0 AL,C,0.064,339.8,0.2679,0.4227,0.3655,340,13.8,1,0,,closed
EDGE-025715,FUSE-XFMR-012651,XFMR-012651,FDR-0039,SUB-010,lateral_underground,4/0 AL,C,0.365,1925.4,0.2847,0.4737,0.3655,340,13.8,1,0,,closed
EDGE-025716,JCT-FDR-0039-001,FUSE-XFMR-012652,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.068,361.2,0.3096,0.4158,0.3655,340,13.8,2,1,,closed
EDGE-025717,FUSE-XFMR-012652,XFMR-012652,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.388,2046.5,0.273,0.4111,0.3655,340,13.8,2,1,,closed
EDGE-025718,JCT-FDR-0039-001,JCT-FDR-0039-002,FDR-0039,SUB-010,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2258,0.447,0.3432,480,13.8,3,1,,closed
EDGE-025719,JCT-FDR-0039-002,FUSE-XFMR-012653,FDR-0039,SUB-010,lateral_overhead,1/0 AL,B,0.001,7.1,0.6275,0.513,0.5345,230,13.8,1,1,,closed
EDGE-025720,FUSE-XFMR-012653,XFMR-012653,FDR-0039,SUB-010,lateral_overhead,1/0 AL,B,0.008,40.4,0.6001,0.4638,0.5345,230,13.8,1,1,,closed
EDGE-025721,JCT-FDR-0039-002,FUSE-XFMR-012654,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.005,24.6,0.2755,0.3938,0.3655,340,13.8,2,1,,closed
EDGE-025722,FUSE-XFMR-012654,XFMR-012654,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.026,139.1,0.2834,0.4133,0.3655,340,13.8,2,1,,closed
EDGE-025723,JCT-FDR-0039-002,FUSE-XFMR-012655,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.009,45.1,1.5767,0.5506,1.007,100,13.8,2,1,,closed
EDGE-025724,FUSE-XFMR-012655,XFMR-012655,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.048,255.8,1.5165,0.5042,1.007,100,13.8,2,1,,closed
EDGE-025725,JCT-FDR-0039-002,FUSE-XFMR-012656,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.899,0.5123,0.6985,150,13.8,2,1,,closed
EDGE-025726,FUSE-XFMR-012656,XFMR-012656,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.072,381.5,0.8652,0.5307,0.6985,150,13.8,2,1,,closed
EDGE-025727,JCT-FDR-0039-002,FUSE-XFMR-012657,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.017,90.3,0.8436,0.4823,0.6985,150,13.8,1,1,,closed
EDGE-025728,FUSE-XFMR-012657,XFMR-012657,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.097,511.6,0.8828,0.4558,0.6985,150,13.8,1,1,,closed
EDGE-025729,JCT-FDR-0039-002,FUSE-XFMR-012658,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.021,113.3,1.4102,0.4711,1.007,100,13.8,2,1,,closed
EDGE-025730,FUSE-XFMR-012658,XFMR-012658,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.122,641.8,1.4596,0.5454,1.007,100,13.8,2,1,,closed
EDGE-025731,JCT-FDR-0039-002,FUSE-XFMR-012659,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.025,133.8,1.6532,0.5066,1.007,100,13.8,2,1,,closed
EDGE-025732,FUSE-XFMR-012659,XFMR-012659,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.144,758.5,1.3951,0.4982,1.007,100,13.8,2,1,,closed
EDGE-025733,JCT-FDR-0039-002,FUSE-XFMR-012660,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.03,159.2,0.8916,0.5213,0.6985,150,13.8,1,1,,closed
EDGE-025734,FUSE-XFMR-012660,XFMR-012660,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.171,902.1,0.8077,0.5181,0.6985,150,13.8,1,1,,closed
EDGE-025735,JCT-FDR-0039-002,FUSE-XFMR-012661,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.034,179.0,0.6281,0.493,0.5345,230,13.8,2,1,,closed
EDGE-025736,FUSE-XFMR-012661,XFMR-012661,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.192,1014.3,0.5673,0.4678,0.5345,230,13.8,2,1,,closed
EDGE-025737,JCT-FDR-0039-002,FUSE-XFMR-012662,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.039,204.3,1.4841,0.5228,1.007,100,13.8,3,1,,closed
EDGE-025738,FUSE-XFMR-012662,XFMR-012662,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.219,1157.9,1.4566,0.4941,1.007,100,13.8,3,1,,closed
EDGE-025739,JCT-FDR-0039-002,FUSE-XFMR-012663,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.043,225.7,1.4981,0.5026,1.007,100,13.8,3,1,,closed
EDGE-025740,FUSE-XFMR-012663,XFMR-012663,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.242,1279.1,1.5168,0.4835,1.007,100,13.8,3,1,,closed
EDGE-025741,JCT-FDR-0039-002,FUSE-XFMR-012664,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.047,246.3,1.5212,0.5224,1.007,100,13.8,1,1,,closed
EDGE-025742,FUSE-XFMR-012664,XFMR-012664,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.264,1395.8,1.558,0.4713,1.007,100,13.8,1,1,,closed
EDGE-025743,JCT-FDR-0039-002,FUSE-XFMR-012665,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.051,269.3,0.3197,0.4356,0.3655,340,13.8,1,1,,closed
EDGE-025744,FUSE-XFMR-012665,XFMR-012665,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.289,1525.9,0.3148,0.4044,0.3655,340,13.8,1,1,,closed
EDGE-025745,JCT-FDR-0039-002,FUSE-XFMR-012666,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.056,293.8,1.5191,0.5043,1.007,100,13.8,3,1,,closed
EDGE-025746,FUSE-XFMR-012666,XFMR-012666,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.315,1665.0,1.4595,0.484,1.007,100,13.8,3,1,,closed
EDGE-025747,JCT-FDR-0039-002,FUSE-XFMR-012667,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.06,314.4,0.865,0.5182,0.6985,150,13.8,1,1,,closed
EDGE-025748,FUSE-XFMR-012667,XFMR-012667,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.337,1781.7,0.8412,0.5309,0.6985,150,13.8,1,1,,closed
EDGE-025749,JCT-FDR-0039-002,FUSE-XFMR-012668,FDR-0039,SUB-010,lateral_overhead,4/0 AL,B,0.065,340.6,0.3214,0.4235,0.3655,340,13.8,1,1,,closed
EDGE-025750,FUSE-XFMR-012668,XFMR-012668,FDR-0039,SUB-010,lateral_overhead,4/0 AL,B,0.365,1929.8,0.3032,0.4454,0.3655,340,13.8,1,1,,closed
EDGE-025751,JCT-FDR-0039-002,FUSE-XFMR-012669,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.069,361.9,1.5889,0.5297,1.007,100,13.8,3,1,,closed
EDGE-025752,FUSE-XFMR-012669,XFMR-012669,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.388,2051.0,1.4058,0.5212,1.007,100,13.8,3,1,,closed
EDGE-025753,JCT-FDR-0039-002,JCT-FDR-0039-003,FDR-0039,SUB-010,primary_underground,397.5 AAC,ABC,0.4,2112.0,0.26,0.4329,0.3296,480,13.8,3,0,,closed
EDGE-025754,JCT-FDR-0039-003,FUSE-XFMR-012670,FDR-0039,SUB-010,lateral_overhead,1/0 AL,B,0.001,6.3,0.6095,0.482,0.5345,230,13.8,1,1,,closed
EDGE-025755,FUSE-XFMR-012670,XFMR-012670,FDR-0039,SUB-010,lateral_overhead,1/0 AL,B,0.007,35.9,0.5846,0.4958,0.5345,230,13.8,1,1,,closed
EDGE-025756,JCT-FDR-0039-003,FUSE-XFMR-012671,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.004,23.0,0.3227,0.4586,0.3655,340,13.8,1,1,,closed
EDGE-025757,FUSE-XFMR-012671,XFMR-012671,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.025,130.2,0.2957,0.4572,0.3655,340,13.8,1,1,,closed
EDGE-025758,JCT-FDR-0039-003,FUSE-XFMR-012672,FDR-0039,SUB-010,lateral_underground,4/0 AL,A,0.009,45.9,0.2738,0.4521,0.3655,340,13.8,1,0,,closed
EDGE-025759,FUSE-XFMR-012672,XFMR-012672,FDR-0039,SUB-010,lateral_underground,4/0 AL,A,0.049,260.3,0.2928,0.4346,0.3655,340,13.8,1,0,,closed
EDGE-025760,JCT-FDR-0039-003,FUSE-XFMR-012673,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.012,64.2,0.9433,0.5295,0.6985,150,13.8,1,1,,closed
EDGE-025761,FUSE-XFMR-012673,XFMR-012673,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.069,363.5,0.9431,0.5505,0.6985,150,13.8,1,1,,closed
EDGE-025762,JCT-FDR-0039-003,FUSE-XFMR-012674,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.017,87.1,1.5613,0.5355,1.007,100,13.8,3,1,,closed
EDGE-025763,FUSE-XFMR-012674,XFMR-012674,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.093,493.7,1.4971,0.5561,1.007,100,13.8,3,1,,closed
EDGE-025764,JCT-FDR-0039-003,FUSE-XFMR-012675,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.021,112.5,0.8773,0.5154,0.6985,150,13.8,2,1,,closed
EDGE-025765,FUSE-XFMR-012675,XFMR-012675,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.121,637.3,0.8883,0.5129,0.6985,150,13.8,2,1,,closed
EDGE-025766,JCT-FDR-0039-003,FUSE-XFMR-012676,FDR-0039,SUB-010,lateral_underground,4/0 AL,BC,0.025,132.3,0.2684,0.4151,0.3655,340,13.8,2,0,,closed
EDGE-025767,FUSE-XFMR-012676,XFMR-012676,FDR-0039,SUB-010,lateral_underground,4/0 AL,BC,0.142,749.5,0.2916,0.4099,0.3655,340,13.8,2,0,,closed
EDGE-025768,JCT-FDR-0039-003,FUSE-XFMR-012677,FDR-0039,SUB-010,lateral_underground,#4 CU,A,0.03,156.0,1.3867,0.5082,1.007,100,13.8,1,0,,closed
EDGE-025769,FUSE-XFMR-012677,XFMR-012677,FDR-0039,SUB-010,lateral_underground,#4 CU,A,0.167,884.1,1.5669,0.4648,1.007,100,13.8,1,0,,closed
EDGE-025770,JCT-FDR-0039-003,FUSE-XFMR-012678,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.034,179.0,1.4566,0.4758,1.007,100,13.8,3,1,,closed
EDGE-025771,FUSE-XFMR-012678,XFMR-012678,FDR-0039,SUB-010,lateral_overhead,#4 CU,ABC,0.192,1014.3,1.3948,0.4699,1.007,100,13.8,3,1,,closed
EDGE-025772,JCT-FDR-0039-003,FUSE-XFMR-012679,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.038,198.8,0.9434,0.4792,0.6985,150,13.8,2,1,,closed
EDGE-025773,FUSE-XFMR-012679,XFMR-012679,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.213,1126.5,0.8855,0.5354,0.6985,150,13.8,2,1,,closed
EDGE-025774,JCT-FDR-0039-003,FUSE-XFMR-012680,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AC,0.042,224.1,0.5371,0.4516,0.5345,230,13.8,2,1,,closed
EDGE-025775,FUSE-XFMR-012680,XFMR-012680,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AC,0.241,1270.1,0.5466,0.4728,0.5345,230,13.8,2,1,,closed
EDGE-025776,JCT-FDR-0039-003,FUSE-XFMR-012681,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.046,243.9,0.5722,0.4435,0.5345,230,13.8,2,1,,closed
EDGE-025777,FUSE-XFMR-012681,XFMR-012681,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.262,1382.3,0.612,0.5137,0.5345,230,13.8,2,1,,closed
EDGE-025778,JCT-FDR-0039-003,FUSE-XFMR-012682,FDR-0039,SUB-010,lateral_overhead,#4 CU,AB,0.051,269.3,1.5851,0.5608,1.007,100,13.8,2,1,,closed
EDGE-025779,FUSE-XFMR-012682,XFMR-012682,FDR-0039,SUB-010,lateral_overhead,#4 CU,AB,0.289,1525.9,1.5887,0.5113,1.007,100,13.8,2,1,,closed
EDGE-025780,JCT-FDR-0039-003,FUSE-XFMR-012683,FDR-0039,SUB-010,lateral_overhead,#4 CU,AB,0.055,292.2,1.3693,0.5074,1.007,100,13.8,2,1,,closed
EDGE-025781,FUSE-XFMR-012683,XFMR-012683,FDR-0039,SUB-010,lateral_overhead,#4 CU,AB,0.314,1656.1,1.5926,0.5378,1.007,100,13.8,2,1,,closed
EDGE-025782,JCT-FDR-0039-003,FUSE-XFMR-012684,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.06,314.4,0.6436,0.487,0.5345,230,13.8,2,1,,closed
EDGE-025783,FUSE-XFMR-012684,XFMR-012684,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.337,1781.7,0.5874,0.4801,0.5345,230,13.8,2,1,,closed
EDGE-025784,JCT-FDR-0039-003,FUSE-XFMR-012685,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.064,338.2,0.6205,0.5203,0.5345,230,13.8,3,1,,closed
EDGE-025785,FUSE-XFMR-012685,XFMR-012685,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.363,1916.4,0.6289,0.5023,0.5345,230,13.8,3,1,,closed
EDGE-025786,JCT-FDR-0039-003,FUSE-XFMR-012686,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.068,360.4,0.5899,0.4489,0.5345,230,13.8,2,1,,closed
EDGE-025787,FUSE-XFMR-012686,XFMR-012686,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.387,2042.0,0.5913,0.453,0.5345,230,13.8,2,1,,closed
EDGE-025788,JCT-FDR-0039-003,JCT-FDR-0039-004,FDR-0039,SUB-010,primary_overhead,397.5 AAC,ABC,0.4,2112.0,0.2293,0.4146,0.3051,480,13.8,3,1,,closed
EDGE-025789,JCT-FDR-0039-004,FUSE-XFMR-012687,FDR-0039,SUB-010,lateral_overhead,4/0 AL,ABC,0.001,3.2,0.2987,0.4381,0.3655,340,13.8,3,1,,closed
EDGE-025790,FUSE-XFMR-012687,XFMR-012687,FDR-0039,SUB-010,lateral_overhead,4/0 AL,ABC,0.003,18.0,0.3232,0.4445,0.3655,340,13.8,3,1,,closed
EDGE-025791,JCT-FDR-0039-004,FUSE-XFMR-012688,FDR-0039,SUB-010,lateral_underground,#4 CU,AB,0.005,27.7,1.362,0.4946,1.007,100,13.8,2,0,,closed
EDGE-025792,FUSE-XFMR-012688,XFMR-012688,FDR-0039,SUB-010,lateral_underground,#4 CU,AB,0.03,157.1,1.4256,0.5605,1.007,100,13.8,2,0,,closed
EDGE-025793,JCT-FDR-0039-004,FUSE-XFMR-012689,FDR-0039,SUB-010,lateral_underground,#2 ACSR,BC,0.009,47.5,0.8916,0.4731,0.6985,150,13.8,2,0,,closed
EDGE-025794,FUSE-XFMR-012689,XFMR-012689,FDR-0039,SUB-010,lateral_underground,#2 ACSR,BC,0.051,269.3,0.9211,0.5065,0.6985,150,13.8,2,0,,closed
EDGE-025795,JCT-FDR-0039-004,FUSE-XFMR-012690,FDR-0039,SUB-010,lateral_underground,1/0 AL,AB,0.013,68.1,0.5458,0.504,0.5345,230,13.8,2,0,,closed
EDGE-025796,FUSE-XFMR-012690,XFMR-012690,FDR-0039,SUB-010,lateral_underground,1/0 AL,AB,0.073,386.0,0.5752,0.4915,0.5345,230,13.8,2,0,,closed
EDGE-025797,JCT-FDR-0039-004,FUSE-XFMR-012691,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.018,94.2,0.9713,0.4589,0.6985,150,13.8,2,1,,closed
EDGE-025798,FUSE-XFMR-012691,XFMR-012691,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.101,534.1,0.9181,0.5065,0.6985,150,13.8,2,1,,closed
EDGE-025799,JCT-FDR-0039-004,FUSE-XFMR-012692,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.022,115.6,0.9509,0.4774,0.6985,150,13.8,1,1,,closed
EDGE-025800,FUSE-XFMR-012692,XFMR-012692,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.124,655.2,0.834,0.4795,0.6985,150,13.8,1,1,,closed
EDGE-025801,JCT-FDR-0039-004,FUSE-XFMR-012693,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.027,140.2,0.5782,0.4575,0.5345,230,13.8,2,1,,closed
EDGE-025802,FUSE-XFMR-012693,XFMR-012693,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.15,794.4,0.5837,0.4684,0.5345,230,13.8,2,1,,closed
EDGE-025803,JCT-FDR-0039-004,FUSE-XFMR-012694,FDR-0039,SUB-010,lateral_underground,1/0 AL,AB,0.031,162.4,0.5618,0.4585,0.5345,230,13.8,2,0,,closed
EDGE-025804,FUSE-XFMR-012694,XFMR-012694,FDR-0039,SUB-010,lateral_underground,1/0 AL,AB,0.174,920.0,0.6503,0.4436,0.5345,230,13.8,2,0,,closed
EDGE-025805,JCT-FDR-0039-004,FUSE-XFMR-012695,FDR-0039,SUB-010,lateral_overhead,#4 CU,B,0.034,180.6,1.5117,0.5363,1.007,100,13.8,1,1,,closed
EDGE-025806,FUSE-XFMR-012695,XFMR-012695,FDR-0039,SUB-010,lateral_overhead,#4 CU,B,0.194,1023.3,1.5645,0.5263,1.007,100,13.8,1,1,,closed
EDGE-025807,JCT-FDR-0039-004,FUSE-XFMR-012696,FDR-0039,SUB-010,lateral_underground,#4 CU,C,0.039,204.3,1.4197,0.562,1.007,100,13.8,1,0,,closed
EDGE-025808,FUSE-XFMR-012696,XFMR-012696,FDR-0039,SUB-010,lateral_underground,#4 CU,C,0.219,1157.9,1.6359,0.5371,1.007,100,13.8,1,0,,closed
EDGE-025809,JCT-FDR-0039-004,FUSE-XFMR-012697,FDR-0039,SUB-010,lateral_underground,4/0 AL,ABC,0.044,230.5,0.2855,0.4069,0.3655,340,13.8,3,0,,closed
EDGE-025810,FUSE-XFMR-012697,XFMR-012697,FDR-0039,SUB-010,lateral_underground,4/0 AL,ABC,0.247,1306.0,0.2712,0.4357,0.3655,340,13.8,3,0,,closed
EDGE-025811,JCT-FDR-0039-004,FUSE-XFMR-012698,FDR-0039,SUB-010,lateral_overhead,4/0 AL,C,0.048,251.1,0.2853,0.4144,0.3655,340,13.8,1,1,,closed
EDGE-025812,FUSE-XFMR-012698,XFMR-012698,FDR-0039,SUB-010,lateral_overhead,4/0 AL,C,0.269,1422.7,0.2777,0.4602,0.3655,340,13.8,1,1,,closed
EDGE-025813,JCT-FDR-0039-004,FUSE-XFMR-012699,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AC,0.052,272.4,0.8831,0.5441,0.6985,150,13.8,2,1,,closed
EDGE-025814,FUSE-XFMR-012699,XFMR-012699,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AC,0.292,1543.9,0.9033,0.5299,0.6985,150,13.8,2,1,,closed
EDGE-025815,JCT-FDR-0039-004,FUSE-XFMR-012700,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.056,297.0,0.3024,0.4389,0.3655,340,13.8,2,1,,closed
EDGE-025816,FUSE-XFMR-012700,XFMR-012700,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.319,1683.0,0.2825,0.4081,0.3655,340,13.8,2,1,,closed
EDGE-025817,JCT-FDR-0039-004,FUSE-XFMR-012701,FDR-0039,SUB-010,lateral_overhead,#4 CU,B,0.061,320.0,1.4483,0.4825,1.007,100,13.8,1,1,,closed
EDGE-025818,FUSE-XFMR-012701,XFMR-012701,FDR-0039,SUB-010,lateral_overhead,#4 CU,B,0.343,1813.2,1.5249,0.5,1.007,100,13.8,1,1,,closed
EDGE-025819,JCT-FDR-0039-004,FUSE-XFMR-012702,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.065,340.6,0.6257,0.4924,0.5345,230,13.8,2,1,,closed
EDGE-025820,FUSE-XFMR-012702,XFMR-012702,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.365,1929.8,0.542,0.4917,0.5345,230,13.8,2,1,,closed
EDGE-025821,JCT-FDR-0039-004,FUSE-XFMR-012703,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.069,365.9,0.2836,0.4299,0.3655,340,13.8,2,1,,closed
