edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-025822,FUSE-XFMR-012703,XFMR-012703,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.393,2073.5,0.2828,0.4179,0.3655,340,13.8,2,1,,closed
EDGE-025823,JCT-FDR-0039-004,JCT-FDR-0039-005,FDR-0039,SUB-010,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.2419,0.3943,0.3287,480,13.8,3,1,,closed
EDGE-025824,JCT-FDR-0039-005,FUSE-XFMR-012704,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.002,10.3,0.8368,0.4568,0.6985,150,13.8,1,1,,closed
EDGE-025825,FUSE-XFMR-012704,XFMR-012704,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.011,58.3,0.8295,0.5243,0.6985,150,13.8,1,1,,closed
EDGE-025826,JCT-FDR-0039-005,FUSE-XFMR-012705,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AC,0.004,22.2,0.8924,0.5498,0.6985,150,13.8,2,1,,closed
EDGE-025827,FUSE-XFMR-012705,XFMR-012705,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AC,0.024,125.7,0.8669,0.5518,0.6985,150,13.8,2,1,,closed
EDGE-025828,JCT-FDR-0039-005,FUSE-XFMR-012706,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.008,42.8,1.5804,0.5602,1.007,100,13.8,1,1,,closed
EDGE-025829,FUSE-XFMR-012706,XFMR-012706,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.046,242.4,1.6037,0.5221,1.007,100,13.8,1,1,,closed
EDGE-025830,JCT-FDR-0039-005,FUSE-XFMR-012707,FDR-0039,SUB-010,lateral_underground,#4 CU,B,0.013,67.3,1.6186,0.4683,1.007,100,13.8,1,0,,closed
EDGE-025831,FUSE-XFMR-012707,XFMR-012707,FDR-0039,SUB-010,lateral_underground,#4 CU,B,0.072,381.5,1.4794,0.5468,1.007,100,13.8,1,0,,closed
EDGE-025832,JCT-FDR-0039-005,FUSE-XFMR-012708,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.017,89.5,0.2737,0.399,0.3655,340,13.8,2,1,,closed
EDGE-025833,FUSE-XFMR-012708,XFMR-012708,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.096,507.1,0.2992,0.466,0.3655,340,13.8,2,1,,closed
EDGE-025834,JCT-FDR-0039-005,FUSE-XFMR-012709,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AC,0.021,110.1,0.6045,0.4516,0.5345,230,13.8,2,1,,closed
EDGE-025835,FUSE-XFMR-012709,XFMR-012709,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AC,0.118,623.8,0.6267,0.4881,0.5345,230,13.8,2,1,,closed
EDGE-025836,JCT-FDR-0039-005,FUSE-XFMR-012710,FDR-0039,SUB-010,lateral_underground,#2 ACSR,BC,0.026,135.4,0.9444,0.4807,0.6985,150,13.8,2,0,,closed
EDGE-025837,FUSE-XFMR-012710,XFMR-012710,FDR-0039,SUB-010,lateral_underground,#2 ACSR,BC,0.145,767.4,0.9154,0.5109,0.6985,150,13.8,2,0,,closed
EDGE-025838,JCT-FDR-0039-005,FUSE-XFMR-012711,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.03,157.6,0.2931,0.4218,0.3655,340,13.8,1,1,,closed
EDGE-025839,FUSE-XFMR-012711,XFMR-012711,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.169,893.1,0.3069,0.4106,0.3655,340,13.8,1,1,,closed
EDGE-025840,JCT-FDR-0039-005,FUSE-XFMR-012712,FDR-0039,SUB-010,lateral_underground,#2 ACSR,C,0.033,175.8,0.925,0.4589,0.6985,150,13.8,1,0,,closed
EDGE-025841,FUSE-XFMR-012712,XFMR-012712,FDR-0039,SUB-010,lateral_underground,#2 ACSR,C,0.189,996.3,0.8299,0.4886,0.6985,150,13.8,1,0,,closed
EDGE-025842,JCT-FDR-0039-005,FUSE-XFMR-012713,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.038,202.0,0.8676,0.4927,0.6985,150,13.8,3,1,,closed
EDGE-025843,FUSE-XFMR-012713,XFMR-012713,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.217,1144.4,0.8308,0.5045,0.6985,150,13.8,3,1,,closed
EDGE-025844,JCT-FDR-0039-005,FUSE-XFMR-012714,FDR-0039,SUB-010,lateral_overhead,#4 CU,C,0.042,221.0,1.6296,0.4694,1.007,100,13.8,1,1,,closed
EDGE-025845,FUSE-XFMR-012714,XFMR-012714,FDR-0039,SUB-010,lateral_overhead,#4 CU,C,0.237,1252.2,1.3533,0.4645,1.007,100,13.8,1,1,,closed
EDGE-025846,JCT-FDR-0039-005,FUSE-XFMR-012715,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.046,244.7,0.944,0.4738,0.6985,150,13.8,1,1,,closed
EDGE-025847,FUSE-XFMR-012715,XFMR-012715,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.263,1386.8,0.9018,0.4811,0.6985,150,13.8,1,1,,closed
EDGE-025848,JCT-FDR-0039-005,FUSE-XFMR-012716,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.05,266.1,0.6399,0.469,0.5345,230,13.8,2,1,,closed
EDGE-025849,FUSE-XFMR-012716,XFMR-012716,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.286,1508.0,0.5996,0.4326,0.5345,230,13.8,2,1,,closed
EDGE-025850,JCT-FDR-0039-005,FUSE-XFMR-012717,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.055,290.7,0.2836,0.4401,0.3655,340,13.8,2,1,,closed
EDGE-025851,FUSE-XFMR-012717,XFMR-012717,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.312,1647.1,0.3154,0.3928,0.3655,340,13.8,2,1,,closed
EDGE-025852,JCT-FDR-0039-005,FUSE-XFMR-012718,FDR-0039,SUB-010,lateral_underground,1/0 AL,BC,0.06,315.2,0.6068,0.4967,0.5345,230,13.8,2,0,,closed
EDGE-025853,FUSE-XFMR-012718,XFMR-012718,FDR-0039,SUB-010,lateral_underground,1/0 AL,BC,0.338,1786.2,0.6367,0.5151,0.5345,230,13.8,2,0,,closed
EDGE-025854,JCT-FDR-0039-005,FUSE-XFMR-012719,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.063,333.4,0.6245,0.4419,0.5345,230,13.8,2,1,,closed
EDGE-025855,FUSE-XFMR-012719,XFMR-012719,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.358,1889.4,0.5436,0.4588,0.5345,230,13.8,2,1,,closed
EDGE-025856,JCT-FDR-0039-005,FUSE-XFMR-012720,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.068,357.2,0.5459,0.4885,0.5345,230,13.8,1,1,,closed
EDGE-025857,FUSE-XFMR-012720,XFMR-012720,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.383,2024.1,0.5984,0.466,0.5345,230,13.8,1,1,,closed
EDGE-025858,JCT-FDR-0039-005,JCT-FDR-0039-006,FDR-0039,SUB-010,primary_underground,397.5 AAC,ABC,0.4,2112.0,0.2164,0.4233,0.3042,480,13.8,3,0,,closed
EDGE-025859,JCT-FDR-0039-006,FUSE-XFMR-012721,FDR-0039,SUB-010,lateral_underground,1/0 AL,ABC,0.002,8.7,0.5356,0.4954,0.5345,230,13.8,3,0,,closed
EDGE-025860,FUSE-XFMR-012721,XFMR-012721,FDR-0039,SUB-010,lateral_underground,1/0 AL,ABC,0.009,49.4,0.6251,0.494,0.5345,230,13.8,3,0,,closed
EDGE-025861,JCT-FDR-0039-006,FUSE-XFMR-012722,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.004,20.6,0.9193,0.5491,0.6985,150,13.8,1,1,,closed
EDGE-025862,FUSE-XFMR-012722,XFMR-012722,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,A,0.022,116.7,0.8606,0.4579,0.6985,150,13.8,1,1,,closed
EDGE-025863,JCT-FDR-0039-006,FUSE-XFMR-012723,FDR-0039,SUB-010,lateral_underground,#2 ACSR,ABC,0.008,44.4,0.9248,0.4692,0.6985,150,13.8,3,0,,closed
EDGE-025864,FUSE-XFMR-012723,XFMR-012723,FDR-0039,SUB-010,lateral_underground,#2 ACSR,ABC,0.048,251.3,0.8555,0.5242,0.6985,150,13.8,3,0,,closed
EDGE-025865,JCT-FDR-0039-006,FUSE-XFMR-012724,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.013,68.9,1.4916,0.4703,1.007,100,13.8,1,1,,closed
EDGE-025866,FUSE-XFMR-012724,XFMR-012724,FDR-0039,SUB-010,lateral_overhead,#4 CU,A,0.074,390.5,1.507,0.4696,1.007,100,13.8,1,1,,closed
EDGE-025867,JCT-FDR-0039-006,FUSE-XFMR-012725,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.017,89.5,0.877,0.4664,0.6985,150,13.8,2,1,,closed
EDGE-025868,FUSE-XFMR-012725,XFMR-012725,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,BC,0.096,507.1,0.8536,0.5041,0.6985,150,13.8,2,1,,closed
EDGE-025869,JCT-FDR-0039-006,FUSE-XFMR-012726,FDR-0039,SUB-010,lateral_underground,1/0 AL,A,0.021,110.9,0.6038,0.4299,0.5345,230,13.8,1,0,,closed
EDGE-025870,FUSE-XFMR-012726,XFMR-012726,FDR-0039,SUB-010,lateral_underground,1/0 AL,A,0.119,628.3,0.5938,0.4869,0.5345,230,13.8,1,0,,closed
EDGE-025871,JCT-FDR-0039-006,FUSE-XFMR-012727,FDR-0039,SUB-010,lateral_underground,1/0 AL,AC,0.026,135.4,0.613,0.4949,0.5345,230,13.8,2,0,,closed
EDGE-025872,FUSE-XFMR-012727,XFMR-012727,FDR-0039,SUB-010,lateral_underground,1/0 AL,AC,0.145,767.4,0.5644,0.5167,0.5345,230,13.8,2,0,,closed
EDGE-025873,JCT-FDR-0039-006,FUSE-XFMR-012728,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.03,157.6,0.268,0.4024,0.3655,340,13.8,2,1,,closed
EDGE-025874,FUSE-XFMR-012728,XFMR-012728,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.169,893.1,0.2765,0.4428,0.3655,340,13.8,2,1,,closed
EDGE-025875,JCT-FDR-0039-006,FUSE-XFMR-012729,FDR-0039,SUB-010,lateral_underground,4/0 AL,BC,0.034,178.2,0.3161,0.4625,0.3655,340,13.8,2,0,,closed
EDGE-025876,FUSE-XFMR-012729,XFMR-012729,FDR-0039,SUB-010,lateral_underground,4/0 AL,BC,0.191,1009.8,0.3003,0.433,0.3655,340,13.8,2,0,,closed
EDGE-025877,JCT-FDR-0039-006,FUSE-XFMR-012730,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AC,0.038,202.8,0.6185,0.4838,0.5345,230,13.8,2,1,,closed
EDGE-025878,FUSE-XFMR-012730,XFMR-012730,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AC,0.218,1148.9,0.5968,0.5157,0.5345,230,13.8,2,1,,closed
EDGE-025879,JCT-FDR-0039-006,FUSE-XFMR-012731,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.042,223.3,0.8983,0.5517,0.6985,150,13.8,2,1,,closed
EDGE-025880,FUSE-XFMR-012731,XFMR-012731,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.24,1265.6,0.8527,0.5042,0.6985,150,13.8,2,1,,closed
EDGE-025881,JCT-FDR-0039-006,FUSE-XFMR-012732,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.047,246.3,0.2674,0.4053,0.3655,340,13.8,2,1,,closed
EDGE-025882,FUSE-XFMR-012732,XFMR-012732,FDR-0039,SUB-010,lateral_overhead,4/0 AL,BC,0.264,1395.8,0.2777,0.4379,0.3655,340,13.8,2,1,,closed
EDGE-025883,JCT-FDR-0039-006,FUSE-XFMR-012733,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.05,266.1,0.8619,0.5067,0.6985,150,13.8,1,1,,closed
EDGE-025884,FUSE-XFMR-012733,XFMR-012733,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.286,1508.0,0.8281,0.5187,0.6985,150,13.8,1,1,,closed
EDGE-025885,JCT-FDR-0039-006,FUSE-XFMR-012734,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.055,292.2,0.5649,0.5219,0.5345,230,13.8,2,1,,closed
EDGE-025886,FUSE-XFMR-012734,XFMR-012734,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.314,1656.1,0.5871,0.4914,0.5345,230,13.8,2,1,,closed
EDGE-025887,JCT-FDR-0039-006,FUSE-XFMR-012735,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.059,313.6,0.5424,0.4299,0.5345,230,13.8,1,1,,closed
EDGE-025888,FUSE-XFMR-012735,XFMR-012735,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.337,1777.2,0.5565,0.4723,0.5345,230,13.8,1,1,,closed
EDGE-025889,JCT-FDR-0039-006,FUSE-XFMR-012736,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.064,336.6,0.551,0.4337,0.5345,230,13.8,2,1,,closed
EDGE-025890,FUSE-XFMR-012736,XFMR-012736,FDR-0039,SUB-010,lateral_overhead,1/0 AL,AB,0.361,1907.4,0.6205,0.4346,0.5345,230,13.8,2,1,,closed
EDGE-025891,JCT-FDR-0039-006,FUSE-XFMR-012737,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.068,359.6,0.8411,0.5064,0.6985,150,13.8,3,1,,closed
EDGE-025892,FUSE-XFMR-012737,XFMR-012737,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.386,2037.6,0.889,0.485,0.6985,150,13.8,3,1,,closed
EDGE-025893,JCT-FDR-0039-006,JCT-FDR-0039-007,FDR-0039,SUB-010,primary_overhead,397.5 AAC,ABC,0.41,2164.8,0.219,0.4596,0.3135,480,13.8,3,1,,closed
EDGE-025894,JCT-FDR-0039-007,FUSE-XFMR-012738,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.001,4.0,0.8593,0.5134,0.6985,150,13.8,1,1,,closed
EDGE-025895,FUSE-XFMR-012738,XFMR-012738,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,C,0.004,22.4,0.9259,0.4866,0.6985,150,13.8,1,1,,closed
EDGE-025896,JCT-FDR-0039-007,FUSE-XFMR-012739,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.004,23.0,0.8456,0.5025,0.6985,150,13.8,3,1,,closed
EDGE-025897,FUSE-XFMR-012739,XFMR-012739,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.025,130.2,0.945,0.493,0.6985,150,13.8,3,1,,closed
EDGE-025898,JCT-FDR-0039-007,FUSE-XFMR-012740,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.009,49.9,0.5486,0.4619,0.5345,230,13.8,2,1,,closed
EDGE-025899,FUSE-XFMR-012740,XFMR-012740,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.054,282.7,0.6238,0.5246,0.5345,230,13.8,2,1,,closed
EDGE-025900,JCT-FDR-0039-007,FUSE-XFMR-012741,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.013,68.9,0.5841,0.4439,0.5345,230,13.8,1,1,,closed
EDGE-025901,FUSE-XFMR-012741,XFMR-012741,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.074,390.5,0.6008,0.4831,0.5345,230,13.8,1,1,,closed
EDGE-025902,JCT-FDR-0039-007,FUSE-XFMR-012742,FDR-0039,SUB-010,lateral_underground,4/0 AL,B,0.017,91.1,0.2793,0.3942,0.3655,340,13.8,1,0,,closed
EDGE-025903,FUSE-XFMR-012742,XFMR-012742,FDR-0039,SUB-010,lateral_underground,4/0 AL,B,0.098,516.1,0.3093,0.4443,0.3655,340,13.8,1,0,,closed
EDGE-025904,JCT-FDR-0039-007,FUSE-XFMR-012743,FDR-0039,SUB-010,lateral_underground,#4 CU,ABC,0.022,117.2,1.5481,0.5542,1.007,100,13.8,3,0,,closed
EDGE-025905,FUSE-XFMR-012743,XFMR-012743,FDR-0039,SUB-010,lateral_underground,#4 CU,ABC,0.126,664.2,1.5578,0.5274,1.007,100,13.8,3,0,,closed
EDGE-025906,JCT-FDR-0039-007,FUSE-XFMR-012744,FDR-0039,SUB-010,lateral_overhead,1/0 AL,A,0.026,139.4,0.5358,0.4615,0.5345,230,13.8,1,1,,closed
EDGE-025907,FUSE-XFMR-012744,XFMR-012744,FDR-0039,SUB-010,lateral_overhead,1/0 AL,A,0.15,789.9,0.6207,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-025908,JCT-FDR-0039-007,FUSE-XFMR-012745,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.031,162.4,0.6042,0.4452,0.5345,230,13.8,1,1,,closed
EDGE-025909,FUSE-XFMR-012745,XFMR-012745,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.174,920.0,0.5559,0.4551,0.5345,230,13.8,1,1,,closed
EDGE-025910,JCT-FDR-0039-007,FUSE-XFMR-012746,FDR-0039,SUB-010,lateral_overhead,4/0 AL,ABC,0.034,181.4,0.3098,0.4216,0.3655,340,13.8,3,1,,closed
EDGE-025911,FUSE-XFMR-012746,XFMR-012746,FDR-0039,SUB-010,lateral_overhead,4/0 AL,ABC,0.195,1027.8,0.2898,0.4254,0.3655,340,13.8,3,1,,closed
EDGE-025912,JCT-FDR-0039-007,FUSE-XFMR-012747,FDR-0039,SUB-010,lateral_underground,4/0 AL,BC,0.039,205.9,0.296,0.4088,0.3655,340,13.8,2,0,,closed
EDGE-025913,FUSE-XFMR-012747,XFMR-012747,FDR-0039,SUB-010,lateral_underground,4/0 AL,BC,0.221,1166.9,0.2883,0.4708,0.3655,340,13.8,2,0,,closed
EDGE-025914,JCT-FDR-0039-007,FUSE-XFMR-012748,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.043,228.1,0.643,0.5036,0.5345,230,13.8,1,1,,closed
EDGE-025915,FUSE-XFMR-012748,XFMR-012748,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.245,1292.5,0.5923,0.4478,0.5345,230,13.8,1,1,,closed
EDGE-025916,JCT-FDR-0039-007,FUSE-XFMR-012749,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.048,251.1,0.6266,0.4543,0.5345,230,13.8,1,1,,closed
EDGE-025917,FUSE-XFMR-012749,XFMR-012749,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.269,1422.7,0.5501,0.4627,0.5345,230,13.8,1,1,,closed
EDGE-025918,JCT-FDR-0039-007,FUSE-XFMR-012750,FDR-0039,SUB-010,lateral_underground,1/0 AL,C,0.052,272.4,0.6375,0.4803,0.5345,230,13.8,1,0,,closed
EDGE-025919,FUSE-XFMR-012750,XFMR-012750,FDR-0039,SUB-010,lateral_underground,1/0 AL,C,0.292,1543.9,0.619,0.4553,0.5345,230,13.8,1,0,,closed
EDGE-025920,JCT-FDR-0039-007,FUSE-XFMR-012751,FDR-0039,SUB-010,lateral_overhead,4/0 AL,C,0.056,297.8,0.3116,0.4016,0.3655,340,13.8,1,1,,closed
EDGE-025921,FUSE-XFMR-012751,XFMR-012751,FDR-0039,SUB-010,lateral_overhead,4/0 AL,C,0.32,1687.5,0.2974,0.4347,0.3655,340,13.8,1,1,,closed
EDGE-025922,JCT-FDR-0039-007,FUSE-XFMR-012752,FDR-0039,SUB-010,lateral_overhead,#4 CU,BC,0.06,316.0,1.5663,0.4727,1.007,100,13.8,2,1,,closed
EDGE-025923,FUSE-XFMR-012752,XFMR-012752,FDR-0039,SUB-010,lateral_overhead,#4 CU,BC,0.339,1790.7,1.6111,0.4835,1.007,100,13.8,2,1,,closed
EDGE-025924,JCT-FDR-0039-007,FUSE-XFMR-012753,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.064,339.0,0.3151,0.4633,0.3655,340,13.8,1,1,,closed
EDGE-025925,FUSE-XFMR-012753,XFMR-012753,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.364,1920.9,0.3022,0.4624,0.3655,340,13.8,1,1,,closed
EDGE-025926,JCT-FDR-0039-007,FUSE-XFMR-012754,FDR-0039,SUB-010,lateral_overhead,4/0 AL,C,0.069,365.1,0.3031,0.4352,0.3655,340,13.8,1,1,,closed
EDGE-025927,FUSE-XFMR-012754,XFMR-012754,FDR-0039,SUB-010,lateral_overhead,4/0 AL,C,0.392,2069.0,0.3202,0.4377,0.3655,340,13.8,1,1,,closed
EDGE-025928,JCT-FDR-0039-007,JCT-FDR-0039-008,FDR-0039,SUB-010,primary_overhead,397.5 AAC,ABC,0.4,2112.0,0.2489,0.4037,0.3362,480,13.8,3,1,,closed
EDGE-025929,JCT-FDR-0039-008,FUSE-XFMR-012755,FDR-0039,SUB-010,lateral_overhead,1/0 AL,A,0.001,4.8,0.541,0.4564,0.5345,230,13.8,1,1,,closed
EDGE-025930,FUSE-XFMR-012755,XFMR-012755,FDR-0039,SUB-010,lateral_overhead,1/0 AL,A,0.005,26.9,0.5741,0.4366,0.5345,230,13.8,1,1,,closed
EDGE-025931,JCT-FDR-0039-008,FUSE-XFMR-012756,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.004,21.4,0.5572,0.488,0.5345,230,13.8,3,1,,closed
EDGE-025932,FUSE-XFMR-012756,XFMR-012756,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.023,121.2,0.5566,0.5004,0.5345,230,13.8,3,1,,closed
EDGE-025933,JCT-FDR-0039-008,FUSE-XFMR-012757,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.008,42.8,0.6282,0.4723,0.5345,230,13.8,1,1,,closed
EDGE-025934,FUSE-XFMR-012757,XFMR-012757,FDR-0039,SUB-010,lateral_overhead,1/0 AL,C,0.046,242.4,0.6136,0.4873,0.5345,230,13.8,1,1,,closed
EDGE-025935,JCT-FDR-0039-008,FUSE-XFMR-012758,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.012,64.9,0.8153,0.4538,0.6985,150,13.8,3,1,,closed
EDGE-025936,FUSE-XFMR-012758,XFMR-012758,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.07,368.0,0.9032,0.4795,0.6985,150,13.8,3,1,,closed
EDGE-025937,JCT-FDR-0039-008,FUSE-XFMR-012759,FDR-0039,SUB-010,lateral_underground,#4 CU,C,0.017,90.3,1.6275,0.4934,1.007,100,13.8,1,0,,closed
EDGE-025938,FUSE-XFMR-012759,XFMR-012759,FDR-0039,SUB-010,lateral_underground,#4 CU,C,0.097,511.6,1.5241,0.5055,1.007,100,13.8,1,0,,closed
EDGE-025939,JCT-FDR-0039-008,FUSE-XFMR-012760,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AC,0.021,109.3,0.8312,0.5273,0.6985,150,13.8,2,1,,closed
EDGE-025940,FUSE-XFMR-012760,XFMR-012760,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AC,0.117,619.3,0.9509,0.482,0.6985,150,13.8,2,1,,closed
EDGE-025941,JCT-FDR-0039-008,FUSE-XFMR-012761,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.025,133.8,0.2998,0.4405,0.3655,340,13.8,1,1,,closed
EDGE-025942,FUSE-XFMR-012761,XFMR-012761,FDR-0039,SUB-010,lateral_overhead,4/0 AL,A,0.144,758.5,0.2961,0.4604,0.3655,340,13.8,1,1,,closed
EDGE-025943,JCT-FDR-0039-008,FUSE-XFMR-012762,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.029,155.2,0.9383,0.5099,0.6985,150,13.8,3,1,,closed
EDGE-025944,FUSE-XFMR-012762,XFMR-012762,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,ABC,0.167,879.6,0.8541,0.4669,0.6985,150,13.8,3,1,,closed
EDGE-025945,JCT-FDR-0039-008,FUSE-XFMR-012763,FDR-0039,SUB-010,lateral_underground,#4 CU,AB,0.034,179.0,1.6385,0.4878,1.007,100,13.8,2,0,,closed
EDGE-025946,FUSE-XFMR-012763,XFMR-012763,FDR-0039,SUB-010,lateral_underground,#4 CU,AB,0.192,1014.3,1.5781,0.5173,1.007,100,13.8,2,0,,closed
EDGE-025947,JCT-FDR-0039-008,FUSE-XFMR-012764,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,B,0.038,199.6,0.9248,0.4535,0.6985,150,13.8,1,1,,closed
EDGE-025948,FUSE-XFMR-012764,XFMR-012764,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,B,0.214,1131.0,0.9645,0.5295,0.6985,150,13.8,1,1,,closed
EDGE-025949,JCT-FDR-0039-008,FUSE-XFMR-012765,FDR-0039,SUB-010,lateral_overhead,4/0 AL,ABC,0.043,225.7,0.2912,0.3968,0.3655,340,13.8,3,1,,closed
EDGE-025950,FUSE-XFMR-012765,XFMR-012765,FDR-0039,SUB-010,lateral_overhead,4/0 AL,ABC,0.242,1279.1,0.283,0.4255,0.3655,340,13.8,3,1,,closed
EDGE-025951,JCT-FDR-0039-008,FUSE-XFMR-012766,FDR-0039,SUB-010,lateral_underground,#2 ACSR,AB,0.047,247.9,0.8074,0.5245,0.6985,150,13.8,2,0,,closed
EDGE-025952,FUSE-XFMR-012766,XFMR-012766,FDR-0039,SUB-010,lateral_underground,#2 ACSR,AB,0.266,1404.7,0.8573,0.5186,0.6985,150,13.8,2,0,,closed
EDGE-025953,JCT-FDR-0039-008,FUSE-XFMR-012767,FDR-0039,SUB-010,lateral_underground,1/0 AL,AB,0.051,269.3,0.6425,0.4665,0.5345,230,13.8,2,0,,closed
EDGE-025954,FUSE-XFMR-012767,XFMR-012767,FDR-0039,SUB-010,lateral_underground,1/0 AL,AB,0.289,1525.9,0.6063,0.4523,0.5345,230,13.8,2,0,,closed
EDGE-025955,JCT-FDR-0039-008,FUSE-XFMR-012768,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.055,289.1,0.5976,0.4953,0.5345,230,13.8,2,1,,closed
EDGE-025956,FUSE-XFMR-012768,XFMR-012768,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.31,1638.1,0.6252,0.4619,0.5345,230,13.8,2,1,,closed
EDGE-025957,JCT-FDR-0039-008,FUSE-XFMR-012769,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.059,312.8,0.5736,0.4906,0.5345,230,13.8,2,1,,closed
EDGE-025958,FUSE-XFMR-012769,XFMR-012769,FDR-0039,SUB-010,lateral_overhead,1/0 AL,BC,0.336,1772.8,0.5621,0.4359,0.5345,230,13.8,2,1,,closed
EDGE-025959,JCT-FDR-0039-008,FUSE-XFMR-012770,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.063,335.0,0.2961,0.3955,0.3655,340,13.8,2,1,,closed
EDGE-025960,FUSE-XFMR-012770,XFMR-012770,FDR-0039,SUB-010,lateral_overhead,4/0 AL,AC,0.36,1898.4,0.2887,0.4536,0.3655,340,13.8,2,1,,closed
EDGE-025961,JCT-FDR-0039-008,FUSE-XFMR-012771,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.068,356.4,1.5571,0.4736,1.007,100,13.8,2,1,,closed
EDGE-025962,FUSE-XFMR-012771,XFMR-012771,FDR-0039,SUB-010,lateral_overhead,#4 CU,AC,0.383,2019.6,1.6164,0.5588,1.007,100,13.8,2,1,,closed
EDGE-025963,JCT-FDR-0039-008,JCT-FDR-0039-009,FDR-0039,SUB-010,primary_underground,397.5 AAC,ABC,0.4,2112.0,0.2578,0.3937,0.3587,480,13.8,3,0,,closed
EDGE-025964,JCT-FDR-0039-009,FUSE-XFMR-012772,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.001,6.3,0.6024,0.4323,0.5345,230,13.8,3,1,,closed
EDGE-025965,FUSE-XFMR-012772,XFMR-012772,FDR-0039,SUB-010,lateral_overhead,1/0 AL,ABC,0.007,35.9,0.622,0.4372,0.5345,230,13.8,3,1,,closed
EDGE-025966,JCT-FDR-0039-009,FUSE-XFMR-012773,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.004,23.0,0.8189,0.5358,0.6985,150,13.8,2,1,,closed
EDGE-025967,FUSE-XFMR-012773,XFMR-012773,FDR-0039,SUB-010,lateral_overhead,#2 ACSR,AB,0.025,130.2,0.8333,0.5225,0.6985,150,13.8,2,1,,closed
EDGE-025968,JCT-FDR-0039-009,FDR-0039-TAIL,FDR-0039,SUB-010,primary_underground,397.5 AAC,ABC,0.05,264.0,0.2487,0.4167,0.335,480,13.8,3,0,,open
EDGE-025969,SUB-010,FDR-0040-HEAD,FDR-0040,SUB-010,bus_tie,795 ACSR,ABC,0.01,52.8,0.1283,0.4202,0.26,700,13.8,3,1,,closed
EDGE-025970,FDR-0040-HEAD,JCT-FDR-0040-001,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1332,0.3877,0.2828,700,13.8,3,1,,closed
EDGE-025971,JCT-FDR-0040-001,FUSE-XFMR-012774,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.002,9.5,0.2735,0.4524,0.3655,340,13.8,1,1,,closed
EDGE-025972,FUSE-XFMR-012774,XFMR-012774,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.01,53.9,0.2702,0.4398,0.3655,340,13.8,1,1,,closed
EDGE-025973,JCT-FDR-0040-001,FUSE-XFMR-012775,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.003,15.0,0.9075,0.5132,0.6985,150,13.8,1,1,,closed
EDGE-025974,FUSE-XFMR-012775,XFMR-012775,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.016,85.3,0.8676,0.4718,0.6985,150,13.8,1,1,,closed
EDGE-025975,JCT-FDR-0040-001,FUSE-XFMR-012776,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.006,31.7,0.5605,0.4498,0.5345,230,13.8,1,0,,closed
EDGE-025976,FUSE-XFMR-012776,XFMR-012776,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.034,179.5,0.5907,0.5116,0.5345,230,13.8,1,0,,closed
EDGE-025977,JCT-FDR-0040-001,FUSE-XFMR-012777,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.009,45.1,0.3187,0.4044,0.3655,340,13.8,3,0,,closed
EDGE-025978,FUSE-XFMR-012777,XFMR-012777,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.048,255.8,0.2855,0.4463,0.3655,340,13.8,3,0,,closed
EDGE-025979,JCT-FDR-0040-001,FUSE-XFMR-012778,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.011,57.0,0.8476,0.5146,0.6985,150,13.8,1,1,,closed
EDGE-025980,FUSE-XFMR-012778,XFMR-012778,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.061,323.1,0.841,0.4801,0.6985,150,13.8,1,1,,closed
EDGE-025981,JCT-FDR-0040-001,FUSE-XFMR-012779,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.014,73.7,0.6403,0.501,0.5345,230,13.8,2,1,,closed
EDGE-025982,FUSE-XFMR-012779,XFMR-012779,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.079,417.4,0.5732,0.4907,0.5345,230,13.8,2,1,,closed
EDGE-025983,JCT-FDR-0040-001,FUSE-XFMR-012780,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.017,87.1,0.8428,0.4665,0.6985,150,13.8,2,1,,closed
EDGE-025984,FUSE-XFMR-012780,XFMR-012780,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.093,493.7,0.8344,0.4774,0.6985,150,13.8,2,1,,closed
EDGE-025985,JCT-FDR-0040-001,FUSE-XFMR-012781,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.019,100.6,0.9057,0.5245,0.6985,150,13.8,1,1,,closed
EDGE-025986,FUSE-XFMR-012781,XFMR-012781,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.108,570.0,0.8672,0.4879,0.6985,150,13.8,1,1,,closed
EDGE-025987,JCT-FDR-0040-001,FUSE-XFMR-012782,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.021,112.5,1.3602,0.4661,1.007,100,13.8,2,0,,closed
EDGE-025988,FUSE-XFMR-012782,XFMR-012782,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.121,637.3,1.3538,0.5513,1.007,100,13.8,2,0,,closed
EDGE-025989,JCT-FDR-0040-001,FUSE-XFMR-012783,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.024,125.1,1.6471,0.5253,1.007,100,13.8,2,1,,closed
EDGE-025990,FUSE-XFMR-012783,XFMR-012783,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.134,709.1,1.5924,0.5585,1.007,100,13.8,2,1,,closed
EDGE-025991,JCT-FDR-0040-001,FUSE-XFMR-012784,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.027,140.2,1.5595,0.4679,1.007,100,13.8,2,1,,closed
EDGE-025992,FUSE-XFMR-012784,XFMR-012784,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.15,794.4,1.5896,0.5459,1.007,100,13.8,2,1,,closed
EDGE-025993,JCT-FDR-0040-001,FUSE-XFMR-012785,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.029,155.2,1.4762,0.4705,1.007,100,13.8,1,1,,closed
EDGE-025994,FUSE-XFMR-012785,XFMR-012785,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.167,879.6,1.5308,0.5573,1.007,100,13.8,1,1,,closed
EDGE-025995,JCT-FDR-0040-001,FUSE-XFMR-012786,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.032,170.3,0.3144,0.4521,0.3655,340,13.8,2,1,,closed
EDGE-025996,FUSE-XFMR-012786,XFMR-012786,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.183,964.9,0.2936,0.4029,0.3655,340,13.8,2,1,,closed
EDGE-025997,JCT-FDR-0040-001,FUSE-XFMR-012787,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.035,184.5,1.4086,0.462,1.007,100,13.8,1,1,,closed
EDGE-025998,FUSE-XFMR-012787,XFMR-012787,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.198,1045.7,1.5189,0.4796,1.007,100,13.8,1,1,,closed
EDGE-025999,JCT-FDR-0040-001,FUSE-XFMR-012788,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.037,194.8,0.3107,0.3949,0.3655,340,13.8,1,1,,closed
EDGE-026000,FUSE-XFMR-012788,XFMR-012788,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.209,1104.0,0.3098,0.4001,0.3655,340,13.8,1,1,,closed
EDGE-026001,JCT-FDR-0040-001,FUSE-XFMR-012789,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.039,208.3,0.2824,0.4034,0.3655,340,13.8,2,1,,closed
EDGE-026002,FUSE-XFMR-012789,XFMR-012789,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.224,1180.3,0.2795,0.4278,0.3655,340,13.8,2,1,,closed
EDGE-026003,JCT-FDR-0040-001,FUSE-XFMR-012790,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.042,224.1,0.2715,0.4388,0.3655,340,13.8,1,1,,closed
EDGE-026004,FUSE-XFMR-012790,XFMR-012790,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.241,1270.1,0.3055,0.4052,0.3655,340,13.8,1,1,,closed
EDGE-026005,JCT-FDR-0040-001,FUSE-XFMR-012791,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.045,240.0,0.81,0.5519,0.6985,150,13.8,2,1,,closed
EDGE-026006,FUSE-XFMR-012791,XFMR-012791,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.258,1359.9,0.97,0.4868,0.6985,150,13.8,2,1,,closed
EDGE-026007,JCT-FDR-0040-001,FUSE-XFMR-012792,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.047,248.7,0.8596,0.5146,0.6985,150,13.8,2,1,,closed
EDGE-026008,FUSE-XFMR-012792,XFMR-012792,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.267,1409.2,0.939,0.5331,0.6985,150,13.8,2,1,,closed
EDGE-026009,JCT-FDR-0040-001,FUSE-XFMR-012793,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.05,265.3,1.4855,0.4993,1.007,100,13.8,1,1,,closed
EDGE-026010,FUSE-XFMR-012793,XFMR-012793,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.285,1503.5,1.3556,0.4861,1.007,100,13.8,1,1,,closed
EDGE-026011,JCT-FDR-0040-001,FUSE-XFMR-012794,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.053,278.8,0.3011,0.4456,0.3655,340,13.8,2,1,,closed
EDGE-026012,FUSE-XFMR-012794,XFMR-012794,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.299,1579.8,0.2883,0.4233,0.3655,340,13.8,2,1,,closed
EDGE-026013,JCT-FDR-0040-001,FUSE-XFMR-012795,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.055,291.5,1.564,0.5374,1.007,100,13.8,2,0,,closed
EDGE-026014,FUSE-XFMR-012795,XFMR-012795,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.313,1651.6,1.3869,0.5383,1.007,100,13.8,2,0,,closed
EDGE-026015,JCT-FDR-0040-001,FUSE-XFMR-012796,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.058,307.3,0.8928,0.5225,0.6985,150,13.8,1,1,,closed
EDGE-026016,FUSE-XFMR-012796,XFMR-012796,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.33,1741.3,0.9298,0.4977,0.6985,150,13.8,1,1,,closed
EDGE-026017,JCT-FDR-0040-001,FUSE-XFMR-012797,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.061,321.6,0.8976,0.5211,0.6985,150,13.8,2,1,,closed
EDGE-026018,FUSE-XFMR-012797,XFMR-012797,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.345,1822.1,0.8322,0.5473,0.6985,150,13.8,2,1,,closed
EDGE-026019,JCT-FDR-0040-001,FUSE-XFMR-012798,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.063,333.4,0.3078,0.4731,0.3655,340,13.8,3,0,,closed
EDGE-026020,FUSE-XFMR-012798,XFMR-012798,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.358,1889.4,0.2687,0.4441,0.3655,340,13.8,3,0,,closed
EDGE-026021,JCT-FDR-0040-001,FUSE-XFMR-012799,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.066,350.9,0.9228,0.5493,0.6985,150,13.8,1,1,,closed
EDGE-026022,FUSE-XFMR-012799,XFMR-012799,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.377,1988.2,0.881,0.4882,0.6985,150,13.8,1,1,,closed
EDGE-026023,JCT-FDR-0040-001,FUSE-XFMR-012800,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.068,361.2,0.5363,0.4861,0.5345,230,13.8,3,1,,closed
EDGE-026024,FUSE-XFMR-012800,XFMR-012800,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.388,2046.5,0.6404,0.469,0.5345,230,13.8,3,1,,closed
EDGE-026025,JCT-FDR-0040-001,FUSE-XFMR-012801,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.071,376.2,0.9705,0.4732,0.6985,150,13.8,2,1,,closed
EDGE-026026,FUSE-XFMR-012801,XFMR-012801,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.404,2131.8,0.8406,0.5193,0.6985,150,13.8,2,1,,closed
EDGE-026027,JCT-FDR-0040-001,FUSE-XFMR-012802,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.074,391.2,1.5787,0.4643,1.007,100,13.8,1,1,,closed
EDGE-026028,FUSE-XFMR-012802,XFMR-012802,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.42,2217.1,1.5671,0.5457,1.007,100,13.8,1,1,,closed
EDGE-026029,JCT-FDR-0040-001,FUSE-XFMR-012803,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.076,401.5,0.2872,0.439,0.3655,340,13.8,2,1,,closed
EDGE-026030,FUSE-XFMR-012803,XFMR-012803,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.431,2275.4,0.294,0.4172,0.3655,340,13.8,2,1,,closed
EDGE-026031,JCT-FDR-0040-001,FUSE-XFMR-012804,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.079,416.6,1.4066,0.5128,1.007,100,13.8,2,1,,closed
EDGE-026032,FUSE-XFMR-012804,XFMR-012804,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.447,2360.7,1.6141,0.4778,1.007,100,13.8,2,1,,closed
EDGE-026033,JCT-FDR-0040-001,FUSE-XFMR-012805,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.082,431.6,0.2774,0.4636,0.3655,340,13.8,2,1,,closed
EDGE-026034,FUSE-XFMR-012805,XFMR-012805,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.463,2446.0,0.3177,0.4265,0.3655,340,13.8,2,1,,closed
EDGE-026035,JCT-FDR-0040-001,FUSE-XFMR-012806,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.084,444.3,0.9144,0.4611,0.6985,150,13.8,2,1,,closed
EDGE-026036,FUSE-XFMR-012806,XFMR-012806,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.477,2517.8,0.8849,0.4704,0.6985,150,13.8,2,1,,closed
EDGE-026037,JCT-FDR-0040-001,FUSE-XFMR-012807,FDR-0040,SUB-010,lateral_underground,4/0 AL,AC,0.087,459.4,0.3259,0.3992,0.3655,340,13.8,2,0,,closed
EDGE-026038,FUSE-XFMR-012807,XFMR-012807,FDR-0040,SUB-010,lateral_underground,4/0 AL,AC,0.493,2603.0,0.2793,0.4693,0.3655,340,13.8,2,0,,closed
EDGE-026039,JCT-FDR-0040-001,FUSE-XFMR-012808,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.09,475.2,0.9681,0.5232,0.6985,150,13.8,1,1,,closed
EDGE-026040,FUSE-XFMR-012808,XFMR-012808,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.51,2692.8,0.9162,0.5466,0.6985,150,13.8,1,1,,closed
EDGE-026041,JCT-FDR-0040-001,FUSE-XFMR-012809,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.092,487.9,0.6016,0.473,0.5345,230,13.8,1,1,,closed
EDGE-026042,FUSE-XFMR-012809,XFMR-012809,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.524,2764.6,0.6432,0.5209,0.5345,230,13.8,1,1,,closed
EDGE-026043,JCT-FDR-0040-001,FUSE-XFMR-012810,FDR-0040,SUB-010,lateral_underground,4/0 AL,C,0.095,499.0,0.3132,0.4748,0.3655,340,13.8,1,0,,closed
EDGE-026044,FUSE-XFMR-012810,XFMR-012810,FDR-0040,SUB-010,lateral_underground,4/0 AL,C,0.535,2827.4,0.3094,0.4365,0.3655,340,13.8,1,0,,closed
EDGE-026045,JCT-FDR-0040-001,FUSE-XFMR-012811,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.098,517.2,0.935,0.471,0.6985,150,13.8,1,0,,closed
EDGE-026046,FUSE-XFMR-012811,XFMR-012811,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.555,2930.7,0.8561,0.5096,0.6985,150,13.8,1,0,,closed
EDGE-026047,JCT-FDR-0040-001,FUSE-XFMR-012812,FDR-0040,SUB-010,lateral_underground,#2 ACSR,AC,0.101,531.4,0.8971,0.529,0.6985,150,13.8,2,0,,closed
EDGE-026048,FUSE-XFMR-012812,XFMR-012812,FDR-0040,SUB-010,lateral_underground,#2 ACSR,AC,0.57,3011.4,0.8167,0.4651,0.6985,150,13.8,2,0,,closed
EDGE-026049,JCT-FDR-0040-001,FUSE-XFMR-012813,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.103,545.7,0.8754,0.5464,0.6985,150,13.8,3,0,,closed
EDGE-026050,FUSE-XFMR-012813,XFMR-012813,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.586,3092.2,0.8208,0.4764,0.6985,150,13.8,3,0,,closed
EDGE-026051,JCT-FDR-0040-001,FUSE-XFMR-012814,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.105,555.2,1.613,0.4897,1.007,100,13.8,2,1,,closed
EDGE-026052,FUSE-XFMR-012814,XFMR-012814,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.596,3146.1,1.4091,0.5092,1.007,100,13.8,2,1,,closed
EDGE-026053,JCT-FDR-0040-001,FUSE-XFMR-012815,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.108,571.0,0.6479,0.4852,0.5345,230,13.8,1,0,,closed
EDGE-026054,FUSE-XFMR-012815,XFMR-012815,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.613,3235.8,0.6152,0.5125,0.5345,230,13.8,1,0,,closed
EDGE-026055,JCT-FDR-0040-001,FUSE-XFMR-012816,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.111,586.1,0.9014,0.5336,0.6985,150,13.8,3,0,,closed
EDGE-026056,FUSE-XFMR-012816,XFMR-012816,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.629,3321.1,0.8686,0.4594,0.6985,150,13.8,3,0,,closed
EDGE-026057,JCT-FDR-0040-001,FUSE-XFMR-012817,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.114,600.3,0.5737,0.474,0.5345,230,13.8,1,1,,closed
EDGE-026058,FUSE-XFMR-012817,XFMR-012817,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.644,3401.9,0.5344,0.4337,0.5345,230,13.8,1,1,,closed
EDGE-026059,JCT-FDR-0040-001,FUSE-XFMR-012818,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.116,610.6,0.6464,0.4643,0.5345,230,13.8,1,1,,closed
EDGE-026060,FUSE-XFMR-012818,XFMR-012818,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.655,3460.2,0.5932,0.4987,0.5345,230,13.8,1,1,,closed
EDGE-026061,JCT-FDR-0040-001,FUSE-XFMR-012819,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.118,623.3,0.9291,0.525,0.6985,150,13.8,1,1,,closed
EDGE-026062,FUSE-XFMR-012819,XFMR-012819,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.669,3532.1,0.9352,0.5399,0.6985,150,13.8,1,1,,closed
EDGE-026063,JCT-FDR-0040-001,FUSE-XFMR-012820,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.121,639.9,0.2883,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-026064,FUSE-XFMR-012820,XFMR-012820,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.687,3626.3,0.3069,0.4234,0.3655,340,13.8,1,1,,closed
EDGE-026065,JCT-FDR-0040-001,FUSE-XFMR-012821,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.124,652.6,0.5695,0.475,0.5345,230,13.8,1,1,,closed
EDGE-026066,FUSE-XFMR-012821,XFMR-012821,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.7,3698.1,0.6496,0.4655,0.5345,230,13.8,1,1,,closed
EDGE-026067,JCT-FDR-0040-001,FUSE-XFMR-012822,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.127,668.4,0.806,0.5335,0.6985,150,13.8,1,0,,closed
EDGE-026068,FUSE-XFMR-012822,XFMR-012822,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.717,3787.9,0.9348,0.5099,0.6985,150,13.8,1,0,,closed
EDGE-026069,JCT-FDR-0040-001,FUSE-XFMR-012823,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.129,683.5,0.5702,0.5034,0.5345,230,13.8,2,1,,closed
EDGE-026070,FUSE-XFMR-012823,XFMR-012823,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.734,3873.1,0.6299,0.4933,0.5345,230,13.8,2,1,,closed
EDGE-026071,JCT-FDR-0040-001,FUSE-XFMR-012824,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.132,697.0,1.61,0.5445,1.007,100,13.8,1,0,,closed
EDGE-026072,FUSE-XFMR-012824,XFMR-012824,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.748,3949.4,1.4957,0.5199,1.007,100,13.8,1,0,,closed
EDGE-026073,JCT-FDR-0040-001,FUSE-XFMR-012825,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.135,710.4,0.8636,0.541,0.6985,150,13.8,2,1,,closed
EDGE-026074,FUSE-XFMR-012825,XFMR-012825,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.762,4025.7,0.9293,0.5166,0.6985,150,13.8,2,1,,closed
EDGE-026075,JCT-FDR-0040-001,FUSE-XFMR-012826,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.137,722.3,0.5675,0.4739,0.5345,230,13.8,1,1,,closed
EDGE-026076,FUSE-XFMR-012826,XFMR-012826,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.775,4093.1,0.6167,0.4389,0.5345,230,13.8,1,1,,closed
EDGE-026077,JCT-FDR-0040-001,FUSE-XFMR-012827,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.14,738.1,0.601,0.5234,0.5345,230,13.8,1,1,,closed
EDGE-026078,FUSE-XFMR-012827,XFMR-012827,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.792,4182.8,0.5537,0.4726,0.5345,230,13.8,1,1,,closed
EDGE-026079,JCT-FDR-0040-001,FUSE-XFMR-012828,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.142,750.8,1.4532,0.5198,1.007,100,13.8,2,1,,closed
EDGE-026080,FUSE-XFMR-012828,XFMR-012828,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.806,4254.6,1.6323,0.5309,1.007,100,13.8,2,1,,closed
EDGE-026081,JCT-FDR-0040-001,JCT-FDR-0040-002,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.96,5068.8,0.1334,0.3893,0.2724,700,13.8,3,1,,closed
EDGE-026082,JCT-FDR-0040-002,FUSE-XFMR-012829,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.002,8.7,0.3243,0.4747,0.3655,340,13.8,2,1,,closed
EDGE-026083,FUSE-XFMR-012829,XFMR-012829,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.009,49.4,0.2844,0.4317,0.3655,340,13.8,2,1,,closed
EDGE-026084,JCT-FDR-0040-002,FUSE-XFMR-012830,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.003,14.3,0.2932,0.4721,0.3655,340,13.8,3,1,,closed
EDGE-026085,FUSE-XFMR-012830,XFMR-012830,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.015,80.8,0.2952,0.4545,0.3655,340,13.8,3,1,,closed
EDGE-026086,JCT-FDR-0040-002,FUSE-XFMR-012831,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.005,27.7,1.3541,0.5368,1.007,100,13.8,2,1,,closed
EDGE-026087,FUSE-XFMR-012831,XFMR-012831,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.03,157.1,1.5546,0.4878,1.007,100,13.8,2,1,,closed
EDGE-026088,JCT-FDR-0040-002,FUSE-XFMR-012832,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.008,42.8,0.2683,0.4305,0.3655,340,13.8,2,0,,closed
EDGE-026089,FUSE-XFMR-012832,XFMR-012832,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.046,242.4,0.2797,0.4075,0.3655,340,13.8,2,0,,closed
EDGE-026090,JCT-FDR-0040-002,FUSE-XFMR-012833,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.011,56.2,0.3106,0.4209,0.3655,340,13.8,3,1,,closed
EDGE-026091,FUSE-XFMR-012833,XFMR-012833,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.06,318.6,0.2695,0.399,0.3655,340,13.8,3,1,,closed
EDGE-026092,JCT-FDR-0040-002,FUSE-XFMR-012834,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.013,67.3,0.3209,0.454,0.3655,340,13.8,1,1,,closed
EDGE-026093,FUSE-XFMR-012834,XFMR-012834,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.072,381.5,0.312,0.4423,0.3655,340,13.8,1,1,,closed
EDGE-026094,JCT-FDR-0040-002,FUSE-XFMR-012835,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.015,80.8,0.3173,0.4407,0.3655,340,13.8,1,1,,closed
EDGE-026095,FUSE-XFMR-012835,XFMR-012835,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.087,457.8,0.2732,0.4318,0.3655,340,13.8,1,1,,closed
EDGE-026096,JCT-FDR-0040-002,FUSE-XFMR-012836,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.018,95.0,0.5416,0.4808,0.5345,230,13.8,1,1,,closed
EDGE-026097,FUSE-XFMR-012836,XFMR-012836,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.102,538.6,0.6017,0.4755,0.5345,230,13.8,1,1,,closed
EDGE-026098,JCT-FDR-0040-002,FUSE-XFMR-012837,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.021,110.9,1.5342,0.543,1.007,100,13.8,2,0,,closed
EDGE-026099,FUSE-XFMR-012837,XFMR-012837,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.119,628.3,1.5792,0.4982,1.007,100,13.8,2,0,,closed
EDGE-026100,JCT-FDR-0040-002,FUSE-XFMR-012838,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.024,124.3,0.8613,0.5358,0.6985,150,13.8,2,1,,closed
EDGE-026101,FUSE-XFMR-012838,XFMR-012838,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.133,704.6,0.8462,0.4863,0.6985,150,13.8,2,1,,closed
EDGE-026102,JCT-FDR-0040-002,FUSE-XFMR-012839,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.026,135.4,0.858,0.5108,0.6985,150,13.8,1,0,,closed
EDGE-026103,FUSE-XFMR-012839,XFMR-012839,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.145,767.4,0.8607,0.4758,0.6985,150,13.8,1,0,,closed
EDGE-026104,JCT-FDR-0040-002,FUSE-XFMR-012840,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.029,152.1,0.6051,0.4369,0.5345,230,13.8,2,1,,closed
EDGE-026105,FUSE-XFMR-012840,XFMR-012840,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.163,861.7,0.6363,0.5012,0.5345,230,13.8,2,1,,closed
EDGE-026106,JCT-FDR-0040-002,FUSE-XFMR-012841,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.031,165.5,0.5531,0.5121,0.5345,230,13.8,2,1,,closed
EDGE-026107,FUSE-XFMR-012841,XFMR-012841,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.178,938.0,0.6273,0.4487,0.5345,230,13.8,2,1,,closed
EDGE-026108,JCT-FDR-0040-002,FUSE-XFMR-012842,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.034,179.8,1.591,0.4689,1.007,100,13.8,1,0,,closed
EDGE-026109,FUSE-XFMR-012842,XFMR-012842,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.193,1018.8,1.4963,0.5424,1.007,100,13.8,1,0,,closed
EDGE-026110,JCT-FDR-0040-002,FUSE-XFMR-012843,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.036,191.7,1.4501,0.4889,1.007,100,13.8,2,0,,closed
EDGE-026111,FUSE-XFMR-012843,XFMR-012843,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.206,1086.1,1.4208,0.4957,1.007,100,13.8,2,0,,closed
EDGE-026112,JCT-FDR-0040-002,FUSE-XFMR-012844,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.039,204.3,0.9118,0.5276,0.6985,150,13.8,1,1,,closed
EDGE-026113,FUSE-XFMR-012844,XFMR-012844,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.219,1157.9,0.8528,0.501,0.6985,150,13.8,1,1,,closed
EDGE-026114,JCT-FDR-0040-002,FUSE-XFMR-012845,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.042,222.6,1.3978,0.5335,1.007,100,13.8,2,0,,closed
EDGE-026115,FUSE-XFMR-012845,XFMR-012845,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.239,1261.1,1.6479,0.4823,1.007,100,13.8,2,0,,closed
EDGE-026116,JCT-FDR-0040-002,FUSE-XFMR-012846,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.044,234.4,0.8907,0.5129,0.6985,150,13.8,1,1,,closed
EDGE-026117,FUSE-XFMR-012846,XFMR-012846,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.252,1328.4,0.9752,0.5321,0.6985,150,13.8,1,1,,closed
EDGE-026118,JCT-FDR-0040-002,FUSE-XFMR-012847,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.047,248.7,0.3062,0.4761,0.3655,340,13.8,1,1,,closed
EDGE-026119,FUSE-XFMR-012847,XFMR-012847,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.267,1409.2,0.3062,0.4651,0.3655,340,13.8,1,1,,closed
EDGE-026120,JCT-FDR-0040-002,FUSE-XFMR-012848,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.05,262.2,0.934,0.4565,0.6985,150,13.8,1,0,,closed
EDGE-026121,FUSE-XFMR-012848,XFMR-012848,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.281,1485.5,0.8757,0.482,0.6985,150,13.8,1,0,,closed
EDGE-026122,JCT-FDR-0040-002,FUSE-XFMR-012849,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.052,276.4,0.3039,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-026123,FUSE-XFMR-012849,XFMR-012849,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.297,1566.3,0.315,0.3957,0.3655,340,13.8,1,1,,closed
EDGE-026124,JCT-FDR-0040-002,FUSE-XFMR-012850,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.055,291.5,0.6485,0.4546,0.5345,230,13.8,1,1,,closed
EDGE-026125,FUSE-XFMR-012850,XFMR-012850,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.313,1651.6,0.6065,0.4672,0.5345,230,13.8,1,1,,closed
EDGE-026126,JCT-FDR-0040-002,FUSE-XFMR-012851,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.058,304.9,1.4972,0.4837,1.007,100,13.8,3,1,,closed
EDGE-026127,FUSE-XFMR-012851,XFMR-012851,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.327,1727.9,1.4962,0.555,1.007,100,13.8,3,1,,closed
EDGE-026128,JCT-FDR-0040-002,FUSE-XFMR-012852,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.06,319.2,0.6323,0.4791,0.5345,230,13.8,3,1,,closed
EDGE-026129,FUSE-XFMR-012852,XFMR-012852,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.343,1808.7,0.6036,0.4905,0.5345,230,13.8,3,1,,closed
EDGE-026130,JCT-FDR-0040-002,FUSE-XFMR-012853,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.063,330.3,0.9173,0.5407,0.6985,150,13.8,3,0,,closed
EDGE-026131,FUSE-XFMR-012853,XFMR-012853,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.354,1871.5,0.8656,0.542,0.6985,150,13.8,3,0,,closed
EDGE-026132,JCT-FDR-0040-002,FUSE-XFMR-012854,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.066,346.9,0.6154,0.4677,0.5345,230,13.8,1,1,,closed
EDGE-026133,FUSE-XFMR-012854,XFMR-012854,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.372,1965.7,0.6474,0.5174,0.5345,230,13.8,1,1,,closed
EDGE-026134,JCT-FDR-0040-002,FUSE-XFMR-012855,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.068,360.4,1.3615,0.4942,1.007,100,13.8,2,1,,closed
EDGE-026135,FUSE-XFMR-012855,XFMR-012855,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.387,2042.0,1.4784,0.5175,1.007,100,13.8,2,1,,closed
EDGE-026136,JCT-FDR-0040-002,FUSE-XFMR-012856,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.07,370.7,0.2749,0.4328,0.3655,340,13.8,2,1,,closed
EDGE-026137,FUSE-XFMR-012856,XFMR-012856,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.398,2100.4,0.2896,0.4103,0.3655,340,13.8,2,1,,closed
EDGE-026138,JCT-FDR-0040-002,FUSE-XFMR-012857,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.074,388.9,1.5141,0.4617,1.007,100,13.8,2,0,,closed
EDGE-026139,FUSE-XFMR-012857,XFMR-012857,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.417,2203.6,1.6489,0.5395,1.007,100,13.8,2,0,,closed
EDGE-026140,JCT-FDR-0040-002,FUSE-XFMR-012858,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.076,400.8,0.6457,0.4949,0.5345,230,13.8,2,1,,closed
EDGE-026141,FUSE-XFMR-012858,XFMR-012858,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.43,2270.9,0.638,0.5231,0.5345,230,13.8,2,1,,closed
EDGE-026142,JCT-FDR-0040-002,FUSE-XFMR-012859,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.079,415.0,0.2799,0.4138,0.3655,340,13.8,1,1,,closed
EDGE-026143,FUSE-XFMR-012859,XFMR-012859,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.445,2351.7,0.325,0.4597,0.3655,340,13.8,1,1,,closed
EDGE-026144,JCT-FDR-0040-002,FUSE-XFMR-012860,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.081,426.9,0.2796,0.4729,0.3655,340,13.8,1,1,,closed
EDGE-026145,FUSE-XFMR-012860,XFMR-012860,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.458,2419.0,0.3066,0.4022,0.3655,340,13.8,1,1,,closed
EDGE-026146,JCT-FDR-0040-002,FUSE-XFMR-012861,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.084,441.9,1.4539,0.5005,1.007,100,13.8,2,1,,closed
EDGE-026147,FUSE-XFMR-012861,XFMR-012861,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.474,2504.3,1.4585,0.5494,1.007,100,13.8,2,1,,closed
EDGE-026148,JCT-FDR-0040-002,FUSE-XFMR-012862,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.086,456.2,0.6463,0.4469,0.5345,230,13.8,1,1,,closed
EDGE-026149,FUSE-XFMR-012862,XFMR-012862,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.49,2585.1,0.6269,0.5214,0.5345,230,13.8,1,1,,closed
EDGE-026150,JCT-FDR-0040-002,FUSE-XFMR-012863,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.089,469.7,0.9187,0.4876,0.6985,150,13.8,2,1,,closed
EDGE-026151,FUSE-XFMR-012863,XFMR-012863,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.504,2661.4,0.8097,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-026152,JCT-FDR-0040-002,FUSE-XFMR-012864,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.092,483.9,1.5774,0.4761,1.007,100,13.8,1,1,,closed
EDGE-026153,FUSE-XFMR-012864,XFMR-012864,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.519,2742.2,1.4705,0.5509,1.007,100,13.8,1,1,,closed
EDGE-026154,JCT-FDR-0040-002,FUSE-XFMR-012865,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.095,499.0,1.5965,0.5164,1.007,100,13.8,1,0,,closed
EDGE-026155,FUSE-XFMR-012865,XFMR-012865,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.535,2827.4,1.4935,0.5398,1.007,100,13.8,1,0,,closed
EDGE-026156,JCT-FDR-0040-002,FUSE-XFMR-012866,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.097,511.6,0.3132,0.4092,0.3655,340,13.8,2,1,,closed
EDGE-026157,FUSE-XFMR-012866,XFMR-012866,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.549,2899.2,0.2965,0.4584,0.3655,340,13.8,2,1,,closed
