edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-026158,JCT-FDR-0040-002,FUSE-XFMR-012867,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.099,523.5,0.3227,0.4234,0.3655,340,13.8,1,1,,closed
EDGE-026159,FUSE-XFMR-012867,XFMR-012867,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.562,2966.6,0.2967,0.401,0.3655,340,13.8,1,1,,closed
EDGE-026160,JCT-FDR-0040-002,FUSE-XFMR-012868,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.102,540.1,1.4339,0.5067,1.007,100,13.8,3,1,,closed
EDGE-026161,FUSE-XFMR-012868,XFMR-012868,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.58,3060.8,1.6056,0.5341,1.007,100,13.8,3,1,,closed
EDGE-026162,JCT-FDR-0040-002,FUSE-XFMR-012869,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.105,552.0,1.3953,0.5342,1.007,100,13.8,1,1,,closed
EDGE-026163,FUSE-XFMR-012869,XFMR-012869,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.592,3128.1,1.5529,0.4734,1.007,100,13.8,1,1,,closed
EDGE-026164,JCT-FDR-0040-002,FUSE-XFMR-012870,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.108,567.9,0.9106,0.543,0.6985,150,13.8,2,1,,closed
EDGE-026165,FUSE-XFMR-012870,XFMR-012870,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.609,3217.9,0.8183,0.4883,0.6985,150,13.8,2,1,,closed
EDGE-026166,JCT-FDR-0040-002,FUSE-XFMR-012871,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.11,581.3,0.8585,0.4982,0.6985,150,13.8,3,0,,closed
EDGE-026167,FUSE-XFMR-012871,XFMR-012871,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.624,3294.2,0.8916,0.4812,0.6985,150,13.8,3,0,,closed
EDGE-026168,JCT-FDR-0040-002,FUSE-XFMR-012872,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.113,594.8,1.6205,0.5279,1.007,100,13.8,1,1,,closed
EDGE-026169,FUSE-XFMR-012872,XFMR-012872,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.638,3370.5,1.6398,0.4696,1.007,100,13.8,1,1,,closed
EDGE-026170,JCT-FDR-0040-002,FUSE-XFMR-012873,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.115,606.7,1.4655,0.4858,1.007,100,13.8,2,0,,closed
EDGE-026171,FUSE-XFMR-012873,XFMR-012873,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.651,3437.8,1.4897,0.4762,1.007,100,13.8,2,0,,closed
EDGE-026172,JCT-FDR-0040-002,FUSE-XFMR-012874,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.118,624.1,1.5451,0.536,1.007,100,13.8,1,1,,closed
EDGE-026173,FUSE-XFMR-012874,XFMR-012874,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.67,3536.5,1.6462,0.5105,1.007,100,13.8,1,1,,closed
EDGE-026174,JCT-FDR-0040-002,FUSE-XFMR-012875,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.121,639.1,0.8744,0.4883,0.6985,150,13.8,2,1,,closed
EDGE-026175,FUSE-XFMR-012875,XFMR-012875,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.686,3621.8,0.9484,0.4638,0.6985,150,13.8,2,1,,closed
EDGE-026176,JCT-FDR-0040-002,FUSE-XFMR-012876,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.123,650.2,0.6241,0.4805,0.5345,230,13.8,1,0,,closed
EDGE-026177,FUSE-XFMR-012876,XFMR-012876,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.698,3684.6,0.6049,0.5058,0.5345,230,13.8,1,0,,closed
EDGE-026178,JCT-FDR-0040-002,FUSE-XFMR-012877,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.126,662.9,1.5391,0.4603,1.007,100,13.8,2,1,,closed
EDGE-026179,FUSE-XFMR-012877,XFMR-012877,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.711,3756.5,1.3649,0.4866,1.007,100,13.8,2,1,,closed
EDGE-026180,JCT-FDR-0040-002,FUSE-XFMR-012878,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.129,679.5,0.2937,0.4109,0.3655,340,13.8,1,0,,closed
EDGE-026181,FUSE-XFMR-012878,XFMR-012878,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.729,3850.7,0.2805,0.4412,0.3655,340,13.8,1,0,,closed
EDGE-026182,JCT-FDR-0040-002,FUSE-XFMR-012879,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.131,693.0,1.5777,0.4684,1.007,100,13.8,1,1,,closed
EDGE-026183,FUSE-XFMR-012879,XFMR-012879,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.744,3927.0,1.3735,0.4822,1.007,100,13.8,1,1,,closed
EDGE-026184,JCT-FDR-0040-002,FUSE-XFMR-012880,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.134,708.8,0.8596,0.5084,0.6985,150,13.8,3,1,,closed
EDGE-026185,FUSE-XFMR-012880,XFMR-012880,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.761,4016.8,0.8387,0.5014,0.6985,150,13.8,3,1,,closed
EDGE-026186,JCT-FDR-0040-002,FUSE-XFMR-012881,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.137,720.7,0.3059,0.4257,0.3655,340,13.8,3,1,,closed
EDGE-026187,FUSE-XFMR-012881,XFMR-012881,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.773,4084.1,0.2862,0.4195,0.3655,340,13.8,3,1,,closed
EDGE-026188,JCT-FDR-0040-002,FUSE-XFMR-012882,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.139,735.8,1.5709,0.4647,1.007,100,13.8,2,1,,closed
EDGE-026189,FUSE-XFMR-012882,XFMR-012882,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.79,4169.4,1.3686,0.4954,1.007,100,13.8,2,1,,closed
EDGE-026190,JCT-FDR-0040-002,FUSE-XFMR-012883,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.142,747.6,1.5655,0.5019,1.007,100,13.8,1,1,,closed
EDGE-026191,FUSE-XFMR-012883,XFMR-012883,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.802,4236.7,1.5436,0.4835,1.007,100,13.8,1,1,,closed
EDGE-026192,JCT-FDR-0040-002,JCT-FDR-0040-003,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.97,5121.6,0.1393,0.4085,0.2759,700,13.8,3,1,,closed
EDGE-026193,JCT-FDR-0040-003,FUSE-XFMR-012884,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.001,5.5,0.2923,0.4369,0.3655,340,13.8,1,0,,closed
EDGE-026194,FUSE-XFMR-012884,XFMR-012884,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.006,31.4,0.3101,0.4063,0.3655,340,13.8,1,0,,closed
EDGE-026195,JCT-FDR-0040-003,FUSE-XFMR-012885,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.003,17.4,0.8526,0.5387,0.6985,150,13.8,3,1,,closed
EDGE-026196,FUSE-XFMR-012885,XFMR-012885,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.019,98.7,0.8967,0.5191,0.6985,150,13.8,3,1,,closed
EDGE-026197,JCT-FDR-0040-003,FUSE-XFMR-012886,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.006,33.3,0.2797,0.3975,0.3655,340,13.8,1,1,,closed
EDGE-026198,FUSE-XFMR-012886,XFMR-012886,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.036,188.5,0.3149,0.421,0.3655,340,13.8,1,1,,closed
EDGE-026199,JCT-FDR-0040-003,FUSE-XFMR-012887,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.009,45.1,1.5852,0.4772,1.007,100,13.8,2,1,,closed
EDGE-026200,FUSE-XFMR-012887,XFMR-012887,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.048,255.8,1.3927,0.4848,1.007,100,13.8,2,1,,closed
EDGE-026201,JCT-FDR-0040-003,FUSE-XFMR-012888,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.011,55.4,0.8508,0.524,0.6985,150,13.8,1,1,,closed
EDGE-026202,FUSE-XFMR-012888,XFMR-012888,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.06,314.2,0.8819,0.4879,0.6985,150,13.8,1,1,,closed
EDGE-026203,JCT-FDR-0040-003,FUSE-XFMR-012889,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.014,72.1,1.4678,0.5096,1.007,100,13.8,2,1,,closed
EDGE-026204,FUSE-XFMR-012889,XFMR-012889,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.077,408.4,1.5428,0.5523,1.007,100,13.8,2,1,,closed
EDGE-026205,JCT-FDR-0040-003,FUSE-XFMR-012890,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.016,84.0,0.9026,0.4645,0.6985,150,13.8,1,1,,closed
EDGE-026206,FUSE-XFMR-012890,XFMR-012890,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.09,475.7,0.9789,0.5081,0.6985,150,13.8,1,1,,closed
EDGE-026207,JCT-FDR-0040-003,FUSE-XFMR-012891,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.019,99.0,0.8948,0.5168,0.6985,150,13.8,1,0,,closed
EDGE-026208,FUSE-XFMR-012891,XFMR-012891,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.106,561.0,0.9681,0.5418,0.6985,150,13.8,1,0,,closed
EDGE-026209,JCT-FDR-0040-003,FUSE-XFMR-012892,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.022,114.8,0.9701,0.4706,0.6985,150,13.8,1,1,,closed
EDGE-026210,FUSE-XFMR-012892,XFMR-012892,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.123,650.8,0.9137,0.4531,0.6985,150,13.8,1,1,,closed
EDGE-026211,JCT-FDR-0040-003,FUSE-XFMR-012893,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.024,124.3,0.2808,0.456,0.3655,340,13.8,3,1,,closed
EDGE-026212,FUSE-XFMR-012893,XFMR-012893,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.133,704.6,0.2751,0.4556,0.3655,340,13.8,3,1,,closed
EDGE-026213,JCT-FDR-0040-003,FUSE-XFMR-012894,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.027,141.0,0.8559,0.4536,0.6985,150,13.8,2,1,,closed
EDGE-026214,FUSE-XFMR-012894,XFMR-012894,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.151,798.9,0.9091,0.5175,0.6985,150,13.8,2,1,,closed
EDGE-026215,JCT-FDR-0040-003,FUSE-XFMR-012895,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.029,155.2,0.8164,0.5288,0.6985,150,13.8,1,1,,closed
EDGE-026216,FUSE-XFMR-012895,XFMR-012895,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.167,879.6,0.9108,0.4638,0.6985,150,13.8,1,1,,closed
EDGE-026217,JCT-FDR-0040-003,FUSE-XFMR-012896,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.032,169.5,0.8914,0.4603,0.6985,150,13.8,3,1,,closed
EDGE-026218,FUSE-XFMR-012896,XFMR-012896,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.182,960.4,0.8616,0.5244,0.6985,150,13.8,3,1,,closed
EDGE-026219,JCT-FDR-0040-003,FUSE-XFMR-012897,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.035,184.5,0.2905,0.4367,0.3655,340,13.8,1,1,,closed
EDGE-026220,FUSE-XFMR-012897,XFMR-012897,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.198,1045.7,0.2975,0.4138,0.3655,340,13.8,1,1,,closed
EDGE-026221,JCT-FDR-0040-003,FUSE-XFMR-012898,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.037,194.8,0.5541,0.4557,0.5345,230,13.8,2,1,,closed
EDGE-026222,FUSE-XFMR-012898,XFMR-012898,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.209,1104.0,0.6364,0.4471,0.5345,230,13.8,2,1,,closed
EDGE-026223,JCT-FDR-0040-003,FUSE-XFMR-012899,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.04,212.3,0.2809,0.3918,0.3655,340,13.8,2,1,,closed
EDGE-026224,FUSE-XFMR-012899,XFMR-012899,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.228,1202.8,0.2752,0.4705,0.3655,340,13.8,2,1,,closed
EDGE-026225,JCT-FDR-0040-003,FUSE-XFMR-012900,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.043,226.5,0.8357,0.5519,0.6985,150,13.8,2,1,,closed
EDGE-026226,FUSE-XFMR-012900,XFMR-012900,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.243,1283.6,0.9782,0.4733,0.6985,150,13.8,2,1,,closed
EDGE-026227,JCT-FDR-0040-003,FUSE-XFMR-012901,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.045,240.0,0.9712,0.5408,0.6985,150,13.8,1,1,,closed
EDGE-026228,FUSE-XFMR-012901,XFMR-012901,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.258,1359.9,0.8306,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-026229,JCT-FDR-0040-003,FUSE-XFMR-012902,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.048,252.6,0.5838,0.4573,0.5345,230,13.8,1,1,,closed
EDGE-026230,FUSE-XFMR-012902,XFMR-012902,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.271,1431.7,0.6162,0.472,0.5345,230,13.8,1,1,,closed
EDGE-026231,JCT-FDR-0040-003,FUSE-XFMR-012903,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.05,266.1,1.5722,0.5031,1.007,100,13.8,2,1,,closed
EDGE-026232,FUSE-XFMR-012903,XFMR-012903,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.286,1508.0,1.4666,0.5018,1.007,100,13.8,2,1,,closed
EDGE-026233,JCT-FDR-0040-003,FUSE-XFMR-012904,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.053,279.6,1.4108,0.4733,1.007,100,13.8,1,1,,closed
EDGE-026234,FUSE-XFMR-012904,XFMR-012904,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.3,1584.3,1.5032,0.4829,1.007,100,13.8,1,1,,closed
EDGE-026235,JCT-FDR-0040-003,FUSE-XFMR-012905,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.055,292.2,0.587,0.503,0.5345,230,13.8,1,1,,closed
EDGE-026236,FUSE-XFMR-012905,XFMR-012905,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.314,1656.1,0.628,0.4571,0.5345,230,13.8,1,1,,closed
EDGE-026237,JCT-FDR-0040-003,FUSE-XFMR-012906,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.058,308.1,0.6086,0.5217,0.5345,230,13.8,1,1,,closed
EDGE-026238,FUSE-XFMR-012906,XFMR-012906,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.331,1745.8,0.5831,0.5103,0.5345,230,13.8,1,1,,closed
EDGE-026239,JCT-FDR-0040-003,FUSE-XFMR-012907,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.06,319.2,0.2754,0.4714,0.3655,340,13.8,3,1,,closed
EDGE-026240,FUSE-XFMR-012907,XFMR-012907,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.343,1808.7,0.3086,0.3996,0.3655,340,13.8,3,1,,closed
EDGE-026241,JCT-FDR-0040-003,FUSE-XFMR-012908,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.063,335.0,1.3697,0.5045,1.007,100,13.8,2,1,,closed
EDGE-026242,FUSE-XFMR-012908,XFMR-012908,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.36,1898.4,1.6355,0.5121,1.007,100,13.8,2,1,,closed
EDGE-026243,JCT-FDR-0040-003,FUSE-XFMR-012909,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.066,350.1,1.596,0.4941,1.007,100,13.8,2,1,,closed
EDGE-026244,FUSE-XFMR-012909,XFMR-012909,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.376,1983.7,1.4625,0.4712,1.007,100,13.8,2,1,,closed
EDGE-026245,JCT-FDR-0040-003,FUSE-XFMR-012910,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.068,361.2,0.6379,0.5094,0.5345,230,13.8,1,1,,closed
EDGE-026246,FUSE-XFMR-012910,XFMR-012910,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.388,2046.5,0.6327,0.4421,0.5345,230,13.8,1,1,,closed
EDGE-026247,JCT-FDR-0040-003,FUSE-XFMR-012911,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.071,375.4,0.8197,0.5361,0.6985,150,13.8,1,1,,closed
EDGE-026248,FUSE-XFMR-012911,XFMR-012911,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.403,2127.3,0.9427,0.5122,0.6985,150,13.8,1,1,,closed
EDGE-026249,JCT-FDR-0040-003,FUSE-XFMR-012912,FDR-0040,SUB-010,lateral_underground,#4 CU,BC,0.074,388.9,1.5579,0.4899,1.007,100,13.8,2,0,,closed
EDGE-026250,FUSE-XFMR-012912,XFMR-012912,FDR-0040,SUB-010,lateral_underground,#4 CU,BC,0.417,2203.6,1.6063,0.5337,1.007,100,13.8,2,0,,closed
EDGE-026251,JCT-FDR-0040-003,FUSE-XFMR-012913,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.076,403.1,1.4726,0.4849,1.007,100,13.8,1,1,,closed
EDGE-026252,FUSE-XFMR-012913,XFMR-012913,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.433,2284.4,1.4476,0.5111,1.007,100,13.8,1,1,,closed
EDGE-026253,JCT-FDR-0040-003,FUSE-XFMR-012914,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.079,415.8,1.3794,0.4632,1.007,100,13.8,2,1,,closed
EDGE-026254,FUSE-XFMR-012914,XFMR-012914,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.446,2356.2,1.603,0.5237,1.007,100,13.8,2,1,,closed
EDGE-026255,JCT-FDR-0040-003,FUSE-XFMR-012915,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.081,430.1,0.6255,0.5181,0.5345,230,13.8,1,1,,closed
EDGE-026256,FUSE-XFMR-012915,XFMR-012915,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.462,2437.0,0.6016,0.4432,0.5345,230,13.8,1,1,,closed
EDGE-026257,JCT-FDR-0040-003,FUSE-XFMR-012916,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.084,444.3,1.5139,0.5364,1.007,100,13.8,1,1,,closed
EDGE-026258,FUSE-XFMR-012916,XFMR-012916,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.477,2517.8,1.4749,0.5429,1.007,100,13.8,1,1,,closed
EDGE-026259,JCT-FDR-0040-003,FUSE-XFMR-012917,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.087,460.2,0.2889,0.4455,0.3655,340,13.8,2,1,,closed
EDGE-026260,FUSE-XFMR-012917,XFMR-012917,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.494,2607.5,0.315,0.4497,0.3655,340,13.8,2,1,,closed
EDGE-026261,JCT-FDR-0040-003,FUSE-XFMR-012918,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.09,475.2,1.3795,0.5044,1.007,100,13.8,2,0,,closed
EDGE-026262,FUSE-XFMR-012918,XFMR-012918,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.51,2692.8,1.4628,0.5505,1.007,100,13.8,2,0,,closed
EDGE-026263,JCT-FDR-0040-003,FUSE-XFMR-012919,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.092,487.1,0.3251,0.4744,0.3655,340,13.8,1,1,,closed
EDGE-026264,FUSE-XFMR-012919,XFMR-012919,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.523,2760.1,0.2819,0.4753,0.3655,340,13.8,1,1,,closed
EDGE-026265,JCT-FDR-0040-003,FUSE-XFMR-012920,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.095,503.7,0.6033,0.4429,0.5345,230,13.8,2,1,,closed
EDGE-026266,FUSE-XFMR-012920,XFMR-012920,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.541,2854.4,0.622,0.4339,0.5345,230,13.8,2,1,,closed
EDGE-026267,JCT-FDR-0040-003,FUSE-XFMR-012921,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.098,517.2,0.2913,0.4477,0.3655,340,13.8,2,1,,closed
EDGE-026268,FUSE-XFMR-012921,XFMR-012921,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.555,2930.7,0.2704,0.4124,0.3655,340,13.8,2,1,,closed
EDGE-026269,JCT-FDR-0040-003,FUSE-XFMR-012922,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.1,527.5,1.6206,0.5588,1.007,100,13.8,2,0,,closed
EDGE-026270,FUSE-XFMR-012922,XFMR-012922,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.566,2989.0,1.4641,0.5253,1.007,100,13.8,2,0,,closed
EDGE-026271,JCT-FDR-0040-003,FUSE-XFMR-012923,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.103,543.3,0.6218,0.4492,0.5345,230,13.8,1,1,,closed
EDGE-026272,FUSE-XFMR-012923,XFMR-012923,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.583,3078.8,0.5693,0.4462,0.5345,230,13.8,1,1,,closed
EDGE-026273,JCT-FDR-0040-003,FUSE-XFMR-012924,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.105,556.0,0.8634,0.4694,0.6985,150,13.8,2,1,,closed
EDGE-026274,FUSE-XFMR-012924,XFMR-012924,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.597,3150.6,0.9743,0.4624,0.6985,150,13.8,2,1,,closed
EDGE-026275,JCT-FDR-0040-003,FUSE-XFMR-012925,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.108,572.6,0.2826,0.4702,0.3655,340,13.8,2,1,,closed
EDGE-026276,FUSE-XFMR-012925,XFMR-012925,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.615,3244.8,0.3032,0.4334,0.3655,340,13.8,2,1,,closed
EDGE-026277,JCT-FDR-0040-003,FUSE-XFMR-012926,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.11,582.1,0.9514,0.4958,0.6985,150,13.8,2,1,,closed
EDGE-026278,FUSE-XFMR-012926,XFMR-012926,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.625,3298.7,0.9115,0.4789,0.6985,150,13.8,2,1,,closed
EDGE-026279,JCT-FDR-0040-003,FUSE-XFMR-012927,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.114,600.3,0.5949,0.4357,0.5345,230,13.8,2,1,,closed
EDGE-026280,FUSE-XFMR-012927,XFMR-012927,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.644,3401.9,0.587,0.4459,0.5345,230,13.8,2,1,,closed
EDGE-026281,JCT-FDR-0040-003,FUSE-XFMR-012928,FDR-0040,SUB-010,lateral_underground,4/0 AL,B,0.116,613.8,0.2837,0.4003,0.3655,340,13.8,1,0,,closed
EDGE-026282,FUSE-XFMR-012928,XFMR-012928,FDR-0040,SUB-010,lateral_underground,4/0 AL,B,0.659,3478.2,0.3259,0.4335,0.3655,340,13.8,1,0,,closed
EDGE-026283,JCT-FDR-0040-003,FUSE-XFMR-012929,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.119,628.1,0.5682,0.5068,0.5345,230,13.8,2,1,,closed
EDGE-026284,FUSE-XFMR-012929,XFMR-012929,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.674,3559.0,0.5465,0.4657,0.5345,230,13.8,2,1,,closed
EDGE-026285,JCT-FDR-0040-003,FUSE-XFMR-012930,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.121,641.5,0.2825,0.4574,0.3655,340,13.8,2,1,,closed
EDGE-026286,FUSE-XFMR-012930,XFMR-012930,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.689,3635.3,0.2899,0.4738,0.3655,340,13.8,2,1,,closed
EDGE-026287,JCT-FDR-0040-003,FUSE-XFMR-012931,FDR-0040,SUB-010,lateral_underground,1/0 AL,AB,0.124,652.6,0.595,0.4743,0.5345,230,13.8,2,0,,closed
EDGE-026288,FUSE-XFMR-012931,XFMR-012931,FDR-0040,SUB-010,lateral_underground,1/0 AL,AB,0.7,3698.1,0.6471,0.4352,0.5345,230,13.8,2,0,,closed
EDGE-026289,JCT-FDR-0040-003,FUSE-XFMR-012932,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.127,670.8,0.9255,0.5115,0.6985,150,13.8,2,1,,closed
EDGE-026290,FUSE-XFMR-012932,XFMR-012932,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.72,3801.3,0.8896,0.4819,0.6985,150,13.8,2,1,,closed
EDGE-026291,JCT-FDR-0040-003,FUSE-XFMR-012933,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.13,684.3,1.4054,0.5576,1.007,100,13.8,2,1,,closed
EDGE-026292,FUSE-XFMR-012933,XFMR-012933,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.734,3877.6,1.488,0.525,1.007,100,13.8,2,1,,closed
EDGE-026293,JCT-FDR-0040-003,FUSE-XFMR-012934,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.131,693.0,0.315,0.4002,0.3655,340,13.8,1,0,,closed
EDGE-026294,FUSE-XFMR-012934,XFMR-012934,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.744,3927.0,0.3108,0.4725,0.3655,340,13.8,1,0,,closed
EDGE-026295,JCT-FDR-0040-003,FUSE-XFMR-012935,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.135,710.4,1.4449,0.541,1.007,100,13.8,2,1,,closed
EDGE-026296,FUSE-XFMR-012935,XFMR-012935,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.762,4025.7,1.569,0.4809,1.007,100,13.8,2,1,,closed
EDGE-026297,JCT-FDR-0040-003,FUSE-XFMR-012936,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.137,721.5,0.6214,0.5211,0.5345,230,13.8,3,1,,closed
EDGE-026298,FUSE-XFMR-012936,XFMR-012936,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.774,4088.6,0.5673,0.5094,0.5345,230,13.8,3,1,,closed
EDGE-026299,JCT-FDR-0040-003,FUSE-XFMR-012937,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.14,739.7,1.649,0.5567,1.007,100,13.8,1,1,,closed
EDGE-026300,FUSE-XFMR-012937,XFMR-012937,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.794,4191.8,1.5689,0.4731,1.007,100,13.8,1,1,,closed
EDGE-026301,JCT-FDR-0040-003,FUSE-XFMR-012938,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.142,751.6,0.818,0.4722,0.6985,150,13.8,1,0,,closed
EDGE-026302,FUSE-XFMR-012938,XFMR-012938,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.807,4259.1,0.8792,0.517,0.6985,150,13.8,1,0,,closed
EDGE-026303,JCT-FDR-0040-003,JCT-FDR-0040-004,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.96,5068.8,0.1186,0.3758,0.2369,700,13.8,3,1,,closed
EDGE-026304,JCT-FDR-0040-004,FUSE-XFMR-012939,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.001,4.0,0.6324,0.4413,0.5345,230,13.8,1,1,,closed
EDGE-026305,FUSE-XFMR-012939,XFMR-012939,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.004,22.4,0.5843,0.4429,0.5345,230,13.8,1,1,,closed
EDGE-026306,JCT-FDR-0040-004,FUSE-XFMR-012940,FDR-0040,SUB-010,lateral_underground,#2 ACSR,AC,0.003,14.3,0.8767,0.4804,0.6985,150,13.8,2,0,,closed
EDGE-026307,FUSE-XFMR-012940,XFMR-012940,FDR-0040,SUB-010,lateral_underground,#2 ACSR,AC,0.015,80.8,0.9609,0.4825,0.6985,150,13.8,2,0,,closed
EDGE-026308,JCT-FDR-0040-004,FUSE-XFMR-012941,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.004,23.8,0.2839,0.4281,0.3655,340,13.8,1,1,,closed
EDGE-026309,FUSE-XFMR-012941,XFMR-012941,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.025,134.6,0.3208,0.4249,0.3655,340,13.8,1,1,,closed
EDGE-026310,JCT-FDR-0040-004,FUSE-XFMR-012942,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.007,38.8,0.2974,0.4229,0.3655,340,13.8,2,1,,closed
EDGE-026311,FUSE-XFMR-012942,XFMR-012942,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.042,219.9,0.3234,0.3942,0.3655,340,13.8,2,1,,closed
EDGE-026312,JCT-FDR-0040-004,FUSE-XFMR-012943,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.01,53.9,0.8956,0.4881,0.6985,150,13.8,2,1,,closed
EDGE-026313,FUSE-XFMR-012943,XFMR-012943,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.058,305.2,0.9285,0.5406,0.6985,150,13.8,2,1,,closed
EDGE-026314,JCT-FDR-0040-004,FUSE-XFMR-012944,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.013,69.7,0.3054,0.4579,0.3655,340,13.8,3,1,,closed
EDGE-026315,FUSE-XFMR-012944,XFMR-012944,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.075,394.9,0.2765,0.4151,0.3655,340,13.8,3,1,,closed
EDGE-026316,JCT-FDR-0040-004,FUSE-XFMR-012945,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.016,84.0,0.6333,0.4849,0.5345,230,13.8,1,1,,closed
EDGE-026317,FUSE-XFMR-012945,XFMR-012945,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.09,475.7,0.5512,0.4679,0.5345,230,13.8,1,1,,closed
EDGE-026318,JCT-FDR-0040-004,FUSE-XFMR-012946,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.019,98.2,0.8946,0.4579,0.6985,150,13.8,1,1,,closed
EDGE-026319,FUSE-XFMR-012946,XFMR-012946,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.105,556.5,0.8769,0.4972,0.6985,150,13.8,1,1,,closed
EDGE-026320,JCT-FDR-0040-004,FUSE-XFMR-012947,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.02,107.7,0.2784,0.4288,0.3655,340,13.8,1,1,,closed
EDGE-026321,FUSE-XFMR-012947,XFMR-012947,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.116,610.4,0.2778,0.4535,0.3655,340,13.8,1,1,,closed
EDGE-026322,JCT-FDR-0040-004,FUSE-XFMR-012948,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.024,125.9,1.6161,0.5441,1.007,100,13.8,2,1,,closed
EDGE-026323,FUSE-XFMR-012948,XFMR-012948,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.135,713.6,1.5126,0.4869,1.007,100,13.8,2,1,,closed
EDGE-026324,JCT-FDR-0040-004,FUSE-XFMR-012949,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.026,137.0,0.3149,0.3928,0.3655,340,13.8,2,1,,closed
EDGE-026325,FUSE-XFMR-012949,XFMR-012949,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.147,776.4,0.3213,0.4359,0.3655,340,13.8,2,1,,closed
EDGE-026326,JCT-FDR-0040-004,FUSE-XFMR-012950,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.028,149.7,1.5411,0.4925,1.007,100,13.8,1,1,,closed
EDGE-026327,FUSE-XFMR-012950,XFMR-012950,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.161,848.2,1.3528,0.5289,1.007,100,13.8,1,1,,closed
EDGE-026328,JCT-FDR-0040-004,FUSE-XFMR-012951,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.032,166.3,0.8982,0.5364,0.6985,150,13.8,1,1,,closed
EDGE-026329,FUSE-XFMR-012951,XFMR-012951,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.178,942.5,0.8374,0.4793,0.6985,150,13.8,1,1,,closed
EDGE-026330,JCT-FDR-0040-004,FUSE-XFMR-012952,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.034,178.2,0.2742,0.4265,0.3655,340,13.8,2,1,,closed
EDGE-026331,FUSE-XFMR-012952,XFMR-012952,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.191,1009.8,0.2718,0.4297,0.3655,340,13.8,2,1,,closed
EDGE-026332,JCT-FDR-0040-004,FUSE-XFMR-012953,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.037,194.0,0.3222,0.4686,0.3655,340,13.8,3,1,,closed
EDGE-026333,FUSE-XFMR-012953,XFMR-012953,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.208,1099.6,0.2734,0.4086,0.3655,340,13.8,3,1,,closed
EDGE-026334,JCT-FDR-0040-004,FUSE-XFMR-012954,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.039,208.3,0.6434,0.4806,0.5345,230,13.8,1,1,,closed
EDGE-026335,FUSE-XFMR-012954,XFMR-012954,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.224,1180.3,0.6469,0.4907,0.5345,230,13.8,1,1,,closed
EDGE-026336,JCT-FDR-0040-004,FUSE-XFMR-012955,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.042,222.6,0.8271,0.5469,0.6985,150,13.8,2,1,,closed
EDGE-026337,FUSE-XFMR-012955,XFMR-012955,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.239,1261.1,0.835,0.4582,0.6985,150,13.8,2,1,,closed
EDGE-026338,JCT-FDR-0040-004,FUSE-XFMR-012956,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.044,233.6,0.2719,0.427,0.3655,340,13.8,1,1,,closed
EDGE-026339,FUSE-XFMR-012956,XFMR-012956,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.251,1324.0,0.303,0.3969,0.3655,340,13.8,1,1,,closed
EDGE-026340,JCT-FDR-0040-004,FUSE-XFMR-012957,FDR-0040,SUB-010,lateral_underground,1/0 AL,ABC,0.047,247.9,0.6431,0.4565,0.5345,230,13.8,3,0,,closed
EDGE-026341,FUSE-XFMR-012957,XFMR-012957,FDR-0040,SUB-010,lateral_underground,1/0 AL,ABC,0.266,1404.7,0.608,0.5237,0.5345,230,13.8,3,0,,closed
EDGE-026342,JCT-FDR-0040-004,FUSE-XFMR-012958,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.049,260.6,1.5001,0.5319,1.007,100,13.8,1,1,,closed
EDGE-026343,FUSE-XFMR-012958,XFMR-012958,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.28,1476.6,1.5501,0.501,1.007,100,13.8,1,1,,closed
EDGE-026344,JCT-FDR-0040-004,FUSE-XFMR-012959,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.052,277.2,1.6016,0.5009,1.007,100,13.8,1,0,,closed
EDGE-026345,FUSE-XFMR-012959,XFMR-012959,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.297,1570.8,1.5233,0.5247,1.007,100,13.8,1,0,,closed
EDGE-026346,JCT-FDR-0040-004,FUSE-XFMR-012960,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.055,288.3,0.8643,0.5106,0.6985,150,13.8,2,1,,closed
EDGE-026347,FUSE-XFMR-012960,XFMR-012960,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.309,1633.6,0.9687,0.457,0.6985,150,13.8,2,1,,closed
EDGE-026348,JCT-FDR-0040-004,FUSE-XFMR-012961,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.057,301.8,0.2776,0.4603,0.3655,340,13.8,1,1,,closed
EDGE-026349,FUSE-XFMR-012961,XFMR-012961,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.324,1709.9,0.2901,0.4764,0.3655,340,13.8,1,1,,closed
EDGE-026350,JCT-FDR-0040-004,FUSE-XFMR-012962,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.06,317.6,0.2983,0.4474,0.3655,340,13.8,2,1,,closed
EDGE-026351,FUSE-XFMR-012962,XFMR-012962,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.341,1799.7,0.2735,0.4241,0.3655,340,13.8,2,1,,closed
EDGE-026352,JCT-FDR-0040-004,FUSE-XFMR-012963,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.063,331.8,0.8604,0.5167,0.6985,150,13.8,3,1,,closed
EDGE-026353,FUSE-XFMR-012963,XFMR-012963,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.356,1880.5,0.9784,0.5131,0.6985,150,13.8,3,1,,closed
EDGE-026354,JCT-FDR-0040-004,FUSE-XFMR-012964,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.066,346.9,0.6455,0.4666,0.5345,230,13.8,1,1,,closed
EDGE-026355,FUSE-XFMR-012964,XFMR-012964,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.372,1965.7,0.5521,0.4733,0.5345,230,13.8,1,1,,closed
EDGE-026356,JCT-FDR-0040-004,FUSE-XFMR-012965,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.068,361.2,1.3585,0.4892,1.007,100,13.8,1,1,,closed
EDGE-026357,FUSE-XFMR-012965,XFMR-012965,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.388,2046.5,1.3682,0.5531,1.007,100,13.8,1,1,,closed
EDGE-026358,JCT-FDR-0040-004,FUSE-XFMR-012966,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.07,370.7,0.8109,0.5356,0.6985,150,13.8,3,0,,closed
EDGE-026359,FUSE-XFMR-012966,XFMR-012966,FDR-0040,SUB-010,lateral_underground,#2 ACSR,ABC,0.398,2100.4,0.9801,0.4976,0.6985,150,13.8,3,0,,closed
EDGE-026360,JCT-FDR-0040-004,FUSE-XFMR-012967,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.074,388.9,0.3146,0.4419,0.3655,340,13.8,1,1,,closed
EDGE-026361,FUSE-XFMR-012967,XFMR-012967,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.417,2203.6,0.3054,0.4586,0.3655,340,13.8,1,1,,closed
EDGE-026362,JCT-FDR-0040-004,FUSE-XFMR-012968,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.076,401.5,0.3042,0.4335,0.3655,340,13.8,1,1,,closed
EDGE-026363,FUSE-XFMR-012968,XFMR-012968,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.431,2275.4,0.3052,0.4734,0.3655,340,13.8,1,1,,closed
EDGE-026364,JCT-FDR-0040-004,FUSE-XFMR-012969,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.079,415.8,1.6045,0.4733,1.007,100,13.8,2,1,,closed
EDGE-026365,FUSE-XFMR-012969,XFMR-012969,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.446,2356.2,1.497,0.4969,1.007,100,13.8,2,1,,closed
EDGE-026366,JCT-FDR-0040-004,FUSE-XFMR-012970,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.081,428.5,0.898,0.452,0.6985,150,13.8,1,1,,closed
EDGE-026367,FUSE-XFMR-012970,XFMR-012970,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.46,2428.0,0.9813,0.5302,0.6985,150,13.8,1,1,,closed
EDGE-026368,JCT-FDR-0040-004,FUSE-XFMR-012971,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.084,444.3,0.6283,0.4917,0.5345,230,13.8,1,0,,closed
EDGE-026369,FUSE-XFMR-012971,XFMR-012971,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.477,2517.8,0.6408,0.4694,0.5345,230,13.8,1,0,,closed
EDGE-026370,JCT-FDR-0040-004,FUSE-XFMR-012972,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.087,457.8,1.38,0.5066,1.007,100,13.8,2,1,,closed
EDGE-026371,FUSE-XFMR-012972,XFMR-012972,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.491,2594.1,1.4402,0.4796,1.007,100,13.8,2,1,,closed
EDGE-026372,JCT-FDR-0040-004,FUSE-XFMR-012973,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.089,469.7,0.2886,0.4262,0.3655,340,13.8,2,1,,closed
EDGE-026373,FUSE-XFMR-012973,XFMR-012973,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.504,2661.4,0.2757,0.4639,0.3655,340,13.8,2,1,,closed
EDGE-026374,JCT-FDR-0040-004,FUSE-XFMR-012974,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.091,483.1,1.389,0.5355,1.007,100,13.8,2,1,,closed
EDGE-026375,FUSE-XFMR-012974,XFMR-012974,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.518,2737.7,1.5583,0.4746,1.007,100,13.8,2,1,,closed
EDGE-026376,JCT-FDR-0040-004,FUSE-XFMR-012975,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.094,495.8,0.8462,0.5031,0.6985,150,13.8,1,1,,closed
EDGE-026377,FUSE-XFMR-012975,XFMR-012975,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.532,2809.5,0.9803,0.5459,0.6985,150,13.8,1,1,,closed
EDGE-026378,JCT-FDR-0040-004,FUSE-XFMR-012976,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.097,510.8,0.9544,0.4993,0.6985,150,13.8,1,1,,closed
EDGE-026379,FUSE-XFMR-012976,XFMR-012976,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.548,2894.8,0.9314,0.4667,0.6985,150,13.8,1,1,,closed
EDGE-026380,JCT-FDR-0040-004,FUSE-XFMR-012977,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.099,522.7,0.3096,0.3995,0.3655,340,13.8,1,1,,closed
EDGE-026381,FUSE-XFMR-012977,XFMR-012977,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.561,2962.1,0.2846,0.4457,0.3655,340,13.8,1,1,,closed
EDGE-026382,JCT-FDR-0040-004,FUSE-XFMR-012978,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.102,540.9,1.5013,0.4893,1.007,100,13.8,2,1,,closed
EDGE-026383,FUSE-XFMR-012978,XFMR-012978,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.581,3065.3,1.5074,0.5182,1.007,100,13.8,2,1,,closed
EDGE-026384,JCT-FDR-0040-004,FUSE-XFMR-012979,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.105,552.8,1.4158,0.5177,1.007,100,13.8,2,1,,closed
EDGE-026385,FUSE-XFMR-012979,XFMR-012979,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.593,3132.6,1.5589,0.4878,1.007,100,13.8,2,1,,closed
EDGE-026386,JCT-FDR-0040-004,FUSE-XFMR-012980,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.107,567.1,1.428,0.4814,1.007,100,13.8,3,0,,closed
EDGE-026387,FUSE-XFMR-012980,XFMR-012980,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.609,3213.4,1.5592,0.5179,1.007,100,13.8,3,0,,closed
EDGE-026388,JCT-FDR-0040-004,FUSE-XFMR-012981,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.11,578.2,0.2698,0.4683,0.3655,340,13.8,1,1,,closed
EDGE-026389,FUSE-XFMR-012981,XFMR-012981,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.62,3276.2,0.2848,0.3919,0.3655,340,13.8,1,1,,closed
EDGE-026390,JCT-FDR-0040-004,FUSE-XFMR-012982,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.112,593.2,0.2879,0.4376,0.3655,340,13.8,2,1,,closed
EDGE-026391,FUSE-XFMR-012982,XFMR-012982,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.637,3361.5,0.3226,0.4608,0.3655,340,13.8,2,1,,closed
EDGE-026392,JCT-FDR-0040-004,FUSE-XFMR-012983,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.115,605.9,0.2879,0.4591,0.3655,340,13.8,3,1,,closed
EDGE-026393,FUSE-XFMR-012983,XFMR-012983,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.65,3433.3,0.2694,0.4294,0.3655,340,13.8,3,1,,closed
EDGE-026394,JCT-FDR-0040-004,FUSE-XFMR-012984,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.118,622.5,0.5681,0.4608,0.5345,230,13.8,2,1,,closed
EDGE-026395,FUSE-XFMR-012984,XFMR-012984,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.668,3527.6,0.594,0.5188,0.5345,230,13.8,2,1,,closed
EDGE-026396,JCT-FDR-0040-004,FUSE-XFMR-012985,FDR-0040,SUB-010,lateral_underground,#4 CU,BC,0.121,638.4,1.5636,0.5526,1.007,100,13.8,2,0,,closed
EDGE-026397,FUSE-XFMR-012985,XFMR-012985,FDR-0040,SUB-010,lateral_underground,#4 CU,BC,0.685,3617.3,1.6158,0.5338,1.007,100,13.8,2,0,,closed
EDGE-026398,JCT-FDR-0040-004,FUSE-XFMR-012986,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.124,652.6,1.5965,0.4695,1.007,100,13.8,1,1,,closed
EDGE-026399,FUSE-XFMR-012986,XFMR-012986,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.7,3698.1,1.3533,0.5064,1.007,100,13.8,1,1,,closed
EDGE-026400,JCT-FDR-0040-004,FUSE-XFMR-012987,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.126,662.9,1.4587,0.4835,1.007,100,13.8,2,1,,closed
EDGE-026401,FUSE-XFMR-012987,XFMR-012987,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.711,3756.5,1.617,0.5289,1.007,100,13.8,2,1,,closed
EDGE-026402,JCT-FDR-0040-004,FUSE-XFMR-012988,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.128,677.2,0.2826,0.445,0.3655,340,13.8,1,1,,closed
EDGE-026403,FUSE-XFMR-012988,XFMR-012988,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.727,3837.2,0.2894,0.4098,0.3655,340,13.8,1,1,,closed
EDGE-026404,JCT-FDR-0040-004,FUSE-XFMR-012989,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.131,690.6,0.6358,0.4482,0.5345,230,13.8,2,1,,closed
EDGE-026405,FUSE-XFMR-012989,XFMR-012989,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.741,3913.5,0.5437,0.5071,0.5345,230,13.8,2,1,,closed
EDGE-026406,JCT-FDR-0040-004,FUSE-XFMR-012990,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.134,704.9,1.4782,0.4723,1.007,100,13.8,1,1,,closed
EDGE-026407,FUSE-XFMR-012990,XFMR-012990,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.756,3994.3,1.3739,0.5318,1.007,100,13.8,1,1,,closed
EDGE-026408,JCT-FDR-0040-004,FUSE-XFMR-012991,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.136,719.1,0.2934,0.3994,0.3655,340,13.8,1,1,,closed
EDGE-026409,FUSE-XFMR-012991,XFMR-012991,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.772,4075.1,0.3016,0.4061,0.3655,340,13.8,1,1,,closed
EDGE-026410,JCT-FDR-0040-004,FUSE-XFMR-012992,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.139,731.8,1.519,0.5543,1.007,100,13.8,1,1,,closed
EDGE-026411,FUSE-XFMR-012992,XFMR-012992,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.785,4146.9,1.3615,0.4933,1.007,100,13.8,1,1,,closed
EDGE-026412,JCT-FDR-0040-004,FUSE-XFMR-012993,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.141,746.1,0.5577,0.5217,0.5345,230,13.8,2,1,,closed
EDGE-026413,FUSE-XFMR-012993,XFMR-012993,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.801,4227.7,0.6141,0.5111,0.5345,230,13.8,2,1,,closed
EDGE-026414,JCT-FDR-0040-004,JCT-FDR-0040-005,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.96,5068.8,0.1276,0.352,0.2655,700,13.8,3,1,,closed
EDGE-026415,JCT-FDR-0040-005,FUSE-XFMR-012994,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.001,4.8,0.583,0.4662,0.5345,230,13.8,2,1,,closed
EDGE-026416,FUSE-XFMR-012994,XFMR-012994,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.005,26.9,0.6332,0.5149,0.5345,230,13.8,2,1,,closed
EDGE-026417,JCT-FDR-0040-005,FUSE-XFMR-012995,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.003,15.0,0.5902,0.5089,0.5345,230,13.8,1,1,,closed
EDGE-026418,FUSE-XFMR-012995,XFMR-012995,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.016,85.3,0.5688,0.4907,0.5345,230,13.8,1,1,,closed
EDGE-026419,JCT-FDR-0040-005,FUSE-XFMR-012996,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.006,31.7,0.6099,0.4428,0.5345,230,13.8,2,1,,closed
EDGE-026420,FUSE-XFMR-012996,XFMR-012996,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.034,179.5,0.6214,0.4433,0.5345,230,13.8,2,1,,closed
EDGE-026421,JCT-FDR-0040-005,FUSE-XFMR-012997,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.008,43.6,0.8116,0.4545,0.6985,150,13.8,1,1,,closed
EDGE-026422,FUSE-XFMR-012997,XFMR-012997,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.047,246.8,0.9011,0.4984,0.6985,150,13.8,1,1,,closed
EDGE-026423,JCT-FDR-0040-005,FUSE-XFMR-012998,FDR-0040,SUB-010,lateral_underground,#4 CU,B,0.011,56.2,1.3784,0.4632,1.007,100,13.8,1,0,,closed
EDGE-026424,FUSE-XFMR-012998,XFMR-012998,FDR-0040,SUB-010,lateral_underground,#4 CU,B,0.06,318.6,1.4946,0.5503,1.007,100,13.8,1,0,,closed
EDGE-026425,JCT-FDR-0040-005,FUSE-XFMR-012999,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.013,69.7,1.3531,0.5113,1.007,100,13.8,1,1,,closed
EDGE-026426,FUSE-XFMR-012999,XFMR-012999,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.075,394.9,1.5062,0.5395,1.007,100,13.8,1,1,,closed
EDGE-026427,JCT-FDR-0040-005,FUSE-XFMR-013000,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.016,84.0,0.5988,0.5117,0.5345,230,13.8,2,1,,closed
EDGE-026428,FUSE-XFMR-013000,XFMR-013000,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.09,475.7,0.602,0.5,0.5345,230,13.8,2,1,,closed
EDGE-026429,JCT-FDR-0040-005,FUSE-XFMR-013001,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.019,99.8,1.3549,0.5,1.007,100,13.8,1,1,,closed
EDGE-026430,FUSE-XFMR-013001,XFMR-013001,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.107,565.5,1.3672,0.5418,1.007,100,13.8,1,1,,closed
EDGE-026431,JCT-FDR-0040-005,FUSE-XFMR-013002,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.021,108.5,0.6198,0.4573,0.5345,230,13.8,1,0,,closed
EDGE-026432,FUSE-XFMR-013002,XFMR-013002,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.116,614.9,0.6035,0.4926,0.5345,230,13.8,1,0,,closed
EDGE-026433,JCT-FDR-0040-005,FUSE-XFMR-013003,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.023,123.6,0.2736,0.443,0.3655,340,13.8,1,1,,closed
EDGE-026434,FUSE-XFMR-013003,XFMR-013003,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.133,700.1,0.2985,0.3925,0.3655,340,13.8,1,1,,closed
EDGE-026435,JCT-FDR-0040-005,FUSE-XFMR-013004,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.027,140.2,0.9508,0.4563,0.6985,150,13.8,3,1,,closed
EDGE-026436,FUSE-XFMR-013004,XFMR-013004,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.15,794.4,0.8377,0.5437,0.6985,150,13.8,3,1,,closed
EDGE-026437,JCT-FDR-0040-005,FUSE-XFMR-013005,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.029,152.1,0.6135,0.4884,0.5345,230,13.8,2,1,,closed
EDGE-026438,FUSE-XFMR-013005,XFMR-013005,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.163,861.7,0.6074,0.4672,0.5345,230,13.8,2,1,,closed
EDGE-026439,JCT-FDR-0040-005,FUSE-XFMR-013006,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.032,168.7,0.3165,0.4292,0.3655,340,13.8,2,1,,closed
EDGE-026440,FUSE-XFMR-013006,XFMR-013006,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.181,955.9,0.3162,0.4385,0.3655,340,13.8,2,1,,closed
EDGE-026441,JCT-FDR-0040-005,FUSE-XFMR-013007,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.034,179.0,1.5303,0.5303,1.007,100,13.8,3,0,,closed
EDGE-026442,FUSE-XFMR-013007,XFMR-013007,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.192,1014.3,1.6189,0.5503,1.007,100,13.8,3,0,,closed
EDGE-026443,JCT-FDR-0040-005,FUSE-XFMR-013008,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.037,196.4,0.5481,0.4322,0.5345,230,13.8,2,1,,closed
EDGE-026444,FUSE-XFMR-013008,XFMR-013008,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.211,1113.0,0.5543,0.5165,0.5345,230,13.8,2,1,,closed
EDGE-026445,JCT-FDR-0040-005,FUSE-XFMR-013009,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.04,210.7,0.3061,0.4369,0.3655,340,13.8,1,1,,closed
EDGE-026446,FUSE-XFMR-013009,XFMR-013009,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.226,1193.8,0.2776,0.4432,0.3655,340,13.8,1,1,,closed
EDGE-026447,JCT-FDR-0040-005,FUSE-XFMR-013010,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.042,221.8,0.9254,0.5372,0.6985,150,13.8,1,0,,closed
EDGE-026448,FUSE-XFMR-013010,XFMR-013010,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.238,1256.6,0.954,0.484,0.6985,150,13.8,1,0,,closed
EDGE-026449,JCT-FDR-0040-005,FUSE-XFMR-013011,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.045,235.2,0.3177,0.4445,0.3655,340,13.8,2,1,,closed
EDGE-026450,FUSE-XFMR-013011,XFMR-013011,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.252,1332.9,0.2935,0.4592,0.3655,340,13.8,2,1,,closed
EDGE-026451,JCT-FDR-0040-005,FUSE-XFMR-013012,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.047,247.9,0.2784,0.4105,0.3655,340,13.8,1,1,,closed
EDGE-026452,FUSE-XFMR-013012,XFMR-013012,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.266,1404.7,0.3075,0.4552,0.3655,340,13.8,1,1,,closed
EDGE-026453,JCT-FDR-0040-005,FUSE-XFMR-013013,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.05,262.2,0.5333,0.4353,0.5345,230,13.8,1,1,,closed
EDGE-026454,FUSE-XFMR-013013,XFMR-013013,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.281,1485.5,0.6471,0.4984,0.5345,230,13.8,1,1,,closed
EDGE-026455,JCT-FDR-0040-005,FUSE-XFMR-013014,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.052,275.6,1.4973,0.4872,1.007,100,13.8,3,1,,closed
EDGE-026456,FUSE-XFMR-013014,XFMR-013014,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.296,1561.8,1.5282,0.4741,1.007,100,13.8,3,1,,closed
EDGE-026457,JCT-FDR-0040-005,FUSE-XFMR-013015,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.055,289.9,0.5509,0.4321,0.5345,230,13.8,1,1,,closed
EDGE-026458,FUSE-XFMR-013015,XFMR-013015,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.311,1642.6,0.5674,0.4635,0.5345,230,13.8,1,1,,closed
EDGE-026459,JCT-FDR-0040-005,FUSE-XFMR-013016,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.057,303.3,0.3039,0.3999,0.3655,340,13.8,3,1,,closed
EDGE-026460,FUSE-XFMR-013016,XFMR-013016,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.326,1718.9,0.3187,0.4452,0.3655,340,13.8,3,1,,closed
EDGE-026461,JCT-FDR-0040-005,FUSE-XFMR-013017,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.061,320.0,0.5484,0.4465,0.5345,230,13.8,1,1,,closed
EDGE-026462,FUSE-XFMR-013017,XFMR-013017,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.343,1813.2,0.5954,0.445,0.5345,230,13.8,1,1,,closed
EDGE-026463,JCT-FDR-0040-005,FUSE-XFMR-013018,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.063,334.2,0.8562,0.4646,0.6985,150,13.8,2,1,,closed
EDGE-026464,FUSE-XFMR-013018,XFMR-013018,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.359,1893.9,0.9225,0.4913,0.6985,150,13.8,2,1,,closed
EDGE-026465,JCT-FDR-0040-005,FUSE-XFMR-013019,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.066,347.7,1.5303,0.5378,1.007,100,13.8,3,1,,closed
EDGE-026466,FUSE-XFMR-013019,XFMR-013019,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.373,1970.2,1.4511,0.5147,1.007,100,13.8,3,1,,closed
EDGE-026467,JCT-FDR-0040-005,FUSE-XFMR-013020,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.068,360.4,0.8182,0.4679,0.6985,150,13.8,1,1,,closed
EDGE-026468,FUSE-XFMR-013020,XFMR-013020,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.387,2042.0,0.9841,0.5039,0.6985,150,13.8,1,1,,closed
EDGE-026469,JCT-FDR-0040-005,FUSE-XFMR-013021,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.071,374.6,0.9677,0.4726,0.6985,150,13.8,2,1,,closed
EDGE-026470,FUSE-XFMR-013021,XFMR-013021,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.402,2122.8,0.924,0.5348,0.6985,150,13.8,2,1,,closed
EDGE-026471,JCT-FDR-0040-005,FUSE-XFMR-013022,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.074,389.7,0.3229,0.3942,0.3655,340,13.8,2,1,,closed
EDGE-026472,FUSE-XFMR-013022,XFMR-013022,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.418,2208.1,0.2734,0.3962,0.3655,340,13.8,2,1,,closed
EDGE-026473,JCT-FDR-0040-005,FUSE-XFMR-013023,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.076,403.9,0.2898,0.4591,0.3655,340,13.8,1,1,,closed
EDGE-026474,FUSE-XFMR-013023,XFMR-013023,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.433,2288.9,0.2879,0.4151,0.3655,340,13.8,1,1,,closed
EDGE-026475,JCT-FDR-0040-005,FUSE-XFMR-013024,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.079,415.8,0.2709,0.4054,0.3655,340,13.8,2,0,,closed
EDGE-026476,FUSE-XFMR-013024,XFMR-013024,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.446,2356.2,0.2786,0.4015,0.3655,340,13.8,2,0,,closed
EDGE-026477,JCT-FDR-0040-005,FUSE-XFMR-013025,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.082,433.2,0.8468,0.4749,0.6985,150,13.8,3,1,,closed
EDGE-026478,FUSE-XFMR-013025,XFMR-013025,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.465,2454.9,0.8721,0.5105,0.6985,150,13.8,3,1,,closed
EDGE-026479,JCT-FDR-0040-005,FUSE-XFMR-013026,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.084,445.1,0.8379,0.4889,0.6985,150,13.8,1,0,,closed
EDGE-026480,FUSE-XFMR-013026,XFMR-013026,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.478,2522.3,0.8126,0.5477,0.6985,150,13.8,1,0,,closed
EDGE-026481,JCT-FDR-0040-005,FUSE-XFMR-013027,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.087,458.6,0.2936,0.4689,0.3655,340,13.8,2,1,,closed
EDGE-026482,FUSE-XFMR-013027,XFMR-013027,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.492,2598.6,0.2836,0.436,0.3655,340,13.8,2,1,,closed
EDGE-026483,JCT-FDR-0040-005,FUSE-XFMR-013028,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.09,473.6,0.2687,0.4027,0.3655,340,13.8,2,1,,closed
EDGE-026484,FUSE-XFMR-013028,XFMR-013028,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.508,2683.8,0.2825,0.4455,0.3655,340,13.8,2,1,,closed
EDGE-026485,JCT-FDR-0040-005,FUSE-XFMR-013029,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.092,487.9,0.9478,0.476,0.6985,150,13.8,1,1,,closed
EDGE-026486,FUSE-XFMR-013029,XFMR-013029,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.524,2764.6,0.9695,0.4788,0.6985,150,13.8,1,1,,closed
EDGE-026487,JCT-FDR-0040-005,FUSE-XFMR-013030,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.095,499.8,0.6473,0.4859,0.5345,230,13.8,3,1,,closed
EDGE-026488,FUSE-XFMR-013030,XFMR-013030,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.536,2831.9,0.5405,0.4441,0.5345,230,13.8,3,1,,closed
EDGE-026489,JCT-FDR-0040-005,FUSE-XFMR-013031,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.097,511.6,0.5503,0.4439,0.5345,230,13.8,2,1,,closed
EDGE-026490,FUSE-XFMR-013031,XFMR-013031,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.549,2899.2,0.5804,0.464,0.5345,230,13.8,2,1,,closed
EDGE-026491,JCT-FDR-0040-005,FUSE-XFMR-013032,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.1,528.3,0.5923,0.5013,0.5345,230,13.8,1,0,,closed
EDGE-026492,FUSE-XFMR-013032,XFMR-013032,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.567,2993.5,0.5613,0.443,0.5345,230,13.8,1,0,,closed
EDGE-026493,JCT-FDR-0040-005,FUSE-XFMR-013033,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.102,540.1,0.2699,0.4697,0.3655,340,13.8,2,1,,closed
EDGE-026494,FUSE-XFMR-013033,XFMR-013033,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.58,3060.8,0.2904,0.4033,0.3655,340,13.8,2,1,,closed
