edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-026495,JCT-FDR-0040-005,FUSE-XFMR-013034,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.105,556.0,1.5398,0.4738,1.007,100,13.8,2,1,,closed
EDGE-026496,FUSE-XFMR-013034,XFMR-013034,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.597,3150.6,1.543,0.4701,1.007,100,13.8,2,1,,closed
EDGE-026497,JCT-FDR-0040-005,FUSE-XFMR-013035,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.108,570.2,0.9594,0.4987,0.6985,150,13.8,1,1,,closed
EDGE-026498,FUSE-XFMR-013035,XFMR-013035,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.612,3231.4,0.9618,0.4789,0.6985,150,13.8,1,1,,closed
EDGE-026499,JCT-FDR-0040-005,FUSE-XFMR-013036,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.11,582.1,0.5919,0.4356,0.5345,230,13.8,2,1,,closed
EDGE-026500,FUSE-XFMR-013036,XFMR-013036,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.625,3298.7,0.6261,0.4797,0.5345,230,13.8,2,1,,closed
EDGE-026501,JCT-FDR-0040-005,FUSE-XFMR-013037,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.113,596.4,0.3083,0.4254,0.3655,340,13.8,2,1,,closed
EDGE-026502,FUSE-XFMR-013037,XFMR-013037,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.64,3379.5,0.3149,0.4283,0.3655,340,13.8,2,1,,closed
EDGE-026503,JCT-FDR-0040-005,FUSE-XFMR-013038,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.115,608.3,1.4698,0.4927,1.007,100,13.8,2,1,,closed
EDGE-026504,FUSE-XFMR-013038,XFMR-013038,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.653,3446.8,1.4999,0.5136,1.007,100,13.8,2,1,,closed
EDGE-026505,JCT-FDR-0040-005,FUSE-XFMR-013039,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.118,622.5,1.5894,0.5119,1.007,100,13.8,1,0,,closed
EDGE-026506,FUSE-XFMR-013039,XFMR-013039,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.668,3527.6,1.4102,0.473,1.007,100,13.8,1,0,,closed
EDGE-026507,JCT-FDR-0040-005,FUSE-XFMR-013040,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.121,639.1,0.3079,0.4478,0.3655,340,13.8,1,1,,closed
EDGE-026508,FUSE-XFMR-013040,XFMR-013040,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.686,3621.8,0.3085,0.4073,0.3655,340,13.8,1,1,,closed
EDGE-026509,JCT-FDR-0040-005,FUSE-XFMR-013041,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.123,651.0,1.4488,0.4627,1.007,100,13.8,2,1,,closed
EDGE-026510,FUSE-XFMR-013041,XFMR-013041,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.699,3689.1,1.455,0.4605,1.007,100,13.8,2,1,,closed
EDGE-026511,JCT-FDR-0040-005,FUSE-XFMR-013042,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.126,666.9,1.4037,0.5493,1.007,100,13.8,1,1,,closed
EDGE-026512,FUSE-XFMR-013042,XFMR-013042,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.716,3778.9,1.6026,0.4945,1.007,100,13.8,1,1,,closed
EDGE-026513,JCT-FDR-0040-005,FUSE-XFMR-013043,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.129,681.1,1.4204,0.4955,1.007,100,13.8,2,1,,closed
EDGE-026514,FUSE-XFMR-013043,XFMR-013043,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.731,3859.7,1.5397,0.4981,1.007,100,13.8,2,1,,closed
EDGE-026515,JCT-FDR-0040-005,FUSE-XFMR-013044,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.132,696.2,1.4943,0.561,1.007,100,13.8,3,0,,closed
EDGE-026516,FUSE-XFMR-013044,XFMR-013044,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.747,3945.0,1.63,0.4965,1.007,100,13.8,3,0,,closed
EDGE-026517,JCT-FDR-0040-005,FUSE-XFMR-013045,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.134,709.6,1.5321,0.5459,1.007,100,13.8,1,1,,closed
EDGE-026518,FUSE-XFMR-013045,XFMR-013045,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.762,4021.2,1.4916,0.4983,1.007,100,13.8,1,1,,closed
EDGE-026519,JCT-FDR-0040-005,FUSE-XFMR-013046,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.137,721.5,1.4375,0.465,1.007,100,13.8,2,1,,closed
EDGE-026520,FUSE-XFMR-013046,XFMR-013046,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.774,4088.6,1.4561,0.464,1.007,100,13.8,2,1,,closed
EDGE-026521,JCT-FDR-0040-005,FUSE-XFMR-013047,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.139,735.8,0.9811,0.5157,0.6985,150,13.8,1,1,,closed
EDGE-026522,FUSE-XFMR-013047,XFMR-013047,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.79,4169.4,0.8876,0.4942,0.6985,150,13.8,1,1,,closed
EDGE-026523,JCT-FDR-0040-005,FUSE-XFMR-013048,FDR-0040,SUB-010,lateral_underground,4/0 AL,AC,0.142,750.8,0.2742,0.4624,0.3655,340,13.8,2,0,,closed
EDGE-026524,FUSE-XFMR-013048,XFMR-013048,FDR-0040,SUB-010,lateral_underground,4/0 AL,AC,0.806,4254.6,0.2787,0.4667,0.3655,340,13.8,2,0,,closed
EDGE-026525,JCT-FDR-0040-005,JCT-FDR-0040-006,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.97,5121.6,0.1189,0.3629,0.2367,700,13.8,3,1,,closed
EDGE-026526,JCT-FDR-0040-006,FUSE-XFMR-013049,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.001,4.8,0.5717,0.4495,0.5345,230,13.8,1,1,,closed
EDGE-026527,FUSE-XFMR-013049,XFMR-013049,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.005,26.9,0.587,0.4715,0.5345,230,13.8,1,1,,closed
EDGE-026528,JCT-FDR-0040-006,FUSE-XFMR-013050,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.003,17.4,1.567,0.468,1.007,100,13.8,2,1,,closed
EDGE-026529,FUSE-XFMR-013050,XFMR-013050,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.019,98.7,1.4376,0.4938,1.007,100,13.8,2,1,,closed
EDGE-026530,JCT-FDR-0040-006,FUSE-XFMR-013051,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.006,29.3,0.6056,0.5181,0.5345,230,13.8,2,1,,closed
EDGE-026531,FUSE-XFMR-013051,XFMR-013051,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.031,166.1,0.5682,0.4374,0.5345,230,13.8,2,1,,closed
EDGE-026532,JCT-FDR-0040-006,FUSE-XFMR-013052,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.008,42.0,0.3204,0.4626,0.3655,340,13.8,2,1,,closed
EDGE-026533,FUSE-XFMR-013052,XFMR-013052,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.045,237.9,0.2943,0.4322,0.3655,340,13.8,2,1,,closed
EDGE-026534,JCT-FDR-0040-006,FUSE-XFMR-013053,FDR-0040,SUB-010,lateral_underground,1/0 AL,AB,0.011,55.4,0.6366,0.4542,0.5345,230,13.8,2,0,,closed
EDGE-026535,FUSE-XFMR-013053,XFMR-013053,FDR-0040,SUB-010,lateral_underground,1/0 AL,AB,0.06,314.2,0.6122,0.5103,0.5345,230,13.8,2,0,,closed
EDGE-026536,JCT-FDR-0040-006,FUSE-XFMR-013054,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.013,71.3,0.6163,0.4898,0.5345,230,13.8,1,0,,closed
EDGE-026537,FUSE-XFMR-013054,XFMR-013054,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.076,403.9,0.5979,0.4984,0.5345,230,13.8,1,0,,closed
EDGE-026538,JCT-FDR-0040-006,FUSE-XFMR-013055,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.016,85.5,1.631,0.4693,1.007,100,13.8,2,1,,closed
EDGE-026539,FUSE-XFMR-013055,XFMR-013055,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.092,484.7,1.4012,0.5045,1.007,100,13.8,2,1,,closed
EDGE-026540,JCT-FDR-0040-006,FUSE-XFMR-013056,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.019,101.4,0.5519,0.4347,0.5345,230,13.8,1,1,,closed
EDGE-026541,FUSE-XFMR-013056,XFMR-013056,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.109,574.5,0.5993,0.5071,0.5345,230,13.8,1,1,,closed
EDGE-026542,JCT-FDR-0040-006,FUSE-XFMR-013057,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.021,112.5,0.9278,0.5413,0.6985,150,13.8,2,1,,closed
EDGE-026543,FUSE-XFMR-013057,XFMR-013057,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.121,637.3,0.8681,0.4943,0.6985,150,13.8,2,1,,closed
EDGE-026544,JCT-FDR-0040-006,FUSE-XFMR-013058,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.024,128.3,0.5991,0.432,0.5345,230,13.8,1,0,,closed
EDGE-026545,FUSE-XFMR-013058,XFMR-013058,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.138,727.1,0.6405,0.5129,0.5345,230,13.8,1,0,,closed
EDGE-026546,JCT-FDR-0040-006,FUSE-XFMR-013059,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.026,139.4,0.3015,0.4736,0.3655,340,13.8,1,1,,closed
EDGE-026547,FUSE-XFMR-013059,XFMR-013059,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.15,789.9,0.2936,0.4329,0.3655,340,13.8,1,1,,closed
EDGE-026548,JCT-FDR-0040-006,FUSE-XFMR-013060,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.03,156.0,1.4488,0.5034,1.007,100,13.8,2,1,,closed
EDGE-026549,FUSE-XFMR-013060,XFMR-013060,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.167,884.1,1.4932,0.5509,1.007,100,13.8,2,1,,closed
EDGE-026550,JCT-FDR-0040-006,FUSE-XFMR-013061,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.032,171.1,0.6419,0.4937,0.5345,230,13.8,1,0,,closed
EDGE-026551,FUSE-XFMR-013061,XFMR-013061,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.184,969.4,0.5891,0.4771,0.5345,230,13.8,1,0,,closed
EDGE-026552,JCT-FDR-0040-006,FUSE-XFMR-013062,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.034,180.6,0.3132,0.405,0.3655,340,13.8,3,1,,closed
EDGE-026553,FUSE-XFMR-013062,XFMR-013062,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.194,1023.3,0.274,0.4348,0.3655,340,13.8,3,1,,closed
EDGE-026554,JCT-FDR-0040-006,FUSE-XFMR-013063,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.037,196.4,0.27,0.4497,0.3655,340,13.8,1,1,,closed
EDGE-026555,FUSE-XFMR-013063,XFMR-013063,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.211,1113.0,0.3264,0.471,0.3655,340,13.8,1,1,,closed
EDGE-026556,JCT-FDR-0040-006,FUSE-XFMR-013064,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.039,207.5,0.271,0.4586,0.3655,340,13.8,1,1,,closed
EDGE-026557,FUSE-XFMR-013064,XFMR-013064,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.223,1175.9,0.3188,0.4026,0.3655,340,13.8,1,1,,closed
EDGE-026558,JCT-FDR-0040-006,FUSE-XFMR-013065,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.043,225.7,0.2766,0.4426,0.3655,340,13.8,3,1,,closed
EDGE-026559,FUSE-XFMR-013065,XFMR-013065,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.242,1279.1,0.2954,0.47,0.3655,340,13.8,3,1,,closed
EDGE-026560,JCT-FDR-0040-006,FUSE-XFMR-013066,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.045,236.0,0.2902,0.3986,0.3655,340,13.8,1,1,,closed
EDGE-026561,FUSE-XFMR-013066,XFMR-013066,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.253,1337.4,0.3115,0.4005,0.3655,340,13.8,1,1,,closed
EDGE-026562,JCT-FDR-0040-006,FUSE-XFMR-013067,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.048,251.1,1.3704,0.5462,1.007,100,13.8,2,0,,closed
EDGE-026563,FUSE-XFMR-013067,XFMR-013067,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.269,1422.7,1.5902,0.4611,1.007,100,13.8,2,0,,closed
EDGE-026564,JCT-FDR-0040-006,FUSE-XFMR-013068,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.05,265.3,0.2935,0.4111,0.3655,340,13.8,1,1,,closed
EDGE-026565,FUSE-XFMR-013068,XFMR-013068,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.285,1503.5,0.3106,0.3932,0.3655,340,13.8,1,1,,closed
EDGE-026566,JCT-FDR-0040-006,FUSE-XFMR-013069,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.054,282.7,0.3033,0.4377,0.3655,340,13.8,2,1,,closed
EDGE-026567,FUSE-XFMR-013069,XFMR-013069,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.303,1602.2,0.2905,0.4044,0.3655,340,13.8,2,1,,closed
EDGE-026568,JCT-FDR-0040-006,FUSE-XFMR-013070,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.056,293.8,0.9495,0.4742,0.6985,150,13.8,1,1,,closed
EDGE-026569,FUSE-XFMR-013070,XFMR-013070,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.315,1665.0,0.8096,0.4991,0.6985,150,13.8,1,1,,closed
EDGE-026570,JCT-FDR-0040-006,FUSE-XFMR-013071,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.058,306.5,0.2708,0.47,0.3655,340,13.8,2,1,,closed
EDGE-026571,FUSE-XFMR-013071,XFMR-013071,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.329,1736.9,0.2754,0.4109,0.3655,340,13.8,2,1,,closed
EDGE-026572,JCT-FDR-0040-006,FUSE-XFMR-013072,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.061,322.3,1.591,0.4914,1.007,100,13.8,2,0,,closed
EDGE-026573,FUSE-XFMR-013072,XFMR-013072,FDR-0040,SUB-010,lateral_underground,#4 CU,AB,0.346,1826.6,1.5801,0.5483,1.007,100,13.8,2,0,,closed
EDGE-026574,JCT-FDR-0040-006,FUSE-XFMR-013073,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.064,335.8,0.6207,0.5037,0.5345,230,13.8,1,0,,closed
EDGE-026575,FUSE-XFMR-013073,XFMR-013073,FDR-0040,SUB-010,lateral_underground,1/0 AL,B,0.36,1902.9,0.6176,0.5051,0.5345,230,13.8,1,0,,closed
EDGE-026576,JCT-FDR-0040-006,FUSE-XFMR-013074,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.066,350.9,1.525,0.4699,1.007,100,13.8,1,1,,closed
EDGE-026577,FUSE-XFMR-013074,XFMR-013074,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.377,1988.2,1.5806,0.5367,1.007,100,13.8,1,1,,closed
EDGE-026578,JCT-FDR-0040-006,FUSE-XFMR-013075,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.068,361.2,0.5466,0.52,0.5345,230,13.8,2,0,,closed
EDGE-026579,FUSE-XFMR-013075,XFMR-013075,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.388,2046.5,0.6387,0.4723,0.5345,230,13.8,2,0,,closed
EDGE-026580,JCT-FDR-0040-006,FUSE-XFMR-013076,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.071,375.4,1.5491,0.4627,1.007,100,13.8,2,1,,closed
EDGE-026581,FUSE-XFMR-013076,XFMR-013076,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.403,2127.3,1.5704,0.4752,1.007,100,13.8,2,1,,closed
EDGE-026582,JCT-FDR-0040-006,FUSE-XFMR-013077,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.074,389.7,0.5889,0.4799,0.5345,230,13.8,2,1,,closed
EDGE-026583,FUSE-XFMR-013077,XFMR-013077,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.418,2208.1,0.5631,0.4838,0.5345,230,13.8,2,1,,closed
EDGE-026584,JCT-FDR-0040-006,FUSE-XFMR-013078,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.076,402.3,0.5608,0.4666,0.5345,230,13.8,2,0,,closed
EDGE-026585,FUSE-XFMR-013078,XFMR-013078,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.432,2279.9,0.605,0.521,0.5345,230,13.8,2,0,,closed
EDGE-026586,JCT-FDR-0040-006,FUSE-XFMR-013079,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.079,417.4,0.9212,0.5254,0.6985,150,13.8,3,1,,closed
EDGE-026587,FUSE-XFMR-013079,XFMR-013079,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.448,2365.2,0.8457,0.5147,0.6985,150,13.8,3,1,,closed
EDGE-026588,JCT-FDR-0040-006,FUSE-XFMR-013080,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.082,431.6,0.8913,0.4891,0.6985,150,13.8,1,0,,closed
EDGE-026589,FUSE-XFMR-013080,XFMR-013080,FDR-0040,SUB-010,lateral_underground,#2 ACSR,A,0.463,2446.0,0.8331,0.4935,0.6985,150,13.8,1,0,,closed
EDGE-026590,JCT-FDR-0040-006,FUSE-XFMR-013081,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.084,445.1,0.9083,0.463,0.6985,150,13.8,2,1,,closed
EDGE-026591,FUSE-XFMR-013081,XFMR-013081,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.478,2522.3,0.9805,0.5472,0.6985,150,13.8,2,1,,closed
EDGE-026592,JCT-FDR-0040-006,FUSE-XFMR-013082,FDR-0040,SUB-010,lateral_underground,#4 CU,B,0.087,460.9,1.5625,0.4942,1.007,100,13.8,1,0,,closed
EDGE-026593,FUSE-XFMR-013082,XFMR-013082,FDR-0040,SUB-010,lateral_underground,#4 CU,B,0.495,2612.0,1.3634,0.5551,1.007,100,13.8,1,0,,closed
EDGE-026594,JCT-FDR-0040-006,FUSE-XFMR-013083,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.089,472.0,0.3071,0.4137,0.3655,340,13.8,2,0,,closed
EDGE-026595,FUSE-XFMR-013083,XFMR-013083,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.507,2674.8,0.3221,0.4594,0.3655,340,13.8,2,0,,closed
EDGE-026596,JCT-FDR-0040-006,FUSE-XFMR-013084,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.092,486.3,0.9385,0.5087,0.6985,150,13.8,3,1,,closed
EDGE-026597,FUSE-XFMR-013084,XFMR-013084,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.522,2755.6,0.907,0.4964,0.6985,150,13.8,3,1,,closed
EDGE-026598,JCT-FDR-0040-006,FUSE-XFMR-013085,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.095,503.7,0.2795,0.4544,0.3655,340,13.8,1,1,,closed
EDGE-026599,FUSE-XFMR-013085,XFMR-013085,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.541,2854.4,0.32,0.4416,0.3655,340,13.8,1,1,,closed
EDGE-026600,JCT-FDR-0040-006,FUSE-XFMR-013086,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.098,515.6,0.3095,0.4141,0.3655,340,13.8,2,1,,closed
EDGE-026601,FUSE-XFMR-013086,XFMR-013086,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.553,2921.7,0.2997,0.4542,0.3655,340,13.8,2,1,,closed
EDGE-026602,JCT-FDR-0040-006,FUSE-XFMR-013087,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.101,532.2,0.5466,0.4662,0.5345,230,13.8,1,0,,closed
EDGE-026603,FUSE-XFMR-013087,XFMR-013087,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.571,3015.9,0.6402,0.4816,0.5345,230,13.8,1,0,,closed
EDGE-026604,JCT-FDR-0040-006,FUSE-XFMR-013088,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.103,543.3,0.2995,0.4063,0.3655,340,13.8,2,0,,closed
EDGE-026605,FUSE-XFMR-013088,XFMR-013088,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.583,3078.8,0.3228,0.4283,0.3655,340,13.8,2,0,,closed
EDGE-026606,JCT-FDR-0040-006,FUSE-XFMR-013089,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.106,557.6,0.3154,0.4219,0.3655,340,13.8,2,1,,closed
EDGE-026607,FUSE-XFMR-013089,XFMR-013089,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.598,3159.6,0.2928,0.4514,0.3655,340,13.8,2,1,,closed
EDGE-026608,JCT-FDR-0040-006,FUSE-XFMR-013090,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.108,569.4,0.8087,0.5271,0.6985,150,13.8,1,0,,closed
EDGE-026609,FUSE-XFMR-013090,XFMR-013090,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.611,3226.9,0.8633,0.5087,0.6985,150,13.8,1,0,,closed
EDGE-026610,JCT-FDR-0040-006,FUSE-XFMR-013091,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.111,584.5,0.2716,0.4546,0.3655,340,13.8,3,1,,closed
EDGE-026611,FUSE-XFMR-013091,XFMR-013091,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.627,3312.1,0.2884,0.4755,0.3655,340,13.8,3,1,,closed
EDGE-026612,JCT-FDR-0040-006,FUSE-XFMR-013092,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.113,596.4,0.9369,0.5023,0.6985,150,13.8,1,1,,closed
EDGE-026613,FUSE-XFMR-013092,XFMR-013092,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.64,3379.5,0.8192,0.5461,0.6985,150,13.8,1,1,,closed
EDGE-026614,JCT-FDR-0040-006,FUSE-XFMR-013093,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.116,611.4,0.3238,0.412,0.3655,340,13.8,2,1,,closed
EDGE-026615,FUSE-XFMR-013093,XFMR-013093,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.656,3464.7,0.2686,0.4159,0.3655,340,13.8,2,1,,closed
EDGE-026616,JCT-FDR-0040-006,FUSE-XFMR-013094,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.119,628.8,1.4637,0.4859,1.007,100,13.8,3,1,,closed
EDGE-026617,FUSE-XFMR-013094,XFMR-013094,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.675,3563.5,1.6188,0.4961,1.007,100,13.8,3,1,,closed
EDGE-026618,JCT-FDR-0040-006,FUSE-XFMR-013095,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.121,639.1,0.3093,0.416,0.3655,340,13.8,2,1,,closed
EDGE-026619,FUSE-XFMR-013095,XFMR-013095,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.686,3621.8,0.29,0.4502,0.3655,340,13.8,2,1,,closed
EDGE-026620,JCT-FDR-0040-006,FUSE-XFMR-013096,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.123,651.8,0.8752,0.5506,0.6985,150,13.8,1,1,,closed
EDGE-026621,FUSE-XFMR-013096,XFMR-013096,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.7,3693.6,0.8405,0.5024,0.6985,150,13.8,1,1,,closed
EDGE-026622,JCT-FDR-0040-006,FUSE-XFMR-013097,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.127,669.2,0.6288,0.4897,0.5345,230,13.8,1,1,,closed
EDGE-026623,FUSE-XFMR-013097,XFMR-013097,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.718,3792.4,0.5532,0.4544,0.5345,230,13.8,1,1,,closed
EDGE-026624,JCT-FDR-0040-006,FUSE-XFMR-013098,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.129,683.5,0.9348,0.4589,0.6985,150,13.8,1,0,,closed
EDGE-026625,FUSE-XFMR-013098,XFMR-013098,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.734,3873.1,0.8276,0.4813,0.6985,150,13.8,1,0,,closed
EDGE-026626,JCT-FDR-0040-006,FUSE-XFMR-013099,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.132,696.2,0.9823,0.4904,0.6985,150,13.8,1,0,,closed
EDGE-026627,FUSE-XFMR-013099,XFMR-013099,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.747,3945.0,0.8258,0.5362,0.6985,150,13.8,1,0,,closed
EDGE-026628,JCT-FDR-0040-006,FUSE-XFMR-013100,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.134,709.6,0.3111,0.4607,0.3655,340,13.8,2,0,,closed
EDGE-026629,FUSE-XFMR-013100,XFMR-013100,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.762,4021.2,0.3074,0.4063,0.3655,340,13.8,2,0,,closed
EDGE-026630,JCT-FDR-0040-006,FUSE-XFMR-013101,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.137,721.5,1.4985,0.5585,1.007,100,13.8,1,1,,closed
EDGE-026631,FUSE-XFMR-013101,XFMR-013101,FDR-0040,SUB-010,lateral_overhead,#4 CU,A,0.774,4088.6,1.3884,0.5527,1.007,100,13.8,1,1,,closed
EDGE-026632,JCT-FDR-0040-006,FUSE-XFMR-013102,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.14,738.9,1.5788,0.5409,1.007,100,13.8,2,1,,closed
EDGE-026633,FUSE-XFMR-013102,XFMR-013102,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.793,4187.3,1.4508,0.4695,1.007,100,13.8,2,1,,closed
EDGE-026634,JCT-FDR-0040-006,FUSE-XFMR-013103,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.143,754.0,0.6108,0.4313,0.5345,230,13.8,1,1,,closed
EDGE-026635,FUSE-XFMR-013103,XFMR-013103,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.809,4272.6,0.5468,0.5005,0.5345,230,13.8,1,1,,closed
EDGE-026636,JCT-FDR-0040-006,JCT-FDR-0040-007,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.96,5068.8,0.1289,0.3755,0.2478,700,13.8,3,1,,closed
EDGE-026637,JCT-FDR-0040-007,FUSE-XFMR-013104,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.002,9.5,0.2778,0.467,0.3655,340,13.8,1,1,,closed
EDGE-026638,FUSE-XFMR-013104,XFMR-013104,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.01,53.9,0.305,0.4446,0.3655,340,13.8,1,1,,closed
EDGE-026639,JCT-FDR-0040-007,FUSE-XFMR-013105,FDR-0040,SUB-010,lateral_underground,4/0 AL,B,0.002,10.3,0.3038,0.4205,0.3655,340,13.8,1,0,,closed
EDGE-026640,FUSE-XFMR-013105,XFMR-013105,FDR-0040,SUB-010,lateral_underground,4/0 AL,B,0.011,58.3,0.3174,0.3915,0.3655,340,13.8,1,0,,closed
EDGE-026641,JCT-FDR-0040-007,FUSE-XFMR-013106,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.891,0.5318,0.6985,150,13.8,3,1,,closed
EDGE-026642,FUSE-XFMR-013106,XFMR-013106,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.029,152.6,0.9309,0.4831,0.6985,150,13.8,3,1,,closed
EDGE-026643,JCT-FDR-0040-007,FUSE-XFMR-013107,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.007,39.6,1.4865,0.5228,1.007,100,13.8,2,0,,closed
EDGE-026644,FUSE-XFMR-013107,XFMR-013107,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.043,224.4,1.5898,0.4996,1.007,100,13.8,2,0,,closed
EDGE-026645,JCT-FDR-0040-007,FUSE-XFMR-013108,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.01,54.6,1.4601,0.5452,1.007,100,13.8,2,0,,closed
EDGE-026646,FUSE-XFMR-013108,XFMR-013108,FDR-0040,SUB-010,lateral_underground,#4 CU,AC,0.059,309.7,1.356,0.5372,1.007,100,13.8,2,0,,closed
EDGE-026647,JCT-FDR-0040-007,FUSE-XFMR-013109,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.012,65.7,0.5563,0.4686,0.5345,230,13.8,2,1,,closed
EDGE-026648,FUSE-XFMR-013109,XFMR-013109,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.071,372.5,0.5401,0.5029,0.5345,230,13.8,2,1,,closed
EDGE-026649,JCT-FDR-0040-007,FUSE-XFMR-013110,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.015,80.8,0.953,0.4871,0.6985,150,13.8,1,1,,closed
EDGE-026650,FUSE-XFMR-013110,XFMR-013110,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.087,457.8,0.8183,0.4659,0.6985,150,13.8,1,1,,closed
EDGE-026651,JCT-FDR-0040-007,FUSE-XFMR-013111,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.018,97.4,0.3143,0.4265,0.3655,340,13.8,1,1,,closed
EDGE-026652,FUSE-XFMR-013111,XFMR-013111,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.105,552.0,0.2994,0.3928,0.3655,340,13.8,1,1,,closed
EDGE-026653,JCT-FDR-0040-007,FUSE-XFMR-013112,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.021,108.5,0.5335,0.437,0.5345,230,13.8,2,0,,closed
EDGE-026654,FUSE-XFMR-013112,XFMR-013112,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.116,614.9,0.5577,0.4979,0.5345,230,13.8,2,0,,closed
EDGE-026655,JCT-FDR-0040-007,FUSE-XFMR-013113,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.023,123.6,1.4418,0.478,1.007,100,13.8,1,1,,closed
EDGE-026656,FUSE-XFMR-013113,XFMR-013113,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.133,700.1,1.6242,0.5604,1.007,100,13.8,1,1,,closed
EDGE-026657,JCT-FDR-0040-007,FUSE-XFMR-013114,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.026,137.0,0.2839,0.3984,0.3655,340,13.8,1,1,,closed
EDGE-026658,FUSE-XFMR-013114,XFMR-013114,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.147,776.4,0.2726,0.4569,0.3655,340,13.8,1,1,,closed
EDGE-026659,JCT-FDR-0040-007,FUSE-XFMR-013115,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.028,148.9,1.6044,0.4659,1.007,100,13.8,1,1,,closed
EDGE-026660,FUSE-XFMR-013115,XFMR-013115,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.16,843.7,1.4062,0.5584,1.007,100,13.8,1,1,,closed
EDGE-026661,JCT-FDR-0040-007,FUSE-XFMR-013116,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.031,164.7,0.5358,0.4746,0.5345,230,13.8,1,0,,closed
EDGE-026662,FUSE-XFMR-013116,XFMR-013116,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.177,933.5,0.6503,0.4975,0.5345,230,13.8,1,0,,closed
EDGE-026663,JCT-FDR-0040-007,FUSE-XFMR-013117,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.033,176.6,0.9111,0.4859,0.6985,150,13.8,2,1,,closed
EDGE-026664,FUSE-XFMR-013117,XFMR-013117,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.19,1000.8,0.9601,0.4964,0.6985,150,13.8,2,1,,closed
EDGE-026665,JCT-FDR-0040-007,FUSE-XFMR-013118,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.036,191.7,0.3014,0.4621,0.3655,340,13.8,1,1,,closed
EDGE-026666,FUSE-XFMR-013118,XFMR-013118,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.206,1086.1,0.3054,0.4444,0.3655,340,13.8,1,1,,closed
EDGE-026667,JCT-FDR-0040-007,FUSE-XFMR-013119,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.039,208.3,0.8241,0.4593,0.6985,150,13.8,1,0,,closed
EDGE-026668,FUSE-XFMR-013119,XFMR-013119,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.224,1180.3,0.9334,0.4862,0.6985,150,13.8,1,0,,closed
EDGE-026669,JCT-FDR-0040-007,FUSE-XFMR-013120,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.042,220.2,0.5654,0.5137,0.5345,230,13.8,2,1,,closed
EDGE-026670,FUSE-XFMR-013120,XFMR-013120,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.236,1247.7,0.6203,0.4474,0.5345,230,13.8,2,1,,closed
EDGE-026671,JCT-FDR-0040-007,FUSE-XFMR-013121,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.045,235.2,0.8426,0.5072,0.6985,150,13.8,2,1,,closed
EDGE-026672,FUSE-XFMR-013121,XFMR-013121,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.252,1332.9,0.8902,0.5046,0.6985,150,13.8,2,1,,closed
EDGE-026673,JCT-FDR-0040-007,FUSE-XFMR-013122,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.047,246.3,1.4849,0.466,1.007,100,13.8,2,1,,closed
EDGE-026674,FUSE-XFMR-013122,XFMR-013122,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.264,1395.8,1.6164,0.5143,1.007,100,13.8,2,1,,closed
EDGE-026675,JCT-FDR-0040-007,FUSE-XFMR-013123,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.05,262.2,0.268,0.428,0.3655,340,13.8,2,1,,closed
EDGE-026676,FUSE-XFMR-013123,XFMR-013123,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.281,1485.5,0.2821,0.4309,0.3655,340,13.8,2,1,,closed
EDGE-026677,JCT-FDR-0040-007,FUSE-XFMR-013124,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.052,274.8,1.4858,0.5211,1.007,100,13.8,1,1,,closed
EDGE-026678,FUSE-XFMR-013124,XFMR-013124,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.295,1557.3,1.3852,0.5221,1.007,100,13.8,1,1,,closed
EDGE-026679,JCT-FDR-0040-007,FUSE-XFMR-013125,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.054,287.5,1.4982,0.5583,1.007,100,13.8,1,0,,closed
EDGE-026680,FUSE-XFMR-013125,XFMR-013125,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.309,1629.1,1.5544,0.4721,1.007,100,13.8,1,0,,closed
EDGE-026681,JCT-FDR-0040-007,FUSE-XFMR-013126,FDR-0040,SUB-010,lateral_underground,4/0 AL,C,0.057,302.5,0.2817,0.433,0.3655,340,13.8,1,0,,closed
EDGE-026682,FUSE-XFMR-013126,XFMR-013126,FDR-0040,SUB-010,lateral_underground,4/0 AL,C,0.325,1714.4,0.3197,0.4388,0.3655,340,13.8,1,0,,closed
EDGE-026683,JCT-FDR-0040-007,FUSE-XFMR-013127,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.06,316.0,0.3128,0.4211,0.3655,340,13.8,2,1,,closed
EDGE-026684,FUSE-XFMR-013127,XFMR-013127,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.339,1790.7,0.2699,0.4109,0.3655,340,13.8,2,1,,closed
EDGE-026685,JCT-FDR-0040-007,FUSE-XFMR-013128,FDR-0040,SUB-010,lateral_underground,#2 ACSR,BC,0.063,333.4,0.8458,0.5261,0.6985,150,13.8,2,0,,closed
EDGE-026686,FUSE-XFMR-013128,XFMR-013128,FDR-0040,SUB-010,lateral_underground,#2 ACSR,BC,0.358,1889.4,0.9634,0.5455,0.6985,150,13.8,2,0,,closed
EDGE-026687,JCT-FDR-0040-007,FUSE-XFMR-013129,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.065,345.3,0.9162,0.4804,0.6985,150,13.8,2,1,,closed
EDGE-026688,FUSE-XFMR-013129,XFMR-013129,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.371,1956.8,0.9047,0.5038,0.6985,150,13.8,2,1,,closed
EDGE-026689,JCT-FDR-0040-007,FUSE-XFMR-013130,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.068,359.6,0.2742,0.4693,0.3655,340,13.8,1,1,,closed
EDGE-026690,FUSE-XFMR-013130,XFMR-013130,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.386,2037.6,0.3077,0.415,0.3655,340,13.8,1,1,,closed
EDGE-026691,JCT-FDR-0040-007,FUSE-XFMR-013131,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.071,373.0,0.5355,0.5055,0.5345,230,13.8,1,1,,closed
EDGE-026692,FUSE-XFMR-013131,XFMR-013131,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.4,2113.8,0.6408,0.4813,0.5345,230,13.8,1,1,,closed
EDGE-026693,JCT-FDR-0040-007,FUSE-XFMR-013132,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.073,386.5,1.4152,0.4924,1.007,100,13.8,2,1,,closed
EDGE-026694,FUSE-XFMR-013132,XFMR-013132,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.415,2190.1,1.58,0.5346,1.007,100,13.8,2,1,,closed
EDGE-026695,JCT-FDR-0040-007,FUSE-XFMR-013133,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.076,399.2,1.3577,0.4907,1.007,100,13.8,1,1,,closed
EDGE-026696,FUSE-XFMR-013133,XFMR-013133,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.428,2262.0,1.4229,0.478,1.007,100,13.8,1,1,,closed
EDGE-026697,JCT-FDR-0040-007,FUSE-XFMR-013134,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.078,414.2,0.8199,0.5315,0.6985,150,13.8,2,1,,closed
EDGE-026698,FUSE-XFMR-013134,XFMR-013134,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.445,2347.2,0.8535,0.5374,0.6985,150,13.8,2,1,,closed
EDGE-026699,JCT-FDR-0040-007,FUSE-XFMR-013135,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.082,430.8,0.586,0.4362,0.5345,230,13.8,3,1,,closed
EDGE-026700,FUSE-XFMR-013135,XFMR-013135,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.462,2441.5,0.6239,0.487,0.5345,230,13.8,3,1,,closed
EDGE-026701,JCT-FDR-0040-007,FUSE-XFMR-013136,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.084,441.9,1.6481,0.5445,1.007,100,13.8,1,1,,closed
EDGE-026702,FUSE-XFMR-013136,XFMR-013136,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.474,2504.3,1.5796,0.4689,1.007,100,13.8,1,1,,closed
EDGE-026703,JCT-FDR-0040-007,FUSE-XFMR-013137,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.087,457.0,0.8332,0.5503,0.6985,150,13.8,1,1,,closed
EDGE-026704,FUSE-XFMR-013137,XFMR-013137,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.49,2589.6,0.8591,0.5348,0.6985,150,13.8,1,1,,closed
EDGE-026705,JCT-FDR-0040-007,FUSE-XFMR-013138,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.089,471.2,1.4421,0.5355,1.007,100,13.8,2,1,,closed
EDGE-026706,FUSE-XFMR-013138,XFMR-013138,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.506,2670.4,1.4592,0.5337,1.007,100,13.8,2,1,,closed
EDGE-026707,JCT-FDR-0040-007,FUSE-XFMR-013139,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.091,483.1,0.2941,0.3959,0.3655,340,13.8,1,1,,closed
EDGE-026708,FUSE-XFMR-013139,XFMR-013139,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.518,2737.7,0.3158,0.4706,0.3655,340,13.8,1,1,,closed
EDGE-026709,JCT-FDR-0040-007,FUSE-XFMR-013140,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.095,499.8,1.4952,0.5015,1.007,100,13.8,1,1,,closed
EDGE-026710,FUSE-XFMR-013140,XFMR-013140,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.536,2831.9,1.4344,0.5408,1.007,100,13.8,1,1,,closed
EDGE-026711,JCT-FDR-0040-007,FUSE-XFMR-013141,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.096,509.3,0.9096,0.52,0.6985,150,13.8,2,1,,closed
EDGE-026712,FUSE-XFMR-013141,XFMR-013141,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.547,2885.8,0.8091,0.4832,0.6985,150,13.8,2,1,,closed
EDGE-026713,JCT-FDR-0040-007,FUSE-XFMR-013142,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.1,527.5,0.8373,0.4868,0.6985,150,13.8,3,1,,closed
EDGE-026714,FUSE-XFMR-013142,XFMR-013142,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.566,2989.0,0.9229,0.4769,0.6985,150,13.8,3,1,,closed
EDGE-026715,JCT-FDR-0040-007,FUSE-XFMR-013143,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.102,540.9,0.5387,0.4511,0.5345,230,13.8,2,1,,closed
EDGE-026716,FUSE-XFMR-013143,XFMR-013143,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.581,3065.3,0.6049,0.4545,0.5345,230,13.8,2,1,,closed
EDGE-026717,JCT-FDR-0040-007,FUSE-XFMR-013144,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.104,551.2,0.2913,0.4662,0.3655,340,13.8,3,0,,closed
EDGE-026718,FUSE-XFMR-013144,XFMR-013144,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.592,3123.6,0.3066,0.4356,0.3655,340,13.8,3,0,,closed
EDGE-026719,JCT-FDR-0040-007,FUSE-XFMR-013145,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.107,567.1,0.3001,0.4536,0.3655,340,13.8,1,1,,closed
EDGE-026720,FUSE-XFMR-013145,XFMR-013145,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.609,3213.4,0.2984,0.4183,0.3655,340,13.8,1,1,,closed
EDGE-026721,JCT-FDR-0040-007,FUSE-XFMR-013146,FDR-0040,SUB-010,lateral_underground,#2 ACSR,AB,0.11,582.1,0.9253,0.4591,0.6985,150,13.8,2,0,,closed
EDGE-026722,FUSE-XFMR-013146,XFMR-013146,FDR-0040,SUB-010,lateral_underground,#2 ACSR,AB,0.625,3298.7,0.8828,0.459,0.6985,150,13.8,2,0,,closed
EDGE-026723,JCT-FDR-0040-007,FUSE-XFMR-013147,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.113,595.6,1.4951,0.5058,1.007,100,13.8,3,1,,closed
EDGE-026724,FUSE-XFMR-013147,XFMR-013147,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.639,3375.0,1.4346,0.4627,1.007,100,13.8,3,1,,closed
EDGE-026725,JCT-FDR-0040-007,FUSE-XFMR-013148,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.115,609.0,0.5776,0.4948,0.5345,230,13.8,2,1,,closed
EDGE-026726,FUSE-XFMR-013148,XFMR-013148,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.654,3451.3,0.609,0.4781,0.5345,230,13.8,2,1,,closed
EDGE-026727,JCT-FDR-0040-007,FUSE-XFMR-013149,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.118,621.7,0.282,0.4042,0.3655,340,13.8,1,1,,closed
EDGE-026728,FUSE-XFMR-013149,XFMR-013149,FDR-0040,SUB-010,lateral_overhead,4/0 AL,A,0.667,3523.1,0.314,0.4362,0.3655,340,13.8,1,1,,closed
EDGE-026729,JCT-FDR-0040-007,FUSE-XFMR-013150,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.12,634.4,1.575,0.4829,1.007,100,13.8,3,1,,closed
EDGE-026730,FUSE-XFMR-013150,XFMR-013150,FDR-0040,SUB-010,lateral_overhead,#4 CU,ABC,0.681,3594.9,1.6247,0.5459,1.007,100,13.8,3,1,,closed
EDGE-026731,JCT-FDR-0040-007,FUSE-XFMR-013151,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.123,651.8,0.2773,0.4597,0.3655,340,13.8,2,0,,closed
EDGE-026732,FUSE-XFMR-013151,XFMR-013151,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.7,3693.6,0.287,0.4233,0.3655,340,13.8,2,0,,closed
EDGE-026733,JCT-FDR-0040-007,FUSE-XFMR-013152,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.126,664.5,1.4725,0.4919,1.007,100,13.8,1,1,,closed
EDGE-026734,FUSE-XFMR-013152,XFMR-013152,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.713,3765.4,1.5892,0.485,1.007,100,13.8,1,1,,closed
EDGE-026735,JCT-FDR-0040-007,FUSE-XFMR-013153,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.129,678.7,0.5449,0.517,0.5345,230,13.8,2,1,,closed
EDGE-026736,FUSE-XFMR-013153,XFMR-013153,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.728,3846.2,0.6237,0.4597,0.5345,230,13.8,2,1,,closed
EDGE-026737,JCT-FDR-0040-007,FUSE-XFMR-013154,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.131,690.6,0.6049,0.4963,0.5345,230,13.8,2,1,,closed
EDGE-026738,FUSE-XFMR-013154,XFMR-013154,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.741,3913.5,0.6032,0.439,0.5345,230,13.8,2,1,,closed
EDGE-026739,JCT-FDR-0040-007,FUSE-XFMR-013155,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.134,708.0,0.6281,0.4464,0.5345,230,13.8,1,1,,closed
EDGE-026740,FUSE-XFMR-013155,XFMR-013155,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.76,4012.3,0.5825,0.468,0.5345,230,13.8,1,1,,closed
EDGE-026741,JCT-FDR-0040-007,FUSE-XFMR-013156,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.136,719.1,1.4142,0.545,1.007,100,13.8,1,1,,closed
EDGE-026742,FUSE-XFMR-013156,XFMR-013156,FDR-0040,SUB-010,lateral_overhead,#4 CU,C,0.772,4075.1,1.617,0.5224,1.007,100,13.8,1,1,,closed
EDGE-026743,JCT-FDR-0040-007,FUSE-XFMR-013157,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.139,734.2,0.2693,0.4057,0.3655,340,13.8,1,1,,closed
EDGE-026744,FUSE-XFMR-013157,XFMR-013157,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.788,4160.4,0.274,0.392,0.3655,340,13.8,1,1,,closed
EDGE-026745,JCT-FDR-0040-007,FUSE-XFMR-013158,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.142,749.2,0.5984,0.5042,0.5345,230,13.8,1,0,,closed
EDGE-026746,FUSE-XFMR-013158,XFMR-013158,FDR-0040,SUB-010,lateral_underground,1/0 AL,A,0.804,4245.6,0.5635,0.4529,0.5345,230,13.8,1,0,,closed
EDGE-026747,JCT-FDR-0040-007,JCT-FDR-0040-008,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.97,5121.6,0.1196,0.3677,0.2598,700,13.8,3,1,,closed
EDGE-026748,JCT-FDR-0040-008,FUSE-XFMR-013159,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.001,4.8,1.5739,0.4673,1.007,100,13.8,2,1,,closed
EDGE-026749,FUSE-XFMR-013159,XFMR-013159,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.005,26.9,1.4206,0.5452,1.007,100,13.8,2,1,,closed
EDGE-026750,JCT-FDR-0040-008,FUSE-XFMR-013160,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.003,13.5,0.3193,0.4146,0.3655,340,13.8,2,1,,closed
EDGE-026751,FUSE-XFMR-013160,XFMR-013160,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.014,76.3,0.314,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-026752,JCT-FDR-0040-008,FUSE-XFMR-013161,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.006,30.1,0.8498,0.4648,0.6985,150,13.8,2,1,,closed
EDGE-026753,FUSE-XFMR-013161,XFMR-013161,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.032,170.5,0.9036,0.4582,0.6985,150,13.8,2,1,,closed
EDGE-026754,JCT-FDR-0040-008,FUSE-XFMR-013162,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.008,42.0,1.4538,0.5086,1.007,100,13.8,1,1,,closed
EDGE-026755,FUSE-XFMR-013162,XFMR-013162,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.045,237.9,1.6064,0.4704,1.007,100,13.8,1,1,,closed
EDGE-026756,JCT-FDR-0040-008,FUSE-XFMR-013163,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.01,54.6,0.6421,0.4377,0.5345,230,13.8,3,1,,closed
EDGE-026757,FUSE-XFMR-013163,XFMR-013163,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.059,309.7,0.6342,0.4584,0.5345,230,13.8,3,1,,closed
EDGE-026758,JCT-FDR-0040-008,FUSE-XFMR-013164,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.013,70.5,0.9444,0.5478,0.6985,150,13.8,1,1,,closed
EDGE-026759,FUSE-XFMR-013164,XFMR-013164,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.076,399.4,0.8604,0.4947,0.6985,150,13.8,1,1,,closed
EDGE-026760,JCT-FDR-0040-008,FUSE-XFMR-013165,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.016,85.5,0.5405,0.4888,0.5345,230,13.8,1,1,,closed
EDGE-026761,FUSE-XFMR-013165,XFMR-013165,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.092,484.7,0.5822,0.5163,0.5345,230,13.8,1,1,,closed
EDGE-026762,JCT-FDR-0040-008,FUSE-XFMR-013166,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.019,100.6,0.3077,0.4089,0.3655,340,13.8,1,0,,closed
EDGE-026763,FUSE-XFMR-013166,XFMR-013166,FDR-0040,SUB-010,lateral_underground,4/0 AL,A,0.108,570.0,0.301,0.4143,0.3655,340,13.8,1,0,,closed
EDGE-026764,JCT-FDR-0040-008,FUSE-XFMR-013167,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.021,109.3,0.2702,0.3979,0.3655,340,13.8,2,1,,closed
EDGE-026765,FUSE-XFMR-013167,XFMR-013167,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AB,0.117,619.3,0.3017,0.4481,0.3655,340,13.8,2,1,,closed
EDGE-026766,JCT-FDR-0040-008,FUSE-XFMR-013168,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.024,128.3,0.5899,0.4913,0.5345,230,13.8,1,1,,closed
EDGE-026767,FUSE-XFMR-013168,XFMR-013168,FDR-0040,SUB-010,lateral_overhead,1/0 AL,A,0.138,727.1,0.6286,0.4969,0.5345,230,13.8,1,1,,closed
EDGE-026768,JCT-FDR-0040-008,FUSE-XFMR-013169,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.026,137.8,0.2907,0.4267,0.3655,340,13.8,1,1,,closed
EDGE-026769,FUSE-XFMR-013169,XFMR-013169,FDR-0040,SUB-010,lateral_overhead,4/0 AL,B,0.148,780.9,0.3081,0.412,0.3655,340,13.8,1,1,,closed
EDGE-026770,JCT-FDR-0040-008,FUSE-XFMR-013170,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.029,155.2,0.6313,0.4485,0.5345,230,13.8,2,1,,closed
EDGE-026771,FUSE-XFMR-013170,XFMR-013170,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.167,879.6,0.6302,0.4617,0.5345,230,13.8,2,1,,closed
EDGE-026772,JCT-FDR-0040-008,FUSE-XFMR-013171,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.032,168.7,0.9148,0.5306,0.6985,150,13.8,3,1,,closed
EDGE-026773,FUSE-XFMR-013171,XFMR-013171,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,ABC,0.181,955.9,0.9776,0.5012,0.6985,150,13.8,3,1,,closed
EDGE-026774,JCT-FDR-0040-008,FUSE-XFMR-013172,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.034,179.0,0.5668,0.5058,0.5345,230,13.8,2,1,,closed
EDGE-026775,FUSE-XFMR-013172,XFMR-013172,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.192,1014.3,0.5346,0.4344,0.5345,230,13.8,2,1,,closed
EDGE-026776,JCT-FDR-0040-008,FUSE-XFMR-013173,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.037,196.4,0.5404,0.4509,0.5345,230,13.8,1,1,,closed
EDGE-026777,FUSE-XFMR-013173,XFMR-013173,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.211,1113.0,0.6301,0.4872,0.5345,230,13.8,1,1,,closed
EDGE-026778,JCT-FDR-0040-008,FUSE-XFMR-013174,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.039,208.3,0.3242,0.4431,0.3655,340,13.8,2,1,,closed
EDGE-026779,FUSE-XFMR-013174,XFMR-013174,FDR-0040,SUB-010,lateral_overhead,4/0 AL,AC,0.224,1180.3,0.2903,0.4019,0.3655,340,13.8,2,1,,closed
EDGE-026780,JCT-FDR-0040-008,FUSE-XFMR-013175,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.042,224.1,0.5965,0.501,0.5345,230,13.8,2,1,,closed
EDGE-026781,FUSE-XFMR-013175,XFMR-013175,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.241,1270.1,0.608,0.478,0.5345,230,13.8,2,1,,closed
EDGE-026782,JCT-FDR-0040-008,FUSE-XFMR-013176,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.045,239.2,0.6446,0.5211,0.5345,230,13.8,1,0,,closed
EDGE-026783,FUSE-XFMR-013176,XFMR-013176,FDR-0040,SUB-010,lateral_underground,1/0 AL,C,0.257,1355.4,0.5534,0.4404,0.5345,230,13.8,1,0,,closed
EDGE-026784,JCT-FDR-0040-008,FUSE-XFMR-013177,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.048,252.6,0.5879,0.5012,0.5345,230,13.8,2,1,,closed
EDGE-026785,FUSE-XFMR-013177,XFMR-013177,FDR-0040,SUB-010,lateral_overhead,1/0 AL,BC,0.271,1431.7,0.5719,0.4341,0.5345,230,13.8,2,1,,closed
EDGE-026786,JCT-FDR-0040-008,FUSE-XFMR-013178,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.051,266.9,1.6229,0.4896,1.007,100,13.8,1,0,,closed
EDGE-026787,FUSE-XFMR-013178,XFMR-013178,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.286,1512.5,1.612,0.523,1.007,100,13.8,1,0,,closed
EDGE-026788,JCT-FDR-0040-008,FUSE-XFMR-013179,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.053,279.6,1.4453,0.5084,1.007,100,13.8,3,0,,closed
EDGE-026789,FUSE-XFMR-013179,XFMR-013179,FDR-0040,SUB-010,lateral_underground,#4 CU,ABC,0.3,1584.3,1.5014,0.5417,1.007,100,13.8,3,0,,closed
EDGE-026790,JCT-FDR-0040-008,FUSE-XFMR-013180,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.056,293.0,1.545,0.5551,1.007,100,13.8,1,1,,closed
EDGE-026791,FUSE-XFMR-013180,XFMR-013180,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.315,1660.6,1.4395,0.5584,1.007,100,13.8,1,1,,closed
EDGE-026792,JCT-FDR-0040-008,FUSE-XFMR-013181,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.058,304.9,0.2844,0.4349,0.3655,340,13.8,2,1,,closed
EDGE-026793,FUSE-XFMR-013181,XFMR-013181,FDR-0040,SUB-010,lateral_overhead,4/0 AL,BC,0.327,1727.9,0.2698,0.4609,0.3655,340,13.8,2,1,,closed
EDGE-026794,JCT-FDR-0040-008,FUSE-XFMR-013182,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.06,319.2,1.5637,0.4712,1.007,100,13.8,2,1,,closed
EDGE-026795,FUSE-XFMR-013182,XFMR-013182,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.343,1808.7,1.5891,0.5426,1.007,100,13.8,2,1,,closed
EDGE-026796,JCT-FDR-0040-008,FUSE-XFMR-013183,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.064,335.8,0.8522,0.4685,0.6985,150,13.8,1,1,,closed
EDGE-026797,FUSE-XFMR-013183,XFMR-013183,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,B,0.36,1902.9,0.8218,0.5119,0.6985,150,13.8,1,1,,closed
EDGE-026798,JCT-FDR-0040-008,FUSE-XFMR-013184,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.066,350.1,0.6356,0.5174,0.5345,230,13.8,2,1,,closed
EDGE-026799,FUSE-XFMR-013184,XFMR-013184,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.376,1983.7,0.5385,0.4945,0.5345,230,13.8,2,1,,closed
EDGE-026800,JCT-FDR-0040-008,FUSE-XFMR-013185,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.069,363.5,0.5516,0.4472,0.5345,230,13.8,1,1,,closed
EDGE-026801,FUSE-XFMR-013185,XFMR-013185,FDR-0040,SUB-010,lateral_overhead,1/0 AL,C,0.39,2060.0,0.5401,0.4515,0.5345,230,13.8,1,1,,closed
EDGE-026802,JCT-FDR-0040-008,FUSE-XFMR-013186,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.071,373.0,0.5625,0.5144,0.5345,230,13.8,1,1,,closed
EDGE-026803,FUSE-XFMR-013186,XFMR-013186,FDR-0040,SUB-010,lateral_overhead,1/0 AL,B,0.4,2113.8,0.5702,0.444,0.5345,230,13.8,1,1,,closed
EDGE-026804,JCT-FDR-0040-008,FUSE-XFMR-013187,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.074,391.2,1.5457,0.5471,1.007,100,13.8,1,0,,closed
EDGE-026805,FUSE-XFMR-013187,XFMR-013187,FDR-0040,SUB-010,lateral_underground,#4 CU,A,0.42,2217.1,1.5594,0.497,1.007,100,13.8,1,0,,closed
EDGE-026806,JCT-FDR-0040-008,FUSE-XFMR-013188,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.076,402.3,0.9053,0.5296,0.6985,150,13.8,2,1,,closed
EDGE-026807,FUSE-XFMR-013188,XFMR-013188,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.432,2279.9,0.8437,0.471,0.6985,150,13.8,2,1,,closed
EDGE-026808,JCT-FDR-0040-008,FUSE-XFMR-013189,FDR-0040,SUB-010,lateral_underground,4/0 AL,B,0.079,416.6,0.3083,0.4713,0.3655,340,13.8,1,0,,closed
EDGE-026809,FUSE-XFMR-013189,XFMR-013189,FDR-0040,SUB-010,lateral_underground,4/0 AL,B,0.447,2360.7,0.279,0.469,0.3655,340,13.8,1,0,,closed
EDGE-026810,JCT-FDR-0040-008,FUSE-XFMR-013190,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.082,431.6,1.3775,0.4642,1.007,100,13.8,1,0,,closed
EDGE-026811,FUSE-XFMR-013190,XFMR-013190,FDR-0040,SUB-010,lateral_underground,#4 CU,C,0.463,2446.0,1.3845,0.5457,1.007,100,13.8,1,0,,closed
EDGE-026812,JCT-FDR-0040-008,FUSE-XFMR-013191,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.085,446.7,0.6497,0.5136,0.5345,230,13.8,2,1,,closed
EDGE-026813,FUSE-XFMR-013191,XFMR-013191,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.479,2531.2,0.5481,0.43,0.5345,230,13.8,2,1,,closed
EDGE-026814,JCT-FDR-0040-008,FUSE-XFMR-013192,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.087,461.7,1.5662,0.4736,1.007,100,13.8,2,1,,closed
EDGE-026815,FUSE-XFMR-013192,XFMR-013192,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.496,2616.5,1.3873,0.5394,1.007,100,13.8,2,1,,closed
EDGE-026816,JCT-FDR-0040-008,FUSE-XFMR-013193,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.089,469.7,0.2873,0.4161,0.3655,340,13.8,2,0,,closed
EDGE-026817,FUSE-XFMR-013193,XFMR-013193,FDR-0040,SUB-010,lateral_underground,4/0 AL,BC,0.504,2661.4,0.2796,0.4743,0.3655,340,13.8,2,0,,closed
EDGE-026818,JCT-FDR-0040-008,FUSE-XFMR-013194,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.092,483.9,1.4323,0.4649,1.007,100,13.8,1,1,,closed
EDGE-026819,FUSE-XFMR-013194,XFMR-013194,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.519,2742.2,1.4489,0.5479,1.007,100,13.8,1,1,,closed
EDGE-026820,JCT-FDR-0040-008,FUSE-XFMR-013195,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.095,501.3,0.8077,0.4717,0.6985,150,13.8,2,1,,closed
EDGE-026821,FUSE-XFMR-013195,XFMR-013195,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.538,2840.9,0.9147,0.4859,0.6985,150,13.8,2,1,,closed
EDGE-026822,JCT-FDR-0040-008,FUSE-XFMR-013196,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.098,514.8,0.8471,0.5369,0.6985,150,13.8,1,1,,closed
EDGE-026823,FUSE-XFMR-013196,XFMR-013196,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,C,0.552,2917.2,0.8292,0.4965,0.6985,150,13.8,1,1,,closed
EDGE-026824,JCT-FDR-0040-008,FUSE-XFMR-013197,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.1,527.5,0.6453,0.434,0.5345,230,13.8,2,0,,closed
EDGE-026825,FUSE-XFMR-013197,XFMR-013197,FDR-0040,SUB-010,lateral_underground,1/0 AL,AC,0.566,2989.0,0.5756,0.4811,0.5345,230,13.8,2,0,,closed
EDGE-026826,JCT-FDR-0040-008,FUSE-XFMR-013198,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.102,540.1,0.9591,0.5512,0.6985,150,13.8,2,1,,closed
EDGE-026827,FUSE-XFMR-013198,XFMR-013198,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AB,0.58,3060.8,0.8807,0.5037,0.6985,150,13.8,2,1,,closed
EDGE-026828,JCT-FDR-0040-008,FUSE-XFMR-013199,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.105,554.4,0.3017,0.4155,0.3655,340,13.8,3,0,,closed
EDGE-026829,FUSE-XFMR-013199,XFMR-013199,FDR-0040,SUB-010,lateral_underground,4/0 AL,ABC,0.595,3141.6,0.2956,0.4123,0.3655,340,13.8,3,0,,closed
EDGE-026830,JCT-FDR-0040-008,FUSE-XFMR-013200,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.108,568.7,0.8311,0.516,0.6985,150,13.8,2,1,,closed
