edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-026831,FUSE-XFMR-013200,XFMR-013200,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,BC,0.61,3222.4,0.9165,0.5185,0.6985,150,13.8,2,1,,closed
EDGE-026832,JCT-FDR-0040-008,FUSE-XFMR-013201,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.111,583.7,0.8943,0.4607,0.6985,150,13.8,1,0,,closed
EDGE-026833,FUSE-XFMR-013201,XFMR-013201,FDR-0040,SUB-010,lateral_underground,#2 ACSR,B,0.626,3307.7,0.9634,0.4796,0.6985,150,13.8,1,0,,closed
EDGE-026834,JCT-FDR-0040-008,FUSE-XFMR-013202,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.113,597.2,0.8187,0.4919,0.6985,150,13.8,1,1,,closed
EDGE-026835,FUSE-XFMR-013202,XFMR-013202,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,A,0.641,3384.0,0.8656,0.492,0.6985,150,13.8,1,1,,closed
EDGE-026836,JCT-FDR-0040-008,FUSE-XFMR-013203,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.116,612.2,1.5062,0.4897,1.007,100,13.8,2,1,,closed
EDGE-026837,FUSE-XFMR-013203,XFMR-013203,FDR-0040,SUB-010,lateral_overhead,#4 CU,AC,0.657,3469.2,1.6073,0.5124,1.007,100,13.8,2,1,,closed
EDGE-026838,JCT-FDR-0040-008,FUSE-XFMR-013204,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.118,623.3,0.8172,0.5497,0.6985,150,13.8,1,0,,closed
EDGE-026839,FUSE-XFMR-013204,XFMR-013204,FDR-0040,SUB-010,lateral_underground,#2 ACSR,C,0.669,3532.1,0.8958,0.4683,0.6985,150,13.8,1,0,,closed
EDGE-026840,JCT-FDR-0040-008,FUSE-XFMR-013205,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.121,636.8,1.6187,0.4792,1.007,100,13.8,2,1,,closed
EDGE-026841,FUSE-XFMR-013205,XFMR-013205,FDR-0040,SUB-010,lateral_overhead,#4 CU,BC,0.683,3608.4,1.6016,0.5148,1.007,100,13.8,2,1,,closed
EDGE-026842,JCT-FDR-0040-008,FUSE-XFMR-013206,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.124,654.2,1.651,0.4619,1.007,100,13.8,2,1,,closed
EDGE-026843,FUSE-XFMR-013206,XFMR-013206,FDR-0040,SUB-010,lateral_overhead,#4 CU,AB,0.702,3707.1,1.5217,0.5059,1.007,100,13.8,2,1,,closed
EDGE-026844,JCT-FDR-0040-008,FUSE-XFMR-013207,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.127,670.0,0.8425,0.5516,0.6985,150,13.8,2,1,,closed
EDGE-026845,FUSE-XFMR-013207,XFMR-013207,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.719,3796.8,0.9518,0.4778,0.6985,150,13.8,2,1,,closed
EDGE-026846,JCT-FDR-0040-008,FUSE-XFMR-013208,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.129,678.7,0.3241,0.4101,0.3655,340,13.8,3,1,,closed
EDGE-026847,FUSE-XFMR-013208,XFMR-013208,FDR-0040,SUB-010,lateral_overhead,4/0 AL,ABC,0.728,3846.2,0.2843,0.3956,0.3655,340,13.8,3,1,,closed
EDGE-026848,JCT-FDR-0040-008,FUSE-XFMR-013209,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.131,692.2,0.6198,0.4627,0.5345,230,13.8,2,1,,closed
EDGE-026849,FUSE-XFMR-013209,XFMR-013209,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AB,0.743,3922.5,0.561,0.5014,0.5345,230,13.8,2,1,,closed
EDGE-026850,JCT-FDR-0040-008,FUSE-XFMR-013210,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.135,711.2,0.6115,0.4791,0.5345,230,13.8,2,1,,closed
EDGE-026851,FUSE-XFMR-013210,XFMR-013210,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.763,4030.2,0.5936,0.472,0.5345,230,13.8,2,1,,closed
EDGE-026852,JCT-FDR-0040-008,FUSE-XFMR-013211,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.137,724.7,0.3081,0.4753,0.3655,340,13.8,1,1,,closed
EDGE-026853,FUSE-XFMR-013211,XFMR-013211,FDR-0040,SUB-010,lateral_overhead,4/0 AL,C,0.778,4106.5,0.2847,0.4181,0.3655,340,13.8,1,1,,closed
EDGE-026854,JCT-FDR-0040-008,FUSE-XFMR-013212,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.14,738.9,0.6424,0.4612,0.5345,230,13.8,2,1,,closed
EDGE-026855,FUSE-XFMR-013212,XFMR-013212,FDR-0040,SUB-010,lateral_overhead,1/0 AL,AC,0.793,4187.3,0.5634,0.4482,0.5345,230,13.8,2,1,,closed
EDGE-026856,JCT-FDR-0040-008,FUSE-XFMR-013213,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.142,748.4,0.905,0.5486,0.6985,150,13.8,2,1,,closed
EDGE-026857,FUSE-XFMR-013213,XFMR-013213,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.803,4241.2,0.8377,0.4836,0.6985,150,13.8,2,1,,closed
EDGE-026858,JCT-FDR-0040-008,JCT-FDR-0040-009,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.96,5068.8,0.1352,0.376,0.2347,700,13.8,3,1,,closed
EDGE-026859,JCT-FDR-0040-009,FUSE-XFMR-013214,FDR-0040,SUB-010,lateral_underground,1/0 AL,AB,0.001,5.5,0.5334,0.4981,0.5345,230,13.8,2,0,,closed
EDGE-026860,FUSE-XFMR-013214,XFMR-013214,FDR-0040,SUB-010,lateral_underground,1/0 AL,AB,0.006,31.4,0.6245,0.4448,0.5345,230,13.8,2,0,,closed
EDGE-026861,JCT-FDR-0040-009,FUSE-XFMR-013215,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.003,15.8,0.9598,0.4992,0.6985,150,13.8,2,1,,closed
EDGE-026862,FUSE-XFMR-013215,XFMR-013215,FDR-0040,SUB-010,lateral_overhead,#2 ACSR,AC,0.017,89.8,0.939,0.4774,0.6985,150,13.8,2,1,,closed
EDGE-026863,JCT-FDR-0040-009,FUSE-XFMR-013216,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.006,29.3,1.4796,0.517,1.007,100,13.8,1,1,,closed
EDGE-026864,FUSE-XFMR-013216,XFMR-013216,FDR-0040,SUB-010,lateral_overhead,#4 CU,B,0.031,166.1,1.4799,0.4859,1.007,100,13.8,1,1,,closed
EDGE-026865,JCT-FDR-0040-009,FUSE-XFMR-013217,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.008,42.0,0.6029,0.4448,0.5345,230,13.8,3,1,,closed
EDGE-026866,FUSE-XFMR-013217,XFMR-013217,FDR-0040,SUB-010,lateral_overhead,1/0 AL,ABC,0.045,237.9,0.6307,0.4464,0.5345,230,13.8,3,1,,closed
EDGE-026867,JCT-FDR-0040-009,FDR-0040-TAIL,FDR-0040,SUB-010,primary_overhead,795 ACSR,ABC,0.07,369.6,0.1262,0.3891,0.26,700,13.8,3,1,,open
EDGE-026868,SUB-010,FDR-0041-HEAD,FDR-0041,SUB-010,bus_tie,336 ACSR,ABC,0.01,52.8,0.31,0.4418,0.375,400,13.8,3,1,,closed
EDGE-026869,FDR-0041-HEAD,JCT-FDR-0041-001,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.02,105.6,0.2991,0.4366,0.3876,400,13.8,3,1,,closed
EDGE-026870,JCT-FDR-0041-001,FUSE-XFMR-013218,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.001,3.2,0.5371,0.4938,0.5345,230,13.8,2,1,,closed
EDGE-026871,FUSE-XFMR-013218,XFMR-013218,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.003,18.0,0.5503,0.4432,0.5345,230,13.8,2,1,,closed
EDGE-026872,JCT-FDR-0041-001,FUSE-XFMR-013219,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.004,23.0,0.2859,0.4605,0.3655,340,13.8,1,0,,closed
EDGE-026873,FUSE-XFMR-013219,XFMR-013219,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.025,130.2,0.2819,0.4349,0.3655,340,13.8,1,0,,closed
EDGE-026874,JCT-FDR-0041-001,FUSE-XFMR-013220,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AB,0.009,45.9,0.8409,0.4711,0.6985,150,13.8,2,0,,closed
EDGE-026875,FUSE-XFMR-013220,XFMR-013220,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AB,0.049,260.3,0.8582,0.5446,0.6985,150,13.8,2,0,,closed
EDGE-026876,JCT-FDR-0041-001,FUSE-XFMR-013221,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.013,68.1,0.3082,0.427,0.3655,340,13.8,2,1,,closed
EDGE-026877,FUSE-XFMR-013221,XFMR-013221,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.073,386.0,0.3117,0.4619,0.3655,340,13.8,2,1,,closed
EDGE-026878,JCT-FDR-0041-001,FUSE-XFMR-013222,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.018,93.5,1.5157,0.5026,1.007,100,13.8,3,1,,closed
EDGE-026879,FUSE-XFMR-013222,XFMR-013222,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.1,529.6,1.4931,0.5552,1.007,100,13.8,3,1,,closed
EDGE-026880,JCT-FDR-0041-001,FUSE-XFMR-013223,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.021,110.9,0.6415,0.4398,0.5345,230,13.8,1,0,,closed
EDGE-026881,FUSE-XFMR-013223,XFMR-013223,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.119,628.3,0.6051,0.4574,0.5345,230,13.8,1,0,,closed
EDGE-026882,JCT-FDR-0041-001,FUSE-XFMR-013224,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.025,133.8,1.5542,0.5036,1.007,100,13.8,2,1,,closed
EDGE-026883,FUSE-XFMR-013224,XFMR-013224,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.144,758.5,1.5883,0.4911,1.007,100,13.8,2,1,,closed
EDGE-026884,JCT-FDR-0041-001,FUSE-XFMR-013225,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.03,157.6,0.8308,0.4869,0.6985,150,13.8,3,0,,closed
EDGE-026885,FUSE-XFMR-013225,XFMR-013225,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.169,893.1,0.9523,0.5464,0.6985,150,13.8,3,0,,closed
EDGE-026886,JCT-FDR-0041-001,FUSE-XFMR-013226,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.034,179.0,0.3166,0.4674,0.3655,340,13.8,2,0,,closed
EDGE-026887,FUSE-XFMR-013226,XFMR-013226,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.192,1014.3,0.3107,0.3918,0.3655,340,13.8,2,0,,closed
EDGE-026888,JCT-FDR-0041-001,FUSE-XFMR-013227,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.038,202.0,1.5852,0.48,1.007,100,13.8,2,1,,closed
EDGE-026889,FUSE-XFMR-013227,XFMR-013227,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.217,1144.4,1.4357,0.485,1.007,100,13.8,2,1,,closed
EDGE-026890,JCT-FDR-0041-001,FUSE-XFMR-013228,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.043,225.7,1.4697,0.5236,1.007,100,13.8,1,0,,closed
EDGE-026891,FUSE-XFMR-013228,XFMR-013228,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.242,1279.1,1.5402,0.4777,1.007,100,13.8,1,0,,closed
EDGE-026892,JCT-FDR-0041-001,FUSE-XFMR-013229,FDR-0041,SUB-010,lateral_underground,#2 ACSR,A,0.047,247.9,0.8981,0.4806,0.6985,150,13.8,1,0,,closed
EDGE-026893,FUSE-XFMR-013229,XFMR-013229,FDR-0041,SUB-010,lateral_underground,#2 ACSR,A,0.266,1404.7,0.8411,0.4525,0.6985,150,13.8,1,0,,closed
EDGE-026894,JCT-FDR-0041-001,FUSE-XFMR-013230,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.051,270.9,0.8177,0.5131,0.6985,150,13.8,3,1,,closed
EDGE-026895,FUSE-XFMR-013230,XFMR-013230,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.291,1534.9,0.9086,0.5216,0.6985,150,13.8,3,1,,closed
EDGE-026896,JCT-FDR-0041-001,FUSE-XFMR-013231,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.055,289.9,0.2897,0.4392,0.3655,340,13.8,2,1,,closed
EDGE-026897,FUSE-XFMR-013231,XFMR-013231,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.311,1642.6,0.2865,0.4077,0.3655,340,13.8,2,1,,closed
EDGE-026898,JCT-FDR-0041-001,FUSE-XFMR-013232,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.059,312.0,0.9046,0.4807,0.6985,150,13.8,2,1,,closed
EDGE-026899,FUSE-XFMR-013232,XFMR-013232,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.335,1768.3,0.9356,0.5284,0.6985,150,13.8,2,1,,closed
EDGE-026900,JCT-FDR-0041-001,FUSE-XFMR-013233,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.064,339.8,1.6398,0.5054,1.007,100,13.8,2,1,,closed
EDGE-026901,FUSE-XFMR-013233,XFMR-013233,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.365,1925.4,1.5848,0.5423,1.007,100,13.8,2,1,,closed
EDGE-026902,JCT-FDR-0041-001,FUSE-XFMR-013234,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.068,361.2,0.2964,0.4489,0.3655,340,13.8,2,1,,closed
EDGE-026903,FUSE-XFMR-013234,XFMR-013234,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.388,2046.5,0.2906,0.4141,0.3655,340,13.8,2,1,,closed
EDGE-026904,JCT-FDR-0041-001,FUSE-XFMR-013235,FDR-0041,SUB-010,lateral_underground,#4 CU,AC,0.072,381.0,1.6315,0.5607,1.007,100,13.8,2,0,,closed
EDGE-026905,FUSE-XFMR-013235,XFMR-013235,FDR-0041,SUB-010,lateral_underground,#4 CU,AC,0.409,2158.7,1.5899,0.4913,1.007,100,13.8,2,0,,closed
EDGE-026906,JCT-FDR-0041-001,FUSE-XFMR-013236,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.076,403.1,0.6094,0.464,0.5345,230,13.8,1,1,,closed
EDGE-026907,FUSE-XFMR-013236,XFMR-013236,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.433,2284.4,0.6483,0.4692,0.5345,230,13.8,1,1,,closed
EDGE-026908,JCT-FDR-0041-001,FUSE-XFMR-013237,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.081,427.7,0.8058,0.528,0.6985,150,13.8,1,1,,closed
EDGE-026909,FUSE-XFMR-013237,XFMR-013237,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.459,2423.5,0.8883,0.4684,0.6985,150,13.8,1,1,,closed
EDGE-026910,JCT-FDR-0041-001,FUSE-XFMR-013238,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.085,448.3,0.5666,0.524,0.5345,230,13.8,1,1,,closed
EDGE-026911,FUSE-XFMR-013238,XFMR-013238,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.481,2540.2,0.5712,0.438,0.5345,230,13.8,1,1,,closed
EDGE-026912,JCT-FDR-0041-001,FUSE-XFMR-013239,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.089,470.4,0.8554,0.5193,0.6985,150,13.8,1,0,,closed
EDGE-026913,FUSE-XFMR-013239,XFMR-013239,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.505,2665.9,0.8503,0.5189,0.6985,150,13.8,1,0,,closed
EDGE-026914,JCT-FDR-0041-001,FUSE-XFMR-013240,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.094,495.8,0.6104,0.4931,0.5345,230,13.8,1,1,,closed
EDGE-026915,FUSE-XFMR-013240,XFMR-013240,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.532,2809.5,0.5452,0.441,0.5345,230,13.8,1,1,,closed
EDGE-026916,JCT-FDR-0041-001,FUSE-XFMR-013241,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.098,518.8,0.5645,0.4795,0.5345,230,13.8,2,1,,closed
EDGE-026917,FUSE-XFMR-013241,XFMR-013241,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.557,2939.6,0.6082,0.4499,0.5345,230,13.8,2,1,,closed
EDGE-026918,JCT-FDR-0041-001,FUSE-XFMR-013242,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.102,536.2,1.4544,0.5411,1.007,100,13.8,2,1,,closed
EDGE-026919,FUSE-XFMR-013242,XFMR-013242,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.575,3038.4,1.6419,0.4793,1.007,100,13.8,2,1,,closed
EDGE-026920,JCT-FDR-0041-001,FUSE-XFMR-013243,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.107,563.1,0.9508,0.5223,0.6985,150,13.8,3,0,,closed
EDGE-026921,FUSE-XFMR-013243,XFMR-013243,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.604,3191.0,0.9557,0.4857,0.6985,150,13.8,3,0,,closed
EDGE-026922,JCT-FDR-0041-001,FUSE-XFMR-013244,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.11,582.9,0.2996,0.396,0.3655,340,13.8,3,1,,closed
EDGE-026923,FUSE-XFMR-013244,XFMR-013244,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.626,3303.2,0.2767,0.4288,0.3655,340,13.8,3,1,,closed
EDGE-026924,JCT-FDR-0041-001,FUSE-XFMR-013245,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.114,603.5,1.5251,0.5344,1.007,100,13.8,2,1,,closed
EDGE-026925,FUSE-XFMR-013245,XFMR-013245,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.648,3419.9,1.55,0.4962,1.007,100,13.8,2,1,,closed
EDGE-026926,JCT-FDR-0041-001,FUSE-XFMR-013246,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.119,628.8,0.8236,0.543,0.6985,150,13.8,1,0,,closed
EDGE-026927,FUSE-XFMR-013246,XFMR-013246,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.675,3563.5,0.8754,0.4703,0.6985,150,13.8,1,0,,closed
EDGE-026928,JCT-FDR-0041-001,FUSE-XFMR-013247,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.123,651.0,0.9369,0.4686,0.6985,150,13.8,2,1,,closed
EDGE-026929,FUSE-XFMR-013247,XFMR-013247,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.699,3689.1,0.8892,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-026930,JCT-FDR-0041-001,FUSE-XFMR-013248,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.127,670.8,0.9424,0.5036,0.6985,150,13.8,3,1,,closed
EDGE-026931,FUSE-XFMR-013248,XFMR-013248,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.72,3801.3,0.8681,0.5035,0.6985,150,13.8,3,1,,closed
EDGE-026932,JCT-FDR-0041-001,FUSE-XFMR-013249,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.132,697.8,0.2805,0.4073,0.3655,340,13.8,1,1,,closed
EDGE-026933,FUSE-XFMR-013249,XFMR-013249,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.749,3953.9,0.283,0.4164,0.3655,340,13.8,1,1,,closed
EDGE-026934,JCT-FDR-0041-001,FUSE-XFMR-013250,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.136,719.9,0.6491,0.5097,0.5345,230,13.8,3,1,,closed
EDGE-026935,FUSE-XFMR-013250,XFMR-013250,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.773,4079.6,0.6261,0.494,0.5345,230,13.8,3,1,,closed
EDGE-026936,JCT-FDR-0041-001,FUSE-XFMR-013251,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.14,741.3,0.9313,0.4642,0.6985,150,13.8,1,1,,closed
EDGE-026937,FUSE-XFMR-013251,XFMR-013251,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.796,4200.8,0.939,0.5154,0.6985,150,13.8,1,1,,closed
EDGE-026938,JCT-FDR-0041-001,FUSE-XFMR-013252,FDR-0041,SUB-010,lateral_underground,#4 CU,ABC,0.144,761.1,1.3917,0.4954,1.007,100,13.8,3,0,,closed
EDGE-026939,FUSE-XFMR-013252,XFMR-013252,FDR-0041,SUB-010,lateral_underground,#4 CU,ABC,0.817,4313.0,1.3815,0.524,1.007,100,13.8,3,0,,closed
EDGE-026940,JCT-FDR-0041-001,FUSE-XFMR-013253,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.148,783.3,1.369,0.4993,1.007,100,13.8,1,1,,closed
EDGE-026941,FUSE-XFMR-013253,XFMR-013253,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.841,4438.6,1.5523,0.4719,1.007,100,13.8,1,1,,closed
EDGE-026942,JCT-FDR-0041-001,FUSE-XFMR-013254,FDR-0041,SUB-010,lateral_underground,#4 CU,AB,0.153,807.8,1.5802,0.5309,1.007,100,13.8,2,0,,closed
EDGE-026943,FUSE-XFMR-013254,XFMR-013254,FDR-0041,SUB-010,lateral_underground,#4 CU,AB,0.867,4577.8,1.5349,0.5034,1.007,100,13.8,2,0,,closed
EDGE-026944,JCT-FDR-0041-001,FUSE-XFMR-013255,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.157,827.6,0.5784,0.478,0.5345,230,13.8,2,1,,closed
EDGE-026945,FUSE-XFMR-013255,XFMR-013255,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.888,4690.0,0.5559,0.5079,0.5345,230,13.8,2,1,,closed
EDGE-026946,JCT-FDR-0041-001,FUSE-XFMR-013256,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.162,853.8,0.6278,0.4914,0.5345,230,13.8,3,1,,closed
EDGE-026947,FUSE-XFMR-013256,XFMR-013256,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.916,4838.1,0.5573,0.5155,0.5345,230,13.8,3,1,,closed
EDGE-026948,JCT-FDR-0041-001,FUSE-XFMR-013257,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.166,875.2,0.5789,0.5115,0.5345,230,13.8,1,1,,closed
EDGE-026949,FUSE-XFMR-013257,XFMR-013257,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.939,4959.2,0.5761,0.4506,0.5345,230,13.8,1,1,,closed
EDGE-026950,JCT-FDR-0041-001,JCT-FDR-0041-002,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.3055,0.4724,0.3901,400,13.8,3,1,,closed
EDGE-026951,JCT-FDR-0041-002,FUSE-XFMR-013258,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.001,4.0,0.5671,0.4374,0.5345,230,13.8,1,0,,closed
EDGE-026952,FUSE-XFMR-013258,XFMR-013258,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.004,22.4,0.6467,0.4949,0.5345,230,13.8,1,0,,closed
EDGE-026953,JCT-FDR-0041-002,FUSE-XFMR-013259,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.005,25.3,0.287,0.408,0.3655,340,13.8,2,1,,closed
EDGE-026954,FUSE-XFMR-013259,XFMR-013259,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.027,143.6,0.2946,0.4739,0.3655,340,13.8,2,1,,closed
EDGE-026955,JCT-FDR-0041-002,FUSE-XFMR-013260,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.009,46.7,0.314,0.4035,0.3655,340,13.8,2,1,,closed
EDGE-026956,FUSE-XFMR-013260,XFMR-013260,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.05,264.8,0.2798,0.4135,0.3655,340,13.8,2,1,,closed
EDGE-026957,JCT-FDR-0041-002,FUSE-XFMR-013261,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.013,71.3,0.5777,0.4695,0.5345,230,13.8,1,0,,closed
EDGE-026958,FUSE-XFMR-013261,XFMR-013261,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.076,403.9,0.5722,0.4764,0.5345,230,13.8,1,0,,closed
EDGE-026959,JCT-FDR-0041-002,FUSE-XFMR-013262,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.018,93.5,0.5653,0.4547,0.5345,230,13.8,2,1,,closed
EDGE-026960,FUSE-XFMR-013262,XFMR-013262,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.1,529.6,0.559,0.4641,0.5345,230,13.8,2,1,,closed
EDGE-026961,JCT-FDR-0041-002,FUSE-XFMR-013263,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.021,111.7,0.6109,0.4579,0.5345,230,13.8,2,1,,closed
EDGE-026962,FUSE-XFMR-013263,XFMR-013263,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.12,632.8,0.5799,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-026963,JCT-FDR-0041-002,FUSE-XFMR-013264,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.026,139.4,0.5636,0.4844,0.5345,230,13.8,2,1,,closed
EDGE-026964,FUSE-XFMR-013264,XFMR-013264,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.15,789.9,0.5333,0.4571,0.5345,230,13.8,2,1,,closed
EDGE-026965,JCT-FDR-0041-002,FUSE-XFMR-013265,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.03,159.2,0.3125,0.439,0.3655,340,13.8,1,0,,closed
EDGE-026966,FUSE-XFMR-013265,XFMR-013265,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.171,902.1,0.3241,0.4535,0.3655,340,13.8,1,0,,closed
EDGE-026967,JCT-FDR-0041-002,FUSE-XFMR-013266,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.035,182.2,0.5337,0.4993,0.5345,230,13.8,2,1,,closed
EDGE-026968,FUSE-XFMR-013266,XFMR-013266,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.196,1032.2,0.5755,0.4893,0.5345,230,13.8,2,1,,closed
EDGE-026969,JCT-FDR-0041-002,FUSE-XFMR-013267,FDR-0041,SUB-010,lateral_overhead,#4 CU,B,0.039,205.9,1.3799,0.4915,1.007,100,13.8,1,1,,closed
EDGE-026970,FUSE-XFMR-013267,XFMR-013267,FDR-0041,SUB-010,lateral_overhead,#4 CU,B,0.221,1166.9,1.4595,0.4751,1.007,100,13.8,1,1,,closed
EDGE-026971,JCT-FDR-0041-002,FUSE-XFMR-013268,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.042,224.1,0.6245,0.4309,0.5345,230,13.8,1,1,,closed
EDGE-026972,FUSE-XFMR-013268,XFMR-013268,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.241,1270.1,0.6392,0.4956,0.5345,230,13.8,1,1,,closed
EDGE-026973,JCT-FDR-0041-002,FUSE-XFMR-013269,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.047,248.7,0.2902,0.4734,0.3655,340,13.8,1,1,,closed
EDGE-026974,FUSE-XFMR-013269,XFMR-013269,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.267,1409.2,0.2947,0.4027,0.3655,340,13.8,1,1,,closed
EDGE-026975,JCT-FDR-0041-002,FUSE-XFMR-013270,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.052,273.2,1.4929,0.5044,1.007,100,13.8,1,0,,closed
EDGE-026976,FUSE-XFMR-013270,XFMR-013270,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.293,1548.4,1.3602,0.5553,1.007,100,13.8,1,0,,closed
EDGE-026977,JCT-FDR-0041-002,FUSE-XFMR-013271,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.055,290.7,1.4828,0.5456,1.007,100,13.8,1,1,,closed
EDGE-026978,FUSE-XFMR-013271,XFMR-013271,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.312,1647.1,1.5922,0.4628,1.007,100,13.8,1,1,,closed
EDGE-026979,JCT-FDR-0041-002,FUSE-XFMR-013272,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.06,317.6,0.9524,0.4833,0.6985,150,13.8,1,0,,closed
EDGE-026980,FUSE-XFMR-013272,XFMR-013272,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.341,1799.7,0.8245,0.4707,0.6985,150,13.8,1,0,,closed
EDGE-026981,JCT-FDR-0041-002,FUSE-XFMR-013273,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.064,338.2,0.2771,0.402,0.3655,340,13.8,2,1,,closed
EDGE-026982,FUSE-XFMR-013273,XFMR-013273,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.363,1916.4,0.2749,0.4237,0.3655,340,13.8,2,1,,closed
EDGE-026983,JCT-FDR-0041-002,FUSE-XFMR-013274,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.069,362.7,1.4858,0.4757,1.007,100,13.8,2,1,,closed
EDGE-026984,FUSE-XFMR-013274,XFMR-013274,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.389,2055.5,1.576,0.5393,1.007,100,13.8,2,1,,closed
EDGE-026985,JCT-FDR-0041-002,FUSE-XFMR-013275,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.072,381.0,0.8608,0.4522,0.6985,150,13.8,3,1,,closed
EDGE-026986,FUSE-XFMR-013275,XFMR-013275,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.409,2158.7,0.9642,0.4807,0.6985,150,13.8,3,1,,closed
EDGE-026987,JCT-FDR-0041-002,FUSE-XFMR-013276,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.076,403.1,1.4722,0.4794,1.007,100,13.8,2,1,,closed
EDGE-026988,FUSE-XFMR-013276,XFMR-013276,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.433,2284.4,1.4527,0.4632,1.007,100,13.8,2,1,,closed
EDGE-026989,JCT-FDR-0041-002,FUSE-XFMR-013277,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.081,428.5,0.3012,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-026990,FUSE-XFMR-013277,XFMR-013277,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.46,2428.0,0.2785,0.4567,0.3655,340,13.8,1,1,,closed
EDGE-026991,JCT-FDR-0041-002,FUSE-XFMR-013278,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.085,449.9,0.2981,0.4711,0.3655,340,13.8,2,1,,closed
EDGE-026992,FUSE-XFMR-013278,XFMR-013278,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.483,2549.2,0.2877,0.4309,0.3655,340,13.8,2,1,,closed
EDGE-026993,JCT-FDR-0041-002,FUSE-XFMR-013279,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.089,469.7,0.603,0.4895,0.5345,230,13.8,2,1,,closed
EDGE-026994,FUSE-XFMR-013279,XFMR-013279,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.504,2661.4,0.6105,0.4896,0.5345,230,13.8,2,1,,closed
EDGE-026995,JCT-FDR-0041-002,FUSE-XFMR-013280,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.094,495.8,0.2869,0.4418,0.3655,340,13.8,1,0,,closed
EDGE-026996,FUSE-XFMR-013280,XFMR-013280,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.532,2809.5,0.2884,0.4336,0.3655,340,13.8,1,0,,closed
EDGE-026997,JCT-FDR-0041-002,FUSE-XFMR-013281,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.098,515.6,1.5823,0.4888,1.007,100,13.8,2,1,,closed
EDGE-026998,FUSE-XFMR-013281,XFMR-013281,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.553,2921.7,1.6063,0.4979,1.007,100,13.8,2,1,,closed
EDGE-026999,JCT-FDR-0041-002,FUSE-XFMR-013282,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.102,540.9,0.6197,0.4985,0.5345,230,13.8,1,1,,closed
EDGE-027000,FUSE-XFMR-013282,XFMR-013282,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.581,3065.3,0.6074,0.4899,0.5345,230,13.8,1,1,,closed
EDGE-027001,JCT-FDR-0041-002,FUSE-XFMR-013283,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.107,563.1,0.2896,0.4511,0.3655,340,13.8,2,0,,closed
EDGE-027002,FUSE-XFMR-013283,XFMR-013283,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.604,3191.0,0.308,0.4577,0.3655,340,13.8,2,0,,closed
EDGE-027003,JCT-FDR-0041-002,FUSE-XFMR-013284,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.111,583.7,0.6403,0.4522,0.5345,230,13.8,1,1,,closed
EDGE-027004,FUSE-XFMR-013284,XFMR-013284,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.626,3307.7,0.601,0.5145,0.5345,230,13.8,1,1,,closed
EDGE-027005,JCT-FDR-0041-002,FUSE-XFMR-013285,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.115,608.3,0.6433,0.434,0.5345,230,13.8,1,1,,closed
EDGE-027006,FUSE-XFMR-013285,XFMR-013285,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.653,3446.8,0.6035,0.4579,0.5345,230,13.8,1,1,,closed
EDGE-027007,JCT-FDR-0041-002,FUSE-XFMR-013286,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.119,627.3,1.6451,0.5603,1.007,100,13.8,1,0,,closed
EDGE-027008,FUSE-XFMR-013286,XFMR-013286,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.673,3554.5,1.6038,0.4679,1.007,100,13.8,1,0,,closed
EDGE-027009,JCT-FDR-0041-002,FUSE-XFMR-013287,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.123,650.2,0.9122,0.5366,0.6985,150,13.8,1,1,,closed
EDGE-027010,FUSE-XFMR-013287,XFMR-013287,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.698,3684.6,0.8304,0.5319,0.6985,150,13.8,1,1,,closed
EDGE-027011,JCT-FDR-0041-002,FUSE-XFMR-013288,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.128,673.2,0.5451,0.431,0.5345,230,13.8,1,1,,closed
EDGE-027012,FUSE-XFMR-013288,XFMR-013288,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.722,3814.8,0.6146,0.4706,0.5345,230,13.8,1,1,,closed
EDGE-027013,JCT-FDR-0041-002,FUSE-XFMR-013289,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.132,697.8,0.8979,0.5225,0.6985,150,13.8,1,0,,closed
EDGE-027014,FUSE-XFMR-013289,XFMR-013289,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.749,3953.9,0.8991,0.4798,0.6985,150,13.8,1,0,,closed
EDGE-027015,JCT-FDR-0041-002,FUSE-XFMR-013290,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.136,718.3,0.9025,0.5002,0.6985,150,13.8,1,1,,closed
EDGE-027016,FUSE-XFMR-013290,XFMR-013290,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.771,4070.6,0.9479,0.5106,0.6985,150,13.8,1,1,,closed
EDGE-027017,JCT-FDR-0041-002,FUSE-XFMR-013291,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.141,742.9,0.6316,0.5125,0.5345,230,13.8,1,1,,closed
EDGE-027018,FUSE-XFMR-013291,XFMR-013291,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.797,4209.7,0.5668,0.4657,0.5345,230,13.8,1,1,,closed
EDGE-027019,JCT-FDR-0041-002,FUSE-XFMR-013292,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.145,764.3,0.9588,0.5481,0.6985,150,13.8,1,1,,closed
EDGE-027020,FUSE-XFMR-013292,XFMR-013292,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.82,4330.9,0.8105,0.5358,0.6985,150,13.8,1,1,,closed
EDGE-027021,JCT-FDR-0041-002,FUSE-XFMR-013293,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.149,788.0,0.604,0.451,0.5345,230,13.8,1,0,,closed
EDGE-027022,FUSE-XFMR-013293,XFMR-013293,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.846,4465.6,0.6217,0.5012,0.5345,230,13.8,1,0,,closed
EDGE-027023,JCT-FDR-0041-002,FUSE-XFMR-013294,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.153,809.4,0.2862,0.4711,0.3655,340,13.8,1,1,,closed
EDGE-027024,FUSE-XFMR-013294,XFMR-013294,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.869,4586.7,0.2994,0.4623,0.3655,340,13.8,1,1,,closed
EDGE-027025,JCT-FDR-0041-002,FUSE-XFMR-013295,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.158,833.2,0.2689,0.464,0.3655,340,13.8,3,1,,closed
EDGE-027026,FUSE-XFMR-013295,XFMR-013295,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.894,4721.4,0.2896,0.4017,0.3655,340,13.8,3,1,,closed
EDGE-027027,JCT-FDR-0041-002,FUSE-XFMR-013296,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.162,856.2,1.5509,0.4711,1.007,100,13.8,2,1,,closed
EDGE-027028,FUSE-XFMR-013296,XFMR-013296,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.919,4851.5,1.5518,0.5499,1.007,100,13.8,2,1,,closed
EDGE-027029,JCT-FDR-0041-002,FUSE-XFMR-013297,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.166,877.5,0.5583,0.4356,0.5345,230,13.8,2,1,,closed
EDGE-027030,FUSE-XFMR-013297,XFMR-013297,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.942,4972.7,0.6364,0.5007,0.5345,230,13.8,2,1,,closed
EDGE-027031,JCT-FDR-0041-002,JCT-FDR-0041-003,FDR-0041,SUB-010,primary_underground,336 ACSR,ABC,0.94,4963.2,0.2769,0.4721,0.349,400,13.8,3,0,,closed
EDGE-027032,JCT-FDR-0041-003,FUSE-XFMR-013298,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.001,4.0,0.5522,0.5007,0.5345,230,13.8,2,1,,closed
EDGE-027033,FUSE-XFMR-013298,XFMR-013298,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.004,22.4,0.5436,0.5165,0.5345,230,13.8,2,1,,closed
EDGE-027034,JCT-FDR-0041-003,FUSE-XFMR-013299,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.003,18.2,0.8975,0.4953,0.6985,150,13.8,1,1,,closed
EDGE-027035,FUSE-XFMR-013299,XFMR-013299,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.02,103.2,0.8486,0.5238,0.6985,150,13.8,1,1,,closed
EDGE-027036,JCT-FDR-0041-003,FUSE-XFMR-013300,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.008,42.8,0.8794,0.5406,0.6985,150,13.8,1,1,,closed
EDGE-027037,FUSE-XFMR-013300,XFMR-013300,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.046,242.4,0.8704,0.5389,0.6985,150,13.8,1,1,,closed
EDGE-027038,JCT-FDR-0041-003,FUSE-XFMR-013301,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.012,64.2,1.3733,0.5428,1.007,100,13.8,1,1,,closed
EDGE-027039,FUSE-XFMR-013301,XFMR-013301,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.069,363.5,1.461,0.5231,1.007,100,13.8,1,1,,closed
EDGE-027040,JCT-FDR-0041-003,FUSE-XFMR-013302,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.017,88.7,0.9333,0.4718,0.6985,150,13.8,1,1,,closed
EDGE-027041,FUSE-XFMR-013302,XFMR-013302,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.095,502.7,0.8841,0.5434,0.6985,150,13.8,1,1,,closed
EDGE-027042,JCT-FDR-0041-003,FUSE-XFMR-013303,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.021,109.3,0.9693,0.4879,0.6985,150,13.8,1,1,,closed
EDGE-027043,FUSE-XFMR-013303,XFMR-013303,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.117,619.3,0.9001,0.4638,0.6985,150,13.8,1,1,,closed
EDGE-027044,JCT-FDR-0041-003,FUSE-XFMR-013304,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.025,129.9,0.5608,0.518,0.5345,230,13.8,2,1,,closed
EDGE-027045,FUSE-XFMR-013304,XFMR-013304,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.139,736.0,0.6303,0.4908,0.5345,230,13.8,2,1,,closed
EDGE-027046,JCT-FDR-0041-003,FUSE-XFMR-013305,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.03,156.0,0.3097,0.4563,0.3655,340,13.8,3,1,,closed
EDGE-027047,FUSE-XFMR-013305,XFMR-013305,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.167,884.1,0.3132,0.3949,0.3655,340,13.8,3,1,,closed
EDGE-027048,JCT-FDR-0041-003,FUSE-XFMR-013306,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.033,175.0,0.6053,0.46,0.5345,230,13.8,1,1,,closed
EDGE-027049,FUSE-XFMR-013306,XFMR-013306,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.188,991.8,0.5987,0.4466,0.5345,230,13.8,1,1,,closed
EDGE-027050,JCT-FDR-0041-003,FUSE-XFMR-013307,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.038,198.8,0.3214,0.4723,0.3655,340,13.8,1,1,,closed
EDGE-027051,FUSE-XFMR-013307,XFMR-013307,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.213,1126.5,0.2777,0.4285,0.3655,340,13.8,1,1,,closed
EDGE-027052,JCT-FDR-0041-003,FUSE-XFMR-013308,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.042,222.6,0.5866,0.505,0.5345,230,13.8,1,0,,closed
EDGE-027053,FUSE-XFMR-013308,XFMR-013308,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.239,1261.1,0.5781,0.4432,0.5345,230,13.8,1,0,,closed
EDGE-027054,JCT-FDR-0041-003,FUSE-XFMR-013309,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.046,242.4,0.6121,0.4524,0.5345,230,13.8,2,1,,closed
EDGE-027055,FUSE-XFMR-013309,XFMR-013309,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.26,1373.3,0.6507,0.489,0.5345,230,13.8,2,1,,closed
EDGE-027056,JCT-FDR-0041-003,FUSE-XFMR-013310,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.05,264.5,0.6138,0.4517,0.5345,230,13.8,2,0,,closed
EDGE-027057,FUSE-XFMR-013310,XFMR-013310,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.284,1499.0,0.5843,0.4915,0.5345,230,13.8,2,0,,closed
EDGE-027058,JCT-FDR-0041-003,FUSE-XFMR-013311,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.055,288.3,0.6034,0.4806,0.5345,230,13.8,1,0,,closed
EDGE-027059,FUSE-XFMR-013311,XFMR-013311,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.309,1633.6,0.6223,0.487,0.5345,230,13.8,1,0,,closed
EDGE-027060,JCT-FDR-0041-003,FUSE-XFMR-013312,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.06,314.4,0.3072,0.4685,0.3655,340,13.8,2,1,,closed
EDGE-027061,FUSE-XFMR-013312,XFMR-013312,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.337,1781.7,0.2763,0.3916,0.3655,340,13.8,2,1,,closed
EDGE-027062,JCT-FDR-0041-003,FUSE-XFMR-013313,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.063,333.4,0.2923,0.3911,0.3655,340,13.8,2,1,,closed
EDGE-027063,FUSE-XFMR-013313,XFMR-013313,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.358,1889.4,0.3075,0.4079,0.3655,340,13.8,2,1,,closed
EDGE-027064,JCT-FDR-0041-003,FUSE-XFMR-013314,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.067,354.8,0.5777,0.4874,0.5345,230,13.8,1,1,,closed
EDGE-027065,FUSE-XFMR-013314,XFMR-013314,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.381,2010.6,0.5762,0.4579,0.5345,230,13.8,1,1,,closed
EDGE-027066,JCT-FDR-0041-003,FUSE-XFMR-013315,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.072,378.6,0.9312,0.5342,0.6985,150,13.8,3,1,,closed
EDGE-027067,FUSE-XFMR-013315,XFMR-013315,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.406,2145.3,0.9321,0.5401,0.6985,150,13.8,3,1,,closed
EDGE-027068,JCT-FDR-0041-003,FUSE-XFMR-013316,FDR-0041,SUB-010,lateral_underground,#4 CU,AB,0.076,399.2,1.6263,0.5288,1.007,100,13.8,2,0,,closed
EDGE-027069,FUSE-XFMR-013316,XFMR-013316,FDR-0041,SUB-010,lateral_underground,#4 CU,AB,0.428,2262.0,1.4019,0.4734,1.007,100,13.8,2,0,,closed
EDGE-027070,JCT-FDR-0041-003,FUSE-XFMR-013317,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AB,0.081,425.3,0.9512,0.5022,0.6985,150,13.8,2,0,,closed
EDGE-027071,FUSE-XFMR-013317,XFMR-013317,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AB,0.456,2410.1,0.8572,0.4554,0.6985,150,13.8,2,0,,closed
EDGE-027072,JCT-FDR-0041-003,FUSE-XFMR-013318,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.085,447.5,0.9716,0.4791,0.6985,150,13.8,2,1,,closed
EDGE-027073,FUSE-XFMR-013318,XFMR-013318,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.48,2535.7,0.9249,0.5056,0.6985,150,13.8,2,1,,closed
EDGE-027074,JCT-FDR-0041-003,FUSE-XFMR-013319,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.089,471.2,0.576,0.4729,0.5345,230,13.8,2,1,,closed
EDGE-027075,FUSE-XFMR-013319,XFMR-013319,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.506,2670.4,0.5796,0.484,0.5345,230,13.8,2,1,,closed
EDGE-027076,JCT-FDR-0041-003,FUSE-XFMR-013320,FDR-0041,SUB-010,lateral_underground,4/0 AL,A,0.093,489.5,0.2937,0.4603,0.3655,340,13.8,1,0,,closed
EDGE-027077,FUSE-XFMR-013320,XFMR-013320,FDR-0041,SUB-010,lateral_underground,4/0 AL,A,0.525,2773.6,0.2694,0.4523,0.3655,340,13.8,1,0,,closed
EDGE-027078,JCT-FDR-0041-003,FUSE-XFMR-013321,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.097,511.6,1.4355,0.5494,1.007,100,13.8,2,1,,closed
EDGE-027079,FUSE-XFMR-013321,XFMR-013321,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.549,2899.2,1.5629,0.5526,1.007,100,13.8,2,1,,closed
EDGE-027080,JCT-FDR-0041-003,FUSE-XFMR-013322,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.102,536.2,0.8582,0.5385,0.6985,150,13.8,1,1,,closed
EDGE-027081,FUSE-XFMR-013322,XFMR-013322,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.575,3038.4,0.875,0.5497,0.6985,150,13.8,1,1,,closed
EDGE-027082,JCT-FDR-0041-003,FUSE-XFMR-013323,FDR-0041,SUB-010,lateral_underground,4/0 AL,BC,0.106,557.6,0.3057,0.4767,0.3655,340,13.8,2,0,,closed
EDGE-027083,FUSE-XFMR-013323,XFMR-013323,FDR-0041,SUB-010,lateral_underground,4/0 AL,BC,0.598,3159.6,0.2806,0.4615,0.3655,340,13.8,2,0,,closed
EDGE-027084,JCT-FDR-0041-003,FUSE-XFMR-013324,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.11,580.5,0.963,0.4704,0.6985,150,13.8,1,1,,closed
EDGE-027085,FUSE-XFMR-013324,XFMR-013324,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.623,3289.7,0.8966,0.53,0.6985,150,13.8,1,1,,closed
EDGE-027086,JCT-FDR-0041-003,FUSE-XFMR-013325,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.114,601.9,0.295,0.4403,0.3655,340,13.8,3,1,,closed
EDGE-027087,FUSE-XFMR-013325,XFMR-013325,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.646,3410.9,0.305,0.432,0.3655,340,13.8,3,1,,closed
EDGE-027088,JCT-FDR-0041-003,FUSE-XFMR-013326,FDR-0041,SUB-010,lateral_underground,1/0 AL,BC,0.118,625.7,0.551,0.4676,0.5345,230,13.8,2,0,,closed
EDGE-027089,FUSE-XFMR-013326,XFMR-013326,FDR-0041,SUB-010,lateral_underground,1/0 AL,BC,0.671,3545.5,0.5524,0.4659,0.5345,230,13.8,2,0,,closed
EDGE-027090,JCT-FDR-0041-003,FUSE-XFMR-013327,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.123,648.6,1.4369,0.47,1.007,100,13.8,2,1,,closed
EDGE-027091,FUSE-XFMR-013327,XFMR-013327,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.696,3675.7,1.6139,0.4766,1.007,100,13.8,2,1,,closed
EDGE-027092,JCT-FDR-0041-003,FUSE-XFMR-013328,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.127,670.0,1.5838,0.5363,1.007,100,13.8,1,1,,closed
EDGE-027093,FUSE-XFMR-013328,XFMR-013328,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.719,3796.8,1.5684,0.5086,1.007,100,13.8,1,1,,closed
EDGE-027094,JCT-FDR-0041-003,FUSE-XFMR-013329,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.131,692.2,0.2774,0.4003,0.3655,340,13.8,2,1,,closed
EDGE-027095,FUSE-XFMR-013329,XFMR-013329,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.743,3922.5,0.294,0.4601,0.3655,340,13.8,2,1,,closed
EDGE-027096,JCT-FDR-0041-003,FUSE-XFMR-013330,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.135,712.8,1.4185,0.5158,1.007,100,13.8,3,1,,closed
EDGE-027097,FUSE-XFMR-013330,XFMR-013330,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.765,4039.2,1.5813,0.4798,1.007,100,13.8,3,1,,closed
EDGE-027098,JCT-FDR-0041-003,FUSE-XFMR-013331,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.14,739.7,0.5745,0.5231,0.5345,230,13.8,1,1,,closed
EDGE-027099,FUSE-XFMR-013331,XFMR-013331,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.794,4191.8,0.5758,0.5086,0.5345,230,13.8,1,1,,closed
EDGE-027100,JCT-FDR-0041-003,FUSE-XFMR-013332,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.143,757.2,0.3059,0.4061,0.3655,340,13.8,2,0,,closed
EDGE-027101,FUSE-XFMR-013332,XFMR-013332,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.813,4290.5,0.281,0.3944,0.3655,340,13.8,2,0,,closed
EDGE-027102,JCT-FDR-0041-003,FUSE-XFMR-013333,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.148,780.9,0.5588,0.4402,0.5345,230,13.8,2,0,,closed
EDGE-027103,FUSE-XFMR-013333,XFMR-013333,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.838,4425.2,0.5863,0.4416,0.5345,230,13.8,2,0,,closed
EDGE-027104,JCT-FDR-0041-003,FUSE-XFMR-013334,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.153,805.5,0.9452,0.4709,0.6985,150,13.8,2,1,,closed
EDGE-027105,FUSE-XFMR-013334,XFMR-013334,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.864,4564.3,0.917,0.5191,0.6985,150,13.8,2,1,,closed
EDGE-027106,JCT-FDR-0041-003,FUSE-XFMR-013335,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.156,826.1,1.5005,0.4927,1.007,100,13.8,1,1,,closed
EDGE-027107,FUSE-XFMR-013335,XFMR-013335,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.887,4681.0,1.5404,0.5221,1.007,100,13.8,1,1,,closed
EDGE-027108,JCT-FDR-0041-003,FUSE-XFMR-013336,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.161,850.6,0.2936,0.4467,0.3655,340,13.8,1,1,,closed
EDGE-027109,FUSE-XFMR-013336,XFMR-013336,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.913,4820.1,0.2753,0.4271,0.3655,340,13.8,1,1,,closed
EDGE-027110,JCT-FDR-0041-003,FUSE-XFMR-013337,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.165,870.4,1.5903,0.5617,1.007,100,13.8,2,1,,closed
EDGE-027111,FUSE-XFMR-013337,XFMR-013337,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.934,4932.3,1.6106,0.5563,1.007,100,13.8,2,1,,closed
EDGE-027112,JCT-FDR-0041-003,JCT-FDR-0041-004,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.2786,0.4831,0.3455,400,13.8,3,1,,closed
EDGE-027113,JCT-FDR-0041-004,FUSE-XFMR-013338,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.001,5.5,0.8789,0.5393,0.6985,150,13.8,2,1,,closed
EDGE-027114,FUSE-XFMR-013338,XFMR-013338,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.006,31.4,0.8948,0.4908,0.6985,150,13.8,2,1,,closed
EDGE-027115,JCT-FDR-0041-004,FUSE-XFMR-013339,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.004,23.8,0.9521,0.4636,0.6985,150,13.8,1,1,,closed
EDGE-027116,FUSE-XFMR-013339,XFMR-013339,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.025,134.6,0.8958,0.463,0.6985,150,13.8,1,1,,closed
EDGE-027117,JCT-FDR-0041-004,FUSE-XFMR-013340,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AC,0.009,49.1,0.8244,0.5465,0.6985,150,13.8,2,0,,closed
EDGE-027118,FUSE-XFMR-013340,XFMR-013340,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AC,0.053,278.3,0.8863,0.4777,0.6985,150,13.8,2,0,,closed
EDGE-027119,JCT-FDR-0041-004,FUSE-XFMR-013341,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.013,71.3,0.5469,0.4485,0.5345,230,13.8,2,1,,closed
EDGE-027120,FUSE-XFMR-013341,XFMR-013341,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.076,403.9,0.5768,0.4523,0.5345,230,13.8,2,1,,closed
EDGE-027121,JCT-FDR-0041-004,FUSE-XFMR-013342,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.018,92.7,1.3719,0.5326,1.007,100,13.8,2,1,,closed
EDGE-027122,FUSE-XFMR-013342,XFMR-013342,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.099,525.1,1.4595,0.5125,1.007,100,13.8,2,1,,closed
EDGE-027123,JCT-FDR-0041-004,FUSE-XFMR-013343,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.022,116.4,0.3068,0.4197,0.3655,340,13.8,1,0,,closed
EDGE-027124,FUSE-XFMR-013343,XFMR-013343,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.125,659.7,0.2751,0.4573,0.3655,340,13.8,1,0,,closed
EDGE-027125,JCT-FDR-0041-004,FUSE-XFMR-013344,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.026,136.2,0.8134,0.5427,0.6985,150,13.8,1,1,,closed
EDGE-027126,FUSE-XFMR-013344,XFMR-013344,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.146,771.9,0.8439,0.5382,0.6985,150,13.8,1,1,,closed
EDGE-027127,JCT-FDR-0041-004,FUSE-XFMR-013345,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.03,158.4,0.3121,0.4411,0.3655,340,13.8,2,1,,closed
EDGE-027128,FUSE-XFMR-013345,XFMR-013345,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.17,897.6,0.272,0.4132,0.3655,340,13.8,2,1,,closed
EDGE-027129,JCT-FDR-0041-004,FUSE-XFMR-013346,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.035,182.2,1.4845,0.4724,1.007,100,13.8,2,1,,closed
EDGE-027130,FUSE-XFMR-013346,XFMR-013346,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.196,1032.2,1.6524,0.5342,1.007,100,13.8,2,1,,closed
EDGE-027131,JCT-FDR-0041-004,FUSE-XFMR-013347,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.039,205.9,0.5943,0.5013,0.5345,230,13.8,2,1,,closed
EDGE-027132,FUSE-XFMR-013347,XFMR-013347,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.221,1166.9,0.6045,0.4475,0.5345,230,13.8,2,1,,closed
EDGE-027133,JCT-FDR-0041-004,FUSE-XFMR-013348,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.043,225.7,0.2766,0.4704,0.3655,340,13.8,1,0,,closed
EDGE-027134,FUSE-XFMR-013348,XFMR-013348,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.242,1279.1,0.2946,0.4487,0.3655,340,13.8,1,0,,closed
EDGE-027135,JCT-FDR-0041-004,FUSE-XFMR-013349,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.047,249.5,0.9407,0.4543,0.6985,150,13.8,2,1,,closed
EDGE-027136,FUSE-XFMR-013349,XFMR-013349,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.268,1413.7,0.9054,0.5481,0.6985,150,13.8,2,1,,closed
EDGE-027137,JCT-FDR-0041-004,FUSE-XFMR-013350,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.052,273.2,0.6204,0.5133,0.5345,230,13.8,2,0,,closed
EDGE-027138,FUSE-XFMR-013350,XFMR-013350,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.293,1548.4,0.6042,0.4614,0.5345,230,13.8,2,0,,closed
EDGE-027139,JCT-FDR-0041-004,FUSE-XFMR-013351,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.055,292.2,1.4663,0.5008,1.007,100,13.8,2,1,,closed
EDGE-027140,FUSE-XFMR-013351,XFMR-013351,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.314,1656.1,1.4494,0.5042,1.007,100,13.8,2,1,,closed
EDGE-027141,JCT-FDR-0041-004,FUSE-XFMR-013352,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.06,316.0,0.3056,0.4004,0.3655,340,13.8,1,0,,closed
EDGE-027142,FUSE-XFMR-013352,XFMR-013352,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.339,1790.7,0.319,0.4525,0.3655,340,13.8,1,0,,closed
EDGE-027143,JCT-FDR-0041-004,FUSE-XFMR-013353,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.064,336.6,0.3152,0.4184,0.3655,340,13.8,1,1,,closed
EDGE-027144,FUSE-XFMR-013353,XFMR-013353,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.361,1907.4,0.3224,0.4176,0.3655,340,13.8,1,1,,closed
EDGE-027145,JCT-FDR-0041-004,FUSE-XFMR-013354,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.068,359.6,0.9067,0.5502,0.6985,150,13.8,2,1,,closed
EDGE-027146,FUSE-XFMR-013354,XFMR-013354,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.386,2037.6,0.9689,0.5068,0.6985,150,13.8,2,1,,closed
EDGE-027147,JCT-FDR-0041-004,FUSE-XFMR-013355,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.073,383.3,0.6124,0.5149,0.5345,230,13.8,2,0,,closed
EDGE-027148,FUSE-XFMR-013355,XFMR-013355,FDR-0041,SUB-010,lateral_underground,1/0 AL,AC,0.411,2172.2,0.5566,0.4988,0.5345,230,13.8,2,0,,closed
EDGE-027149,JCT-FDR-0041-004,FUSE-XFMR-013356,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.077,405.5,0.3249,0.4226,0.3655,340,13.8,1,1,,closed
EDGE-027150,FUSE-XFMR-013356,XFMR-013356,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.435,2297.9,0.2766,0.4468,0.3655,340,13.8,1,1,,closed
EDGE-027151,JCT-FDR-0041-004,FUSE-XFMR-013357,FDR-0041,SUB-010,lateral_underground,4/0 AL,BC,0.081,429.3,0.2731,0.4279,0.3655,340,13.8,2,0,,closed
EDGE-027152,FUSE-XFMR-013357,XFMR-013357,FDR-0041,SUB-010,lateral_underground,4/0 AL,BC,0.461,2432.5,0.3086,0.4055,0.3655,340,13.8,2,0,,closed
EDGE-027153,JCT-FDR-0041-004,FUSE-XFMR-013358,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.085,448.3,0.2893,0.4521,0.3655,340,13.8,2,0,,closed
EDGE-027154,FUSE-XFMR-013358,XFMR-013358,FDR-0041,SUB-010,lateral_underground,4/0 AL,AB,0.481,2540.2,0.3027,0.4472,0.3655,340,13.8,2,0,,closed
EDGE-027155,JCT-FDR-0041-004,FUSE-XFMR-013359,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.089,471.2,0.8638,0.4522,0.6985,150,13.8,1,1,,closed
EDGE-027156,FUSE-XFMR-013359,XFMR-013359,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.506,2670.4,0.9755,0.5055,0.6985,150,13.8,1,1,,closed
EDGE-027157,JCT-FDR-0041-004,FUSE-XFMR-013360,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.093,493.4,0.8763,0.5256,0.6985,150,13.8,2,1,,closed
EDGE-027158,FUSE-XFMR-013360,XFMR-013360,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.53,2796.0,0.8312,0.4808,0.6985,150,13.8,2,1,,closed
EDGE-027159,JCT-FDR-0041-004,FUSE-XFMR-013361,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.098,519.6,1.3638,0.5463,1.007,100,13.8,2,1,,closed
EDGE-027160,FUSE-XFMR-013361,XFMR-013361,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.558,2944.1,1.586,0.5518,1.007,100,13.8,2,1,,closed
EDGE-027161,JCT-FDR-0041-004,FUSE-XFMR-013362,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.102,539.4,1.4616,0.5236,1.007,100,13.8,1,1,,closed
EDGE-027162,FUSE-XFMR-013362,XFMR-013362,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.579,3056.3,1.4063,0.4629,1.007,100,13.8,1,1,,closed
EDGE-027163,JCT-FDR-0041-004,FUSE-XFMR-013363,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.107,564.7,0.6404,0.483,0.5345,230,13.8,2,1,,closed
EDGE-027164,FUSE-XFMR-013363,XFMR-013363,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.606,3199.9,0.5522,0.5038,0.5345,230,13.8,2,1,,closed
EDGE-027165,JCT-FDR-0041-004,FUSE-XFMR-013364,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.11,582.9,0.5691,0.4957,0.5345,230,13.8,2,1,,closed
EDGE-027166,FUSE-XFMR-013364,XFMR-013364,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.626,3303.2,0.5986,0.4576,0.5345,230,13.8,2,1,,closed
