edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-027167,JCT-FDR-0041-004,FUSE-XFMR-013365,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.115,609.8,0.287,0.4424,0.3655,340,13.8,2,1,,closed
EDGE-027168,FUSE-XFMR-013365,XFMR-013365,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.654,3455.8,0.2684,0.393,0.3655,340,13.8,2,1,,closed
EDGE-027169,JCT-FDR-0041-004,FUSE-XFMR-013366,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.119,629.6,0.9328,0.4627,0.6985,150,13.8,2,1,,closed
EDGE-027170,FUSE-XFMR-013366,XFMR-013366,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.676,3568.0,0.8985,0.5037,0.6985,150,13.8,2,1,,closed
EDGE-027171,JCT-FDR-0041-004,FUSE-XFMR-013367,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.124,655.0,0.9701,0.5245,0.6985,150,13.8,1,1,,closed
EDGE-027172,FUSE-XFMR-013367,XFMR-013367,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.703,3711.6,0.9553,0.5197,0.6985,150,13.8,1,1,,closed
EDGE-027173,JCT-FDR-0041-004,FUSE-XFMR-013368,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.128,677.2,0.6434,0.4404,0.5345,230,13.8,1,1,,closed
EDGE-027174,FUSE-XFMR-013368,XFMR-013368,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.727,3837.2,0.6004,0.469,0.5345,230,13.8,1,1,,closed
EDGE-027175,JCT-FDR-0041-004,FUSE-XFMR-013369,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.132,697.8,1.4459,0.4927,1.007,100,13.8,2,1,,closed
EDGE-027176,FUSE-XFMR-013369,XFMR-013369,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.749,3953.9,1.5057,0.537,1.007,100,13.8,2,1,,closed
EDGE-027177,JCT-FDR-0041-004,FUSE-XFMR-013370,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.137,721.5,0.3123,0.4735,0.3655,340,13.8,1,0,,closed
EDGE-027178,FUSE-XFMR-013370,XFMR-013370,FDR-0041,SUB-010,lateral_underground,4/0 AL,C,0.774,4088.6,0.283,0.4257,0.3655,340,13.8,1,0,,closed
EDGE-027179,JCT-FDR-0041-004,FUSE-XFMR-013371,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.14,740.5,0.3186,0.4702,0.3655,340,13.8,2,1,,closed
EDGE-027180,FUSE-XFMR-013371,XFMR-013371,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.795,4196.3,0.297,0.4005,0.3655,340,13.8,2,1,,closed
EDGE-027181,JCT-FDR-0041-004,FUSE-XFMR-013372,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.144,761.9,1.3618,0.5088,1.007,100,13.8,2,1,,closed
EDGE-027182,FUSE-XFMR-013372,XFMR-013372,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.818,4317.5,1.4617,0.5518,1.007,100,13.8,2,1,,closed
EDGE-027183,JCT-FDR-0041-004,FUSE-XFMR-013373,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.148,784.1,0.2952,0.4536,0.3655,340,13.8,2,1,,closed
EDGE-027184,FUSE-XFMR-013373,XFMR-013373,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.842,4443.1,0.2977,0.4524,0.3655,340,13.8,2,1,,closed
EDGE-027185,JCT-FDR-0041-004,FUSE-XFMR-013374,FDR-0041,SUB-010,lateral_underground,1/0 AL,BC,0.153,808.6,0.5566,0.4374,0.5345,230,13.8,2,0,,closed
EDGE-027186,FUSE-XFMR-013374,XFMR-013374,FDR-0041,SUB-010,lateral_underground,1/0 AL,BC,0.868,4582.2,0.5952,0.4468,0.5345,230,13.8,2,0,,closed
EDGE-027187,JCT-FDR-0041-004,FUSE-XFMR-013375,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.158,833.2,0.5328,0.452,0.5345,230,13.8,3,1,,closed
EDGE-027188,FUSE-XFMR-013375,XFMR-013375,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.894,4721.4,0.6375,0.4669,0.5345,230,13.8,3,1,,closed
EDGE-027189,JCT-FDR-0041-004,FUSE-XFMR-013376,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.162,853.0,0.2689,0.4732,0.3655,340,13.8,1,1,,closed
EDGE-027190,FUSE-XFMR-013376,XFMR-013376,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.915,4833.6,0.3088,0.4362,0.3655,340,13.8,1,1,,closed
EDGE-027191,JCT-FDR-0041-004,FUSE-XFMR-013377,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.166,877.5,0.6383,0.5096,0.5345,230,13.8,3,1,,closed
EDGE-027192,FUSE-XFMR-013377,XFMR-013377,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.942,4972.7,0.6334,0.4866,0.5345,230,13.8,3,1,,closed
EDGE-027193,JCT-FDR-0041-004,JCT-FDR-0041-005,FDR-0041,SUB-010,primary_underground,336 ACSR,ABC,0.94,4963.2,0.3106,0.4774,0.3787,400,13.8,3,0,,closed
EDGE-027194,JCT-FDR-0041-005,FUSE-XFMR-013378,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.001,3.2,0.2748,0.4522,0.3655,340,13.8,2,1,,closed
EDGE-027195,FUSE-XFMR-013378,XFMR-013378,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.003,18.0,0.2893,0.4048,0.3655,340,13.8,2,1,,closed
EDGE-027196,JCT-FDR-0041-005,FUSE-XFMR-013379,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.004,20.6,0.2869,0.4015,0.3655,340,13.8,2,1,,closed
EDGE-027197,FUSE-XFMR-013379,XFMR-013379,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.022,116.7,0.2744,0.4563,0.3655,340,13.8,2,1,,closed
EDGE-027198,JCT-FDR-0041-005,FUSE-XFMR-013380,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.009,45.1,0.3253,0.4479,0.3655,340,13.8,1,1,,closed
EDGE-027199,FUSE-XFMR-013380,XFMR-013380,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.048,255.8,0.2955,0.3908,0.3655,340,13.8,1,1,,closed
EDGE-027200,JCT-FDR-0041-005,FUSE-XFMR-013381,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.013,67.3,0.2904,0.4483,0.3655,340,13.8,1,0,,closed
EDGE-027201,FUSE-XFMR-013381,XFMR-013381,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.072,381.5,0.316,0.4234,0.3655,340,13.8,1,0,,closed
EDGE-027202,JCT-FDR-0041-005,FUSE-XFMR-013382,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.017,88.7,0.2888,0.4367,0.3655,340,13.8,2,1,,closed
EDGE-027203,FUSE-XFMR-013382,XFMR-013382,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.095,502.7,0.293,0.4043,0.3655,340,13.8,2,1,,closed
EDGE-027204,JCT-FDR-0041-005,FUSE-XFMR-013383,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.021,109.3,0.9597,0.4671,0.6985,150,13.8,3,1,,closed
EDGE-027205,FUSE-XFMR-013383,XFMR-013383,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.117,619.3,0.9523,0.5167,0.6985,150,13.8,3,1,,closed
EDGE-027206,JCT-FDR-0041-005,FUSE-XFMR-013384,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.026,134.6,0.3133,0.4255,0.3655,340,13.8,1,1,,closed
EDGE-027207,FUSE-XFMR-013384,XFMR-013384,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.145,763.0,0.277,0.4121,0.3655,340,13.8,1,1,,closed
EDGE-027208,JCT-FDR-0041-005,FUSE-XFMR-013385,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.03,156.8,0.2741,0.4237,0.3655,340,13.8,1,1,,closed
EDGE-027209,FUSE-XFMR-013385,XFMR-013385,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.168,888.6,0.3115,0.4753,0.3655,340,13.8,1,1,,closed
EDGE-027210,JCT-FDR-0041-005,FUSE-XFMR-013386,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.034,179.0,1.5812,0.5232,1.007,100,13.8,1,0,,closed
EDGE-027211,FUSE-XFMR-013386,XFMR-013386,FDR-0041,SUB-010,lateral_underground,#4 CU,B,0.192,1014.3,1.4468,0.4908,1.007,100,13.8,1,0,,closed
EDGE-027212,JCT-FDR-0041-005,FUSE-XFMR-013387,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.038,200.4,0.299,0.4144,0.3655,340,13.8,1,1,,closed
EDGE-027213,FUSE-XFMR-013387,XFMR-013387,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.215,1135.5,0.3055,0.4773,0.3655,340,13.8,1,1,,closed
EDGE-027214,JCT-FDR-0041-005,FUSE-XFMR-013388,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.042,223.3,1.3872,0.4869,1.007,100,13.8,2,1,,closed
EDGE-027215,FUSE-XFMR-013388,XFMR-013388,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.24,1265.6,1.3602,0.4655,1.007,100,13.8,2,1,,closed
EDGE-027216,JCT-FDR-0041-005,FUSE-XFMR-013389,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.046,244.7,0.562,0.4418,0.5345,230,13.8,1,1,,closed
EDGE-027217,FUSE-XFMR-013389,XFMR-013389,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.263,1386.8,0.6393,0.478,0.5345,230,13.8,1,1,,closed
EDGE-027218,JCT-FDR-0041-005,FUSE-XFMR-013390,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.051,270.1,0.8314,0.4688,0.6985,150,13.8,2,1,,closed
EDGE-027219,FUSE-XFMR-013390,XFMR-013390,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.29,1530.4,0.8262,0.5418,0.6985,150,13.8,2,1,,closed
EDGE-027220,JCT-FDR-0041-005,FUSE-XFMR-013391,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.055,292.2,0.2802,0.4528,0.3655,340,13.8,1,1,,closed
EDGE-027221,FUSE-XFMR-013391,XFMR-013391,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.314,1656.1,0.3259,0.4039,0.3655,340,13.8,1,1,,closed
EDGE-027222,JCT-FDR-0041-005,FUSE-XFMR-013392,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.06,314.4,1.6472,0.5185,1.007,100,13.8,2,1,,closed
EDGE-027223,FUSE-XFMR-013392,XFMR-013392,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.337,1781.7,1.4292,0.528,1.007,100,13.8,2,1,,closed
EDGE-027224,JCT-FDR-0041-005,FUSE-XFMR-013393,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.064,336.6,1.393,0.5434,1.007,100,13.8,1,1,,closed
EDGE-027225,FUSE-XFMR-013393,XFMR-013393,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.361,1907.4,1.3887,0.4701,1.007,100,13.8,1,1,,closed
EDGE-027226,JCT-FDR-0041-005,FUSE-XFMR-013394,FDR-0041,SUB-010,lateral_underground,1/0 AL,ABC,0.068,358.0,0.6193,0.4915,0.5345,230,13.8,3,0,,closed
EDGE-027227,FUSE-XFMR-013394,XFMR-013394,FDR-0041,SUB-010,lateral_underground,1/0 AL,ABC,0.384,2028.6,0.6144,0.4372,0.5345,230,13.8,3,0,,closed
EDGE-027228,JCT-FDR-0041-005,FUSE-XFMR-013395,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.072,381.7,1.6323,0.5365,1.007,100,13.8,2,1,,closed
EDGE-027229,FUSE-XFMR-013395,XFMR-013395,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.41,2163.2,1.3942,0.5311,1.007,100,13.8,2,1,,closed
EDGE-027230,JCT-FDR-0041-005,FUSE-XFMR-013396,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.076,400.0,0.9638,0.5208,0.6985,150,13.8,3,1,,closed
EDGE-027231,FUSE-XFMR-013396,XFMR-013396,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.429,2266.4,0.9721,0.5226,0.6985,150,13.8,3,1,,closed
EDGE-027232,JCT-FDR-0041-005,FUSE-XFMR-013397,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.08,424.5,0.2966,0.4062,0.3655,340,13.8,1,1,,closed
EDGE-027233,FUSE-XFMR-013397,XFMR-013397,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.456,2405.6,0.2755,0.4137,0.3655,340,13.8,1,1,,closed
EDGE-027234,JCT-FDR-0041-005,FUSE-XFMR-013398,FDR-0041,SUB-010,lateral_underground,#2 ACSR,BC,0.085,449.1,0.8867,0.5146,0.6985,150,13.8,2,0,,closed
EDGE-027235,FUSE-XFMR-013398,XFMR-013398,FDR-0041,SUB-010,lateral_underground,#2 ACSR,BC,0.482,2544.7,0.8075,0.5183,0.6985,150,13.8,2,0,,closed
EDGE-027236,JCT-FDR-0041-005,FUSE-XFMR-013399,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.089,470.4,0.9197,0.5028,0.6985,150,13.8,3,1,,closed
EDGE-027237,FUSE-XFMR-013399,XFMR-013399,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.505,2665.9,0.8924,0.5255,0.6985,150,13.8,3,1,,closed
EDGE-027238,JCT-FDR-0041-005,FUSE-XFMR-013400,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.093,490.2,0.5458,0.4993,0.5345,230,13.8,3,1,,closed
EDGE-027239,FUSE-XFMR-013400,XFMR-013400,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.526,2778.1,0.5791,0.5227,0.5345,230,13.8,3,1,,closed
EDGE-027240,JCT-FDR-0041-005,FUSE-XFMR-013401,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.098,517.2,0.3136,0.4022,0.3655,340,13.8,1,1,,closed
EDGE-027241,FUSE-XFMR-013401,XFMR-013401,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.555,2930.7,0.2712,0.4034,0.3655,340,13.8,1,1,,closed
EDGE-027242,JCT-FDR-0041-005,FUSE-XFMR-013402,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.101,534.6,1.5856,0.4963,1.007,100,13.8,3,1,,closed
EDGE-027243,FUSE-XFMR-013402,XFMR-013402,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.574,3029.4,1.5286,0.5317,1.007,100,13.8,3,1,,closed
EDGE-027244,JCT-FDR-0041-005,FUSE-XFMR-013403,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.106,560.7,0.2681,0.441,0.3655,340,13.8,1,0,,closed
EDGE-027245,FUSE-XFMR-013403,XFMR-013403,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.602,3177.5,0.3022,0.4366,0.3655,340,13.8,1,0,,closed
EDGE-027246,JCT-FDR-0041-005,FUSE-XFMR-013404,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.11,580.5,0.2943,0.4622,0.3655,340,13.8,1,1,,closed
EDGE-027247,FUSE-XFMR-013404,XFMR-013404,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.623,3289.7,0.3121,0.4181,0.3655,340,13.8,1,1,,closed
EDGE-027248,JCT-FDR-0041-005,FUSE-XFMR-013405,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.114,601.9,0.2777,0.4373,0.3655,340,13.8,1,1,,closed
EDGE-027249,FUSE-XFMR-013405,XFMR-013405,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.646,3410.9,0.3227,0.4319,0.3655,340,13.8,1,1,,closed
EDGE-027250,JCT-FDR-0041-005,FUSE-XFMR-013406,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.119,627.3,0.3053,0.4592,0.3655,340,13.8,1,1,,closed
EDGE-027251,FUSE-XFMR-013406,XFMR-013406,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.673,3554.5,0.2679,0.4432,0.3655,340,13.8,1,1,,closed
EDGE-027252,JCT-FDR-0041-005,FUSE-XFMR-013407,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.123,647.1,0.9059,0.5484,0.6985,150,13.8,2,1,,closed
EDGE-027253,FUSE-XFMR-013407,XFMR-013407,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.694,3666.7,0.8457,0.4745,0.6985,150,13.8,2,1,,closed
EDGE-027254,JCT-FDR-0041-005,FUSE-XFMR-013408,FDR-0041,SUB-010,lateral_underground,#4 CU,A,0.127,672.4,1.3768,0.516,1.007,100,13.8,1,0,,closed
EDGE-027255,FUSE-XFMR-013408,XFMR-013408,FDR-0041,SUB-010,lateral_underground,#4 CU,A,0.722,3810.3,1.3648,0.5411,1.007,100,13.8,1,0,,closed
EDGE-027256,JCT-FDR-0041-005,FUSE-XFMR-013409,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.132,695.4,0.2959,0.4186,0.3655,340,13.8,2,1,,closed
EDGE-027257,FUSE-XFMR-013409,XFMR-013409,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.746,3940.5,0.2964,0.4295,0.3655,340,13.8,2,1,,closed
EDGE-027258,JCT-FDR-0041-005,FUSE-XFMR-013410,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.135,715.2,0.2974,0.4304,0.3655,340,13.8,1,1,,closed
EDGE-027259,FUSE-XFMR-013410,XFMR-013410,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.768,4052.7,0.2748,0.4594,0.3655,340,13.8,1,1,,closed
EDGE-027260,JCT-FDR-0041-005,FUSE-XFMR-013411,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.14,740.5,0.9146,0.5425,0.6985,150,13.8,2,1,,closed
EDGE-027261,FUSE-XFMR-013411,XFMR-013411,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.795,4196.3,0.8429,0.5064,0.6985,150,13.8,2,1,,closed
EDGE-027262,JCT-FDR-0041-005,FUSE-XFMR-013412,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.144,758.7,0.9074,0.4945,0.6985,150,13.8,1,1,,closed
EDGE-027263,FUSE-XFMR-013412,XFMR-013412,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.814,4299.5,0.8868,0.4862,0.6985,150,13.8,1,1,,closed
EDGE-027264,JCT-FDR-0041-005,FUSE-XFMR-013413,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.148,784.1,0.5862,0.5054,0.5345,230,13.8,1,1,,closed
EDGE-027265,FUSE-XFMR-013413,XFMR-013413,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.842,4443.1,0.6137,0.5036,0.5345,230,13.8,1,1,,closed
EDGE-027266,JCT-FDR-0041-005,FUSE-XFMR-013414,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.153,807.0,0.9185,0.5014,0.6985,150,13.8,1,1,,closed
EDGE-027267,FUSE-XFMR-013414,XFMR-013414,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.866,4573.3,0.8169,0.5254,0.6985,150,13.8,1,1,,closed
EDGE-027268,JCT-FDR-0041-005,FUSE-XFMR-013415,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.157,830.0,0.2959,0.4538,0.3655,340,13.8,3,1,,closed
EDGE-027269,FUSE-XFMR-013415,XFMR-013415,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.891,4703.4,0.2827,0.4461,0.3655,340,13.8,3,1,,closed
EDGE-027270,JCT-FDR-0041-005,FUSE-XFMR-013416,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.161,851.4,0.3247,0.4323,0.3655,340,13.8,1,1,,closed
EDGE-027271,FUSE-XFMR-013416,XFMR-013416,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.914,4824.6,0.2681,0.4704,0.3655,340,13.8,1,1,,closed
EDGE-027272,JCT-FDR-0041-005,FUSE-XFMR-013417,FDR-0041,SUB-010,lateral_underground,#4 CU,A,0.165,871.2,1.5038,0.545,1.007,100,13.8,1,0,,closed
EDGE-027273,FUSE-XFMR-013417,XFMR-013417,FDR-0041,SUB-010,lateral_underground,#4 CU,A,0.935,4936.8,1.4464,0.5387,1.007,100,13.8,1,0,,closed
EDGE-027274,JCT-FDR-0041-005,JCT-FDR-0041-006,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.94,4963.2,0.297,0.4284,0.3461,400,13.8,3,1,,closed
EDGE-027275,JCT-FDR-0041-006,FUSE-XFMR-013418,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.002,8.7,1.3858,0.5386,1.007,100,13.8,2,1,,closed
EDGE-027276,FUSE-XFMR-013418,XFMR-013418,FDR-0041,SUB-010,lateral_overhead,#4 CU,AB,0.009,49.4,1.3671,0.4891,1.007,100,13.8,2,1,,closed
EDGE-027277,JCT-FDR-0041-006,FUSE-XFMR-013419,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.004,23.0,0.2739,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-027278,FUSE-XFMR-013419,XFMR-013419,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.025,130.2,0.3256,0.442,0.3655,340,13.8,2,1,,closed
EDGE-027279,JCT-FDR-0041-006,FUSE-XFMR-013420,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.009,46.7,0.878,0.5139,0.6985,150,13.8,2,1,,closed
EDGE-027280,FUSE-XFMR-013420,XFMR-013420,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.05,264.8,0.8576,0.4755,0.6985,150,13.8,2,1,,closed
EDGE-027281,JCT-FDR-0041-006,FUSE-XFMR-013421,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.013,67.3,0.8607,0.5195,0.6985,150,13.8,1,1,,closed
EDGE-027282,FUSE-XFMR-013421,XFMR-013421,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.072,381.5,0.8157,0.4854,0.6985,150,13.8,1,1,,closed
EDGE-027283,JCT-FDR-0041-006,FUSE-XFMR-013422,FDR-0041,SUB-010,lateral_underground,#2 ACSR,BC,0.017,89.5,0.8578,0.4926,0.6985,150,13.8,2,0,,closed
EDGE-027284,FUSE-XFMR-013422,XFMR-013422,FDR-0041,SUB-010,lateral_underground,#2 ACSR,BC,0.096,507.1,0.8389,0.5136,0.6985,150,13.8,2,0,,closed
EDGE-027285,JCT-FDR-0041-006,FUSE-XFMR-013423,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.022,114.0,0.6369,0.5168,0.5345,230,13.8,1,1,,closed
EDGE-027286,FUSE-XFMR-013423,XFMR-013423,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.122,646.3,0.541,0.4543,0.5345,230,13.8,1,1,,closed
EDGE-027287,JCT-FDR-0041-006,FUSE-XFMR-013424,FDR-0041,SUB-010,lateral_underground,1/0 AL,C,0.026,138.6,0.6424,0.4349,0.5345,230,13.8,1,0,,closed
EDGE-027288,FUSE-XFMR-013424,XFMR-013424,FDR-0041,SUB-010,lateral_underground,1/0 AL,C,0.149,785.4,0.637,0.4716,0.5345,230,13.8,1,0,,closed
EDGE-027289,JCT-FDR-0041-006,FUSE-XFMR-013425,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.03,157.6,0.896,0.4765,0.6985,150,13.8,1,1,,closed
EDGE-027290,FUSE-XFMR-013425,XFMR-013425,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,A,0.169,893.1,0.8697,0.4764,0.6985,150,13.8,1,1,,closed
EDGE-027291,JCT-FDR-0041-006,FUSE-XFMR-013426,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.035,183.0,0.2855,0.4374,0.3655,340,13.8,1,0,,closed
EDGE-027292,FUSE-XFMR-013426,XFMR-013426,FDR-0041,SUB-010,lateral_underground,4/0 AL,B,0.196,1036.7,0.2709,0.4396,0.3655,340,13.8,1,0,,closed
EDGE-027293,JCT-FDR-0041-006,FUSE-XFMR-013427,FDR-0041,SUB-010,lateral_underground,4/0 AL,AC,0.039,206.7,0.2675,0.45,0.3655,340,13.8,2,0,,closed
EDGE-027294,FUSE-XFMR-013427,XFMR-013427,FDR-0041,SUB-010,lateral_underground,4/0 AL,AC,0.222,1171.4,0.2847,0.4267,0.3655,340,13.8,2,0,,closed
EDGE-027295,JCT-FDR-0041-006,FUSE-XFMR-013428,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.043,226.5,0.5673,0.4689,0.5345,230,13.8,1,0,,closed
EDGE-027296,FUSE-XFMR-013428,XFMR-013428,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.243,1283.6,0.6125,0.4424,0.5345,230,13.8,1,0,,closed
EDGE-027297,JCT-FDR-0041-006,FUSE-XFMR-013429,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.047,247.9,0.8316,0.5468,0.6985,150,13.8,1,1,,closed
EDGE-027298,FUSE-XFMR-013429,XFMR-013429,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.266,1404.7,0.9569,0.5154,0.6985,150,13.8,1,1,,closed
EDGE-027299,JCT-FDR-0041-006,FUSE-XFMR-013430,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.051,269.3,0.8193,0.4721,0.6985,150,13.8,1,1,,closed
EDGE-027300,FUSE-XFMR-013430,XFMR-013430,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.289,1525.9,0.8633,0.4778,0.6985,150,13.8,1,1,,closed
EDGE-027301,JCT-FDR-0041-006,FUSE-XFMR-013431,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.055,291.5,0.3136,0.4258,0.3655,340,13.8,1,1,,closed
EDGE-027302,FUSE-XFMR-013431,XFMR-013431,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.313,1651.6,0.3032,0.4032,0.3655,340,13.8,1,1,,closed
EDGE-027303,JCT-FDR-0041-006,FUSE-XFMR-013432,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.06,315.2,1.4005,0.5312,1.007,100,13.8,2,1,,closed
EDGE-027304,FUSE-XFMR-013432,XFMR-013432,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.338,1786.2,1.3955,0.5493,1.007,100,13.8,2,1,,closed
EDGE-027305,JCT-FDR-0041-006,FUSE-XFMR-013433,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.064,335.8,0.6171,0.4921,0.5345,230,13.8,2,1,,closed
EDGE-027306,FUSE-XFMR-013433,XFMR-013433,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.36,1902.9,0.5626,0.4954,0.5345,230,13.8,2,1,,closed
EDGE-027307,JCT-FDR-0041-006,FUSE-XFMR-013434,FDR-0041,SUB-010,lateral_underground,1/0 AL,C,0.068,360.4,0.6063,0.4871,0.5345,230,13.8,1,0,,closed
EDGE-027308,FUSE-XFMR-013434,XFMR-013434,FDR-0041,SUB-010,lateral_underground,1/0 AL,C,0.387,2042.0,0.5451,0.499,0.5345,230,13.8,1,0,,closed
EDGE-027309,JCT-FDR-0041-006,FUSE-XFMR-013435,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.073,385.7,0.9544,0.4559,0.6985,150,13.8,1,0,,closed
EDGE-027310,FUSE-XFMR-013435,XFMR-013435,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.414,2185.7,0.8526,0.5372,0.6985,150,13.8,1,0,,closed
EDGE-027311,JCT-FDR-0041-006,FUSE-XFMR-013436,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.077,408.7,1.5527,0.518,1.007,100,13.8,2,1,,closed
EDGE-027312,FUSE-XFMR-013436,XFMR-013436,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.439,2315.8,1.4206,0.4934,1.007,100,13.8,2,1,,closed
EDGE-027313,JCT-FDR-0041-006,FUSE-XFMR-013437,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.081,426.9,0.3209,0.4357,0.3655,340,13.8,2,1,,closed
EDGE-027314,FUSE-XFMR-013437,XFMR-013437,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.458,2419.0,0.3049,0.4054,0.3655,340,13.8,2,1,,closed
EDGE-027315,JCT-FDR-0041-006,FUSE-XFMR-013438,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.085,449.9,0.5654,0.4656,0.5345,230,13.8,1,0,,closed
EDGE-027316,FUSE-XFMR-013438,XFMR-013438,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.483,2549.2,0.5508,0.447,0.5345,230,13.8,1,0,,closed
EDGE-027317,JCT-FDR-0041-006,FUSE-XFMR-013439,FDR-0041,SUB-010,lateral_underground,#4 CU,ABC,0.089,470.4,1.5035,0.5279,1.007,100,13.8,3,0,,closed
EDGE-027318,FUSE-XFMR-013439,XFMR-013439,FDR-0041,SUB-010,lateral_underground,#4 CU,ABC,0.505,2665.9,1.5485,0.4711,1.007,100,13.8,3,0,,closed
EDGE-027319,JCT-FDR-0041-006,FUSE-XFMR-013440,FDR-0041,SUB-010,lateral_overhead,#4 CU,B,0.094,498.2,1.519,0.5244,1.007,100,13.8,1,1,,closed
EDGE-027320,FUSE-XFMR-013440,XFMR-013440,FDR-0041,SUB-010,lateral_overhead,#4 CU,B,0.535,2823.0,1.6025,0.462,1.007,100,13.8,1,1,,closed
EDGE-027321,JCT-FDR-0041-006,FUSE-XFMR-013441,FDR-0041,SUB-010,lateral_overhead,#4 CU,B,0.098,519.6,1.5816,0.5162,1.007,100,13.8,1,1,,closed
EDGE-027322,FUSE-XFMR-013441,XFMR-013441,FDR-0041,SUB-010,lateral_overhead,#4 CU,B,0.558,2944.1,1.3643,0.5333,1.007,100,13.8,1,1,,closed
EDGE-027323,JCT-FDR-0041-006,FUSE-XFMR-013442,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.102,540.1,0.6402,0.5035,0.5345,230,13.8,1,1,,closed
EDGE-027324,FUSE-XFMR-013442,XFMR-013442,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.58,3060.8,0.5885,0.5144,0.5345,230,13.8,1,1,,closed
EDGE-027325,JCT-FDR-0041-006,FUSE-XFMR-013443,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.106,561.5,0.6197,0.4514,0.5345,230,13.8,2,1,,closed
EDGE-027326,FUSE-XFMR-013443,XFMR-013443,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.603,3182.0,0.5601,0.4787,0.5345,230,13.8,2,1,,closed
EDGE-027327,JCT-FDR-0041-006,FUSE-XFMR-013444,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.11,582.9,0.9161,0.5218,0.6985,150,13.8,3,1,,closed
EDGE-027328,FUSE-XFMR-013444,XFMR-013444,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.626,3303.2,0.8857,0.4931,0.6985,150,13.8,3,1,,closed
EDGE-027329,JCT-FDR-0041-006,FUSE-XFMR-013445,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.115,609.0,0.5351,0.5225,0.5345,230,13.8,2,1,,closed
EDGE-027330,FUSE-XFMR-013445,XFMR-013445,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.654,3451.3,0.5919,0.4311,0.5345,230,13.8,2,1,,closed
EDGE-027331,JCT-FDR-0041-006,FUSE-XFMR-013446,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.119,628.8,0.9487,0.5026,0.6985,150,13.8,2,1,,closed
EDGE-027332,FUSE-XFMR-013446,XFMR-013446,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.675,3563.5,0.8664,0.5319,0.6985,150,13.8,2,1,,closed
EDGE-027333,JCT-FDR-0041-006,FUSE-XFMR-013447,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.123,649.4,0.9677,0.5379,0.6985,150,13.8,2,1,,closed
EDGE-027334,FUSE-XFMR-013447,XFMR-013447,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.697,3680.2,0.9764,0.5229,0.6985,150,13.8,2,1,,closed
EDGE-027335,JCT-FDR-0041-006,FUSE-XFMR-013448,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.128,674.8,0.8866,0.5044,0.6985,150,13.8,2,1,,closed
EDGE-027336,FUSE-XFMR-013448,XFMR-013448,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.724,3823.8,0.848,0.5001,0.6985,150,13.8,2,1,,closed
EDGE-027337,JCT-FDR-0041-006,FUSE-XFMR-013449,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.132,697.8,0.8371,0.5065,0.6985,150,13.8,3,1,,closed
EDGE-027338,FUSE-XFMR-013449,XFMR-013449,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,ABC,0.749,3953.9,0.9588,0.5001,0.6985,150,13.8,3,1,,closed
EDGE-027339,JCT-FDR-0041-006,FUSE-XFMR-013450,FDR-0041,SUB-010,lateral_underground,#4 CU,C,0.136,718.3,1.3591,0.5037,1.007,100,13.8,1,0,,closed
EDGE-027340,FUSE-XFMR-013450,XFMR-013450,FDR-0041,SUB-010,lateral_underground,#4 CU,C,0.771,4070.6,1.3931,0.4741,1.007,100,13.8,1,0,,closed
EDGE-027341,JCT-FDR-0041-006,FUSE-XFMR-013451,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.141,743.7,0.3038,0.44,0.3655,340,13.8,2,1,,closed
EDGE-027342,FUSE-XFMR-013451,XFMR-013451,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.798,4214.2,0.2995,0.3979,0.3655,340,13.8,2,1,,closed
EDGE-027343,JCT-FDR-0041-006,FUSE-XFMR-013452,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.144,761.1,0.981,0.5492,0.6985,150,13.8,3,0,,closed
EDGE-027344,FUSE-XFMR-013452,XFMR-013452,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.817,4313.0,0.9227,0.5202,0.6985,150,13.8,3,0,,closed
EDGE-027345,JCT-FDR-0041-006,FUSE-XFMR-013453,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.149,786.5,0.2774,0.4754,0.3655,340,13.8,2,1,,closed
EDGE-027346,FUSE-XFMR-013453,XFMR-013453,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.844,4456.6,0.2961,0.3968,0.3655,340,13.8,2,1,,closed
EDGE-027347,JCT-FDR-0041-006,FUSE-XFMR-013454,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.153,809.4,1.5244,0.5462,1.007,100,13.8,2,1,,closed
EDGE-027348,FUSE-XFMR-013454,XFMR-013454,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.869,4586.7,1.4774,0.5491,1.007,100,13.8,2,1,,closed
EDGE-027349,JCT-FDR-0041-006,FUSE-XFMR-013455,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.158,831.6,1.6505,0.5387,1.007,100,13.8,2,1,,closed
EDGE-027350,FUSE-XFMR-013455,XFMR-013455,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.892,4712.4,1.4043,0.5078,1.007,100,13.8,2,1,,closed
EDGE-027351,JCT-FDR-0041-006,FUSE-XFMR-013456,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.162,856.2,1.3904,0.5554,1.007,100,13.8,2,1,,closed
EDGE-027352,FUSE-XFMR-013456,XFMR-013456,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.919,4851.5,1.3608,0.5481,1.007,100,13.8,2,1,,closed
EDGE-027353,JCT-FDR-0041-006,FUSE-XFMR-013457,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.166,875.2,0.6502,0.4956,0.5345,230,13.8,3,1,,closed
EDGE-027354,FUSE-XFMR-013457,XFMR-013457,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.939,4959.2,0.6207,0.513,0.5345,230,13.8,3,1,,closed
EDGE-027355,JCT-FDR-0041-006,JCT-FDR-0041-007,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.2926,0.4315,0.3524,400,13.8,3,1,,closed
EDGE-027356,JCT-FDR-0041-007,FUSE-XFMR-013458,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.001,3.2,0.8318,0.4929,0.6985,150,13.8,1,1,,closed
EDGE-027357,FUSE-XFMR-013458,XFMR-013458,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.003,18.0,0.9594,0.4865,0.6985,150,13.8,1,1,,closed
EDGE-027358,JCT-FDR-0041-007,FUSE-XFMR-013459,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.004,20.6,1.5976,0.5587,1.007,100,13.8,2,1,,closed
EDGE-027359,FUSE-XFMR-013459,XFMR-013459,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.022,116.7,1.5658,0.4634,1.007,100,13.8,2,1,,closed
EDGE-027360,JCT-FDR-0041-007,FUSE-XFMR-013460,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.008,42.8,0.3038,0.452,0.3655,340,13.8,1,1,,closed
EDGE-027361,FUSE-XFMR-013460,XFMR-013460,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.046,242.4,0.3017,0.3973,0.3655,340,13.8,1,1,,closed
EDGE-027362,JCT-FDR-0041-007,FUSE-XFMR-013461,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.012,65.7,0.9666,0.5485,0.6985,150,13.8,1,0,,closed
EDGE-027363,FUSE-XFMR-013461,XFMR-013461,FDR-0041,SUB-010,lateral_underground,#2 ACSR,B,0.071,372.5,0.8708,0.5373,0.6985,150,13.8,1,0,,closed
EDGE-027364,JCT-FDR-0041-007,FUSE-XFMR-013462,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.017,87.1,0.5633,0.4973,0.5345,230,13.8,1,0,,closed
EDGE-027365,FUSE-XFMR-013462,XFMR-013462,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.093,493.7,0.6321,0.5139,0.5345,230,13.8,1,0,,closed
EDGE-027366,JCT-FDR-0041-007,FUSE-XFMR-013463,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.021,110.1,0.9435,0.5033,0.6985,150,13.8,2,1,,closed
EDGE-027367,FUSE-XFMR-013463,XFMR-013463,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.118,623.8,0.9837,0.527,0.6985,150,13.8,2,1,,closed
EDGE-027368,JCT-FDR-0041-007,FUSE-XFMR-013464,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.025,129.9,0.959,0.4651,0.6985,150,13.8,1,0,,closed
EDGE-027369,FUSE-XFMR-013464,XFMR-013464,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.139,736.0,0.888,0.5017,0.6985,150,13.8,1,0,,closed
EDGE-027370,JCT-FDR-0041-007,FUSE-XFMR-013465,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.029,154.4,0.5749,0.4818,0.5345,230,13.8,1,1,,closed
EDGE-027371,FUSE-XFMR-013465,XFMR-013465,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.166,875.2,0.5795,0.485,0.5345,230,13.8,1,1,,closed
EDGE-027372,JCT-FDR-0041-007,FUSE-XFMR-013466,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.033,175.8,0.8636,0.5305,0.6985,150,13.8,3,0,,closed
EDGE-027373,FUSE-XFMR-013466,XFMR-013466,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.189,996.3,0.9622,0.4636,0.6985,150,13.8,3,0,,closed
EDGE-027374,JCT-FDR-0041-007,FUSE-XFMR-013467,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.038,198.8,0.5481,0.497,0.5345,230,13.8,1,1,,closed
EDGE-027375,FUSE-XFMR-013467,XFMR-013467,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.213,1126.5,0.5364,0.4828,0.5345,230,13.8,1,1,,closed
EDGE-027376,JCT-FDR-0041-007,FUSE-XFMR-013468,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.042,224.1,0.5896,0.4749,0.5345,230,13.8,1,1,,closed
EDGE-027377,FUSE-XFMR-013468,XFMR-013468,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.241,1270.1,0.6425,0.5095,0.5345,230,13.8,1,1,,closed
EDGE-027378,JCT-FDR-0041-007,FUSE-XFMR-013469,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.046,242.4,1.6096,0.4731,1.007,100,13.8,2,1,,closed
EDGE-027379,FUSE-XFMR-013469,XFMR-013469,FDR-0041,SUB-010,lateral_overhead,#4 CU,AC,0.26,1373.3,1.4239,0.5517,1.007,100,13.8,2,1,,closed
EDGE-027380,JCT-FDR-0041-007,FUSE-XFMR-013470,FDR-0041,SUB-010,lateral_underground,1/0 AL,C,0.05,266.1,0.6175,0.5138,0.5345,230,13.8,1,0,,closed
EDGE-027381,FUSE-XFMR-013470,XFMR-013470,FDR-0041,SUB-010,lateral_underground,1/0 AL,C,0.286,1508.0,0.6026,0.4839,0.5345,230,13.8,1,0,,closed
EDGE-027382,JCT-FDR-0041-007,FUSE-XFMR-013471,FDR-0041,SUB-010,lateral_underground,4/0 AL,ABC,0.054,286.7,0.2742,0.4498,0.3655,340,13.8,3,0,,closed
EDGE-027383,FUSE-XFMR-013471,XFMR-013471,FDR-0041,SUB-010,lateral_underground,4/0 AL,ABC,0.308,1624.7,0.281,0.4514,0.3655,340,13.8,3,0,,closed
EDGE-027384,JCT-FDR-0041-007,FUSE-XFMR-013472,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.058,308.9,0.2906,0.4009,0.3655,340,13.8,2,1,,closed
EDGE-027385,FUSE-XFMR-013472,XFMR-013472,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.332,1750.3,0.2743,0.4063,0.3655,340,13.8,2,1,,closed
EDGE-027386,JCT-FDR-0041-007,FUSE-XFMR-013473,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.063,332.6,0.5975,0.5074,0.5345,230,13.8,1,1,,closed
EDGE-027387,FUSE-XFMR-013473,XFMR-013473,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.357,1885.0,0.6338,0.4649,0.5345,230,13.8,1,1,,closed
EDGE-027388,JCT-FDR-0041-007,FUSE-XFMR-013474,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.067,354.0,0.9419,0.4728,0.6985,150,13.8,1,1,,closed
EDGE-027389,FUSE-XFMR-013474,XFMR-013474,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.38,2006.1,0.8369,0.4647,0.6985,150,13.8,1,1,,closed
EDGE-027390,JCT-FDR-0041-007,FUSE-XFMR-013475,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.072,377.8,0.6446,0.5082,0.5345,230,13.8,1,1,,closed
EDGE-027391,FUSE-XFMR-013475,XFMR-013475,FDR-0041,SUB-010,lateral_overhead,1/0 AL,C,0.405,2140.8,0.6378,0.4686,0.5345,230,13.8,1,1,,closed
EDGE-027392,JCT-FDR-0041-007,FUSE-XFMR-013476,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.076,401.5,0.3133,0.4742,0.3655,340,13.8,2,1,,closed
EDGE-027393,FUSE-XFMR-013476,XFMR-013476,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.431,2275.4,0.3134,0.4268,0.3655,340,13.8,2,1,,closed
EDGE-027394,JCT-FDR-0041-007,FUSE-XFMR-013477,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.08,424.5,0.6383,0.4789,0.5345,230,13.8,1,0,,closed
EDGE-027395,FUSE-XFMR-013477,XFMR-013477,FDR-0041,SUB-010,lateral_underground,1/0 AL,B,0.456,2405.6,0.609,0.4605,0.5345,230,13.8,1,0,,closed
EDGE-027396,JCT-FDR-0041-007,FUSE-XFMR-013478,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.085,446.7,0.3202,0.4271,0.3655,340,13.8,2,1,,closed
EDGE-027397,FUSE-XFMR-013478,XFMR-013478,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.479,2531.2,0.2979,0.4357,0.3655,340,13.8,2,1,,closed
EDGE-027398,JCT-FDR-0041-007,FUSE-XFMR-013479,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.088,467.3,1.5211,0.5411,1.007,100,13.8,2,1,,closed
EDGE-027399,FUSE-XFMR-013479,XFMR-013479,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.501,2647.9,1.5548,0.5245,1.007,100,13.8,2,1,,closed
EDGE-027400,JCT-FDR-0041-007,FUSE-XFMR-013480,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.093,490.2,0.2911,0.4597,0.3655,340,13.8,1,1,,closed
EDGE-027401,FUSE-XFMR-013480,XFMR-013480,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.526,2778.1,0.2865,0.3994,0.3655,340,13.8,1,1,,closed
EDGE-027402,JCT-FDR-0041-007,FUSE-XFMR-013481,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.097,513.2,0.8816,0.4552,0.6985,150,13.8,3,0,,closed
EDGE-027403,FUSE-XFMR-013481,XFMR-013481,FDR-0041,SUB-010,lateral_underground,#2 ACSR,ABC,0.551,2908.2,0.9845,0.5513,0.6985,150,13.8,3,0,,closed
EDGE-027404,JCT-FDR-0041-007,FUSE-XFMR-013482,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.101,535.4,0.5628,0.4362,0.5345,230,13.8,3,1,,closed
EDGE-027405,FUSE-XFMR-013482,XFMR-013482,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.575,3033.9,0.5956,0.4765,0.5345,230,13.8,3,1,,closed
EDGE-027406,JCT-FDR-0041-007,FUSE-XFMR-013483,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.105,556.0,0.5601,0.4962,0.5345,230,13.8,1,1,,closed
EDGE-027407,FUSE-XFMR-013483,XFMR-013483,FDR-0041,SUB-010,lateral_overhead,1/0 AL,B,0.597,3150.6,0.5898,0.4513,0.5345,230,13.8,1,1,,closed
EDGE-027408,JCT-FDR-0041-007,FUSE-XFMR-013484,FDR-0041,SUB-010,lateral_underground,#2 ACSR,BC,0.11,582.1,0.9275,0.5119,0.6985,150,13.8,2,0,,closed
EDGE-027409,FUSE-XFMR-013484,XFMR-013484,FDR-0041,SUB-010,lateral_underground,#2 ACSR,BC,0.625,3298.7,0.9487,0.5472,0.6985,150,13.8,2,0,,closed
EDGE-027410,JCT-FDR-0041-007,FUSE-XFMR-013485,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.115,605.1,0.5701,0.4559,0.5345,230,13.8,2,1,,closed
EDGE-027411,FUSE-XFMR-013485,XFMR-013485,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.649,3428.8,0.5764,0.4802,0.5345,230,13.8,2,1,,closed
EDGE-027412,JCT-FDR-0041-007,FUSE-XFMR-013486,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.119,628.1,0.6139,0.4924,0.5345,230,13.8,2,1,,closed
EDGE-027413,FUSE-XFMR-013486,XFMR-013486,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.674,3559.0,0.6223,0.4412,0.5345,230,13.8,2,1,,closed
EDGE-027414,JCT-FDR-0041-007,FUSE-XFMR-013487,FDR-0041,SUB-010,lateral_underground,#4 CU,AB,0.123,647.1,1.5702,0.5075,1.007,100,13.8,2,0,,closed
EDGE-027415,FUSE-XFMR-013487,XFMR-013487,FDR-0041,SUB-010,lateral_underground,#4 CU,AB,0.694,3666.7,1.3923,0.5383,1.007,100,13.8,2,0,,closed
EDGE-027416,JCT-FDR-0041-007,FUSE-XFMR-013488,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.127,670.8,0.3014,0.4075,0.3655,340,13.8,2,1,,closed
EDGE-027417,FUSE-XFMR-013488,XFMR-013488,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.72,3801.3,0.2747,0.4532,0.3655,340,13.8,2,1,,closed
EDGE-027418,JCT-FDR-0041-007,FUSE-XFMR-013489,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.131,690.6,0.8084,0.4632,0.6985,150,13.8,2,1,,closed
EDGE-027419,FUSE-XFMR-013489,XFMR-013489,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.741,3913.5,0.8176,0.5128,0.6985,150,13.8,2,1,,closed
EDGE-027420,JCT-FDR-0041-007,FUSE-XFMR-013490,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.136,716.8,0.9412,0.5331,0.6985,150,13.8,1,0,,closed
EDGE-027421,FUSE-XFMR-013490,XFMR-013490,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.769,4061.6,0.8646,0.5397,0.6985,150,13.8,1,0,,closed
EDGE-027422,JCT-FDR-0041-007,FUSE-XFMR-013491,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.14,737.4,0.9137,0.5483,0.6985,150,13.8,2,1,,closed
EDGE-027423,FUSE-XFMR-013491,XFMR-013491,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,BC,0.791,4178.3,0.9309,0.5094,0.6985,150,13.8,2,1,,closed
EDGE-027424,JCT-FDR-0041-007,FUSE-XFMR-013492,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.143,757.2,0.2995,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-027425,FUSE-XFMR-013492,XFMR-013492,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.813,4290.5,0.2784,0.3929,0.3655,340,13.8,1,1,,closed
EDGE-027426,JCT-FDR-0041-007,FUSE-XFMR-013493,FDR-0041,SUB-010,lateral_underground,#2 ACSR,A,0.148,779.3,0.8233,0.5041,0.6985,150,13.8,1,0,,closed
EDGE-027427,FUSE-XFMR-013493,XFMR-013493,FDR-0041,SUB-010,lateral_underground,#2 ACSR,A,0.836,4416.2,0.9629,0.4758,0.6985,150,13.8,1,0,,closed
EDGE-027428,JCT-FDR-0041-007,FUSE-XFMR-013494,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.152,803.9,0.5396,0.5087,0.5345,230,13.8,1,0,,closed
EDGE-027429,FUSE-XFMR-013494,XFMR-013494,FDR-0041,SUB-010,lateral_underground,1/0 AL,A,0.863,4555.3,0.5799,0.4676,0.5345,230,13.8,1,0,,closed
EDGE-027430,JCT-FDR-0041-007,FUSE-XFMR-013495,FDR-0041,SUB-010,lateral_underground,1/0 AL,AB,0.156,826.1,0.5683,0.4592,0.5345,230,13.8,2,0,,closed
EDGE-027431,FUSE-XFMR-013495,XFMR-013495,FDR-0041,SUB-010,lateral_underground,1/0 AL,AB,0.887,4681.0,0.5972,0.4701,0.5345,230,13.8,2,0,,closed
EDGE-027432,JCT-FDR-0041-007,FUSE-XFMR-013496,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.161,849.0,1.5723,0.4708,1.007,100,13.8,2,1,,closed
EDGE-027433,FUSE-XFMR-013496,XFMR-013496,FDR-0041,SUB-010,lateral_overhead,#4 CU,BC,0.911,4811.1,1.4204,0.523,1.007,100,13.8,2,1,,closed
EDGE-027434,JCT-FDR-0041-007,FUSE-XFMR-013497,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.165,872.0,0.2929,0.4483,0.3655,340,13.8,2,1,,closed
EDGE-027435,FUSE-XFMR-013497,XFMR-013497,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.936,4941.3,0.2885,0.3951,0.3655,340,13.8,2,1,,closed
EDGE-027436,JCT-FDR-0041-007,JCT-FDR-0041-008,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.94,4963.2,0.3229,0.4527,0.4069,400,13.8,3,1,,closed
EDGE-027437,JCT-FDR-0041-008,FUSE-XFMR-013498,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.002,7.9,1.5861,0.4677,1.007,100,13.8,1,1,,closed
EDGE-027438,FUSE-XFMR-013498,XFMR-013498,FDR-0041,SUB-010,lateral_overhead,#4 CU,C,0.009,44.9,1.3793,0.5243,1.007,100,13.8,1,1,,closed
EDGE-027439,JCT-FDR-0041-008,FUSE-XFMR-013499,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.005,27.7,1.6104,0.5552,1.007,100,13.8,3,1,,closed
EDGE-027440,FUSE-XFMR-013499,XFMR-013499,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.03,157.1,1.5207,0.5138,1.007,100,13.8,3,1,,closed
EDGE-027441,JCT-FDR-0041-008,FUSE-XFMR-013500,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.008,44.4,0.6328,0.496,0.5345,230,13.8,1,1,,closed
EDGE-027442,FUSE-XFMR-013500,XFMR-013500,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.048,251.3,0.5471,0.4939,0.5345,230,13.8,1,1,,closed
EDGE-027443,JCT-FDR-0041-008,FUSE-XFMR-013501,FDR-0041,SUB-010,lateral_underground,#4 CU,A,0.014,72.1,1.6003,0.5451,1.007,100,13.8,1,0,,closed
EDGE-027444,FUSE-XFMR-013501,XFMR-013501,FDR-0041,SUB-010,lateral_underground,#4 CU,A,0.077,408.4,1.5177,0.4702,1.007,100,13.8,1,0,,closed
EDGE-027445,JCT-FDR-0041-008,FUSE-XFMR-013502,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.017,90.3,0.6426,0.4343,0.5345,230,13.8,2,1,,closed
EDGE-027446,FUSE-XFMR-013502,XFMR-013502,FDR-0041,SUB-010,lateral_overhead,1/0 AL,BC,0.097,511.6,0.6479,0.489,0.5345,230,13.8,2,1,,closed
EDGE-027447,JCT-FDR-0041-008,FUSE-XFMR-013503,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.022,115.6,0.2903,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-027448,FUSE-XFMR-013503,XFMR-013503,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.124,655.2,0.2809,0.4513,0.3655,340,13.8,2,1,,closed
EDGE-027449,JCT-FDR-0041-008,FUSE-XFMR-013504,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.026,137.8,0.303,0.4597,0.3655,340,13.8,2,1,,closed
EDGE-027450,FUSE-XFMR-013504,XFMR-013504,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.148,780.9,0.2939,0.4362,0.3655,340,13.8,2,1,,closed
EDGE-027451,JCT-FDR-0041-008,FUSE-XFMR-013505,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.03,157.6,0.5638,0.4625,0.5345,230,13.8,1,1,,closed
EDGE-027452,FUSE-XFMR-013505,XFMR-013505,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.169,893.1,0.5756,0.4386,0.5345,230,13.8,1,1,,closed
EDGE-027453,JCT-FDR-0041-008,FUSE-XFMR-013506,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.035,183.7,0.8701,0.5433,0.6985,150,13.8,1,0,,closed
EDGE-027454,FUSE-XFMR-013506,XFMR-013506,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.197,1041.2,0.9766,0.5244,0.6985,150,13.8,1,0,,closed
EDGE-027455,JCT-FDR-0041-008,FUSE-XFMR-013507,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.039,205.1,0.6511,0.4678,0.5345,230,13.8,1,1,,closed
EDGE-027456,FUSE-XFMR-013507,XFMR-013507,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.22,1162.4,0.6084,0.4982,0.5345,230,13.8,1,1,,closed
EDGE-027457,JCT-FDR-0041-008,FUSE-XFMR-013508,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AC,0.042,223.3,0.8106,0.5215,0.6985,150,13.8,2,0,,closed
EDGE-027458,FUSE-XFMR-013508,XFMR-013508,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AC,0.24,1265.6,0.8497,0.4583,0.6985,150,13.8,2,0,,closed
EDGE-027459,JCT-FDR-0041-008,FUSE-XFMR-013509,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.047,249.5,0.6028,0.506,0.5345,230,13.8,2,1,,closed
EDGE-027460,FUSE-XFMR-013509,XFMR-013509,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AB,0.268,1413.7,0.636,0.4868,0.5345,230,13.8,2,1,,closed
EDGE-027461,JCT-FDR-0041-008,FUSE-XFMR-013510,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.052,272.4,0.3033,0.4431,0.3655,340,13.8,1,1,,closed
EDGE-027462,FUSE-XFMR-013510,XFMR-013510,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.292,1543.9,0.2707,0.3913,0.3655,340,13.8,1,1,,closed
EDGE-027463,JCT-FDR-0041-008,FUSE-XFMR-013511,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.055,291.5,0.9447,0.5366,0.6985,150,13.8,2,1,,closed
EDGE-027464,FUSE-XFMR-013511,XFMR-013511,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.313,1651.6,0.8264,0.4564,0.6985,150,13.8,2,1,,closed
EDGE-027465,JCT-FDR-0041-008,FUSE-XFMR-013512,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.059,312.8,1.5829,0.5038,1.007,100,13.8,3,1,,closed
EDGE-027466,FUSE-XFMR-013512,XFMR-013512,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.336,1772.8,1.6195,0.558,1.007,100,13.8,3,1,,closed
EDGE-027467,JCT-FDR-0041-008,FUSE-XFMR-013513,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.064,335.8,0.5476,0.4371,0.5345,230,13.8,3,1,,closed
EDGE-027468,FUSE-XFMR-013513,XFMR-013513,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.36,1902.9,0.5368,0.4398,0.5345,230,13.8,3,1,,closed
EDGE-027469,JCT-FDR-0041-008,FUSE-XFMR-013514,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.068,357.2,0.6397,0.4911,0.5345,230,13.8,2,1,,closed
EDGE-027470,FUSE-XFMR-013514,XFMR-013514,FDR-0041,SUB-010,lateral_overhead,1/0 AL,AC,0.383,2024.1,0.6048,0.4345,0.5345,230,13.8,2,1,,closed
EDGE-027471,JCT-FDR-0041-008,FUSE-XFMR-013515,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.073,383.3,0.8409,0.4971,0.6985,150,13.8,2,1,,closed
EDGE-027472,FUSE-XFMR-013515,XFMR-013515,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.411,2172.2,0.9248,0.4611,0.6985,150,13.8,2,1,,closed
EDGE-027473,JCT-FDR-0041-008,FUSE-XFMR-013516,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.077,405.5,0.2763,0.4114,0.3655,340,13.8,2,1,,closed
EDGE-027474,FUSE-XFMR-013516,XFMR-013516,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AC,0.435,2297.9,0.2706,0.4309,0.3655,340,13.8,2,1,,closed
EDGE-027475,JCT-FDR-0041-008,FUSE-XFMR-013517,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.081,425.3,0.3035,0.4639,0.3655,340,13.8,1,1,,closed
EDGE-027476,FUSE-XFMR-013517,XFMR-013517,FDR-0041,SUB-010,lateral_overhead,4/0 AL,A,0.456,2410.1,0.2958,0.3926,0.3655,340,13.8,1,1,,closed
EDGE-027477,JCT-FDR-0041-008,FUSE-XFMR-013518,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.085,450.6,0.5331,0.4529,0.5345,230,13.8,3,1,,closed
EDGE-027478,FUSE-XFMR-013518,XFMR-013518,FDR-0041,SUB-010,lateral_overhead,1/0 AL,ABC,0.484,2553.7,0.578,0.4897,0.5345,230,13.8,3,1,,closed
EDGE-027479,JCT-FDR-0041-008,FUSE-XFMR-013519,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.089,470.4,0.9293,0.4706,0.6985,150,13.8,1,0,,closed
EDGE-027480,FUSE-XFMR-013519,XFMR-013519,FDR-0041,SUB-010,lateral_underground,#2 ACSR,C,0.505,2665.9,0.9252,0.5026,0.6985,150,13.8,1,0,,closed
EDGE-027481,JCT-FDR-0041-008,FUSE-XFMR-013520,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.093,492.6,0.3171,0.4052,0.3655,340,13.8,2,1,,closed
EDGE-027482,FUSE-XFMR-013520,XFMR-013520,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.529,2791.5,0.2697,0.4463,0.3655,340,13.8,2,1,,closed
EDGE-027483,JCT-FDR-0041-008,FUSE-XFMR-013521,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.097,514.0,0.6356,0.5122,0.5345,230,13.8,1,1,,closed
EDGE-027484,FUSE-XFMR-013521,XFMR-013521,FDR-0041,SUB-010,lateral_overhead,1/0 AL,A,0.552,2912.7,0.6113,0.4689,0.5345,230,13.8,1,1,,closed
EDGE-027485,JCT-FDR-0041-008,FUSE-XFMR-013522,FDR-0041,SUB-010,lateral_underground,4/0 AL,AC,0.102,540.9,0.2698,0.4113,0.3655,340,13.8,2,0,,closed
EDGE-027486,FUSE-XFMR-013522,XFMR-013522,FDR-0041,SUB-010,lateral_underground,4/0 AL,AC,0.581,3065.3,0.2979,0.3926,0.3655,340,13.8,2,0,,closed
EDGE-027487,JCT-FDR-0041-008,FUSE-XFMR-013523,FDR-0041,SUB-010,lateral_underground,1/0 AL,AB,0.106,560.7,0.6308,0.4525,0.5345,230,13.8,2,0,,closed
EDGE-027488,FUSE-XFMR-013523,XFMR-013523,FDR-0041,SUB-010,lateral_underground,1/0 AL,AB,0.602,3177.5,0.6489,0.4526,0.5345,230,13.8,2,0,,closed
EDGE-027489,JCT-FDR-0041-008,FUSE-XFMR-013524,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.111,584.5,0.8394,0.509,0.6985,150,13.8,1,1,,closed
EDGE-027490,FUSE-XFMR-013524,XFMR-013524,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,C,0.627,3312.1,0.9392,0.5255,0.6985,150,13.8,1,1,,closed
EDGE-027491,JCT-FDR-0041-008,FUSE-XFMR-013525,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.115,605.9,0.2824,0.4296,0.3655,340,13.8,2,1,,closed
EDGE-027492,FUSE-XFMR-013525,XFMR-013525,FDR-0041,SUB-010,lateral_overhead,4/0 AL,BC,0.65,3433.3,0.2971,0.474,0.3655,340,13.8,2,1,,closed
EDGE-027493,JCT-FDR-0041-008,FUSE-XFMR-013526,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.119,629.6,0.3151,0.4021,0.3655,340,13.8,1,1,,closed
EDGE-027494,FUSE-XFMR-013526,XFMR-013526,FDR-0041,SUB-010,lateral_overhead,4/0 AL,C,0.676,3568.0,0.2841,0.4741,0.3655,340,13.8,1,1,,closed
EDGE-027495,JCT-FDR-0041-008,FUSE-XFMR-013527,FDR-0041,SUB-010,lateral_underground,#2 ACSR,A,0.123,649.4,0.8753,0.4818,0.6985,150,13.8,1,0,,closed
EDGE-027496,FUSE-XFMR-013527,XFMR-013527,FDR-0041,SUB-010,lateral_underground,#2 ACSR,A,0.697,3680.2,0.9245,0.4688,0.6985,150,13.8,1,0,,closed
EDGE-027497,JCT-FDR-0041-008,FUSE-XFMR-013528,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.127,671.6,0.9053,0.4963,0.6985,150,13.8,2,1,,closed
EDGE-027498,FUSE-XFMR-013528,XFMR-013528,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AC,0.721,3805.8,0.8835,0.5145,0.6985,150,13.8,2,1,,closed
EDGE-027499,JCT-FDR-0041-008,FUSE-XFMR-013529,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.132,696.2,0.8436,0.4551,0.6985,150,13.8,2,1,,closed
EDGE-027500,FUSE-XFMR-013529,XFMR-013529,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,AB,0.747,3945.0,0.8998,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-027501,JCT-FDR-0041-008,FUSE-XFMR-013530,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.136,718.3,0.3057,0.45,0.3655,340,13.8,1,1,,closed
