edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-027502,FUSE-XFMR-013530,XFMR-013530,FDR-0041,SUB-010,lateral_overhead,4/0 AL,B,0.771,4070.6,0.3024,0.4302,0.3655,340,13.8,1,1,,closed
EDGE-027503,JCT-FDR-0041-008,FUSE-XFMR-013531,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.141,742.1,0.3135,0.3907,0.3655,340,13.8,3,1,,closed
EDGE-027504,FUSE-XFMR-013531,XFMR-013531,FDR-0041,SUB-010,lateral_overhead,4/0 AL,ABC,0.796,4205.3,0.2819,0.4125,0.3655,340,13.8,3,1,,closed
EDGE-027505,JCT-FDR-0041-008,FUSE-XFMR-013532,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.144,762.7,0.9501,0.461,0.6985,150,13.8,1,1,,closed
EDGE-027506,FUSE-XFMR-013532,XFMR-013532,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.819,4321.9,0.8346,0.4851,0.6985,150,13.8,1,1,,closed
EDGE-027507,JCT-FDR-0041-008,FUSE-XFMR-013533,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.149,784.9,1.461,0.5557,1.007,100,13.8,3,1,,closed
EDGE-027508,FUSE-XFMR-013533,XFMR-013533,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.842,4447.6,1.3863,0.4987,1.007,100,13.8,3,1,,closed
EDGE-027509,JCT-FDR-0041-008,FUSE-XFMR-013534,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.153,807.8,1.6498,0.5176,1.007,100,13.8,1,1,,closed
EDGE-027510,FUSE-XFMR-013534,XFMR-013534,FDR-0041,SUB-010,lateral_overhead,#4 CU,A,0.867,4577.8,1.411,0.4707,1.007,100,13.8,1,1,,closed
EDGE-027511,JCT-FDR-0041-008,FUSE-XFMR-013535,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.157,830.8,0.9689,0.5251,0.6985,150,13.8,1,1,,closed
EDGE-027512,FUSE-XFMR-013535,XFMR-013535,FDR-0041,SUB-010,lateral_overhead,#2 ACSR,B,0.892,4707.9,0.9036,0.4871,0.6985,150,13.8,1,1,,closed
EDGE-027513,JCT-FDR-0041-008,FUSE-XFMR-013536,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.162,855.4,1.5988,0.5284,1.007,100,13.8,3,1,,closed
EDGE-027514,FUSE-XFMR-013536,XFMR-013536,FDR-0041,SUB-010,lateral_overhead,#4 CU,ABC,0.918,4847.0,1.44,0.4992,1.007,100,13.8,3,1,,closed
EDGE-027515,JCT-FDR-0041-008,FUSE-XFMR-013537,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AB,0.166,877.5,0.924,0.5209,0.6985,150,13.8,2,0,,closed
EDGE-027516,FUSE-XFMR-013537,XFMR-013537,FDR-0041,SUB-010,lateral_underground,#2 ACSR,AB,0.942,4972.7,0.8235,0.4544,0.6985,150,13.8,2,0,,closed
EDGE-027517,JCT-FDR-0041-008,JCT-FDR-0041-009,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.2756,0.4692,0.393,400,13.8,3,1,,closed
EDGE-027518,JCT-FDR-0041-009,FUSE-XFMR-013538,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.001,4.8,0.2804,0.4617,0.3655,340,13.8,2,1,,closed
EDGE-027519,FUSE-XFMR-013538,XFMR-013538,FDR-0041,SUB-010,lateral_overhead,4/0 AL,AB,0.005,26.9,0.2978,0.4201,0.3655,340,13.8,2,1,,closed
EDGE-027520,JCT-FDR-0041-009,FDR-0041-TAIL,FDR-0041,SUB-010,primary_overhead,336 ACSR,ABC,0.02,105.6,0.3163,0.4247,0.375,400,13.8,3,1,,open
EDGE-027521,SUB-010,FDR-0042-HEAD,FDR-0042,SUB-010,bus_tie,4/0 AL,ABC,0.01,52.8,0.3154,0.4215,0.3655,340,13.8,3,1,,closed
EDGE-027522,FDR-0042-HEAD,JCT-FDR-0042-001,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.01,52.8,0.29,0.4763,0.3491,340,13.8,3,1,,closed
EDGE-027523,JCT-FDR-0042-001,FUSE-XFMR-013539,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.001,4.0,1.641,0.5419,1.007,100,13.8,1,0,,closed
EDGE-027524,FUSE-XFMR-013539,XFMR-013539,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.004,22.4,1.4005,0.5039,1.007,100,13.8,1,0,,closed
EDGE-027525,JCT-FDR-0042-001,FUSE-XFMR-013540,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.001,6.3,1.627,0.5482,1.007,100,13.8,1,1,,closed
EDGE-027526,FUSE-XFMR-013540,XFMR-013540,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.007,35.9,1.4731,0.5582,1.007,100,13.8,1,1,,closed
EDGE-027527,JCT-FDR-0042-001,FUSE-XFMR-013541,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.002,8.7,0.3168,0.4736,0.3655,340,13.8,1,1,,closed
EDGE-027528,FUSE-XFMR-013541,XFMR-013541,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.009,49.4,0.3106,0.4084,0.3655,340,13.8,1,1,,closed
EDGE-027529,JCT-FDR-0042-001,FUSE-XFMR-013542,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.002,10.3,0.9621,0.5384,0.6985,150,13.8,2,1,,closed
EDGE-027530,FUSE-XFMR-013542,XFMR-013542,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.011,58.3,0.9781,0.5039,0.6985,150,13.8,2,1,,closed
EDGE-027531,JCT-FDR-0042-001,FUSE-XFMR-013543,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.003,14.3,0.8826,0.4643,0.6985,150,13.8,1,0,,closed
EDGE-027532,FUSE-XFMR-013543,XFMR-013543,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.015,80.8,0.9406,0.5154,0.6985,150,13.8,1,0,,closed
EDGE-027533,JCT-FDR-0042-001,FUSE-XFMR-013544,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.004,19.0,1.4212,0.4831,1.007,100,13.8,1,1,,closed
EDGE-027534,FUSE-XFMR-013544,XFMR-013544,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.02,107.7,1.507,0.5296,1.007,100,13.8,1,1,,closed
EDGE-027535,JCT-FDR-0042-001,FUSE-XFMR-013545,FDR-0042,SUB-010,lateral_underground,4/0 AL,ABC,0.004,20.6,0.3094,0.408,0.3655,340,13.8,3,0,,closed
EDGE-027536,FUSE-XFMR-013545,XFMR-013545,FDR-0042,SUB-010,lateral_underground,4/0 AL,ABC,0.022,116.7,0.3066,0.4244,0.3655,340,13.8,3,0,,closed
EDGE-027537,JCT-FDR-0042-001,FUSE-XFMR-013546,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.005,26.9,0.3131,0.4717,0.3655,340,13.8,1,1,,closed
EDGE-027538,FUSE-XFMR-013546,XFMR-013546,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.029,152.6,0.3109,0.4449,0.3655,340,13.8,1,1,,closed
EDGE-027539,JCT-FDR-0042-001,FUSE-XFMR-013547,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.006,30.9,0.5724,0.4297,0.5345,230,13.8,2,1,,closed
EDGE-027540,FUSE-XFMR-013547,XFMR-013547,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.033,175.0,0.6252,0.5052,0.5345,230,13.8,2,1,,closed
EDGE-027541,JCT-FDR-0042-001,FUSE-XFMR-013548,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.006,32.5,0.5798,0.4344,0.5345,230,13.8,2,1,,closed
EDGE-027542,FUSE-XFMR-013548,XFMR-013548,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.035,184.0,0.6171,0.4718,0.5345,230,13.8,2,1,,closed
EDGE-027543,JCT-FDR-0042-001,FUSE-XFMR-013549,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.006,33.3,0.8836,0.4959,0.6985,150,13.8,3,1,,closed
EDGE-027544,FUSE-XFMR-013549,XFMR-013549,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.036,188.5,0.8166,0.46,0.6985,150,13.8,3,1,,closed
EDGE-027545,JCT-FDR-0042-001,FUSE-XFMR-013550,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.008,41.2,0.8623,0.4972,0.6985,150,13.8,2,0,,closed
EDGE-027546,FUSE-XFMR-013550,XFMR-013550,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.044,233.4,0.824,0.5496,0.6985,150,13.8,2,0,,closed
EDGE-027547,JCT-FDR-0042-001,FUSE-XFMR-013551,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.008,42.0,1.565,0.483,1.007,100,13.8,1,1,,closed
EDGE-027548,FUSE-XFMR-013551,XFMR-013551,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.045,237.9,1.3882,0.5332,1.007,100,13.8,1,1,,closed
EDGE-027549,JCT-FDR-0042-001,FUSE-XFMR-013552,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.009,45.1,1.4029,0.5563,1.007,100,13.8,2,0,,closed
EDGE-027550,FUSE-XFMR-013552,XFMR-013552,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.048,255.8,1.6384,0.5049,1.007,100,13.8,2,0,,closed
EDGE-027551,JCT-FDR-0042-001,FUSE-XFMR-013553,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.009,47.5,0.5359,0.4501,0.5345,230,13.8,3,1,,closed
EDGE-027552,FUSE-XFMR-013553,XFMR-013553,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.051,269.3,0.632,0.4834,0.5345,230,13.8,3,1,,closed
EDGE-027553,JCT-FDR-0042-001,FUSE-XFMR-013554,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.01,53.9,0.6404,0.5182,0.5345,230,13.8,1,1,,closed
EDGE-027554,FUSE-XFMR-013554,XFMR-013554,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.058,305.2,0.5381,0.4754,0.5345,230,13.8,1,1,,closed
EDGE-027555,JCT-FDR-0042-001,FUSE-XFMR-013555,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.011,56.2,0.6029,0.5237,0.5345,230,13.8,1,0,,closed
EDGE-027556,FUSE-XFMR-013555,XFMR-013555,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.06,318.6,0.6078,0.4896,0.5345,230,13.8,1,0,,closed
EDGE-027557,JCT-FDR-0042-001,FUSE-XFMR-013556,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.011,58.6,0.6358,0.4886,0.5345,230,13.8,1,1,,closed
EDGE-027558,FUSE-XFMR-013556,XFMR-013556,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.063,332.1,0.5744,0.4793,0.5345,230,13.8,1,1,,closed
EDGE-027559,JCT-FDR-0042-001,FUSE-XFMR-013557,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.012,62.6,0.3232,0.4464,0.3655,340,13.8,1,1,,closed
EDGE-027560,FUSE-XFMR-013557,XFMR-013557,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.067,354.6,0.2829,0.4321,0.3655,340,13.8,1,1,,closed
EDGE-027561,JCT-FDR-0042-001,FUSE-XFMR-013558,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.012,64.9,1.6283,0.5215,1.007,100,13.8,3,1,,closed
EDGE-027562,FUSE-XFMR-013558,XFMR-013558,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.07,368.0,1.5578,0.5082,1.007,100,13.8,3,1,,closed
EDGE-027563,JCT-FDR-0042-001,FUSE-XFMR-013559,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.013,70.5,0.2708,0.4476,0.3655,340,13.8,1,0,,closed
EDGE-027564,FUSE-XFMR-013559,XFMR-013559,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.076,399.4,0.3013,0.4415,0.3655,340,13.8,1,0,,closed
EDGE-027565,JCT-FDR-0042-001,FUSE-XFMR-013560,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.014,72.1,0.3249,0.4591,0.3655,340,13.8,2,1,,closed
EDGE-027566,FUSE-XFMR-013560,XFMR-013560,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.077,408.4,0.3092,0.4673,0.3655,340,13.8,2,1,,closed
EDGE-027567,JCT-FDR-0042-001,FUSE-XFMR-013561,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.015,80.0,0.3144,0.4462,0.3655,340,13.8,3,1,,closed
EDGE-027568,FUSE-XFMR-013561,XFMR-013561,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.086,453.3,0.3153,0.4262,0.3655,340,13.8,3,1,,closed
EDGE-027569,JCT-FDR-0042-001,FUSE-XFMR-013562,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.015,80.0,0.2752,0.4547,0.3655,340,13.8,1,1,,closed
EDGE-027570,FUSE-XFMR-013562,XFMR-013562,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.086,453.3,0.2953,0.4445,0.3655,340,13.8,1,1,,closed
EDGE-027571,JCT-FDR-0042-001,FUSE-XFMR-013563,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.016,82.4,1.6523,0.5296,1.007,100,13.8,1,0,,closed
EDGE-027572,FUSE-XFMR-013563,XFMR-013563,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.088,466.8,1.3869,0.5275,1.007,100,13.8,1,0,,closed
EDGE-027573,JCT-FDR-0042-001,FUSE-XFMR-013564,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.016,86.3,0.9048,0.4982,0.6985,150,13.8,1,1,,closed
EDGE-027574,FUSE-XFMR-013564,XFMR-013564,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.093,489.2,0.8106,0.4798,0.6985,150,13.8,1,1,,closed
EDGE-027575,JCT-FDR-0042-001,FUSE-XFMR-013565,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.018,94.2,0.8867,0.5141,0.6985,150,13.8,2,1,,closed
EDGE-027576,FUSE-XFMR-013565,XFMR-013565,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.101,534.1,0.8545,0.4622,0.6985,150,13.8,2,1,,closed
EDGE-027577,JCT-FDR-0042-001,FUSE-XFMR-013566,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.018,96.6,0.6384,0.4593,0.5345,230,13.8,3,1,,closed
EDGE-027578,FUSE-XFMR-013566,XFMR-013566,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.104,547.5,0.552,0.4751,0.5345,230,13.8,3,1,,closed
EDGE-027579,JCT-FDR-0042-001,FUSE-XFMR-013568,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.019,100.6,0.3136,0.4312,0.3655,340,13.8,2,1,,closed
EDGE-027580,FUSE-XFMR-013568,XFMR-013568,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.108,570.0,0.304,0.4342,0.3655,340,13.8,2,1,,closed
EDGE-027581,JCT-FDR-0042-001,FUSE-XFMR-013567,FDR-0042,SUB-010,lateral_underground,4/0 AL,BC,0.019,100.6,0.298,0.4131,0.3655,340,13.8,2,0,,closed
EDGE-027582,FUSE-XFMR-013567,XFMR-013567,FDR-0042,SUB-010,lateral_underground,4/0 AL,BC,0.108,570.0,0.2787,0.4362,0.3655,340,13.8,2,0,,closed
EDGE-027583,JCT-FDR-0042-001,FUSE-XFMR-013569,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.02,106.1,0.8963,0.5491,0.6985,150,13.8,2,1,,closed
EDGE-027584,FUSE-XFMR-013569,XFMR-013569,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.114,601.4,0.8919,0.5085,0.6985,150,13.8,2,1,,closed
EDGE-027585,JCT-FDR-0042-001,FUSE-XFMR-013570,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.021,110.9,1.3767,0.5513,1.007,100,13.8,3,1,,closed
EDGE-027586,FUSE-XFMR-013570,XFMR-013570,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.119,628.3,1.629,0.487,1.007,100,13.8,3,1,,closed
EDGE-027587,JCT-FDR-0042-001,FUSE-XFMR-013571,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.022,114.0,0.2919,0.4238,0.3655,340,13.8,2,1,,closed
EDGE-027588,FUSE-XFMR-013571,XFMR-013571,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.122,646.3,0.27,0.4675,0.3655,340,13.8,2,1,,closed
EDGE-027589,JCT-FDR-0042-001,FUSE-XFMR-013572,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.022,117.2,0.5846,0.4574,0.5345,230,13.8,2,1,,closed
EDGE-027590,FUSE-XFMR-013572,XFMR-013572,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.126,664.2,0.5881,0.5122,0.5345,230,13.8,2,1,,closed
EDGE-027591,JCT-FDR-0042-001,FUSE-XFMR-013574,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.023,120.4,0.5726,0.5017,0.5345,230,13.8,3,1,,closed
EDGE-027592,FUSE-XFMR-013574,XFMR-013574,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.129,682.2,0.5826,0.4318,0.5345,230,13.8,3,1,,closed
EDGE-027593,JCT-FDR-0042-001,FUSE-XFMR-013573,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.023,121.2,0.5587,0.4821,0.5345,230,13.8,3,0,,closed
EDGE-027594,FUSE-XFMR-013573,XFMR-013573,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.13,686.7,0.6362,0.4744,0.5345,230,13.8,3,0,,closed
EDGE-027595,JCT-FDR-0042-001,FUSE-XFMR-013575,FDR-0042,SUB-010,lateral_underground,#4 CU,ABC,0.024,124.3,1.3789,0.4729,1.007,100,13.8,3,0,,closed
EDGE-027596,FUSE-XFMR-013575,XFMR-013575,FDR-0042,SUB-010,lateral_underground,#4 CU,ABC,0.133,704.6,1.4552,0.4778,1.007,100,13.8,3,0,,closed
EDGE-027597,JCT-FDR-0042-001,FUSE-XFMR-013576,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.025,130.7,0.5947,0.5214,0.5345,230,13.8,1,1,,closed
EDGE-027598,FUSE-XFMR-013576,XFMR-013576,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.14,740.5,0.609,0.4852,0.5345,230,13.8,1,1,,closed
EDGE-027599,JCT-FDR-0042-001,FUSE-XFMR-013577,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.026,135.4,1.5381,0.4798,1.007,100,13.8,1,1,,closed
EDGE-027600,FUSE-XFMR-013577,XFMR-013577,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.145,767.4,1.4578,0.5029,1.007,100,13.8,1,1,,closed
EDGE-027601,JCT-FDR-0042-001,FUSE-XFMR-013578,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.026,137.0,0.5819,0.5191,0.5345,230,13.8,1,0,,closed
EDGE-027602,FUSE-XFMR-013578,XFMR-013578,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.147,776.4,0.5864,0.4582,0.5345,230,13.8,1,0,,closed
EDGE-027603,JCT-FDR-0042-001,FUSE-XFMR-013579,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.027,140.2,0.8818,0.4842,0.6985,150,13.8,1,0,,closed
EDGE-027604,FUSE-XFMR-013579,XFMR-013579,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.15,794.4,0.9586,0.5136,0.6985,150,13.8,1,0,,closed
EDGE-027605,JCT-FDR-0042-001,FUSE-XFMR-013580,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.028,145.7,0.2972,0.4153,0.3655,340,13.8,1,1,,closed
EDGE-027606,FUSE-XFMR-013580,XFMR-013580,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.156,825.8,0.2797,0.4308,0.3655,340,13.8,1,1,,closed
EDGE-027607,JCT-FDR-0042-001,FUSE-XFMR-013581,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.028,149.7,0.5529,0.4561,0.5345,230,13.8,3,1,,closed
EDGE-027608,FUSE-XFMR-013581,XFMR-013581,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.161,848.2,0.6276,0.4784,0.5345,230,13.8,3,1,,closed
EDGE-027609,JCT-FDR-0042-001,FUSE-XFMR-013582,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.029,151.3,0.3192,0.4443,0.3655,340,13.8,2,0,,closed
EDGE-027610,FUSE-XFMR-013582,XFMR-013582,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.162,857.2,0.2899,0.4597,0.3655,340,13.8,2,0,,closed
EDGE-027611,JCT-FDR-0042-001,FUSE-XFMR-013583,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.029,152.9,1.3704,0.471,1.007,100,13.8,1,1,,closed
EDGE-027612,FUSE-XFMR-013583,XFMR-013583,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.164,866.2,1.6463,0.492,1.007,100,13.8,1,1,,closed
EDGE-027613,JCT-FDR-0042-001,FUSE-XFMR-013584,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.03,160.0,1.5616,0.4863,1.007,100,13.8,3,1,,closed
EDGE-027614,FUSE-XFMR-013584,XFMR-013584,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.172,906.6,1.6312,0.5364,1.007,100,13.8,3,1,,closed
EDGE-027615,JCT-FDR-0042-001,FUSE-XFMR-013585,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.031,162.4,0.2875,0.4047,0.3655,340,13.8,3,1,,closed
EDGE-027616,FUSE-XFMR-013585,XFMR-013585,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.174,920.0,0.2833,0.4094,0.3655,340,13.8,3,1,,closed
EDGE-027617,JCT-FDR-0042-001,FUSE-XFMR-013586,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.031,165.5,0.8242,0.4712,0.6985,150,13.8,2,0,,closed
EDGE-027618,FUSE-XFMR-013586,XFMR-013586,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.178,938.0,0.9634,0.4544,0.6985,150,13.8,2,0,,closed
EDGE-027619,JCT-FDR-0042-001,FUSE-XFMR-013587,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.032,171.1,0.3041,0.4078,0.3655,340,13.8,2,1,,closed
EDGE-027620,FUSE-XFMR-013587,XFMR-013587,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.184,969.4,0.2927,0.4774,0.3655,340,13.8,2,1,,closed
EDGE-027621,JCT-FDR-0042-001,FUSE-XFMR-013589,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.033,173.4,0.2738,0.4155,0.3655,340,13.8,2,1,,closed
EDGE-027622,FUSE-XFMR-013589,XFMR-013589,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.186,982.9,0.2887,0.4271,0.3655,340,13.8,2,1,,closed
EDGE-027623,JCT-FDR-0042-001,FUSE-XFMR-013588,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.033,173.4,0.5752,0.4696,0.5345,230,13.8,1,1,,closed
EDGE-027624,FUSE-XFMR-013588,XFMR-013588,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.186,982.9,0.6028,0.4312,0.5345,230,13.8,1,1,,closed
EDGE-027625,JCT-FDR-0042-001,FUSE-XFMR-013590,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.034,181.4,0.3126,0.3948,0.3655,340,13.8,2,1,,closed
EDGE-027626,FUSE-XFMR-013590,XFMR-013590,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.195,1027.8,0.323,0.4182,0.3655,340,13.8,2,1,,closed
EDGE-027627,JCT-FDR-0042-001,FUSE-XFMR-013591,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.035,182.2,1.5514,0.5281,1.007,100,13.8,2,1,,closed
EDGE-027628,FUSE-XFMR-013591,XFMR-013591,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.196,1032.2,1.6029,0.479,1.007,100,13.8,2,1,,closed
EDGE-027629,JCT-FDR-0042-001,FUSE-XFMR-013592,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.036,187.7,0.9622,0.4911,0.6985,150,13.8,2,1,,closed
EDGE-027630,FUSE-XFMR-013592,XFMR-013592,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.201,1063.7,0.8622,0.4812,0.6985,150,13.8,2,1,,closed
EDGE-027631,JCT-FDR-0042-001,FUSE-XFMR-013593,FDR-0042,SUB-010,lateral_underground,1/0 AL,A,0.036,188.5,0.5355,0.5016,0.5345,230,13.8,1,0,,closed
EDGE-027632,FUSE-XFMR-013593,XFMR-013593,FDR-0042,SUB-010,lateral_underground,1/0 AL,A,0.202,1068.1,0.5606,0.5221,0.5345,230,13.8,1,0,,closed
EDGE-027633,JCT-FDR-0042-001,FUSE-XFMR-013594,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.037,193.2,0.6136,0.5204,0.5345,230,13.8,2,1,,closed
EDGE-027634,FUSE-XFMR-013594,XFMR-013594,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.207,1095.1,0.5922,0.5199,0.5345,230,13.8,2,1,,closed
EDGE-027635,JCT-FDR-0042-001,FUSE-XFMR-013595,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.037,196.4,0.274,0.3976,0.3655,340,13.8,1,1,,closed
EDGE-027636,FUSE-XFMR-013595,XFMR-013595,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.211,1113.0,0.2835,0.4196,0.3655,340,13.8,1,1,,closed
EDGE-027637,JCT-FDR-0042-001,FUSE-XFMR-013596,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.038,202.0,0.9579,0.4596,0.6985,150,13.8,2,1,,closed
EDGE-027638,FUSE-XFMR-013596,XFMR-013596,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.217,1144.4,0.9636,0.4675,0.6985,150,13.8,2,1,,closed
EDGE-027639,JCT-FDR-0042-001,FUSE-XFMR-013597,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.038,202.8,1.6325,0.5113,1.007,100,13.8,1,1,,closed
EDGE-027640,FUSE-XFMR-013597,XFMR-013597,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.218,1148.9,1.4469,0.5573,1.007,100,13.8,1,1,,closed
EDGE-027641,JCT-FDR-0042-001,FUSE-XFMR-013598,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.039,205.9,0.6148,0.431,0.5345,230,13.8,3,0,,closed
EDGE-027642,FUSE-XFMR-013598,XFMR-013598,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.221,1166.9,0.621,0.5076,0.5345,230,13.8,3,0,,closed
EDGE-027643,JCT-FDR-0042-001,FUSE-XFMR-013599,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.04,209.1,0.9366,0.4698,0.6985,150,13.8,2,1,,closed
EDGE-027644,FUSE-XFMR-013599,XFMR-013599,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.224,1184.8,0.8172,0.4521,0.6985,150,13.8,2,1,,closed
EDGE-027645,JCT-FDR-0042-001,JCT-FDR-0042-002,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.2987,0.4014,0.3808,340,13.8,3,1,,closed
EDGE-027646,JCT-FDR-0042-002,FUSE-XFMR-013600,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.001,4.8,0.28,0.4566,0.3655,340,13.8,3,1,,closed
EDGE-027647,FUSE-XFMR-013600,XFMR-013600,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.005,26.9,0.3142,0.3944,0.3655,340,13.8,3,1,,closed
EDGE-027648,JCT-FDR-0042-002,FUSE-XFMR-013602,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.001,4.8,0.5504,0.4364,0.5345,230,13.8,1,1,,closed
EDGE-027649,FUSE-XFMR-013602,XFMR-013602,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.005,26.9,0.5386,0.4557,0.5345,230,13.8,1,1,,closed
EDGE-027650,JCT-FDR-0042-002,FUSE-XFMR-013601,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.001,6.3,0.563,0.5079,0.5345,230,13.8,1,0,,closed
EDGE-027651,FUSE-XFMR-013601,XFMR-013601,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.007,35.9,0.5867,0.5061,0.5345,230,13.8,1,0,,closed
EDGE-027652,JCT-FDR-0042-002,FUSE-XFMR-013604,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.003,14.3,0.3016,0.4734,0.3655,340,13.8,3,1,,closed
EDGE-027653,FUSE-XFMR-013604,XFMR-013604,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.015,80.8,0.302,0.441,0.3655,340,13.8,3,1,,closed
EDGE-027654,JCT-FDR-0042-002,FUSE-XFMR-013603,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.003,13.5,1.4644,0.5554,1.007,100,13.8,2,0,,closed
EDGE-027655,FUSE-XFMR-013603,XFMR-013603,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.014,76.3,1.51,0.5126,1.007,100,13.8,2,0,,closed
EDGE-027656,JCT-FDR-0042-002,FUSE-XFMR-013605,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.004,19.0,0.5566,0.4381,0.5345,230,13.8,2,1,,closed
EDGE-027657,FUSE-XFMR-013605,XFMR-013605,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.02,107.7,0.6289,0.4508,0.5345,230,13.8,2,1,,closed
EDGE-027658,JCT-FDR-0042-002,FUSE-XFMR-013606,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.004,19.8,0.3,0.4203,0.3655,340,13.8,2,1,,closed
EDGE-027659,FUSE-XFMR-013606,XFMR-013606,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.021,112.2,0.3109,0.404,0.3655,340,13.8,2,1,,closed
EDGE-027660,JCT-FDR-0042-002,FUSE-XFMR-013607,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.005,26.1,1.6527,0.4778,1.007,100,13.8,2,1,,closed
EDGE-027661,FUSE-XFMR-013607,XFMR-013607,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.028,148.1,1.5417,0.5183,1.007,100,13.8,2,1,,closed
EDGE-027662,JCT-FDR-0042-002,FUSE-XFMR-013608,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.006,30.1,0.5615,0.4452,0.5345,230,13.8,2,1,,closed
EDGE-027663,FUSE-XFMR-013608,XFMR-013608,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.032,170.5,0.6464,0.4631,0.5345,230,13.8,2,1,,closed
EDGE-027664,JCT-FDR-0042-002,FUSE-XFMR-013609,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.006,30.9,0.3249,0.461,0.3655,340,13.8,1,1,,closed
EDGE-027665,FUSE-XFMR-013609,XFMR-013609,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.033,175.0,0.3174,0.4187,0.3655,340,13.8,1,1,,closed
EDGE-027666,JCT-FDR-0042-002,FUSE-XFMR-013610,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.006,34.1,0.6241,0.5025,0.5345,230,13.8,1,1,,closed
EDGE-027667,FUSE-XFMR-013610,XFMR-013610,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.037,193.0,0.6382,0.5239,0.5345,230,13.8,1,1,,closed
EDGE-027668,JCT-FDR-0042-002,FUSE-XFMR-013611,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.007,35.6,1.4393,0.501,1.007,100,13.8,2,0,,closed
EDGE-027669,FUSE-XFMR-013611,XFMR-013611,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.038,202.0,1.513,0.4997,1.007,100,13.8,2,0,,closed
EDGE-027670,JCT-FDR-0042-002,FUSE-XFMR-013612,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.008,41.2,0.2757,0.437,0.3655,340,13.8,1,1,,closed
EDGE-027671,FUSE-XFMR-013612,XFMR-013612,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.044,233.4,0.273,0.455,0.3655,340,13.8,1,1,,closed
EDGE-027672,JCT-FDR-0042-002,FUSE-XFMR-013613,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.009,45.1,0.2823,0.4317,0.3655,340,13.8,2,1,,closed
EDGE-027673,FUSE-XFMR-013613,XFMR-013613,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.048,255.8,0.2927,0.3946,0.3655,340,13.8,2,1,,closed
EDGE-027674,JCT-FDR-0042-002,FUSE-XFMR-013614,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.009,48.3,0.2947,0.4038,0.3655,340,13.8,2,1,,closed
EDGE-027675,FUSE-XFMR-013614,XFMR-013614,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.052,273.8,0.2716,0.4488,0.3655,340,13.8,2,1,,closed
EDGE-027676,JCT-FDR-0042-002,FUSE-XFMR-013615,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.01,50.7,1.4272,0.5172,1.007,100,13.8,2,1,,closed
EDGE-027677,FUSE-XFMR-013615,XFMR-013615,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.054,287.2,1.5975,0.5155,1.007,100,13.8,2,1,,closed
EDGE-027678,JCT-FDR-0042-002,FUSE-XFMR-013616,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.011,56.2,0.589,0.5,0.5345,230,13.8,1,1,,closed
EDGE-027679,FUSE-XFMR-013616,XFMR-013616,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.06,318.6,0.6127,0.484,0.5345,230,13.8,1,1,,closed
EDGE-027680,JCT-FDR-0042-002,FUSE-XFMR-013617,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.011,59.4,0.284,0.4112,0.3655,340,13.8,1,0,,closed
EDGE-027681,FUSE-XFMR-013617,XFMR-013617,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.064,336.6,0.3175,0.3983,0.3655,340,13.8,1,0,,closed
EDGE-027682,JCT-FDR-0042-002,FUSE-XFMR-013618,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.012,62.6,0.9791,0.5046,0.6985,150,13.8,3,1,,closed
EDGE-027683,FUSE-XFMR-013618,XFMR-013618,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.067,354.6,0.9698,0.538,0.6985,150,13.8,3,1,,closed
EDGE-027684,JCT-FDR-0042-002,FUSE-XFMR-013619,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.012,64.2,1.5262,0.4888,1.007,100,13.8,2,1,,closed
EDGE-027685,FUSE-XFMR-013619,XFMR-013619,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.069,363.5,1.649,0.4649,1.007,100,13.8,2,1,,closed
EDGE-027686,JCT-FDR-0042-002,FUSE-XFMR-013620,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.013,70.5,1.5527,0.5154,1.007,100,13.8,1,1,,closed
EDGE-027687,FUSE-XFMR-013620,XFMR-013620,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.076,399.4,1.4119,0.4804,1.007,100,13.8,1,1,,closed
EDGE-027688,JCT-FDR-0042-002,FUSE-XFMR-013621,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.014,75.2,0.5525,0.5239,0.5345,230,13.8,1,1,,closed
EDGE-027689,FUSE-XFMR-013621,XFMR-013621,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.081,426.4,0.5907,0.4677,0.5345,230,13.8,1,1,,closed
EDGE-027690,JCT-FDR-0042-002,FUSE-XFMR-013622,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.014,75.2,0.6264,0.4583,0.5345,230,13.8,2,0,,closed
EDGE-027691,FUSE-XFMR-013622,XFMR-013622,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.081,426.4,0.6491,0.5102,0.5345,230,13.8,2,0,,closed
EDGE-027692,JCT-FDR-0042-002,FUSE-XFMR-013623,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.015,79.2,0.9654,0.4908,0.6985,150,13.8,2,1,,closed
EDGE-027693,FUSE-XFMR-013623,XFMR-013623,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.085,448.8,0.8075,0.4791,0.6985,150,13.8,2,1,,closed
EDGE-027694,JCT-FDR-0042-002,FUSE-XFMR-013624,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.016,85.5,1.3854,0.5553,1.007,100,13.8,1,1,,closed
EDGE-027695,FUSE-XFMR-013624,XFMR-013624,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.092,484.7,1.5751,0.4943,1.007,100,13.8,1,1,,closed
EDGE-027696,JCT-FDR-0042-002,FUSE-XFMR-013625,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.017,87.1,0.6271,0.4451,0.5345,230,13.8,1,1,,closed
EDGE-027697,FUSE-XFMR-013625,XFMR-013625,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.093,493.7,0.5749,0.4584,0.5345,230,13.8,1,1,,closed
EDGE-027698,JCT-FDR-0042-002,FUSE-XFMR-013626,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.017,88.7,0.9714,0.5415,0.6985,150,13.8,1,1,,closed
EDGE-027699,FUSE-XFMR-013626,XFMR-013626,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.095,502.7,0.9793,0.5077,0.6985,150,13.8,1,1,,closed
EDGE-027700,JCT-FDR-0042-002,FUSE-XFMR-013627,FDR-0042,SUB-010,lateral_underground,4/0 AL,AB,0.018,92.7,0.2962,0.4172,0.3655,340,13.8,2,0,,closed
EDGE-027701,FUSE-XFMR-013627,XFMR-013627,FDR-0042,SUB-010,lateral_underground,4/0 AL,AB,0.099,525.1,0.3167,0.4049,0.3655,340,13.8,2,0,,closed
EDGE-027702,JCT-FDR-0042-002,FUSE-XFMR-013628,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.018,95.8,0.9372,0.4554,0.6985,150,13.8,2,1,,closed
EDGE-027703,FUSE-XFMR-013628,XFMR-013628,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.103,543.0,0.8363,0.4816,0.6985,150,13.8,2,1,,closed
EDGE-027704,JCT-FDR-0042-002,FUSE-XFMR-013629,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.019,99.0,0.8658,0.4932,0.6985,150,13.8,3,0,,closed
EDGE-027705,FUSE-XFMR-013629,XFMR-013629,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.106,561.0,0.8077,0.4957,0.6985,150,13.8,3,0,,closed
EDGE-027706,JCT-FDR-0042-002,FUSE-XFMR-013630,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.02,106.1,0.9774,0.5016,0.6985,150,13.8,1,1,,closed
EDGE-027707,FUSE-XFMR-013630,XFMR-013630,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.114,601.4,0.8407,0.4979,0.6985,150,13.8,1,1,,closed
EDGE-027708,JCT-FDR-0042-002,FUSE-XFMR-013631,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.02,106.9,1.6166,0.5191,1.007,100,13.8,2,1,,closed
EDGE-027709,FUSE-XFMR-013631,XFMR-013631,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.115,605.9,1.6286,0.5559,1.007,100,13.8,2,1,,closed
EDGE-027710,JCT-FDR-0042-002,FUSE-XFMR-013632,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.022,114.0,1.5821,0.5075,1.007,100,13.8,3,1,,closed
EDGE-027711,FUSE-XFMR-013632,XFMR-013632,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.122,646.3,1.5981,0.5053,1.007,100,13.8,3,1,,closed
EDGE-027712,JCT-FDR-0042-002,FUSE-XFMR-013633,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.022,116.4,0.3266,0.4756,0.3655,340,13.8,3,1,,closed
EDGE-027713,FUSE-XFMR-013633,XFMR-013633,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.125,659.7,0.2964,0.398,0.3655,340,13.8,3,1,,closed
EDGE-027714,JCT-FDR-0042-002,FUSE-XFMR-013635,FDR-0042,SUB-010,lateral_underground,1/0 AL,C,0.023,120.4,0.5346,0.4799,0.5345,230,13.8,1,0,,closed
EDGE-027715,FUSE-XFMR-013635,XFMR-013635,FDR-0042,SUB-010,lateral_underground,1/0 AL,C,0.129,682.2,0.5771,0.4743,0.5345,230,13.8,1,0,,closed
EDGE-027716,JCT-FDR-0042-002,FUSE-XFMR-013634,FDR-0042,SUB-010,lateral_underground,#4 CU,BC,0.023,121.2,1.5244,0.4895,1.007,100,13.8,2,0,,closed
EDGE-027717,FUSE-XFMR-013634,XFMR-013634,FDR-0042,SUB-010,lateral_underground,#4 CU,BC,0.13,686.7,1.4573,0.5461,1.007,100,13.8,2,0,,closed
EDGE-027718,JCT-FDR-0042-002,FUSE-XFMR-013636,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.024,125.9,0.3101,0.3952,0.3655,340,13.8,1,1,,closed
EDGE-027719,FUSE-XFMR-013636,XFMR-013636,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.135,713.6,0.2727,0.443,0.3655,340,13.8,1,1,,closed
EDGE-027720,JCT-FDR-0042-002,FUSE-XFMR-013637,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.025,131.5,0.2911,0.3908,0.3655,340,13.8,2,1,,closed
EDGE-027721,FUSE-XFMR-013637,XFMR-013637,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.141,745.0,0.2745,0.4228,0.3655,340,13.8,2,1,,closed
EDGE-027722,JCT-FDR-0042-002,FUSE-XFMR-013638,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.025,133.1,0.2885,0.4112,0.3655,340,13.8,3,1,,closed
EDGE-027723,FUSE-XFMR-013638,XFMR-013638,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.143,754.0,0.275,0.4315,0.3655,340,13.8,3,1,,closed
EDGE-027724,JCT-FDR-0042-002,FUSE-XFMR-013639,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.026,137.8,1.3978,0.5564,1.007,100,13.8,2,1,,closed
EDGE-027725,FUSE-XFMR-013639,XFMR-013639,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.148,780.9,1.4085,0.4945,1.007,100,13.8,2,1,,closed
EDGE-027726,JCT-FDR-0042-002,FUSE-XFMR-013640,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.026,139.4,0.3019,0.4333,0.3655,340,13.8,2,1,,closed
EDGE-027727,FUSE-XFMR-013640,XFMR-013640,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.15,789.9,0.298,0.455,0.3655,340,13.8,2,1,,closed
EDGE-027728,JCT-FDR-0042-002,FUSE-XFMR-013641,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.027,141.0,0.2899,0.4514,0.3655,340,13.8,2,0,,closed
EDGE-027729,FUSE-XFMR-013641,XFMR-013641,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.151,798.9,0.2887,0.4324,0.3655,340,13.8,2,0,,closed
EDGE-027730,JCT-FDR-0042-002,FUSE-XFMR-013642,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.028,146.5,0.591,0.4929,0.5345,230,13.8,2,1,,closed
EDGE-027731,FUSE-XFMR-013642,XFMR-013642,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.157,830.3,0.6478,0.5001,0.5345,230,13.8,2,1,,closed
EDGE-027732,JCT-FDR-0042-002,FUSE-XFMR-013643,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.028,149.7,0.2681,0.4506,0.3655,340,13.8,2,1,,closed
EDGE-027733,FUSE-XFMR-013643,XFMR-013643,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.161,848.2,0.2902,0.4528,0.3655,340,13.8,2,1,,closed
EDGE-027734,JCT-FDR-0042-002,FUSE-XFMR-013644,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.029,152.9,0.3228,0.4495,0.3655,340,13.8,2,1,,closed
EDGE-027735,FUSE-XFMR-013644,XFMR-013644,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.164,866.2,0.3034,0.4582,0.3655,340,13.8,2,1,,closed
EDGE-027736,JCT-FDR-0042-002,FUSE-XFMR-013645,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.03,159.2,0.3194,0.4154,0.3655,340,13.8,2,1,,closed
EDGE-027737,FUSE-XFMR-013645,XFMR-013645,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.171,902.1,0.2934,0.4489,0.3655,340,13.8,2,1,,closed
EDGE-027738,JCT-FDR-0042-002,FUSE-XFMR-013646,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.03,160.8,0.2966,0.4587,0.3655,340,13.8,1,1,,closed
EDGE-027739,FUSE-XFMR-013646,XFMR-013646,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.173,911.1,0.2881,0.414,0.3655,340,13.8,1,1,,closed
EDGE-027740,JCT-FDR-0042-002,FUSE-XFMR-013647,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.031,165.5,0.8794,0.5493,0.6985,150,13.8,1,0,,closed
EDGE-027741,FUSE-XFMR-013647,XFMR-013647,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.178,938.0,0.8082,0.5483,0.6985,150,13.8,1,0,,closed
EDGE-027742,JCT-FDR-0042-002,FUSE-XFMR-013648,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.032,167.9,0.9268,0.4869,0.6985,150,13.8,1,0,,closed
EDGE-027743,FUSE-XFMR-013648,XFMR-013648,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.18,951.5,0.9716,0.5365,0.6985,150,13.8,1,0,,closed
EDGE-027744,JCT-FDR-0042-002,FUSE-XFMR-013649,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.032,171.1,0.928,0.4851,0.6985,150,13.8,1,1,,closed
EDGE-027745,FUSE-XFMR-013649,XFMR-013649,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.184,969.4,0.9609,0.4629,0.6985,150,13.8,1,1,,closed
EDGE-027746,JCT-FDR-0042-002,FUSE-XFMR-013650,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.033,176.6,0.6464,0.504,0.5345,230,13.8,2,0,,closed
EDGE-027747,FUSE-XFMR-013650,XFMR-013650,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.19,1000.8,0.5992,0.4342,0.5345,230,13.8,2,0,,closed
EDGE-027748,JCT-FDR-0042-002,FUSE-XFMR-013651,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.034,179.8,1.5519,0.4901,1.007,100,13.8,2,1,,closed
EDGE-027749,FUSE-XFMR-013651,XFMR-013651,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.193,1018.8,1.5775,0.4829,1.007,100,13.8,2,1,,closed
EDGE-027750,JCT-FDR-0042-002,FUSE-XFMR-013653,FDR-0042,SUB-010,lateral_underground,#4 CU,BC,0.035,183.7,1.4705,0.4754,1.007,100,13.8,2,0,,closed
EDGE-027751,FUSE-XFMR-013653,XFMR-013653,FDR-0042,SUB-010,lateral_underground,#4 CU,BC,0.197,1041.2,1.4456,0.5194,1.007,100,13.8,2,0,,closed
EDGE-027752,JCT-FDR-0042-002,FUSE-XFMR-013652,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.035,183.7,0.6241,0.4921,0.5345,230,13.8,2,1,,closed
EDGE-027753,FUSE-XFMR-013652,XFMR-013652,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.197,1041.2,0.6384,0.4603,0.5345,230,13.8,2,1,,closed
EDGE-027754,JCT-FDR-0042-002,FUSE-XFMR-013654,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.036,191.7,0.6503,0.4652,0.5345,230,13.8,1,1,,closed
EDGE-027755,FUSE-XFMR-013654,XFMR-013654,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.206,1086.1,0.5487,0.4549,0.5345,230,13.8,1,1,,closed
EDGE-027756,JCT-FDR-0042-002,FUSE-XFMR-013655,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.037,193.2,0.9644,0.4588,0.6985,150,13.8,3,1,,closed
EDGE-027757,FUSE-XFMR-013655,XFMR-013655,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.207,1095.1,0.9458,0.4598,0.6985,150,13.8,3,1,,closed
EDGE-027758,JCT-FDR-0042-002,FUSE-XFMR-013656,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.037,194.8,1.4561,0.4738,1.007,100,13.8,3,1,,closed
EDGE-027759,FUSE-XFMR-013656,XFMR-013656,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.209,1104.0,1.3706,0.4921,1.007,100,13.8,3,1,,closed
EDGE-027760,JCT-FDR-0042-002,FUSE-XFMR-013657,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.038,198.8,1.532,0.5329,1.007,100,13.8,3,1,,closed
EDGE-027761,FUSE-XFMR-013657,XFMR-013657,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.213,1126.5,1.5788,0.534,1.007,100,13.8,3,1,,closed
EDGE-027762,JCT-FDR-0042-002,FUSE-XFMR-013658,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.039,203.5,0.949,0.455,0.6985,150,13.8,2,1,,closed
EDGE-027763,FUSE-XFMR-013658,XFMR-013658,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.218,1153.4,0.9151,0.5051,0.6985,150,13.8,2,1,,closed
EDGE-027764,JCT-FDR-0042-002,FUSE-XFMR-013659,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.039,206.7,1.4865,0.5114,1.007,100,13.8,3,1,,closed
EDGE-027765,FUSE-XFMR-013659,XFMR-013659,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.222,1171.4,1.6467,0.5256,1.007,100,13.8,3,1,,closed
EDGE-027766,JCT-FDR-0042-002,FUSE-XFMR-013660,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.04,212.3,1.5159,0.4678,1.007,100,13.8,1,0,,closed
EDGE-027767,FUSE-XFMR-013660,XFMR-013660,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.228,1202.8,1.6263,0.5562,1.007,100,13.8,1,0,,closed
EDGE-027768,JCT-FDR-0042-002,JCT-FDR-0042-003,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.27,1425.6,0.294,0.4435,0.358,340,13.8,3,1,,closed
EDGE-027769,JCT-FDR-0042-003,FUSE-XFMR-013661,FDR-0042,SUB-010,lateral_underground,4/0 AL,B,0.001,4.8,0.3115,0.4398,0.3655,340,13.8,1,0,,closed
EDGE-027770,FUSE-XFMR-013661,XFMR-013661,FDR-0042,SUB-010,lateral_underground,4/0 AL,B,0.005,26.9,0.2785,0.4648,0.3655,340,13.8,1,0,,closed
EDGE-027771,JCT-FDR-0042-003,FUSE-XFMR-013662,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.001,4.8,0.6301,0.4698,0.5345,230,13.8,3,0,,closed
EDGE-027772,FUSE-XFMR-013662,XFMR-013662,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.005,26.9,0.5354,0.4769,0.5345,230,13.8,3,0,,closed
EDGE-027773,JCT-FDR-0042-003,FUSE-XFMR-013663,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.002,9.5,0.9087,0.4867,0.6985,150,13.8,1,1,,closed
EDGE-027774,FUSE-XFMR-013663,XFMR-013663,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.01,53.9,0.9779,0.483,0.6985,150,13.8,1,1,,closed
EDGE-027775,JCT-FDR-0042-003,FUSE-XFMR-013664,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.002,12.7,0.9409,0.5483,0.6985,150,13.8,2,1,,closed
EDGE-027776,FUSE-XFMR-013664,XFMR-013664,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.014,71.8,0.9071,0.5329,0.6985,150,13.8,2,1,,closed
EDGE-027777,JCT-FDR-0042-003,FUSE-XFMR-013665,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.003,14.3,0.65,0.4518,0.5345,230,13.8,1,1,,closed
EDGE-027778,FUSE-XFMR-013665,XFMR-013665,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.015,80.8,0.6401,0.4489,0.5345,230,13.8,1,1,,closed
EDGE-027779,JCT-FDR-0042-003,FUSE-XFMR-013666,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.003,18.2,0.2872,0.4612,0.3655,340,13.8,1,0,,closed
EDGE-027780,FUSE-XFMR-013666,XFMR-013666,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.02,103.2,0.314,0.4758,0.3655,340,13.8,1,0,,closed
EDGE-027781,JCT-FDR-0042-003,FUSE-XFMR-013667,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.004,21.4,1.4323,0.5348,1.007,100,13.8,1,1,,closed
EDGE-027782,FUSE-XFMR-013667,XFMR-013667,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.023,121.2,1.5745,0.5592,1.007,100,13.8,1,1,,closed
EDGE-027783,JCT-FDR-0042-003,FUSE-XFMR-013668,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.005,25.3,0.9701,0.461,0.6985,150,13.8,2,1,,closed
EDGE-027784,FUSE-XFMR-013668,XFMR-013668,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.027,143.6,0.9417,0.4658,0.6985,150,13.8,2,1,,closed
EDGE-027785,JCT-FDR-0042-003,FUSE-XFMR-013669,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.005,26.9,0.8601,0.5331,0.6985,150,13.8,1,1,,closed
EDGE-027786,FUSE-XFMR-013669,XFMR-013669,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.029,152.6,0.8757,0.5368,0.6985,150,13.8,1,1,,closed
EDGE-027787,JCT-FDR-0042-003,FUSE-XFMR-013670,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.005,28.5,0.5838,0.5181,0.5345,230,13.8,1,0,,closed
EDGE-027788,FUSE-XFMR-013670,XFMR-013670,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.031,161.6,0.6266,0.4986,0.5345,230,13.8,1,0,,closed
EDGE-027789,JCT-FDR-0042-003,FUSE-XFMR-013671,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.006,31.7,0.9059,0.5221,0.6985,150,13.8,1,1,,closed
EDGE-027790,FUSE-XFMR-013671,XFMR-013671,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.034,179.5,0.9127,0.541,0.6985,150,13.8,1,1,,closed
EDGE-027791,JCT-FDR-0042-003,FUSE-XFMR-013672,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.007,38.0,1.5862,0.4605,1.007,100,13.8,1,1,,closed
EDGE-027792,FUSE-XFMR-013672,XFMR-013672,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.041,215.4,1.3949,0.4781,1.007,100,13.8,1,1,,closed
EDGE-027793,JCT-FDR-0042-003,FUSE-XFMR-013673,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.008,42.0,1.4059,0.5343,1.007,100,13.8,1,1,,closed
EDGE-027794,FUSE-XFMR-013673,XFMR-013673,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.045,237.9,1.5107,0.4858,1.007,100,13.8,1,1,,closed
EDGE-027795,JCT-FDR-0042-003,FUSE-XFMR-013674,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.009,45.9,0.976,0.521,0.6985,150,13.8,1,1,,closed
EDGE-027796,FUSE-XFMR-013674,XFMR-013674,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.049,260.3,0.8722,0.5106,0.6985,150,13.8,1,1,,closed
EDGE-027797,JCT-FDR-0042-003,FUSE-XFMR-013675,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.009,47.5,0.2829,0.4129,0.3655,340,13.8,1,1,,closed
EDGE-027798,FUSE-XFMR-013675,XFMR-013675,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.051,269.3,0.2826,0.4103,0.3655,340,13.8,1,1,,closed
EDGE-027799,JCT-FDR-0042-003,FUSE-XFMR-013676,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.009,49.9,1.5362,0.4937,1.007,100,13.8,3,1,,closed
EDGE-027800,FUSE-XFMR-013676,XFMR-013676,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.054,282.7,1.5893,0.5217,1.007,100,13.8,3,1,,closed
EDGE-027801,JCT-FDR-0042-003,FUSE-XFMR-013677,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.01,53.1,0.849,0.4819,0.6985,150,13.8,1,1,,closed
EDGE-027802,FUSE-XFMR-013677,XFMR-013677,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.057,300.7,0.8183,0.4838,0.6985,150,13.8,1,1,,closed
EDGE-027803,JCT-FDR-0042-003,FUSE-XFMR-013679,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.011,60.2,0.9481,0.5179,0.6985,150,13.8,1,1,,closed
EDGE-027804,FUSE-XFMR-013679,XFMR-013679,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.065,341.1,0.95,0.5035,0.6985,150,13.8,1,1,,closed
EDGE-027805,JCT-FDR-0042-003,FUSE-XFMR-013678,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.011,60.2,0.2919,0.4681,0.3655,340,13.8,2,1,,closed
EDGE-027806,FUSE-XFMR-013678,XFMR-013678,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.065,341.1,0.3227,0.4617,0.3655,340,13.8,2,1,,closed
EDGE-027807,JCT-FDR-0042-003,FUSE-XFMR-013680,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.012,63.4,0.9422,0.4908,0.6985,150,13.8,1,1,,closed
EDGE-027808,FUSE-XFMR-013680,XFMR-013680,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.068,359.0,0.9472,0.457,0.6985,150,13.8,1,1,,closed
EDGE-027809,JCT-FDR-0042-003,FUSE-XFMR-013681,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.013,67.3,0.5527,0.4841,0.5345,230,13.8,2,1,,closed
EDGE-027810,FUSE-XFMR-013681,XFMR-013681,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.072,381.5,0.6227,0.4718,0.5345,230,13.8,2,1,,closed
EDGE-027811,JCT-FDR-0042-003,FUSE-XFMR-013682,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.014,72.1,0.5884,0.4592,0.5345,230,13.8,2,1,,closed
EDGE-027812,FUSE-XFMR-013682,XFMR-013682,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.077,408.4,0.5958,0.5156,0.5345,230,13.8,2,1,,closed
EDGE-027813,JCT-FDR-0042-003,FUSE-XFMR-013683,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.014,74.4,0.8853,0.4818,0.6985,150,13.8,1,1,,closed
EDGE-027814,FUSE-XFMR-013683,XFMR-013683,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.08,421.9,0.8439,0.4525,0.6985,150,13.8,1,1,,closed
EDGE-027815,JCT-FDR-0042-003,FUSE-XFMR-013684,FDR-0042,SUB-010,lateral_underground,4/0 AL,B,0.015,79.2,0.2786,0.4267,0.3655,340,13.8,1,0,,closed
EDGE-027816,FUSE-XFMR-013684,XFMR-013684,FDR-0042,SUB-010,lateral_underground,4/0 AL,B,0.085,448.8,0.2706,0.4443,0.3655,340,13.8,1,0,,closed
EDGE-027817,JCT-FDR-0042-003,FUSE-XFMR-013685,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.015,80.0,0.6167,0.4525,0.5345,230,13.8,2,1,,closed
EDGE-027818,FUSE-XFMR-013685,XFMR-013685,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.086,453.3,0.5823,0.5214,0.5345,230,13.8,2,1,,closed
EDGE-027819,JCT-FDR-0042-003,FUSE-XFMR-013686,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.016,86.3,1.4882,0.476,1.007,100,13.8,1,0,,closed
EDGE-027820,FUSE-XFMR-013686,XFMR-013686,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.093,489.2,1.4362,0.4662,1.007,100,13.8,1,0,,closed
EDGE-027821,JCT-FDR-0042-003,FUSE-XFMR-013687,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.017,88.7,0.5938,0.4364,0.5345,230,13.8,2,1,,closed
EDGE-027822,FUSE-XFMR-013687,XFMR-013687,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.095,502.7,0.6031,0.4586,0.5345,230,13.8,2,1,,closed
EDGE-027823,JCT-FDR-0042-003,FUSE-XFMR-013688,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.017,91.9,1.5027,0.5146,1.007,100,13.8,2,1,,closed
EDGE-027824,FUSE-XFMR-013688,XFMR-013688,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.099,520.6,1.413,0.5061,1.007,100,13.8,2,1,,closed
EDGE-027825,JCT-FDR-0042-003,FUSE-XFMR-013689,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.019,99.8,0.8376,0.5297,0.6985,150,13.8,1,0,,closed
EDGE-027826,FUSE-XFMR-013689,XFMR-013689,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.107,565.5,0.8696,0.503,0.6985,150,13.8,1,0,,closed
EDGE-027827,JCT-FDR-0042-003,FUSE-XFMR-013691,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.019,101.4,0.2998,0.4149,0.3655,340,13.8,2,1,,closed
EDGE-027828,FUSE-XFMR-013691,XFMR-013691,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.109,574.5,0.2702,0.3916,0.3655,340,13.8,2,1,,closed
EDGE-027829,JCT-FDR-0042-003,FUSE-XFMR-013690,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.019,102.2,0.6152,0.4511,0.5345,230,13.8,3,1,,closed
EDGE-027830,FUSE-XFMR-013690,XFMR-013690,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.11,579.0,0.5489,0.487,0.5345,230,13.8,3,1,,closed
EDGE-027831,JCT-FDR-0042-003,FUSE-XFMR-013692,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.02,106.1,0.2856,0.4527,0.3655,340,13.8,1,1,,closed
EDGE-027832,FUSE-XFMR-013692,XFMR-013692,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.114,601.4,0.32,0.4335,0.3655,340,13.8,1,1,,closed
EDGE-027833,JCT-FDR-0042-003,FUSE-XFMR-013693,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.021,109.3,0.8819,0.4577,0.6985,150,13.8,3,1,,closed
EDGE-027834,FUSE-XFMR-013693,XFMR-013693,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.117,619.3,0.8079,0.5322,0.6985,150,13.8,3,1,,closed
EDGE-027835,JCT-FDR-0042-003,FUSE-XFMR-013694,FDR-0042,SUB-010,lateral_underground,1/0 AL,C,0.022,116.4,0.6089,0.4993,0.5345,230,13.8,1,0,,closed
EDGE-027836,FUSE-XFMR-013694,XFMR-013694,FDR-0042,SUB-010,lateral_underground,1/0 AL,C,0.125,659.7,0.6082,0.4997,0.5345,230,13.8,1,0,,closed
EDGE-027837,JCT-FDR-0042-003,FUSE-XFMR-013695,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.022,118.0,0.9247,0.5518,0.6985,150,13.8,1,1,,closed
EDGE-027838,FUSE-XFMR-013695,XFMR-013695,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.127,668.7,0.9127,0.5035,0.6985,150,13.8,1,1,,closed
