edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-027839,JCT-FDR-0042-003,FUSE-XFMR-013696,FDR-0042,SUB-010,lateral_underground,1/0 AL,A,0.023,123.6,0.6182,0.4683,0.5345,230,13.8,1,0,,closed
EDGE-027840,FUSE-XFMR-013696,XFMR-013696,FDR-0042,SUB-010,lateral_underground,1/0 AL,A,0.133,700.1,0.648,0.4511,0.5345,230,13.8,1,0,,closed
EDGE-027841,JCT-FDR-0042-003,FUSE-XFMR-013698,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.024,125.9,0.5583,0.4639,0.5345,230,13.8,1,1,,closed
EDGE-027842,FUSE-XFMR-013698,XFMR-013698,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.135,713.6,0.5375,0.4839,0.5345,230,13.8,1,1,,closed
EDGE-027843,JCT-FDR-0042-003,FUSE-XFMR-013697,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.024,125.9,0.634,0.4549,0.5345,230,13.8,2,1,,closed
EDGE-027844,FUSE-XFMR-013697,XFMR-013697,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.135,713.6,0.5559,0.4314,0.5345,230,13.8,2,1,,closed
EDGE-027845,JCT-FDR-0042-003,FUSE-XFMR-013699,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.025,129.9,0.5758,0.4531,0.5345,230,13.8,1,1,,closed
EDGE-027846,FUSE-XFMR-013699,XFMR-013699,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.139,736.0,0.5512,0.4571,0.5345,230,13.8,1,1,,closed
EDGE-027847,JCT-FDR-0042-003,FUSE-XFMR-013700,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.026,135.4,1.5401,0.4857,1.007,100,13.8,1,1,,closed
EDGE-027848,FUSE-XFMR-013700,XFMR-013700,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.145,767.4,1.5555,0.5446,1.007,100,13.8,1,1,,closed
EDGE-027849,JCT-FDR-0042-003,FUSE-XFMR-013701,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.026,138.6,0.2924,0.4099,0.3655,340,13.8,2,1,,closed
EDGE-027850,FUSE-XFMR-013701,XFMR-013701,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.149,785.4,0.275,0.4089,0.3655,340,13.8,2,1,,closed
EDGE-027851,JCT-FDR-0042-003,FUSE-XFMR-013702,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.027,143.4,0.8908,0.5312,0.6985,150,13.8,2,0,,closed
EDGE-027852,FUSE-XFMR-013702,XFMR-013702,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.154,812.3,0.9136,0.5029,0.6985,150,13.8,2,0,,closed
EDGE-027853,JCT-FDR-0042-003,FUSE-XFMR-013703,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.028,147.3,0.2959,0.4612,0.3655,340,13.8,1,0,,closed
EDGE-027854,FUSE-XFMR-013703,XFMR-013703,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.158,834.8,0.3116,0.4234,0.3655,340,13.8,1,0,,closed
EDGE-027855,JCT-FDR-0042-003,FUSE-XFMR-013704,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.028,148.9,0.2876,0.4069,0.3655,340,13.8,3,1,,closed
EDGE-027856,FUSE-XFMR-013704,XFMR-013704,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.16,843.7,0.2964,0.4668,0.3655,340,13.8,3,1,,closed
EDGE-027857,JCT-FDR-0042-003,FUSE-XFMR-013705,FDR-0042,SUB-010,lateral_underground,4/0 AL,AB,0.029,151.3,0.2956,0.4436,0.3655,340,13.8,2,0,,closed
EDGE-027858,FUSE-XFMR-013705,XFMR-013705,FDR-0042,SUB-010,lateral_underground,4/0 AL,AB,0.162,857.2,0.2766,0.414,0.3655,340,13.8,2,0,,closed
EDGE-027859,JCT-FDR-0042-003,FUSE-XFMR-013706,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AC,0.03,158.4,0.8451,0.5486,0.6985,150,13.8,2,0,,closed
EDGE-027860,FUSE-XFMR-013706,XFMR-013706,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AC,0.17,897.6,0.8346,0.5222,0.6985,150,13.8,2,0,,closed
EDGE-027861,JCT-FDR-0042-003,FUSE-XFMR-013707,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.031,161.6,0.627,0.4618,0.5345,230,13.8,2,1,,closed
EDGE-027862,FUSE-XFMR-013707,XFMR-013707,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.173,915.6,0.5496,0.5231,0.5345,230,13.8,2,1,,closed
EDGE-027863,JCT-FDR-0042-003,FUSE-XFMR-013708,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.031,161.6,1.6034,0.5118,1.007,100,13.8,1,1,,closed
EDGE-027864,FUSE-XFMR-013708,XFMR-013708,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.173,915.6,1.3833,0.5109,1.007,100,13.8,1,1,,closed
EDGE-027865,JCT-FDR-0042-003,FUSE-XFMR-013709,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.031,165.5,0.5496,0.4925,0.5345,230,13.8,1,1,,closed
EDGE-027866,FUSE-XFMR-013709,XFMR-013709,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.178,938.0,0.5866,0.4966,0.5345,230,13.8,1,1,,closed
EDGE-027867,JCT-FDR-0042-003,FUSE-XFMR-013710,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.033,171.9,1.4176,0.4904,1.007,100,13.8,3,1,,closed
EDGE-027868,FUSE-XFMR-013710,XFMR-013710,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.184,973.9,1.5883,0.5538,1.007,100,13.8,3,1,,closed
EDGE-027869,JCT-FDR-0042-003,FUSE-XFMR-013711,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.033,174.2,0.5477,0.4407,0.5345,230,13.8,1,1,,closed
EDGE-027870,FUSE-XFMR-013711,XFMR-013711,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.187,987.4,0.5674,0.5184,0.5345,230,13.8,1,1,,closed
EDGE-027871,JCT-FDR-0042-003,FUSE-XFMR-013712,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.034,177.4,1.486,0.4806,1.007,100,13.8,3,1,,closed
EDGE-027872,FUSE-XFMR-013712,XFMR-013712,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.19,1005.3,1.3729,0.4889,1.007,100,13.8,3,1,,closed
EDGE-027873,JCT-FDR-0042-003,FUSE-XFMR-013713,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.034,179.8,0.581,0.4899,0.5345,230,13.8,1,0,,closed
EDGE-027874,FUSE-XFMR-013713,XFMR-013713,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.193,1018.8,0.5608,0.4676,0.5345,230,13.8,1,0,,closed
EDGE-027875,JCT-FDR-0042-003,FUSE-XFMR-013714,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.035,184.5,0.9706,0.5002,0.6985,150,13.8,2,0,,closed
EDGE-027876,FUSE-XFMR-013714,XFMR-013714,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.198,1045.7,0.8212,0.4638,0.6985,150,13.8,2,0,,closed
EDGE-027877,JCT-FDR-0042-003,FUSE-XFMR-013715,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.036,187.7,0.5434,0.4784,0.5345,230,13.8,1,1,,closed
EDGE-027878,FUSE-XFMR-013715,XFMR-013715,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.201,1063.7,0.5868,0.4519,0.5345,230,13.8,1,1,,closed
EDGE-027879,JCT-FDR-0042-003,FUSE-XFMR-013716,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.036,190.1,0.6143,0.4851,0.5345,230,13.8,2,1,,closed
EDGE-027880,FUSE-XFMR-013716,XFMR-013716,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.204,1077.1,0.6311,0.4396,0.5345,230,13.8,2,1,,closed
EDGE-027881,JCT-FDR-0042-003,FUSE-XFMR-013717,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.037,193.2,1.5329,0.5032,1.007,100,13.8,1,0,,closed
EDGE-027882,FUSE-XFMR-013717,XFMR-013717,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.207,1095.1,1.5554,0.4727,1.007,100,13.8,1,0,,closed
EDGE-027883,JCT-FDR-0042-003,FUSE-XFMR-013718,FDR-0042,SUB-010,lateral_underground,1/0 AL,C,0.037,198.0,0.5444,0.4837,0.5345,230,13.8,1,0,,closed
EDGE-027884,FUSE-XFMR-013718,XFMR-013718,FDR-0042,SUB-010,lateral_underground,1/0 AL,C,0.212,1122.0,0.6416,0.498,0.5345,230,13.8,1,0,,closed
EDGE-027885,JCT-FDR-0042-003,FUSE-XFMR-013719,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.038,202.0,0.5956,0.4443,0.5345,230,13.8,3,0,,closed
EDGE-027886,FUSE-XFMR-013719,XFMR-013719,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.217,1144.4,0.618,0.4676,0.5345,230,13.8,3,0,,closed
EDGE-027887,JCT-FDR-0042-003,FUSE-XFMR-013720,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.039,206.7,0.2949,0.4172,0.3655,340,13.8,1,1,,closed
EDGE-027888,FUSE-XFMR-013720,XFMR-013720,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.222,1171.4,0.3137,0.4224,0.3655,340,13.8,1,1,,closed
EDGE-027889,JCT-FDR-0042-003,FUSE-XFMR-013721,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.04,210.7,0.559,0.4343,0.5345,230,13.8,2,0,,closed
EDGE-027890,FUSE-XFMR-013721,XFMR-013721,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.226,1193.8,0.5754,0.4621,0.5345,230,13.8,2,0,,closed
EDGE-027891,JCT-FDR-0042-003,JCT-FDR-0042-004,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.27,1425.6,0.3253,0.4339,0.3722,340,13.8,3,1,,closed
EDGE-027892,JCT-FDR-0042-004,FUSE-XFMR-013722,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.001,4.8,1.4936,0.5552,1.007,100,13.8,2,1,,closed
EDGE-027893,FUSE-XFMR-013722,XFMR-013722,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.005,26.9,1.4615,0.5301,1.007,100,13.8,2,1,,closed
EDGE-027894,JCT-FDR-0042-004,FUSE-XFMR-013723,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.001,7.1,0.3054,0.4724,0.3655,340,13.8,3,1,,closed
EDGE-027895,FUSE-XFMR-013723,XFMR-013723,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.008,40.4,0.2724,0.3977,0.3655,340,13.8,3,1,,closed
EDGE-027896,JCT-FDR-0042-004,FUSE-XFMR-013725,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.002,11.1,1.4393,0.5193,1.007,100,13.8,2,1,,closed
EDGE-027897,FUSE-XFMR-013725,XFMR-013725,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.012,62.8,1.5133,0.5551,1.007,100,13.8,2,1,,closed
EDGE-027898,JCT-FDR-0042-004,FUSE-XFMR-013724,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.002,9.5,1.6184,0.5,1.007,100,13.8,2,0,,closed
EDGE-027899,FUSE-XFMR-013724,XFMR-013724,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.01,53.9,1.5605,0.4615,1.007,100,13.8,2,0,,closed
EDGE-027900,JCT-FDR-0042-004,FUSE-XFMR-013726,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.002,12.7,0.5681,0.4484,0.5345,230,13.8,2,1,,closed
EDGE-027901,FUSE-XFMR-013726,XFMR-013726,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.014,71.8,0.6452,0.4609,0.5345,230,13.8,2,1,,closed
EDGE-027902,JCT-FDR-0042-004,FUSE-XFMR-013727,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.004,19.0,0.2901,0.4542,0.3655,340,13.8,2,1,,closed
EDGE-027903,FUSE-XFMR-013727,XFMR-013727,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.02,107.7,0.3185,0.476,0.3655,340,13.8,2,1,,closed
EDGE-027904,JCT-FDR-0042-004,FUSE-XFMR-013728,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.004,19.8,1.6477,0.519,1.007,100,13.8,1,1,,closed
EDGE-027905,FUSE-XFMR-013728,XFMR-013728,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.021,112.2,1.3678,0.5466,1.007,100,13.8,1,1,,closed
EDGE-027906,JCT-FDR-0042-004,FUSE-XFMR-013729,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.004,23.0,0.8577,0.4901,0.6985,150,13.8,1,0,,closed
EDGE-027907,FUSE-XFMR-013729,XFMR-013729,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.025,130.2,0.9394,0.5251,0.6985,150,13.8,1,0,,closed
EDGE-027908,JCT-FDR-0042-004,FUSE-XFMR-013730,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.005,28.5,0.9426,0.5205,0.6985,150,13.8,2,0,,closed
EDGE-027909,FUSE-XFMR-013730,XFMR-013730,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.031,161.6,0.8691,0.509,0.6985,150,13.8,2,0,,closed
EDGE-027910,JCT-FDR-0042-004,FUSE-XFMR-013731,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.006,30.9,1.4439,0.5093,1.007,100,13.8,2,1,,closed
EDGE-027911,FUSE-XFMR-013731,XFMR-013731,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.033,175.0,1.3878,0.5159,1.007,100,13.8,2,1,,closed
EDGE-027912,JCT-FDR-0042-004,FUSE-XFMR-013732,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.006,33.3,0.955,0.5159,0.6985,150,13.8,2,1,,closed
EDGE-027913,FUSE-XFMR-013732,XFMR-013732,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.834,0.4751,0.6985,150,13.8,2,1,,closed
EDGE-027914,JCT-FDR-0042-004,FUSE-XFMR-013733,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.008,41.2,0.919,0.5148,0.6985,150,13.8,1,1,,closed
EDGE-027915,FUSE-XFMR-013733,XFMR-013733,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.044,233.4,0.8743,0.4953,0.6985,150,13.8,1,1,,closed
EDGE-027916,JCT-FDR-0042-004,FUSE-XFMR-013734,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.008,42.0,0.8715,0.5209,0.6985,150,13.8,2,1,,closed
EDGE-027917,FUSE-XFMR-013734,XFMR-013734,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.045,237.9,0.9183,0.4929,0.6985,150,13.8,2,1,,closed
EDGE-027918,JCT-FDR-0042-004,FUSE-XFMR-013735,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.008,43.6,1.4785,0.4857,1.007,100,13.8,1,1,,closed
EDGE-027919,FUSE-XFMR-013735,XFMR-013735,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.047,246.8,1.6109,0.4716,1.007,100,13.8,1,1,,closed
EDGE-027920,JCT-FDR-0042-004,FUSE-XFMR-013736,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.01,50.7,0.2821,0.4463,0.3655,340,13.8,1,1,,closed
EDGE-027921,FUSE-XFMR-013736,XFMR-013736,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.054,287.2,0.3134,0.4543,0.3655,340,13.8,1,1,,closed
EDGE-027922,JCT-FDR-0042-004,FUSE-XFMR-013737,FDR-0042,SUB-010,lateral_underground,4/0 AL,B,0.01,52.3,0.2779,0.4736,0.3655,340,13.8,1,0,,closed
EDGE-027923,FUSE-XFMR-013737,XFMR-013737,FDR-0042,SUB-010,lateral_underground,4/0 AL,B,0.056,296.2,0.3058,0.4264,0.3655,340,13.8,1,0,,closed
EDGE-027924,JCT-FDR-0042-004,FUSE-XFMR-013738,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.011,57.8,0.5859,0.4971,0.5345,230,13.8,1,1,,closed
EDGE-027925,FUSE-XFMR-013738,XFMR-013738,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.062,327.6,0.6352,0.4491,0.5345,230,13.8,1,1,,closed
EDGE-027926,JCT-FDR-0042-004,FUSE-XFMR-013739,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.011,59.4,0.6336,0.5038,0.5345,230,13.8,1,1,,closed
EDGE-027927,FUSE-XFMR-013739,XFMR-013739,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.064,336.6,0.643,0.4784,0.5345,230,13.8,1,1,,closed
EDGE-027928,JCT-FDR-0042-004,FUSE-XFMR-013740,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.012,61.8,1.3674,0.4617,1.007,100,13.8,1,1,,closed
EDGE-027929,FUSE-XFMR-013740,XFMR-013740,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.066,350.1,1.5665,0.5544,1.007,100,13.8,1,1,,closed
EDGE-027930,JCT-FDR-0042-004,FUSE-XFMR-013741,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.012,65.7,0.6458,0.5001,0.5345,230,13.8,1,1,,closed
EDGE-027931,FUSE-XFMR-013741,XFMR-013741,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.071,372.5,0.5368,0.5245,0.5345,230,13.8,1,1,,closed
EDGE-027932,JCT-FDR-0042-004,FUSE-XFMR-013742,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.013,70.5,0.8373,0.5457,0.6985,150,13.8,1,1,,closed
EDGE-027933,FUSE-XFMR-013742,XFMR-013742,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.076,399.4,0.8851,0.4812,0.6985,150,13.8,1,1,,closed
EDGE-027934,JCT-FDR-0042-004,FUSE-XFMR-013743,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.014,74.4,0.583,0.5158,0.5345,230,13.8,2,0,,closed
EDGE-027935,FUSE-XFMR-013743,XFMR-013743,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.08,421.9,0.5521,0.4894,0.5345,230,13.8,2,0,,closed
EDGE-027936,JCT-FDR-0042-004,FUSE-XFMR-013744,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.014,75.2,0.2832,0.457,0.3655,340,13.8,2,1,,closed
EDGE-027937,FUSE-XFMR-013744,XFMR-013744,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.081,426.4,0.318,0.46,0.3655,340,13.8,2,1,,closed
EDGE-027938,JCT-FDR-0042-004,FUSE-XFMR-013745,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.015,78.4,0.8066,0.4838,0.6985,150,13.8,2,1,,closed
EDGE-027939,FUSE-XFMR-013745,XFMR-013745,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.084,444.3,0.8476,0.5195,0.6985,150,13.8,2,1,,closed
EDGE-027940,JCT-FDR-0042-004,FUSE-XFMR-013746,FDR-0042,SUB-010,lateral_underground,#4 CU,ABC,0.016,84.0,1.4142,0.525,1.007,100,13.8,3,0,,closed
EDGE-027941,FUSE-XFMR-013746,XFMR-013746,FDR-0042,SUB-010,lateral_underground,#4 CU,ABC,0.09,475.7,1.3614,0.4696,1.007,100,13.8,3,0,,closed
EDGE-027942,JCT-FDR-0042-004,FUSE-XFMR-013747,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.017,89.5,0.6507,0.4566,0.5345,230,13.8,3,1,,closed
EDGE-027943,FUSE-XFMR-013747,XFMR-013747,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.096,507.1,0.5601,0.4509,0.5345,230,13.8,3,1,,closed
EDGE-027944,JCT-FDR-0042-004,FUSE-XFMR-013748,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.018,92.7,1.4507,0.4682,1.007,100,13.8,2,1,,closed
EDGE-027945,FUSE-XFMR-013748,XFMR-013748,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.099,525.1,1.6114,0.5512,1.007,100,13.8,2,1,,closed
EDGE-027946,JCT-FDR-0042-004,FUSE-XFMR-013749,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.018,94.2,0.5925,0.4597,0.5345,230,13.8,1,0,,closed
EDGE-027947,FUSE-XFMR-013749,XFMR-013749,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.101,534.1,0.5376,0.4586,0.5345,230,13.8,1,0,,closed
EDGE-027948,JCT-FDR-0042-004,FUSE-XFMR-013750,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.019,98.2,0.9682,0.4953,0.6985,150,13.8,2,1,,closed
EDGE-027949,FUSE-XFMR-013750,XFMR-013750,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.105,556.5,0.9472,0.4978,0.6985,150,13.8,2,1,,closed
EDGE-027950,JCT-FDR-0042-004,FUSE-XFMR-013751,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.019,102.2,0.2926,0.4047,0.3655,340,13.8,3,1,,closed
EDGE-027951,FUSE-XFMR-013751,XFMR-013751,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.11,579.0,0.2925,0.4333,0.3655,340,13.8,3,1,,closed
EDGE-027952,JCT-FDR-0042-004,FUSE-XFMR-013752,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.02,106.1,0.5941,0.46,0.5345,230,13.8,2,1,,closed
EDGE-027953,FUSE-XFMR-013752,XFMR-013752,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.114,601.4,0.562,0.4322,0.5345,230,13.8,2,1,,closed
EDGE-027954,JCT-FDR-0042-004,FUSE-XFMR-013753,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.02,106.9,0.5568,0.5029,0.5345,230,13.8,2,1,,closed
EDGE-027955,FUSE-XFMR-013753,XFMR-013753,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.115,605.9,0.5872,0.4354,0.5345,230,13.8,2,1,,closed
EDGE-027956,JCT-FDR-0042-004,FUSE-XFMR-013754,FDR-0042,SUB-010,lateral_underground,#4 CU,ABC,0.021,111.7,1.5937,0.498,1.007,100,13.8,3,0,,closed
EDGE-027957,FUSE-XFMR-013754,XFMR-013754,FDR-0042,SUB-010,lateral_underground,#4 CU,ABC,0.12,632.8,1.4917,0.5378,1.007,100,13.8,3,0,,closed
EDGE-027958,JCT-FDR-0042-004,FUSE-XFMR-013755,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.022,118.0,0.6127,0.5163,0.5345,230,13.8,2,0,,closed
EDGE-027959,FUSE-XFMR-013755,XFMR-013755,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.127,668.7,0.6105,0.4876,0.5345,230,13.8,2,0,,closed
EDGE-027960,JCT-FDR-0042-004,FUSE-XFMR-013756,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.023,121.2,0.3092,0.407,0.3655,340,13.8,1,1,,closed
EDGE-027961,FUSE-XFMR-013756,XFMR-013756,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.13,686.7,0.2835,0.4213,0.3655,340,13.8,1,1,,closed
EDGE-027962,JCT-FDR-0042-004,FUSE-XFMR-013757,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.023,121.2,0.8971,0.5376,0.6985,150,13.8,3,1,,closed
EDGE-027963,FUSE-XFMR-013757,XFMR-013757,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.13,686.7,0.8974,0.5143,0.6985,150,13.8,3,1,,closed
EDGE-027964,JCT-FDR-0042-004,FUSE-XFMR-013758,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.024,125.1,0.2972,0.4732,0.3655,340,13.8,2,1,,closed
EDGE-027965,FUSE-XFMR-013758,XFMR-013758,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.134,709.1,0.2991,0.4115,0.3655,340,13.8,2,1,,closed
EDGE-027966,JCT-FDR-0042-004,FUSE-XFMR-013759,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.024,129.1,0.2939,0.4419,0.3655,340,13.8,1,0,,closed
EDGE-027967,FUSE-XFMR-013759,XFMR-013759,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.139,731.5,0.2959,0.4442,0.3655,340,13.8,1,0,,closed
EDGE-027968,JCT-FDR-0042-004,FUSE-XFMR-013760,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.025,133.8,0.8403,0.4765,0.6985,150,13.8,2,1,,closed
EDGE-027969,FUSE-XFMR-013760,XFMR-013760,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.144,758.5,0.8727,0.4593,0.6985,150,13.8,2,1,,closed
EDGE-027970,JCT-FDR-0042-004,FUSE-XFMR-013761,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.027,140.2,0.9633,0.5147,0.6985,150,13.8,2,1,,closed
EDGE-027971,FUSE-XFMR-013761,XFMR-013761,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.15,794.4,0.8808,0.5414,0.6985,150,13.8,2,1,,closed
EDGE-027972,JCT-FDR-0042-004,FUSE-XFMR-013762,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.027,141.0,1.4346,0.5391,1.007,100,13.8,1,1,,closed
EDGE-027973,FUSE-XFMR-013762,XFMR-013762,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.151,798.9,1.4177,0.5521,1.007,100,13.8,1,1,,closed
EDGE-027974,JCT-FDR-0042-004,FUSE-XFMR-013763,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.027,144.1,0.5899,0.4781,0.5345,230,13.8,1,1,,closed
EDGE-027975,FUSE-XFMR-013763,XFMR-013763,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.155,816.8,0.5478,0.4393,0.5345,230,13.8,1,1,,closed
EDGE-027976,JCT-FDR-0042-004,FUSE-XFMR-013764,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.028,148.1,1.615,0.535,1.007,100,13.8,1,1,,closed
EDGE-027977,FUSE-XFMR-013764,XFMR-013764,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.159,839.3,1.5345,0.5456,1.007,100,13.8,1,1,,closed
EDGE-027978,JCT-FDR-0042-004,FUSE-XFMR-013765,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.029,152.1,0.8104,0.5422,0.6985,150,13.8,1,1,,closed
EDGE-027979,FUSE-XFMR-013765,XFMR-013765,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.163,861.7,0.835,0.5517,0.6985,150,13.8,1,1,,closed
EDGE-027980,JCT-FDR-0042-004,FUSE-XFMR-013767,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.03,156.8,1.5378,0.5591,1.007,100,13.8,1,1,,closed
EDGE-027981,FUSE-XFMR-013767,XFMR-013767,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.168,888.6,1.4839,0.4896,1.007,100,13.8,1,1,,closed
EDGE-027982,JCT-FDR-0042-004,FUSE-XFMR-013766,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.03,156.8,0.2879,0.453,0.3655,340,13.8,2,1,,closed
EDGE-027983,FUSE-XFMR-013766,XFMR-013766,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.168,888.6,0.2772,0.4499,0.3655,340,13.8,2,1,,closed
EDGE-027984,JCT-FDR-0042-004,FUSE-XFMR-013768,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.031,162.4,0.2704,0.422,0.3655,340,13.8,3,1,,closed
EDGE-027985,FUSE-XFMR-013768,XFMR-013768,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.174,920.0,0.3263,0.4153,0.3655,340,13.8,3,1,,closed
EDGE-027986,JCT-FDR-0042-004,FUSE-XFMR-013769,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.032,166.3,1.4113,0.5401,1.007,100,13.8,2,1,,closed
EDGE-027987,FUSE-XFMR-013769,XFMR-013769,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.178,942.5,1.6418,0.5503,1.007,100,13.8,2,1,,closed
EDGE-027988,JCT-FDR-0042-004,FUSE-XFMR-013770,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.032,168.7,1.4039,0.5212,1.007,100,13.8,1,1,,closed
EDGE-027989,FUSE-XFMR-013770,XFMR-013770,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.181,955.9,1.3616,0.4898,1.007,100,13.8,1,1,,closed
EDGE-027990,JCT-FDR-0042-004,FUSE-XFMR-013771,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.033,173.4,0.9267,0.5421,0.6985,150,13.8,2,1,,closed
EDGE-027991,FUSE-XFMR-013771,XFMR-013771,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.186,982.9,0.9332,0.4929,0.6985,150,13.8,2,1,,closed
EDGE-027992,JCT-FDR-0042-004,FUSE-XFMR-013772,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.033,174.2,1.3635,0.463,1.007,100,13.8,2,1,,closed
EDGE-027993,FUSE-XFMR-013772,XFMR-013772,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.187,987.4,1.6096,0.5308,1.007,100,13.8,2,1,,closed
EDGE-027994,JCT-FDR-0042-004,FUSE-XFMR-013774,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.034,181.4,1.4899,0.5514,1.007,100,13.8,2,0,,closed
EDGE-027995,FUSE-XFMR-013774,XFMR-013774,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.195,1027.8,1.5685,0.5616,1.007,100,13.8,2,0,,closed
EDGE-027996,JCT-FDR-0042-004,FUSE-XFMR-013773,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.034,181.4,1.4627,0.5043,1.007,100,13.8,2,1,,closed
EDGE-027997,FUSE-XFMR-013773,XFMR-013773,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.195,1027.8,1.5688,0.5564,1.007,100,13.8,2,1,,closed
EDGE-027998,JCT-FDR-0042-004,FUSE-XFMR-013775,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.036,188.5,0.8773,0.5208,0.6985,150,13.8,3,1,,closed
EDGE-027999,FUSE-XFMR-013775,XFMR-013775,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.202,1068.1,0.8733,0.4555,0.6985,150,13.8,3,1,,closed
EDGE-028000,JCT-FDR-0042-004,FUSE-XFMR-013776,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.036,188.5,0.326,0.4349,0.3655,340,13.8,1,1,,closed
EDGE-028001,FUSE-XFMR-013776,XFMR-013776,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.202,1068.1,0.2706,0.4726,0.3655,340,13.8,1,1,,closed
EDGE-028002,JCT-FDR-0042-004,FUSE-XFMR-013777,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.037,193.2,0.6381,0.4683,0.5345,230,13.8,2,1,,closed
EDGE-028003,FUSE-XFMR-013777,XFMR-013777,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.207,1095.1,0.6312,0.5056,0.5345,230,13.8,2,1,,closed
EDGE-028004,JCT-FDR-0042-004,FUSE-XFMR-013778,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.037,198.0,1.632,0.4648,1.007,100,13.8,2,1,,closed
EDGE-028005,FUSE-XFMR-013778,XFMR-013778,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.212,1122.0,1.5584,0.5059,1.007,100,13.8,2,1,,closed
EDGE-028006,JCT-FDR-0042-004,FUSE-XFMR-013779,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.038,199.6,1.4131,0.5329,1.007,100,13.8,2,1,,closed
EDGE-028007,FUSE-XFMR-013779,XFMR-013779,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.214,1131.0,1.4829,0.5436,1.007,100,13.8,2,1,,closed
EDGE-028008,JCT-FDR-0042-004,FUSE-XFMR-013780,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.039,205.9,0.2797,0.423,0.3655,340,13.8,1,1,,closed
EDGE-028009,FUSE-XFMR-013780,XFMR-013780,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.221,1166.9,0.3028,0.4371,0.3655,340,13.8,1,1,,closed
EDGE-028010,JCT-FDR-0042-004,FUSE-XFMR-013781,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.039,207.5,1.6427,0.5476,1.007,100,13.8,2,1,,closed
EDGE-028011,FUSE-XFMR-013781,XFMR-013781,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.223,1175.9,1.4584,0.4953,1.007,100,13.8,2,1,,closed
EDGE-028012,JCT-FDR-0042-004,FUSE-XFMR-013782,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.04,209.1,0.3074,0.4249,0.3655,340,13.8,2,1,,closed
EDGE-028013,FUSE-XFMR-013782,XFMR-013782,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.224,1184.8,0.3045,0.4529,0.3655,340,13.8,2,1,,closed
EDGE-028014,JCT-FDR-0042-004,JCT-FDR-0042-005,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.27,1425.6,0.2971,0.4198,0.3428,340,13.8,3,1,,closed
EDGE-028015,JCT-FDR-0042-005,FUSE-XFMR-013783,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.002,8.7,0.3212,0.3913,0.3655,340,13.8,1,1,,closed
EDGE-028016,FUSE-XFMR-013783,XFMR-013783,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.009,49.4,0.268,0.4542,0.3655,340,13.8,1,1,,closed
EDGE-028017,JCT-FDR-0042-005,FUSE-XFMR-013784,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.001,4.0,0.8661,0.487,0.6985,150,13.8,1,1,,closed
EDGE-028018,FUSE-XFMR-013784,XFMR-013784,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.004,22.4,0.9038,0.4679,0.6985,150,13.8,1,1,,closed
EDGE-028019,JCT-FDR-0042-005,FUSE-XFMR-013786,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.001,7.1,1.4866,0.4986,1.007,100,13.8,1,1,,closed
EDGE-028020,FUSE-XFMR-013786,XFMR-013786,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.008,40.4,1.4566,0.512,1.007,100,13.8,1,1,,closed
EDGE-028021,JCT-FDR-0042-005,FUSE-XFMR-013785,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.002,8.7,0.5798,0.4299,0.5345,230,13.8,1,1,,closed
EDGE-028022,FUSE-XFMR-013785,XFMR-013785,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.009,49.4,0.5601,0.461,0.5345,230,13.8,1,1,,closed
EDGE-028023,JCT-FDR-0042-005,FUSE-XFMR-013788,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.003,14.3,0.8985,0.5321,0.6985,150,13.8,3,1,,closed
EDGE-028024,FUSE-XFMR-013788,XFMR-013788,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.015,80.8,0.8531,0.5364,0.6985,150,13.8,3,1,,closed
EDGE-028025,JCT-FDR-0042-005,FUSE-XFMR-013787,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.003,15.8,0.8192,0.5126,0.6985,150,13.8,1,1,,closed
EDGE-028026,FUSE-XFMR-013787,XFMR-013787,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.017,89.8,0.8347,0.4926,0.6985,150,13.8,1,1,,closed
EDGE-028027,JCT-FDR-0042-005,FUSE-XFMR-013789,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.004,22.2,1.6469,0.4902,1.007,100,13.8,1,0,,closed
EDGE-028028,FUSE-XFMR-013789,XFMR-013789,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.024,125.7,1.5002,0.5319,1.007,100,13.8,1,0,,closed
EDGE-028029,JCT-FDR-0042-005,FUSE-XFMR-013790,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.004,22.2,0.3207,0.4538,0.3655,340,13.8,2,1,,closed
EDGE-028030,FUSE-XFMR-013790,XFMR-013790,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.024,125.7,0.3123,0.4037,0.3655,340,13.8,2,1,,closed
EDGE-028031,JCT-FDR-0042-005,FUSE-XFMR-013791,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.005,26.1,0.5574,0.4731,0.5345,230,13.8,1,1,,closed
EDGE-028032,FUSE-XFMR-013791,XFMR-013791,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.028,148.1,0.5595,0.4851,0.5345,230,13.8,1,1,,closed
EDGE-028033,JCT-FDR-0042-005,FUSE-XFMR-013792,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.006,30.1,0.5704,0.5137,0.5345,230,13.8,2,1,,closed
EDGE-028034,FUSE-XFMR-013792,XFMR-013792,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.032,170.5,0.5913,0.5036,0.5345,230,13.8,2,1,,closed
EDGE-028035,JCT-FDR-0042-005,FUSE-XFMR-013794,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.007,36.4,1.4247,0.4734,1.007,100,13.8,2,0,,closed
EDGE-028036,FUSE-XFMR-013794,XFMR-013794,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.039,206.4,1.5821,0.4921,1.007,100,13.8,2,0,,closed
EDGE-028037,JCT-FDR-0042-005,FUSE-XFMR-013793,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.007,36.4,0.2793,0.4466,0.3655,340,13.8,2,1,,closed
EDGE-028038,FUSE-XFMR-013793,XFMR-013793,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.039,206.4,0.2938,0.3946,0.3655,340,13.8,2,1,,closed
EDGE-028039,JCT-FDR-0042-005,FUSE-XFMR-013795,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.008,40.4,0.3148,0.4071,0.3655,340,13.8,1,1,,closed
EDGE-028040,FUSE-XFMR-013795,XFMR-013795,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.043,228.9,0.283,0.441,0.3655,340,13.8,1,1,,closed
EDGE-028041,JCT-FDR-0042-005,FUSE-XFMR-013796,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.009,46.7,0.2847,0.3957,0.3655,340,13.8,1,1,,closed
EDGE-028042,FUSE-XFMR-013796,XFMR-013796,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.05,264.8,0.2778,0.4293,0.3655,340,13.8,1,1,,closed
EDGE-028043,JCT-FDR-0042-005,FUSE-XFMR-013797,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.009,48.3,0.2767,0.472,0.3655,340,13.8,1,0,,closed
EDGE-028044,FUSE-XFMR-013797,XFMR-013797,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.052,273.8,0.3217,0.4713,0.3655,340,13.8,1,0,,closed
EDGE-028045,JCT-FDR-0042-005,FUSE-XFMR-013798,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.009,49.9,0.5467,0.4642,0.5345,230,13.8,2,1,,closed
EDGE-028046,FUSE-XFMR-013798,XFMR-013798,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.054,282.7,0.6333,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-028047,JCT-FDR-0042-005,FUSE-XFMR-013799,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.011,55.4,0.5572,0.4762,0.5345,230,13.8,2,1,,closed
EDGE-028048,FUSE-XFMR-013799,XFMR-013799,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.06,314.2,0.6255,0.5021,0.5345,230,13.8,2,1,,closed
EDGE-028049,JCT-FDR-0042-005,FUSE-XFMR-013800,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.011,57.0,0.3094,0.433,0.3655,340,13.8,1,1,,closed
EDGE-028050,FUSE-XFMR-013800,XFMR-013800,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.061,323.1,0.2785,0.4144,0.3655,340,13.8,1,1,,closed
EDGE-028051,JCT-FDR-0042-005,FUSE-XFMR-013801,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.012,64.2,0.651,0.4942,0.5345,230,13.8,2,1,,closed
EDGE-028052,FUSE-XFMR-013801,XFMR-013801,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.069,363.5,0.6223,0.5196,0.5345,230,13.8,2,1,,closed
EDGE-028053,JCT-FDR-0042-005,FUSE-XFMR-013802,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.013,67.3,0.835,0.476,0.6985,150,13.8,1,0,,closed
EDGE-028054,FUSE-XFMR-013802,XFMR-013802,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.072,381.5,0.9571,0.4639,0.6985,150,13.8,1,0,,closed
EDGE-028055,JCT-FDR-0042-005,FUSE-XFMR-013803,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.013,67.3,0.9251,0.516,0.6985,150,13.8,2,1,,closed
EDGE-028056,FUSE-XFMR-013803,XFMR-013803,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.072,381.5,0.8916,0.4535,0.6985,150,13.8,2,1,,closed
EDGE-028057,JCT-FDR-0042-005,FUSE-XFMR-013804,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AC,0.014,73.7,0.9413,0.4609,0.6985,150,13.8,2,0,,closed
EDGE-028058,FUSE-XFMR-013804,XFMR-013804,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AC,0.079,417.4,0.8741,0.5108,0.6985,150,13.8,2,0,,closed
EDGE-028059,JCT-FDR-0042-005,FUSE-XFMR-013805,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.014,73.7,0.5716,0.4338,0.5345,230,13.8,1,1,,closed
EDGE-028060,FUSE-XFMR-013805,XFMR-013805,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.079,417.4,0.6291,0.4559,0.5345,230,13.8,1,1,,closed
EDGE-028061,JCT-FDR-0042-005,FUSE-XFMR-013806,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.015,80.0,1.6267,0.5612,1.007,100,13.8,2,1,,closed
EDGE-028062,FUSE-XFMR-013806,XFMR-013806,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.086,453.3,1.6014,0.5285,1.007,100,13.8,2,1,,closed
EDGE-028063,JCT-FDR-0042-005,FUSE-XFMR-013807,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.015,81.6,1.3884,0.5074,1.007,100,13.8,2,1,,closed
EDGE-028064,FUSE-XFMR-013807,XFMR-013807,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.088,462.3,1.4034,0.5083,1.007,100,13.8,2,1,,closed
EDGE-028065,JCT-FDR-0042-005,FUSE-XFMR-013808,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.017,88.7,0.8544,0.5342,0.6985,150,13.8,2,0,,closed
EDGE-028066,FUSE-XFMR-013808,XFMR-013808,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.095,502.7,0.9703,0.5341,0.6985,150,13.8,2,0,,closed
EDGE-028067,JCT-FDR-0042-005,FUSE-XFMR-013809,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.017,89.5,0.9184,0.4712,0.6985,150,13.8,2,1,,closed
EDGE-028068,FUSE-XFMR-013809,XFMR-013809,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.096,507.1,0.8334,0.546,0.6985,150,13.8,2,1,,closed
EDGE-028069,JCT-FDR-0042-005,FUSE-XFMR-013810,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.018,92.7,1.3804,0.5101,1.007,100,13.8,2,1,,closed
EDGE-028070,FUSE-XFMR-013810,XFMR-013810,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.099,525.1,1.5056,0.4898,1.007,100,13.8,2,1,,closed
EDGE-028071,JCT-FDR-0042-005,FUSE-XFMR-013811,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.018,97.4,0.285,0.4247,0.3655,340,13.8,1,0,,closed
EDGE-028072,FUSE-XFMR-013811,XFMR-013811,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.105,552.0,0.3097,0.3973,0.3655,340,13.8,1,0,,closed
EDGE-028073,JCT-FDR-0042-005,FUSE-XFMR-013812,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.019,98.2,0.6113,0.4725,0.5345,230,13.8,1,1,,closed
EDGE-028074,FUSE-XFMR-013812,XFMR-013812,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.105,556.5,0.6431,0.446,0.5345,230,13.8,1,1,,closed
EDGE-028075,JCT-FDR-0042-005,FUSE-XFMR-013813,FDR-0042,SUB-010,lateral_underground,1/0 AL,A,0.02,103.8,0.6128,0.4766,0.5345,230,13.8,1,0,,closed
EDGE-028076,FUSE-XFMR-013813,XFMR-013813,FDR-0042,SUB-010,lateral_underground,1/0 AL,A,0.111,587.9,0.5429,0.4787,0.5345,230,13.8,1,0,,closed
EDGE-028077,JCT-FDR-0042-005,FUSE-XFMR-013814,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.021,109.3,0.5863,0.502,0.5345,230,13.8,2,0,,closed
EDGE-028078,FUSE-XFMR-013814,XFMR-013814,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.117,619.3,0.5955,0.457,0.5345,230,13.8,2,0,,closed
EDGE-028079,JCT-FDR-0042-005,FUSE-XFMR-013816,FDR-0042,SUB-010,lateral_underground,4/0 AL,AB,0.021,112.5,0.2988,0.4218,0.3655,340,13.8,2,0,,closed
EDGE-028080,FUSE-XFMR-013816,XFMR-013816,FDR-0042,SUB-010,lateral_underground,4/0 AL,AB,0.121,637.3,0.3235,0.4632,0.3655,340,13.8,2,0,,closed
EDGE-028081,JCT-FDR-0042-005,FUSE-XFMR-013815,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.021,113.3,0.6223,0.4574,0.5345,230,13.8,2,1,,closed
EDGE-028082,FUSE-XFMR-013815,XFMR-013815,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.122,641.8,0.5656,0.493,0.5345,230,13.8,2,1,,closed
EDGE-028083,JCT-FDR-0042-005,FUSE-XFMR-013817,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.022,115.6,0.6335,0.4812,0.5345,230,13.8,2,0,,closed
EDGE-028084,FUSE-XFMR-013817,XFMR-013817,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.124,655.2,0.6052,0.5015,0.5345,230,13.8,2,0,,closed
EDGE-028085,JCT-FDR-0042-005,FUSE-XFMR-013818,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.023,122.0,0.9697,0.5447,0.6985,150,13.8,2,0,,closed
EDGE-028086,FUSE-XFMR-013818,XFMR-013818,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.131,691.2,0.9573,0.4963,0.6985,150,13.8,2,0,,closed
EDGE-028087,JCT-FDR-0042-005,FUSE-XFMR-013819,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.024,127.5,0.9579,0.5085,0.6985,150,13.8,1,0,,closed
EDGE-028088,FUSE-XFMR-013819,XFMR-013819,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.137,722.6,0.9202,0.4529,0.6985,150,13.8,1,0,,closed
EDGE-028089,JCT-FDR-0042-005,FUSE-XFMR-013820,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.024,128.3,0.2718,0.3991,0.3655,340,13.8,1,1,,closed
EDGE-028090,FUSE-XFMR-013820,XFMR-013820,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.138,727.1,0.2964,0.4081,0.3655,340,13.8,1,1,,closed
EDGE-028091,JCT-FDR-0042-005,FUSE-XFMR-013821,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.025,133.8,0.9152,0.4819,0.6985,150,13.8,1,1,,closed
EDGE-028092,FUSE-XFMR-013821,XFMR-013821,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.144,758.5,0.9119,0.5318,0.6985,150,13.8,1,1,,closed
EDGE-028093,JCT-FDR-0042-005,FUSE-XFMR-013822,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.026,135.4,0.2901,0.4541,0.3655,340,13.8,3,1,,closed
EDGE-028094,FUSE-XFMR-013822,XFMR-013822,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.145,767.4,0.2992,0.4675,0.3655,340,13.8,3,1,,closed
EDGE-028095,JCT-FDR-0042-005,FUSE-XFMR-013824,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.027,140.2,0.5839,0.4842,0.5345,230,13.8,1,1,,closed
EDGE-028096,FUSE-XFMR-013824,XFMR-013824,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.15,794.4,0.6269,0.453,0.5345,230,13.8,1,1,,closed
EDGE-028097,JCT-FDR-0042-005,FUSE-XFMR-013823,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.027,140.2,0.6123,0.4455,0.5345,230,13.8,1,1,,closed
EDGE-028098,FUSE-XFMR-013823,XFMR-013823,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.15,794.4,0.6402,0.455,0.5345,230,13.8,1,1,,closed
EDGE-028099,JCT-FDR-0042-005,FUSE-XFMR-013825,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.027,144.9,1.6085,0.4815,1.007,100,13.8,2,1,,closed
EDGE-028100,FUSE-XFMR-013825,XFMR-013825,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.156,821.3,1.5305,0.5586,1.007,100,13.8,2,1,,closed
EDGE-028101,JCT-FDR-0042-005,FUSE-XFMR-013826,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.028,148.1,0.5877,0.4776,0.5345,230,13.8,1,1,,closed
EDGE-028102,FUSE-XFMR-013826,XFMR-013826,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.159,839.3,0.5995,0.453,0.5345,230,13.8,1,1,,closed
EDGE-028103,JCT-FDR-0042-005,FUSE-XFMR-013827,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.029,153.6,0.3176,0.4219,0.3655,340,13.8,1,1,,closed
EDGE-028104,FUSE-XFMR-013827,XFMR-013827,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.165,870.7,0.2805,0.4598,0.3655,340,13.8,1,1,,closed
EDGE-028105,JCT-FDR-0042-005,FUSE-XFMR-013828,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.03,156.0,0.9693,0.4528,0.6985,150,13.8,2,1,,closed
EDGE-028106,FUSE-XFMR-013828,XFMR-013828,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.167,884.1,0.9163,0.474,0.6985,150,13.8,2,1,,closed
EDGE-028107,JCT-FDR-0042-005,FUSE-XFMR-013829,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.031,163.2,0.978,0.4774,0.6985,150,13.8,3,0,,closed
EDGE-028108,FUSE-XFMR-013829,XFMR-013829,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.175,924.5,0.9153,0.5341,0.6985,150,13.8,3,0,,closed
EDGE-028109,JCT-FDR-0042-005,FUSE-XFMR-013830,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.031,165.5,0.572,0.488,0.5345,230,13.8,2,1,,closed
EDGE-028110,FUSE-XFMR-013830,XFMR-013830,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.178,938.0,0.5717,0.5179,0.5345,230,13.8,2,1,,closed
EDGE-028111,JCT-FDR-0042-005,FUSE-XFMR-013831,FDR-0042,SUB-010,lateral_underground,#2 ACSR,A,0.032,169.5,0.8439,0.4519,0.6985,150,13.8,1,0,,closed
EDGE-028112,FUSE-XFMR-013831,XFMR-013831,FDR-0042,SUB-010,lateral_underground,#2 ACSR,A,0.182,960.4,0.9613,0.5016,0.6985,150,13.8,1,0,,closed
EDGE-028113,JCT-FDR-0042-005,FUSE-XFMR-013832,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.033,173.4,0.6269,0.4924,0.5345,230,13.8,1,1,,closed
EDGE-028114,FUSE-XFMR-013832,XFMR-013832,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.186,982.9,0.5675,0.5231,0.5345,230,13.8,1,1,,closed
EDGE-028115,JCT-FDR-0042-005,FUSE-XFMR-013833,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.033,175.8,0.2772,0.4162,0.3655,340,13.8,2,1,,closed
EDGE-028116,FUSE-XFMR-013833,XFMR-013833,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.189,996.3,0.3003,0.4153,0.3655,340,13.8,2,1,,closed
EDGE-028117,JCT-FDR-0042-005,FUSE-XFMR-013834,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.033,175.8,0.5427,0.4421,0.5345,230,13.8,3,1,,closed
EDGE-028118,FUSE-XFMR-013834,XFMR-013834,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.189,996.3,0.6427,0.4751,0.5345,230,13.8,3,1,,closed
EDGE-028119,JCT-FDR-0042-005,FUSE-XFMR-013835,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.035,183.7,0.2986,0.4397,0.3655,340,13.8,1,1,,closed
EDGE-028120,FUSE-XFMR-013835,XFMR-013835,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.197,1041.2,0.2968,0.3958,0.3655,340,13.8,1,1,,closed
EDGE-028121,JCT-FDR-0042-005,FUSE-XFMR-013836,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.035,183.7,1.4942,0.562,1.007,100,13.8,2,0,,closed
EDGE-028122,FUSE-XFMR-013836,XFMR-013836,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.197,1041.2,1.3744,0.5447,1.007,100,13.8,2,0,,closed
EDGE-028123,JCT-FDR-0042-005,FUSE-XFMR-013837,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.036,189.3,0.5838,0.4633,0.5345,230,13.8,1,1,,closed
EDGE-028124,FUSE-XFMR-013837,XFMR-013837,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.203,1072.6,0.5934,0.4897,0.5345,230,13.8,1,1,,closed
EDGE-028125,JCT-FDR-0042-005,FUSE-XFMR-013838,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.036,190.1,1.4452,0.5331,1.007,100,13.8,1,1,,closed
EDGE-028126,FUSE-XFMR-013838,XFMR-013838,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.204,1077.1,1.5719,0.48,1.007,100,13.8,1,1,,closed
EDGE-028127,JCT-FDR-0042-005,FUSE-XFMR-013839,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.037,193.2,0.553,0.4849,0.5345,230,13.8,3,1,,closed
EDGE-028128,FUSE-XFMR-013839,XFMR-013839,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.207,1095.1,0.5661,0.5243,0.5345,230,13.8,3,1,,closed
EDGE-028129,JCT-FDR-0042-005,FUSE-XFMR-013840,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.038,199.6,1.3732,0.4652,1.007,100,13.8,1,0,,closed
EDGE-028130,FUSE-XFMR-013840,XFMR-013840,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.214,1131.0,1.4787,0.5119,1.007,100,13.8,1,0,,closed
EDGE-028131,JCT-FDR-0042-005,FUSE-XFMR-013842,FDR-0042,SUB-010,lateral_underground,4/0 AL,BC,0.039,204.3,0.2734,0.4148,0.3655,340,13.8,2,0,,closed
EDGE-028132,FUSE-XFMR-013842,XFMR-013842,FDR-0042,SUB-010,lateral_underground,4/0 AL,BC,0.219,1157.9,0.2941,0.4511,0.3655,340,13.8,2,0,,closed
EDGE-028133,JCT-FDR-0042-005,FUSE-XFMR-013841,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.039,205.1,1.626,0.4941,1.007,100,13.8,2,1,,closed
EDGE-028134,FUSE-XFMR-013841,XFMR-013841,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.22,1162.4,1.4315,0.5558,1.007,100,13.8,2,1,,closed
EDGE-028135,JCT-FDR-0042-005,FUSE-XFMR-013843,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.04,211.5,0.8098,0.518,0.6985,150,13.8,2,0,,closed
EDGE-028136,FUSE-XFMR-013843,XFMR-013843,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.227,1198.3,0.8706,0.5521,0.6985,150,13.8,2,0,,closed
EDGE-028137,JCT-FDR-0042-005,JCT-FDR-0042-006,FDR-0042,SUB-010,primary_underground,4/0 AL,ABC,0.27,1425.6,0.3002,0.4395,0.382,340,13.8,3,0,,closed
EDGE-028138,JCT-FDR-0042-006,FUSE-XFMR-013844,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.001,4.0,0.2787,0.4522,0.3655,340,13.8,2,0,,closed
EDGE-028139,FUSE-XFMR-013844,XFMR-013844,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.004,22.4,0.3241,0.4011,0.3655,340,13.8,2,0,,closed
EDGE-028140,JCT-FDR-0042-006,FUSE-XFMR-013845,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.001,5.5,0.5942,0.4421,0.5345,230,13.8,2,0,,closed
EDGE-028141,FUSE-XFMR-013845,XFMR-013845,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.006,31.4,0.6364,0.4694,0.5345,230,13.8,2,0,,closed
EDGE-028142,JCT-FDR-0042-006,FUSE-XFMR-013846,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.001,5.5,1.623,0.5497,1.007,100,13.8,1,1,,closed
EDGE-028143,FUSE-XFMR-013846,XFMR-013846,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.006,31.4,1.4215,0.545,1.007,100,13.8,1,1,,closed
EDGE-028144,JCT-FDR-0042-006,FUSE-XFMR-013847,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.002,9.5,1.462,0.4916,1.007,100,13.8,1,1,,closed
EDGE-028145,FUSE-XFMR-013847,XFMR-013847,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.01,53.9,1.4603,0.5521,1.007,100,13.8,1,1,,closed
EDGE-028146,JCT-FDR-0042-006,FUSE-XFMR-013848,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.002,11.9,0.9468,0.5385,0.6985,150,13.8,1,1,,closed
EDGE-028147,FUSE-XFMR-013848,XFMR-013848,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.013,67.3,0.8377,0.5371,0.6985,150,13.8,1,1,,closed
EDGE-028148,JCT-FDR-0042-006,FUSE-XFMR-013849,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.003,16.6,1.5052,0.5073,1.007,100,13.8,3,1,,closed
EDGE-028149,FUSE-XFMR-013849,XFMR-013849,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.018,94.2,1.5692,0.5619,1.007,100,13.8,3,1,,closed
EDGE-028150,JCT-FDR-0042-006,FUSE-XFMR-013850,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.004,20.6,0.3126,0.4549,0.3655,340,13.8,2,1,,closed
EDGE-028151,FUSE-XFMR-013850,XFMR-013850,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.022,116.7,0.2978,0.4043,0.3655,340,13.8,2,1,,closed
EDGE-028152,JCT-FDR-0042-006,FUSE-XFMR-013851,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.004,20.6,1.5045,0.5319,1.007,100,13.8,1,1,,closed
EDGE-028153,FUSE-XFMR-013851,XFMR-013851,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.022,116.7,1.4196,0.5037,1.007,100,13.8,1,1,,closed
EDGE-028154,JCT-FDR-0042-006,FUSE-XFMR-013852,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.004,23.0,1.4794,0.5351,1.007,100,13.8,1,1,,closed
EDGE-028155,FUSE-XFMR-013852,XFMR-013852,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.025,130.2,1.5898,0.4828,1.007,100,13.8,1,1,,closed
EDGE-028156,JCT-FDR-0042-006,FUSE-XFMR-013853,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.9285,0.5111,0.6985,150,13.8,3,1,,closed
EDGE-028157,FUSE-XFMR-013853,XFMR-013853,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.029,152.6,0.9252,0.4642,0.6985,150,13.8,3,1,,closed
EDGE-028158,JCT-FDR-0042-006,FUSE-XFMR-013854,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.006,34.1,0.9437,0.4578,0.6985,150,13.8,1,1,,closed
EDGE-028159,FUSE-XFMR-013854,XFMR-013854,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.037,193.0,0.8988,0.4532,0.6985,150,13.8,1,1,,closed
EDGE-028160,JCT-FDR-0042-006,FUSE-XFMR-013855,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.007,35.6,1.511,0.4664,1.007,100,13.8,2,1,,closed
EDGE-028161,FUSE-XFMR-013855,XFMR-013855,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.038,202.0,1.4399,0.5273,1.007,100,13.8,2,1,,closed
EDGE-028162,JCT-FDR-0042-006,FUSE-XFMR-013856,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.008,40.4,0.2923,0.4636,0.3655,340,13.8,2,0,,closed
EDGE-028163,FUSE-XFMR-013856,XFMR-013856,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.043,228.9,0.2683,0.4593,0.3655,340,13.8,2,0,,closed
EDGE-028164,JCT-FDR-0042-006,FUSE-XFMR-013857,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.009,45.1,0.8625,0.5321,0.6985,150,13.8,2,1,,closed
EDGE-028165,FUSE-XFMR-013857,XFMR-013857,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.048,255.8,0.8668,0.4993,0.6985,150,13.8,2,1,,closed
EDGE-028166,JCT-FDR-0042-006,FUSE-XFMR-013858,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.009,46.7,1.5626,0.5123,1.007,100,13.8,1,0,,closed
EDGE-028167,FUSE-XFMR-013858,XFMR-013858,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.05,264.8,1.3723,0.5573,1.007,100,13.8,1,0,,closed
EDGE-028168,JCT-FDR-0042-006,FUSE-XFMR-013859,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.009,49.9,0.2819,0.4281,0.3655,340,13.8,1,1,,closed
EDGE-028169,FUSE-XFMR-013859,XFMR-013859,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.054,282.7,0.2823,0.4689,0.3655,340,13.8,1,1,,closed
EDGE-028170,JCT-FDR-0042-006,FUSE-XFMR-013860,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.01,54.6,0.8647,0.4946,0.6985,150,13.8,2,1,,closed
EDGE-028171,FUSE-XFMR-013860,XFMR-013860,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.059,309.7,0.8948,0.5385,0.6985,150,13.8,2,1,,closed
EDGE-028172,JCT-FDR-0042-006,FUSE-XFMR-013861,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.011,58.6,0.573,0.5133,0.5345,230,13.8,1,0,,closed
EDGE-028173,FUSE-XFMR-013861,XFMR-013861,FDR-0042,SUB-010,lateral_underground,1/0 AL,B,0.063,332.1,0.6075,0.4957,0.5345,230,13.8,1,0,,closed
EDGE-028174,JCT-FDR-0042-006,FUSE-XFMR-013862,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.011,60.2,1.5121,0.5022,1.007,100,13.8,2,1,,closed
EDGE-028175,FUSE-XFMR-013862,XFMR-013862,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.065,341.1,1.5966,0.4868,1.007,100,13.8,2,1,,closed
