edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-028176,JCT-FDR-0042-006,FUSE-XFMR-013863,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.012,64.2,0.2798,0.4511,0.3655,340,13.8,2,1,,closed
EDGE-028177,FUSE-XFMR-013863,XFMR-013863,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.069,363.5,0.2815,0.4011,0.3655,340,13.8,2,1,,closed
EDGE-028178,JCT-FDR-0042-006,FUSE-XFMR-013865,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.013,69.7,1.5326,0.5075,1.007,100,13.8,2,1,,closed
EDGE-028179,FUSE-XFMR-013865,XFMR-013865,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.075,394.9,1.36,0.4864,1.007,100,13.8,2,1,,closed
EDGE-028180,JCT-FDR-0042-006,FUSE-XFMR-013864,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.013,68.9,0.3108,0.439,0.3655,340,13.8,1,1,,closed
EDGE-028181,FUSE-XFMR-013864,XFMR-013864,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.074,390.5,0.3047,0.4096,0.3655,340,13.8,1,1,,closed
EDGE-028182,JCT-FDR-0042-006,FUSE-XFMR-013866,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.014,74.4,0.2854,0.3933,0.3655,340,13.8,2,1,,closed
EDGE-028183,FUSE-XFMR-013866,XFMR-013866,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.08,421.9,0.2976,0.4302,0.3655,340,13.8,2,1,,closed
EDGE-028184,JCT-FDR-0042-006,FUSE-XFMR-013867,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.015,79.2,0.8469,0.5445,0.6985,150,13.8,2,1,,closed
EDGE-028185,FUSE-XFMR-013867,XFMR-013867,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.085,448.8,0.8666,0.5315,0.6985,150,13.8,2,1,,closed
EDGE-028186,JCT-FDR-0042-006,FUSE-XFMR-013868,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.016,82.4,0.2685,0.4258,0.3655,340,13.8,2,1,,closed
EDGE-028187,FUSE-XFMR-013868,XFMR-013868,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.088,466.8,0.2897,0.4548,0.3655,340,13.8,2,1,,closed
EDGE-028188,JCT-FDR-0042-006,FUSE-XFMR-013869,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.016,84.7,0.6261,0.5101,0.5345,230,13.8,2,1,,closed
EDGE-028189,FUSE-XFMR-013869,XFMR-013869,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.091,480.2,0.644,0.4761,0.5345,230,13.8,2,1,,closed
EDGE-028190,JCT-FDR-0042-006,FUSE-XFMR-013871,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.017,91.1,1.5532,0.5608,1.007,100,13.8,2,0,,closed
EDGE-028191,FUSE-XFMR-013871,XFMR-013871,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.098,516.1,1.6359,0.5229,1.007,100,13.8,2,0,,closed
EDGE-028192,JCT-FDR-0042-006,FUSE-XFMR-013870,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.017,91.1,0.6267,0.4931,0.5345,230,13.8,2,1,,closed
EDGE-028193,FUSE-XFMR-013870,XFMR-013870,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.098,516.1,0.5374,0.485,0.5345,230,13.8,2,1,,closed
EDGE-028194,JCT-FDR-0042-006,FUSE-XFMR-013872,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.019,98.2,0.8338,0.5163,0.6985,150,13.8,1,1,,closed
EDGE-028195,FUSE-XFMR-013872,XFMR-013872,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.105,556.5,0.8734,0.4692,0.6985,150,13.8,1,1,,closed
EDGE-028196,JCT-FDR-0042-006,FUSE-XFMR-013874,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.019,101.4,1.3604,0.5565,1.007,100,13.8,2,1,,closed
EDGE-028197,FUSE-XFMR-013874,XFMR-013874,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.109,574.5,1.4121,0.5069,1.007,100,13.8,2,1,,closed
EDGE-028198,JCT-FDR-0042-006,FUSE-XFMR-013873,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.019,101.4,0.2682,0.4621,0.3655,340,13.8,1,1,,closed
EDGE-028199,FUSE-XFMR-013873,XFMR-013873,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.109,574.5,0.2729,0.4612,0.3655,340,13.8,1,1,,closed
EDGE-028200,JCT-FDR-0042-006,FUSE-XFMR-013875,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.02,105.3,0.304,0.4476,0.3655,340,13.8,3,1,,closed
EDGE-028201,FUSE-XFMR-013875,XFMR-013875,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.113,596.9,0.2911,0.4769,0.3655,340,13.8,3,1,,closed
EDGE-028202,JCT-FDR-0042-006,FUSE-XFMR-013876,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.021,110.9,0.5691,0.496,0.5345,230,13.8,1,1,,closed
EDGE-028203,FUSE-XFMR-013876,XFMR-013876,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.119,628.3,0.5843,0.4583,0.5345,230,13.8,1,1,,closed
EDGE-028204,JCT-FDR-0042-006,FUSE-XFMR-013877,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.022,115.6,0.6144,0.4791,0.5345,230,13.8,3,1,,closed
EDGE-028205,FUSE-XFMR-013877,XFMR-013877,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.124,655.2,0.61,0.4403,0.5345,230,13.8,3,1,,closed
EDGE-028206,JCT-FDR-0042-006,FUSE-XFMR-013878,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.022,118.0,0.2675,0.4181,0.3655,340,13.8,1,1,,closed
EDGE-028207,FUSE-XFMR-013878,XFMR-013878,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.127,668.7,0.3006,0.4608,0.3655,340,13.8,1,1,,closed
EDGE-028208,JCT-FDR-0042-006,FUSE-XFMR-013879,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.023,122.8,0.6503,0.465,0.5345,230,13.8,3,0,,closed
EDGE-028209,FUSE-XFMR-013879,XFMR-013879,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.132,695.6,0.6077,0.5175,0.5345,230,13.8,3,0,,closed
EDGE-028210,JCT-FDR-0042-006,FUSE-XFMR-013880,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.024,125.1,0.9203,0.5077,0.6985,150,13.8,1,0,,closed
EDGE-028211,FUSE-XFMR-013880,XFMR-013880,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.134,709.1,0.9025,0.4773,0.6985,150,13.8,1,0,,closed
EDGE-028212,JCT-FDR-0042-006,FUSE-XFMR-013881,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.024,127.5,1.4717,0.5147,1.007,100,13.8,3,1,,closed
EDGE-028213,FUSE-XFMR-013881,XFMR-013881,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.137,722.6,1.5656,0.5106,1.007,100,13.8,3,1,,closed
EDGE-028214,JCT-FDR-0042-006,FUSE-XFMR-013882,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.025,133.1,0.6115,0.5241,0.5345,230,13.8,2,0,,closed
EDGE-028215,FUSE-XFMR-013882,XFMR-013882,FDR-0042,SUB-010,lateral_underground,1/0 AL,BC,0.143,754.0,0.5608,0.5182,0.5345,230,13.8,2,0,,closed
EDGE-028216,JCT-FDR-0042-006,FUSE-XFMR-013883,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.025,133.1,0.2973,0.4211,0.3655,340,13.8,1,0,,closed
EDGE-028217,FUSE-XFMR-013883,XFMR-013883,FDR-0042,SUB-010,lateral_underground,4/0 AL,C,0.143,754.0,0.2913,0.4448,0.3655,340,13.8,1,0,,closed
EDGE-028218,JCT-FDR-0042-006,FUSE-XFMR-013884,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.027,141.0,0.8293,0.5058,0.6985,150,13.8,1,1,,closed
EDGE-028219,FUSE-XFMR-013884,XFMR-013884,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.151,798.9,0.8109,0.4994,0.6985,150,13.8,1,1,,closed
EDGE-028220,JCT-FDR-0042-006,FUSE-XFMR-013885,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.027,142.6,0.8995,0.5442,0.6985,150,13.8,1,1,,closed
EDGE-028221,FUSE-XFMR-013885,XFMR-013885,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.153,807.8,0.9489,0.5287,0.6985,150,13.8,1,1,,closed
EDGE-028222,JCT-FDR-0042-006,FUSE-XFMR-013887,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.028,145.7,0.3099,0.3947,0.3655,340,13.8,1,1,,closed
EDGE-028223,FUSE-XFMR-013887,XFMR-013887,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.156,825.8,0.3056,0.4254,0.3655,340,13.8,1,1,,closed
EDGE-028224,JCT-FDR-0042-006,FUSE-XFMR-013886,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.028,146.5,0.6348,0.4927,0.5345,230,13.8,1,1,,closed
EDGE-028225,FUSE-XFMR-013886,XFMR-013886,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.157,830.3,0.5917,0.4753,0.5345,230,13.8,1,1,,closed
EDGE-028226,JCT-FDR-0042-006,FUSE-XFMR-013888,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.029,151.3,0.9517,0.5461,0.6985,150,13.8,3,1,,closed
EDGE-028227,FUSE-XFMR-013888,XFMR-013888,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.162,857.2,0.959,0.4751,0.6985,150,13.8,3,1,,closed
EDGE-028228,JCT-FDR-0042-006,FUSE-XFMR-013889,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.03,158.4,0.3185,0.4605,0.3655,340,13.8,1,1,,closed
EDGE-028229,FUSE-XFMR-013889,XFMR-013889,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.17,897.6,0.2926,0.4574,0.3655,340,13.8,1,1,,closed
EDGE-028230,JCT-FDR-0042-006,FUSE-XFMR-013890,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.03,159.2,1.5738,0.5349,1.007,100,13.8,2,0,,closed
EDGE-028231,FUSE-XFMR-013890,XFMR-013890,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.171,902.1,1.4806,0.4962,1.007,100,13.8,2,0,,closed
EDGE-028232,JCT-FDR-0042-006,FUSE-XFMR-013891,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.031,163.9,0.587,0.4315,0.5345,230,13.8,3,1,,closed
EDGE-028233,FUSE-XFMR-013891,XFMR-013891,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.176,929.0,0.5996,0.4971,0.5345,230,13.8,3,1,,closed
EDGE-028234,JCT-FDR-0042-006,FUSE-XFMR-013892,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.031,164.7,0.6343,0.4861,0.5345,230,13.8,2,1,,closed
EDGE-028235,FUSE-XFMR-013892,XFMR-013892,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.177,933.5,0.6485,0.483,0.5345,230,13.8,2,1,,closed
EDGE-028236,JCT-FDR-0042-006,FUSE-XFMR-013893,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.032,170.3,0.8299,0.5128,0.6985,150,13.8,2,1,,closed
EDGE-028237,FUSE-XFMR-013893,XFMR-013893,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.183,964.9,0.8348,0.4751,0.6985,150,13.8,2,1,,closed
EDGE-028238,JCT-FDR-0042-006,FUSE-XFMR-013894,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.033,171.9,0.2792,0.4362,0.3655,340,13.8,2,0,,closed
EDGE-028239,FUSE-XFMR-013894,XFMR-013894,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.184,973.9,0.2702,0.4698,0.3655,340,13.8,2,0,,closed
EDGE-028240,JCT-FDR-0042-006,FUSE-XFMR-013895,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.034,178.2,0.8614,0.514,0.6985,150,13.8,1,1,,closed
EDGE-028241,FUSE-XFMR-013895,XFMR-013895,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.191,1009.8,0.819,0.514,0.6985,150,13.8,1,1,,closed
EDGE-028242,JCT-FDR-0042-006,FUSE-XFMR-013896,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.034,179.0,0.2972,0.4257,0.3655,340,13.8,1,0,,closed
EDGE-028243,FUSE-XFMR-013896,XFMR-013896,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.192,1014.3,0.2754,0.4336,0.3655,340,13.8,1,0,,closed
EDGE-028244,JCT-FDR-0042-006,FUSE-XFMR-013897,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.035,183.7,0.5808,0.4467,0.5345,230,13.8,3,1,,closed
EDGE-028245,FUSE-XFMR-013897,XFMR-013897,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.197,1041.2,0.6372,0.4666,0.5345,230,13.8,3,1,,closed
EDGE-028246,JCT-FDR-0042-006,FUSE-XFMR-013898,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.036,187.7,1.508,0.5553,1.007,100,13.8,2,1,,closed
EDGE-028247,FUSE-XFMR-013898,XFMR-013898,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.201,1063.7,1.4804,0.4787,1.007,100,13.8,2,1,,closed
EDGE-028248,JCT-FDR-0042-006,FUSE-XFMR-013899,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.036,190.9,0.6371,0.4618,0.5345,230,13.8,2,1,,closed
EDGE-028249,FUSE-XFMR-013899,XFMR-013899,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.205,1081.6,0.5827,0.4341,0.5345,230,13.8,2,1,,closed
EDGE-028250,JCT-FDR-0042-006,FUSE-XFMR-013900,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.037,194.0,0.2929,0.396,0.3655,340,13.8,2,0,,closed
EDGE-028251,FUSE-XFMR-013900,XFMR-013900,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.208,1099.6,0.2768,0.4109,0.3655,340,13.8,2,0,,closed
EDGE-028252,JCT-FDR-0042-006,FUSE-XFMR-013901,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.038,200.4,0.9434,0.4518,0.6985,150,13.8,1,0,,closed
EDGE-028253,FUSE-XFMR-013901,XFMR-013901,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.215,1135.5,0.9334,0.5021,0.6985,150,13.8,1,0,,closed
EDGE-028254,JCT-FDR-0042-006,FUSE-XFMR-013902,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.039,203.5,0.2955,0.403,0.3655,340,13.8,2,1,,closed
EDGE-028255,FUSE-XFMR-013902,XFMR-013902,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.218,1153.4,0.324,0.4649,0.3655,340,13.8,2,1,,closed
EDGE-028256,JCT-FDR-0042-006,FUSE-XFMR-013903,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.039,206.7,0.2871,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-028257,FUSE-XFMR-013903,XFMR-013903,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.222,1171.4,0.2979,0.42,0.3655,340,13.8,1,1,,closed
EDGE-028258,JCT-FDR-0042-006,FUSE-XFMR-013904,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.039,207.5,0.8795,0.4698,0.6985,150,13.8,2,1,,closed
EDGE-028259,FUSE-XFMR-013904,XFMR-013904,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.223,1175.9,0.8582,0.4626,0.6985,150,13.8,2,1,,closed
EDGE-028260,JCT-FDR-0042-006,JCT-FDR-0042-007,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.27,1425.6,0.3218,0.4575,0.3979,340,13.8,3,1,,closed
EDGE-028261,JCT-FDR-0042-007,FUSE-XFMR-013905,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.001,5.5,0.6071,0.4403,0.5345,230,13.8,1,1,,closed
EDGE-028262,FUSE-XFMR-013905,XFMR-013905,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.006,31.4,0.533,0.4359,0.5345,230,13.8,1,1,,closed
EDGE-028263,JCT-FDR-0042-007,FUSE-XFMR-013906,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.002,12.7,1.3819,0.5064,1.007,100,13.8,2,1,,closed
EDGE-028264,FUSE-XFMR-013906,XFMR-013906,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.014,71.8,1.3998,0.5463,1.007,100,13.8,2,1,,closed
EDGE-028265,JCT-FDR-0042-007,FUSE-XFMR-013907,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.002,9.5,0.9595,0.5256,0.6985,150,13.8,1,0,,closed
EDGE-028266,FUSE-XFMR-013907,XFMR-013907,FDR-0042,SUB-010,lateral_underground,#2 ACSR,C,0.01,53.9,0.8814,0.4851,0.6985,150,13.8,1,0,,closed
EDGE-028267,JCT-FDR-0042-007,FUSE-XFMR-013908,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.003,13.5,0.6278,0.4396,0.5345,230,13.8,3,0,,closed
EDGE-028268,FUSE-XFMR-013908,XFMR-013908,FDR-0042,SUB-010,lateral_underground,1/0 AL,ABC,0.014,76.3,0.5657,0.4843,0.5345,230,13.8,3,0,,closed
EDGE-028269,JCT-FDR-0042-007,FUSE-XFMR-013909,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.003,16.6,0.9309,0.4805,0.6985,150,13.8,1,1,,closed
EDGE-028270,FUSE-XFMR-013909,XFMR-013909,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.018,94.2,0.8105,0.5446,0.6985,150,13.8,1,1,,closed
EDGE-028271,JCT-FDR-0042-007,FUSE-XFMR-013910,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.004,22.2,0.5535,0.4706,0.5345,230,13.8,2,0,,closed
EDGE-028272,FUSE-XFMR-013910,XFMR-013910,FDR-0042,SUB-010,lateral_underground,1/0 AL,AC,0.024,125.7,0.6029,0.4351,0.5345,230,13.8,2,0,,closed
EDGE-028273,JCT-FDR-0042-007,FUSE-XFMR-013911,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.004,23.8,0.2708,0.4762,0.3655,340,13.8,1,1,,closed
EDGE-028274,FUSE-XFMR-013911,XFMR-013911,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.025,134.6,0.2773,0.4548,0.3655,340,13.8,1,1,,closed
EDGE-028275,JCT-FDR-0042-007,FUSE-XFMR-013912,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.005,25.3,0.9767,0.4737,0.6985,150,13.8,3,0,,closed
EDGE-028276,FUSE-XFMR-013912,XFMR-013912,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.027,143.6,0.8961,0.472,0.6985,150,13.8,3,0,,closed
EDGE-028277,JCT-FDR-0042-007,FUSE-XFMR-013913,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.005,27.7,1.4465,0.4893,1.007,100,13.8,3,1,,closed
EDGE-028278,FUSE-XFMR-013913,XFMR-013913,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.03,157.1,1.472,0.5486,1.007,100,13.8,3,1,,closed
EDGE-028279,JCT-FDR-0042-007,FUSE-XFMR-013914,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.007,36.4,0.3143,0.4755,0.3655,340,13.8,2,0,,closed
EDGE-028280,FUSE-XFMR-013914,XFMR-013914,FDR-0042,SUB-010,lateral_underground,4/0 AL,AC,0.039,206.4,0.3101,0.4081,0.3655,340,13.8,2,0,,closed
EDGE-028281,JCT-FDR-0042-007,FUSE-XFMR-013915,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.008,40.4,0.9231,0.5409,0.6985,150,13.8,2,0,,closed
EDGE-028282,FUSE-XFMR-013915,XFMR-013915,FDR-0042,SUB-010,lateral_underground,#2 ACSR,BC,0.043,228.9,0.8746,0.5235,0.6985,150,13.8,2,0,,closed
EDGE-028283,JCT-FDR-0042-007,FUSE-XFMR-013916,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.007,39.6,0.6314,0.4334,0.5345,230,13.8,2,1,,closed
EDGE-028284,FUSE-XFMR-013916,XFMR-013916,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.043,224.4,0.5773,0.4503,0.5345,230,13.8,2,1,,closed
EDGE-028285,JCT-FDR-0042-007,FUSE-XFMR-013917,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.009,45.1,1.5189,0.5194,1.007,100,13.8,3,1,,closed
EDGE-028286,FUSE-XFMR-013917,XFMR-013917,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.048,255.8,1.4531,0.4932,1.007,100,13.8,3,1,,closed
EDGE-028287,JCT-FDR-0042-007,FUSE-XFMR-013919,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.009,49.1,0.3088,0.4427,0.3655,340,13.8,3,1,,closed
EDGE-028288,FUSE-XFMR-013919,XFMR-013919,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.053,278.3,0.2945,0.4751,0.3655,340,13.8,3,1,,closed
EDGE-028289,JCT-FDR-0042-007,FUSE-XFMR-013918,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.009,49.9,0.2927,0.4687,0.3655,340,13.8,3,1,,closed
EDGE-028290,FUSE-XFMR-013918,XFMR-013918,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.3073,0.4217,0.3655,340,13.8,3,1,,closed
EDGE-028291,JCT-FDR-0042-007,FUSE-XFMR-013920,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.01,53.1,0.9755,0.5402,0.6985,150,13.8,3,1,,closed
EDGE-028292,FUSE-XFMR-013920,XFMR-013920,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.057,300.7,0.8392,0.4993,0.6985,150,13.8,3,1,,closed
EDGE-028293,JCT-FDR-0042-007,FUSE-XFMR-013921,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.011,55.4,1.5128,0.4755,1.007,100,13.8,2,1,,closed
EDGE-028294,FUSE-XFMR-013921,XFMR-013921,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.06,314.2,1.3596,0.4912,1.007,100,13.8,2,1,,closed
EDGE-028295,JCT-FDR-0042-007,FUSE-XFMR-013922,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.012,61.0,0.6235,0.5195,0.5345,230,13.8,2,1,,closed
EDGE-028296,FUSE-XFMR-013922,XFMR-013922,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.065,345.6,0.5568,0.4999,0.5345,230,13.8,2,1,,closed
EDGE-028297,JCT-FDR-0042-007,FUSE-XFMR-013923,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.013,67.3,0.2711,0.4544,0.3655,340,13.8,1,1,,closed
EDGE-028298,FUSE-XFMR-013923,XFMR-013923,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.072,381.5,0.3001,0.4734,0.3655,340,13.8,1,1,,closed
EDGE-028299,JCT-FDR-0042-007,FUSE-XFMR-013924,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.013,68.9,0.8866,0.4748,0.6985,150,13.8,3,1,,closed
EDGE-028300,FUSE-XFMR-013924,XFMR-013924,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.074,390.5,0.8886,0.4757,0.6985,150,13.8,3,1,,closed
EDGE-028301,JCT-FDR-0042-007,FUSE-XFMR-013926,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.014,72.9,0.6432,0.5086,0.5345,230,13.8,2,1,,closed
EDGE-028302,FUSE-XFMR-013926,XFMR-013926,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.078,412.9,0.554,0.4302,0.5345,230,13.8,2,1,,closed
EDGE-028303,JCT-FDR-0042-007,FUSE-XFMR-013925,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.014,74.4,0.3049,0.4464,0.3655,340,13.8,1,1,,closed
EDGE-028304,FUSE-XFMR-013925,XFMR-013925,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.08,421.9,0.2832,0.4035,0.3655,340,13.8,1,1,,closed
EDGE-028305,JCT-FDR-0042-007,FUSE-XFMR-013927,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.015,78.4,0.6419,0.4629,0.5345,230,13.8,2,1,,closed
EDGE-028306,FUSE-XFMR-013927,XFMR-013927,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.084,444.3,0.563,0.4846,0.5345,230,13.8,2,1,,closed
EDGE-028307,JCT-FDR-0042-007,FUSE-XFMR-013928,FDR-0042,SUB-010,lateral_underground,#4 CU,B,0.015,80.8,1.6463,0.4758,1.007,100,13.8,1,0,,closed
EDGE-028308,FUSE-XFMR-013928,XFMR-013928,FDR-0042,SUB-010,lateral_underground,#4 CU,B,0.087,457.8,1.6162,0.5075,1.007,100,13.8,1,0,,closed
EDGE-028309,JCT-FDR-0042-007,FUSE-XFMR-013929,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.016,84.0,0.9677,0.5312,0.6985,150,13.8,2,1,,closed
EDGE-028310,FUSE-XFMR-013929,XFMR-013929,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.09,475.7,0.9021,0.536,0.6985,150,13.8,2,1,,closed
EDGE-028311,JCT-FDR-0042-007,FUSE-XFMR-013930,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.017,89.5,0.3139,0.4387,0.3655,340,13.8,2,1,,closed
EDGE-028312,FUSE-XFMR-013930,XFMR-013930,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.096,507.1,0.2931,0.4668,0.3655,340,13.8,2,1,,closed
EDGE-028313,JCT-FDR-0042-007,FUSE-XFMR-013931,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.017,91.1,0.5864,0.5237,0.5345,230,13.8,3,1,,closed
EDGE-028314,FUSE-XFMR-013931,XFMR-013931,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.098,516.1,0.5579,0.5039,0.5345,230,13.8,3,1,,closed
EDGE-028315,JCT-FDR-0042-007,FUSE-XFMR-013932,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.018,95.8,1.6528,0.5544,1.007,100,13.8,1,1,,closed
EDGE-028316,FUSE-XFMR-013932,XFMR-013932,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.103,543.0,1.5824,0.5004,1.007,100,13.8,1,1,,closed
EDGE-028317,JCT-FDR-0042-007,FUSE-XFMR-013933,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.019,101.4,0.2895,0.4612,0.3655,340,13.8,3,1,,closed
EDGE-028318,FUSE-XFMR-013933,XFMR-013933,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.109,574.5,0.284,0.4385,0.3655,340,13.8,3,1,,closed
EDGE-028319,JCT-FDR-0042-007,FUSE-XFMR-013934,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AC,0.02,106.1,0.8984,0.5356,0.6985,150,13.8,2,0,,closed
EDGE-028320,FUSE-XFMR-013934,XFMR-013934,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AC,0.114,601.4,0.937,0.4561,0.6985,150,13.8,2,0,,closed
EDGE-028321,JCT-FDR-0042-007,FUSE-XFMR-013935,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.02,106.9,1.5508,0.5144,1.007,100,13.8,2,1,,closed
EDGE-028322,FUSE-XFMR-013935,XFMR-013935,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.115,605.9,1.5859,0.5458,1.007,100,13.8,2,1,,closed
EDGE-028323,JCT-FDR-0042-007,FUSE-XFMR-013936,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.021,113.3,0.6124,0.5131,0.5345,230,13.8,1,1,,closed
EDGE-028324,FUSE-XFMR-013936,XFMR-013936,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.122,641.8,0.5341,0.4395,0.5345,230,13.8,1,1,,closed
EDGE-028325,JCT-FDR-0042-007,FUSE-XFMR-013937,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.022,114.0,1.5555,0.4694,1.007,100,13.8,1,0,,closed
EDGE-028326,FUSE-XFMR-013937,XFMR-013937,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.122,646.3,1.3688,0.5009,1.007,100,13.8,1,0,,closed
EDGE-028327,JCT-FDR-0042-007,FUSE-XFMR-013938,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.022,118.0,1.3727,0.5076,1.007,100,13.8,1,1,,closed
EDGE-028328,FUSE-XFMR-013938,XFMR-013938,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.127,668.7,1.5585,0.5025,1.007,100,13.8,1,1,,closed
EDGE-028329,JCT-FDR-0042-007,FUSE-XFMR-013939,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.024,124.3,0.2964,0.4298,0.3655,340,13.8,1,1,,closed
EDGE-028330,FUSE-XFMR-013939,XFMR-013939,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.133,704.6,0.3033,0.425,0.3655,340,13.8,1,1,,closed
EDGE-028331,JCT-FDR-0042-007,FUSE-XFMR-013940,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.024,127.5,0.9194,0.5446,0.6985,150,13.8,3,0,,closed
EDGE-028332,FUSE-XFMR-013940,XFMR-013940,FDR-0042,SUB-010,lateral_underground,#2 ACSR,ABC,0.137,722.6,0.8465,0.4862,0.6985,150,13.8,3,0,,closed
EDGE-028333,JCT-FDR-0042-007,FUSE-XFMR-013941,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.025,129.9,0.9506,0.5205,0.6985,150,13.8,2,1,,closed
EDGE-028334,FUSE-XFMR-013941,XFMR-013941,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.139,736.0,0.9452,0.5068,0.6985,150,13.8,2,1,,closed
EDGE-028335,JCT-FDR-0042-007,FUSE-XFMR-013942,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.025,129.9,0.2699,0.4321,0.3655,340,13.8,2,1,,closed
EDGE-028336,FUSE-XFMR-013942,XFMR-013942,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.139,736.0,0.2676,0.4539,0.3655,340,13.8,2,1,,closed
EDGE-028337,JCT-FDR-0042-007,FUSE-XFMR-013943,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.026,134.6,0.2674,0.4122,0.3655,340,13.8,1,0,,closed
EDGE-028338,FUSE-XFMR-013943,XFMR-013943,FDR-0042,SUB-010,lateral_underground,4/0 AL,A,0.145,763.0,0.306,0.398,0.3655,340,13.8,1,0,,closed
EDGE-028339,JCT-FDR-0042-007,FUSE-XFMR-013944,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.026,137.0,0.941,0.5251,0.6985,150,13.8,2,0,,closed
EDGE-028340,FUSE-XFMR-013944,XFMR-013944,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.147,776.4,0.9306,0.5042,0.6985,150,13.8,2,0,,closed
EDGE-028341,JCT-FDR-0042-007,FUSE-XFMR-013945,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.027,142.6,0.9791,0.5457,0.6985,150,13.8,1,1,,closed
EDGE-028342,FUSE-XFMR-013945,XFMR-013945,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.153,807.8,0.9002,0.4627,0.6985,150,13.8,1,1,,closed
EDGE-028343,JCT-FDR-0042-007,FUSE-XFMR-013946,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.028,146.5,0.3128,0.393,0.3655,340,13.8,2,1,,closed
EDGE-028344,FUSE-XFMR-013946,XFMR-013946,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.157,830.3,0.2743,0.4011,0.3655,340,13.8,2,1,,closed
EDGE-028345,JCT-FDR-0042-007,FUSE-XFMR-013947,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.028,148.1,1.4124,0.473,1.007,100,13.8,1,1,,closed
EDGE-028346,FUSE-XFMR-013947,XFMR-013947,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.159,839.3,1.4654,0.4853,1.007,100,13.8,1,1,,closed
EDGE-028347,JCT-FDR-0042-007,FUSE-XFMR-013948,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.028,150.5,0.564,0.4883,0.5345,230,13.8,1,1,,closed
EDGE-028348,FUSE-XFMR-013948,XFMR-013948,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.162,852.7,0.5864,0.4856,0.5345,230,13.8,1,1,,closed
EDGE-028349,JCT-FDR-0042-007,FUSE-XFMR-013949,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.029,154.4,0.6421,0.5172,0.5345,230,13.8,1,1,,closed
EDGE-028350,FUSE-XFMR-013949,XFMR-013949,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.166,875.2,0.5687,0.5186,0.5345,230,13.8,1,1,,closed
EDGE-028351,JCT-FDR-0042-007,FUSE-XFMR-013950,FDR-0042,SUB-010,lateral_underground,#4 CU,B,0.03,160.0,1.4141,0.5452,1.007,100,13.8,1,0,,closed
EDGE-028352,FUSE-XFMR-013950,XFMR-013950,FDR-0042,SUB-010,lateral_underground,#4 CU,B,0.172,906.6,1.4495,0.5052,1.007,100,13.8,1,0,,closed
EDGE-028353,JCT-FDR-0042-007,FUSE-XFMR-013951,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.031,161.6,0.5787,0.5108,0.5345,230,13.8,2,1,,closed
EDGE-028354,FUSE-XFMR-013951,XFMR-013951,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.173,915.6,0.6017,0.4478,0.5345,230,13.8,2,1,,closed
EDGE-028355,JCT-FDR-0042-007,FUSE-XFMR-013952,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.031,164.7,0.2743,0.4027,0.3655,340,13.8,2,1,,closed
EDGE-028356,FUSE-XFMR-013952,XFMR-013952,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.177,933.5,0.317,0.4444,0.3655,340,13.8,2,1,,closed
EDGE-028357,JCT-FDR-0042-007,FUSE-XFMR-013953,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.033,172.7,0.3083,0.4563,0.3655,340,13.8,2,1,,closed
EDGE-028358,FUSE-XFMR-013953,XFMR-013953,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.185,978.4,0.3111,0.4131,0.3655,340,13.8,2,1,,closed
EDGE-028359,JCT-FDR-0042-007,FUSE-XFMR-013955,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.033,175.0,0.5594,0.4493,0.5345,230,13.8,2,0,,closed
EDGE-028360,FUSE-XFMR-013955,XFMR-013955,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.188,991.8,0.6387,0.4757,0.5345,230,13.8,2,0,,closed
EDGE-028361,JCT-FDR-0042-007,FUSE-XFMR-013954,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.033,176.6,1.4726,0.5171,1.007,100,13.8,1,1,,closed
EDGE-028362,FUSE-XFMR-013954,XFMR-013954,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.19,1000.8,1.569,0.5179,1.007,100,13.8,1,1,,closed
EDGE-028363,JCT-FDR-0042-007,FUSE-XFMR-013956,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.035,183.0,1.6063,0.5249,1.007,100,13.8,2,1,,closed
EDGE-028364,FUSE-XFMR-013956,XFMR-013956,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.196,1036.7,1.507,0.4649,1.007,100,13.8,2,1,,closed
EDGE-028365,JCT-FDR-0042-007,FUSE-XFMR-013957,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.035,186.1,0.5602,0.5031,0.5345,230,13.8,1,1,,closed
EDGE-028366,FUSE-XFMR-013957,XFMR-013957,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.2,1054.7,0.6387,0.4699,0.5345,230,13.8,1,1,,closed
EDGE-028367,JCT-FDR-0042-007,FUSE-XFMR-013958,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.036,188.5,0.578,0.4422,0.5345,230,13.8,2,1,,closed
EDGE-028368,FUSE-XFMR-013958,XFMR-013958,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.202,1068.1,0.6347,0.4989,0.5345,230,13.8,2,1,,closed
EDGE-028369,JCT-FDR-0042-007,FUSE-XFMR-013959,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.036,192.5,0.5386,0.4785,0.5345,230,13.8,2,1,,closed
EDGE-028370,FUSE-XFMR-013959,XFMR-013959,FDR-0042,SUB-010,lateral_overhead,1/0 AL,BC,0.207,1090.6,0.636,0.4914,0.5345,230,13.8,2,1,,closed
EDGE-028371,JCT-FDR-0042-007,FUSE-XFMR-013960,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.037,198.0,0.9046,0.495,0.6985,150,13.8,1,1,,closed
EDGE-028372,FUSE-XFMR-013960,XFMR-013960,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.212,1122.0,0.9138,0.483,0.6985,150,13.8,1,1,,closed
EDGE-028373,JCT-FDR-0042-007,FUSE-XFMR-013961,FDR-0042,SUB-010,lateral_underground,#2 ACSR,A,0.037,198.0,0.9648,0.463,0.6985,150,13.8,1,0,,closed
EDGE-028374,FUSE-XFMR-013961,XFMR-013961,FDR-0042,SUB-010,lateral_underground,#2 ACSR,A,0.212,1122.0,0.838,0.4963,0.6985,150,13.8,1,0,,closed
EDGE-028375,JCT-FDR-0042-007,FUSE-XFMR-013962,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.039,203.5,0.9606,0.5002,0.6985,150,13.8,2,1,,closed
EDGE-028376,FUSE-XFMR-013962,XFMR-013962,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,BC,0.218,1153.4,0.9249,0.5395,0.6985,150,13.8,2,1,,closed
EDGE-028377,JCT-FDR-0042-007,FUSE-XFMR-013963,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.039,207.5,1.3534,0.5475,1.007,100,13.8,3,1,,closed
EDGE-028378,FUSE-XFMR-013963,XFMR-013963,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.223,1175.9,1.4838,0.5102,1.007,100,13.8,3,1,,closed
EDGE-028379,JCT-FDR-0042-007,FUSE-XFMR-013964,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.039,208.3,1.4537,0.5084,1.007,100,13.8,3,1,,closed
EDGE-028380,FUSE-XFMR-013964,XFMR-013964,FDR-0042,SUB-010,lateral_overhead,#4 CU,ABC,0.224,1180.3,1.5594,0.4789,1.007,100,13.8,3,1,,closed
EDGE-028381,JCT-FDR-0042-007,FUSE-XFMR-013965,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.04,212.3,1.6113,0.5608,1.007,100,13.8,1,1,,closed
EDGE-028382,FUSE-XFMR-013965,XFMR-013965,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.228,1202.8,1.445,0.5386,1.007,100,13.8,1,1,,closed
EDGE-028383,JCT-FDR-0042-007,JCT-FDR-0042-008,FDR-0042,SUB-010,primary_underground,4/0 AL,ABC,0.27,1425.6,0.2747,0.4306,0.383,340,13.8,3,0,,closed
EDGE-028384,JCT-FDR-0042-008,FUSE-XFMR-013966,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.001,4.0,0.5797,0.4681,0.5345,230,13.8,1,1,,closed
EDGE-028385,FUSE-XFMR-013966,XFMR-013966,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.004,22.4,0.6367,0.4617,0.5345,230,13.8,1,1,,closed
EDGE-028386,JCT-FDR-0042-008,FUSE-XFMR-013967,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.0,2.4,1.6218,0.5022,1.007,100,13.8,1,1,,closed
EDGE-028387,FUSE-XFMR-013967,XFMR-013967,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.003,13.5,1.5764,0.4935,1.007,100,13.8,1,1,,closed
EDGE-028388,JCT-FDR-0042-008,FUSE-XFMR-013968,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.001,6.3,0.8062,0.5362,0.6985,150,13.8,1,1,,closed
EDGE-028389,FUSE-XFMR-013968,XFMR-013968,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.007,35.9,0.8734,0.5068,0.6985,150,13.8,1,1,,closed
EDGE-028390,JCT-FDR-0042-008,FUSE-XFMR-013969,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.002,11.9,1.6431,0.5044,1.007,100,13.8,2,0,,closed
EDGE-028391,FUSE-XFMR-013969,XFMR-013969,FDR-0042,SUB-010,lateral_underground,#4 CU,AB,0.013,67.3,1.4735,0.5396,1.007,100,13.8,2,0,,closed
EDGE-028392,JCT-FDR-0042-008,FUSE-XFMR-013970,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.003,15.0,0.8758,0.5447,0.6985,150,13.8,2,0,,closed
EDGE-028393,FUSE-XFMR-013970,XFMR-013970,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.016,85.3,0.8863,0.5327,0.6985,150,13.8,2,0,,closed
EDGE-028394,JCT-FDR-0042-008,FUSE-XFMR-013971,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.003,18.2,0.6278,0.5012,0.5345,230,13.8,2,1,,closed
EDGE-028395,FUSE-XFMR-013971,XFMR-013971,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AB,0.02,103.2,0.6331,0.482,0.5345,230,13.8,2,1,,closed
EDGE-028396,JCT-FDR-0042-008,FUSE-XFMR-013972,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.004,21.4,0.5826,0.4697,0.5345,230,13.8,2,0,,closed
EDGE-028397,FUSE-XFMR-013972,XFMR-013972,FDR-0042,SUB-010,lateral_underground,1/0 AL,AB,0.023,121.2,0.6339,0.4716,0.5345,230,13.8,2,0,,closed
EDGE-028398,JCT-FDR-0042-008,FUSE-XFMR-013973,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.004,23.8,1.5521,0.4925,1.007,100,13.8,1,1,,closed
EDGE-028399,FUSE-XFMR-013973,XFMR-013973,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.025,134.6,1.4644,0.5043,1.007,100,13.8,1,1,,closed
EDGE-028400,JCT-FDR-0042-008,FUSE-XFMR-013974,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.005,25.3,0.6115,0.5179,0.5345,230,13.8,2,1,,closed
EDGE-028401,FUSE-XFMR-013974,XFMR-013974,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.027,143.6,0.576,0.4398,0.5345,230,13.8,2,1,,closed
EDGE-028402,JCT-FDR-0042-008,FUSE-XFMR-013975,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.006,32.5,0.2831,0.4609,0.3655,340,13.8,3,1,,closed
EDGE-028403,FUSE-XFMR-013975,XFMR-013975,FDR-0042,SUB-010,lateral_overhead,4/0 AL,ABC,0.035,184.0,0.297,0.4141,0.3655,340,13.8,3,1,,closed
EDGE-028404,JCT-FDR-0042-008,FUSE-XFMR-013976,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.006,33.3,1.6464,0.502,1.007,100,13.8,2,1,,closed
EDGE-028405,FUSE-XFMR-013976,XFMR-013976,FDR-0042,SUB-010,lateral_overhead,#4 CU,AB,0.036,188.5,1.3743,0.5218,1.007,100,13.8,2,1,,closed
EDGE-028406,JCT-FDR-0042-008,FUSE-XFMR-013977,FDR-0042,SUB-010,lateral_underground,4/0 AL,BC,0.007,34.8,0.3177,0.4243,0.3655,340,13.8,2,0,,closed
EDGE-028407,FUSE-XFMR-013977,XFMR-013977,FDR-0042,SUB-010,lateral_underground,4/0 AL,BC,0.037,197.5,0.2746,0.4649,0.3655,340,13.8,2,0,,closed
EDGE-028408,JCT-FDR-0042-008,FUSE-XFMR-013978,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.008,41.2,0.5448,0.4297,0.5345,230,13.8,1,1,,closed
EDGE-028409,FUSE-XFMR-013978,XFMR-013978,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.044,233.4,0.6037,0.5044,0.5345,230,13.8,1,1,,closed
EDGE-028410,JCT-FDR-0042-008,FUSE-XFMR-013979,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.008,41.2,0.6072,0.5018,0.5345,230,13.8,1,1,,closed
EDGE-028411,FUSE-XFMR-013979,XFMR-013979,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.044,233.4,0.5929,0.4709,0.5345,230,13.8,1,1,,closed
EDGE-028412,JCT-FDR-0042-008,FUSE-XFMR-013980,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.009,48.3,0.5977,0.4673,0.5345,230,13.8,1,1,,closed
EDGE-028413,FUSE-XFMR-013980,XFMR-013980,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.052,273.8,0.5486,0.4372,0.5345,230,13.8,1,1,,closed
EDGE-028414,JCT-FDR-0042-008,FUSE-XFMR-013981,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.01,52.3,0.9389,0.5487,0.6985,150,13.8,3,1,,closed
EDGE-028415,FUSE-XFMR-013981,XFMR-013981,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.056,296.2,0.8132,0.4628,0.6985,150,13.8,3,1,,closed
EDGE-028416,JCT-FDR-0042-008,FUSE-XFMR-013982,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.01,54.6,0.9791,0.4728,0.6985,150,13.8,1,1,,closed
EDGE-028417,FUSE-XFMR-013982,XFMR-013982,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.059,309.7,0.8915,0.49,0.6985,150,13.8,1,1,,closed
EDGE-028418,JCT-FDR-0042-008,FUSE-XFMR-013983,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.011,57.0,1.6197,0.4918,1.007,100,13.8,1,0,,closed
EDGE-028419,FUSE-XFMR-013983,XFMR-013983,FDR-0042,SUB-010,lateral_underground,#4 CU,A,0.061,323.1,1.5778,0.5099,1.007,100,13.8,1,0,,closed
EDGE-028420,JCT-FDR-0042-008,FUSE-XFMR-013985,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.012,63.4,1.5197,0.476,1.007,100,13.8,1,1,,closed
EDGE-028421,FUSE-XFMR-013985,XFMR-013985,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.068,359.0,1.619,0.4656,1.007,100,13.8,1,1,,closed
EDGE-028422,JCT-FDR-0042-008,FUSE-XFMR-013984,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.012,63.4,0.8147,0.4967,0.6985,150,13.8,1,1,,closed
EDGE-028423,FUSE-XFMR-013984,XFMR-013984,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.068,359.0,0.9304,0.5332,0.6985,150,13.8,1,1,,closed
EDGE-028424,JCT-FDR-0042-008,FUSE-XFMR-013986,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.013,68.9,0.3181,0.4225,0.3655,340,13.8,2,1,,closed
EDGE-028425,FUSE-XFMR-013986,XFMR-013986,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.074,390.5,0.3086,0.3913,0.3655,340,13.8,2,1,,closed
EDGE-028426,JCT-FDR-0042-008,FUSE-XFMR-013988,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.014,72.9,0.2763,0.4038,0.3655,340,13.8,2,1,,closed
EDGE-028427,FUSE-XFMR-013988,XFMR-013988,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.078,412.9,0.2877,0.4539,0.3655,340,13.8,2,1,,closed
EDGE-028428,JCT-FDR-0042-008,FUSE-XFMR-013987,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.014,73.7,1.4054,0.5605,1.007,100,13.8,1,1,,closed
EDGE-028429,FUSE-XFMR-013987,XFMR-013987,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.079,417.4,1.6439,0.548,1.007,100,13.8,1,1,,closed
EDGE-028430,JCT-FDR-0042-008,FUSE-XFMR-013989,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.015,76.8,0.9125,0.5298,0.6985,150,13.8,1,1,,closed
EDGE-028431,FUSE-XFMR-013989,XFMR-013989,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.082,435.3,0.8408,0.5188,0.6985,150,13.8,1,1,,closed
EDGE-028432,JCT-FDR-0042-008,FUSE-XFMR-013990,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.015,80.8,0.9577,0.463,0.6985,150,13.8,1,1,,closed
EDGE-028433,FUSE-XFMR-013990,XFMR-013990,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.087,457.8,0.8359,0.5361,0.6985,150,13.8,1,1,,closed
EDGE-028434,JCT-FDR-0042-008,FUSE-XFMR-013991,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.017,88.7,0.8686,0.4623,0.6985,150,13.8,2,1,,closed
EDGE-028435,FUSE-XFMR-013991,XFMR-013991,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.095,502.7,0.9644,0.5481,0.6985,150,13.8,2,1,,closed
EDGE-028436,JCT-FDR-0042-008,FUSE-XFMR-013992,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.017,89.5,0.6019,0.5084,0.5345,230,13.8,1,1,,closed
EDGE-028437,FUSE-XFMR-013992,XFMR-013992,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.096,507.1,0.5666,0.5212,0.5345,230,13.8,1,1,,closed
EDGE-028438,JCT-FDR-0042-008,FUSE-XFMR-013993,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.018,95.0,0.6482,0.5223,0.5345,230,13.8,3,1,,closed
EDGE-028439,FUSE-XFMR-013993,XFMR-013993,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.102,538.6,0.6202,0.4307,0.5345,230,13.8,3,1,,closed
EDGE-028440,JCT-FDR-0042-008,FUSE-XFMR-013994,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.018,96.6,0.8232,0.4619,0.6985,150,13.8,2,1,,closed
EDGE-028441,FUSE-XFMR-013994,XFMR-013994,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AB,0.104,547.5,0.9674,0.5011,0.6985,150,13.8,2,1,,closed
EDGE-028442,JCT-FDR-0042-008,FUSE-XFMR-013995,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.019,98.2,1.3798,0.5541,1.007,100,13.8,2,0,,closed
EDGE-028443,FUSE-XFMR-013995,XFMR-013995,FDR-0042,SUB-010,lateral_underground,#4 CU,AC,0.105,556.5,1.5139,0.4643,1.007,100,13.8,2,0,,closed
EDGE-028444,JCT-FDR-0042-008,FUSE-XFMR-013996,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.02,105.3,1.4271,0.4941,1.007,100,13.8,1,1,,closed
EDGE-028445,FUSE-XFMR-013996,XFMR-013996,FDR-0042,SUB-010,lateral_overhead,#4 CU,A,0.113,596.9,1.5927,0.5518,1.007,100,13.8,1,1,,closed
EDGE-028446,JCT-FDR-0042-008,FUSE-XFMR-013997,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.02,105.3,0.8884,0.4748,0.6985,150,13.8,1,1,,closed
EDGE-028447,FUSE-XFMR-013997,XFMR-013997,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.113,596.9,0.9264,0.4902,0.6985,150,13.8,1,1,,closed
EDGE-028448,JCT-FDR-0042-008,FUSE-XFMR-013998,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.02,107.7,1.4992,0.5086,1.007,100,13.8,2,1,,closed
EDGE-028449,FUSE-XFMR-013998,XFMR-013998,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.116,610.4,1.4168,0.5341,1.007,100,13.8,2,1,,closed
EDGE-028450,JCT-FDR-0042-008,FUSE-XFMR-013999,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.022,114.8,1.4466,0.531,1.007,100,13.8,1,1,,closed
EDGE-028451,FUSE-XFMR-013999,XFMR-013999,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.123,650.8,1.5001,0.5577,1.007,100,13.8,1,1,,closed
EDGE-028452,JCT-FDR-0042-008,FUSE-XFMR-014000,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.022,114.8,0.5912,0.4428,0.5345,230,13.8,1,1,,closed
EDGE-028453,FUSE-XFMR-014000,XFMR-014000,FDR-0042,SUB-010,lateral_overhead,1/0 AL,A,0.123,650.8,0.615,0.4934,0.5345,230,13.8,1,1,,closed
EDGE-028454,JCT-FDR-0042-008,FUSE-XFMR-014001,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.022,118.8,0.8403,0.5019,0.6985,150,13.8,1,1,,closed
EDGE-028455,FUSE-XFMR-014001,XFMR-014001,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,C,0.128,673.2,0.9134,0.5262,0.6985,150,13.8,1,1,,closed
EDGE-028456,JCT-FDR-0042-008,FUSE-XFMR-014002,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.024,125.1,0.5505,0.4441,0.5345,230,13.8,2,1,,closed
EDGE-028457,FUSE-XFMR-014002,XFMR-014002,FDR-0042,SUB-010,lateral_overhead,1/0 AL,AC,0.134,709.1,0.575,0.4762,0.5345,230,13.8,2,1,,closed
EDGE-028458,JCT-FDR-0042-008,FUSE-XFMR-014003,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.024,127.5,0.5922,0.4877,0.5345,230,13.8,1,1,,closed
EDGE-028459,FUSE-XFMR-014003,XFMR-014003,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.137,722.6,0.6357,0.4359,0.5345,230,13.8,1,1,,closed
EDGE-028460,JCT-FDR-0042-008,FUSE-XFMR-014004,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.025,132.3,0.8615,0.4921,0.6985,150,13.8,2,0,,closed
EDGE-028461,FUSE-XFMR-014004,XFMR-014004,FDR-0042,SUB-010,lateral_underground,#2 ACSR,AB,0.142,749.5,0.954,0.5379,0.6985,150,13.8,2,0,,closed
EDGE-028462,JCT-FDR-0042-008,FUSE-XFMR-014005,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.026,135.4,0.9669,0.4674,0.6985,150,13.8,2,1,,closed
EDGE-028463,FUSE-XFMR-014005,XFMR-014005,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.145,767.4,0.8791,0.4943,0.6985,150,13.8,2,1,,closed
EDGE-028464,JCT-FDR-0042-008,FUSE-XFMR-014006,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.026,139.4,0.2819,0.4755,0.3655,340,13.8,2,1,,closed
EDGE-028465,FUSE-XFMR-014006,XFMR-014006,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AB,0.15,789.9,0.3134,0.4619,0.3655,340,13.8,2,1,,closed
EDGE-028466,JCT-FDR-0042-008,FUSE-XFMR-014007,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.027,142.6,0.8692,0.4603,0.6985,150,13.8,1,1,,closed
EDGE-028467,FUSE-XFMR-014007,XFMR-014007,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.153,807.8,0.856,0.4986,0.6985,150,13.8,1,1,,closed
EDGE-028468,JCT-FDR-0042-008,FUSE-XFMR-014008,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.027,143.4,0.5722,0.4507,0.5345,230,13.8,1,1,,closed
EDGE-028469,FUSE-XFMR-014008,XFMR-014008,FDR-0042,SUB-010,lateral_overhead,1/0 AL,B,0.154,812.3,0.5672,0.4516,0.5345,230,13.8,1,1,,closed
EDGE-028470,JCT-FDR-0042-008,FUSE-XFMR-014009,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.028,148.1,0.2971,0.4479,0.3655,340,13.8,2,1,,closed
EDGE-028471,FUSE-XFMR-014009,XFMR-014009,FDR-0042,SUB-010,lateral_overhead,4/0 AL,BC,0.159,839.3,0.2835,0.4756,0.3655,340,13.8,2,1,,closed
EDGE-028472,JCT-FDR-0042-008,FUSE-XFMR-014011,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.029,153.6,0.3216,0.4213,0.3655,340,13.8,1,1,,closed
EDGE-028473,FUSE-XFMR-014011,XFMR-014011,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.165,870.7,0.3001,0.4461,0.3655,340,13.8,1,1,,closed
EDGE-028474,JCT-FDR-0042-008,FUSE-XFMR-014010,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.029,153.6,1.448,0.4644,1.007,100,13.8,2,1,,closed
EDGE-028475,FUSE-XFMR-014010,XFMR-014010,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.165,870.7,1.6017,0.55,1.007,100,13.8,2,1,,closed
EDGE-028476,JCT-FDR-0042-008,FUSE-XFMR-014012,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.031,162.4,1.4891,0.5234,1.007,100,13.8,1,1,,closed
EDGE-028477,FUSE-XFMR-014012,XFMR-014012,FDR-0042,SUB-010,lateral_overhead,#4 CU,B,0.174,920.0,1.4945,0.4789,1.007,100,13.8,1,1,,closed
EDGE-028478,JCT-FDR-0042-008,FUSE-XFMR-014013,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.031,163.9,0.5481,0.4559,0.5345,230,13.8,3,1,,closed
EDGE-028479,FUSE-XFMR-014013,XFMR-014013,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.176,929.0,0.5783,0.5132,0.5345,230,13.8,3,1,,closed
EDGE-028480,JCT-FDR-0042-008,FUSE-XFMR-014014,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.032,168.7,0.8381,0.4718,0.6985,150,13.8,3,1,,closed
EDGE-028481,FUSE-XFMR-014014,XFMR-014014,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,ABC,0.181,955.9,0.8653,0.4806,0.6985,150,13.8,3,1,,closed
EDGE-028482,JCT-FDR-0042-008,FUSE-XFMR-014015,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.032,169.5,0.8767,0.5057,0.6985,150,13.8,1,0,,closed
EDGE-028483,FUSE-XFMR-014015,XFMR-014015,FDR-0042,SUB-010,lateral_underground,#2 ACSR,B,0.182,960.4,0.9109,0.4659,0.6985,150,13.8,1,0,,closed
EDGE-028484,JCT-FDR-0042-008,FUSE-XFMR-014016,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.033,174.2,0.6244,0.452,0.5345,230,13.8,3,1,,closed
EDGE-028485,FUSE-XFMR-014016,XFMR-014016,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.187,987.4,0.5473,0.5159,0.5345,230,13.8,3,1,,closed
EDGE-028486,JCT-FDR-0042-008,FUSE-XFMR-014017,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.034,178.2,1.3871,0.5378,1.007,100,13.8,1,1,,closed
EDGE-028487,FUSE-XFMR-014017,XFMR-014017,FDR-0042,SUB-010,lateral_overhead,#4 CU,C,0.191,1009.8,1.6189,0.5375,1.007,100,13.8,1,1,,closed
EDGE-028488,JCT-FDR-0042-008,FUSE-XFMR-014018,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.034,179.0,0.2834,0.4769,0.3655,340,13.8,1,1,,closed
EDGE-028489,FUSE-XFMR-014018,XFMR-014018,FDR-0042,SUB-010,lateral_overhead,4/0 AL,C,0.192,1014.3,0.2852,0.3964,0.3655,340,13.8,1,1,,closed
EDGE-028490,JCT-FDR-0042-008,FUSE-XFMR-014019,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.035,183.7,0.6079,0.4422,0.5345,230,13.8,3,1,,closed
EDGE-028491,FUSE-XFMR-014019,XFMR-014019,FDR-0042,SUB-010,lateral_overhead,1/0 AL,ABC,0.197,1041.2,0.6242,0.4557,0.5345,230,13.8,3,1,,closed
EDGE-028492,JCT-FDR-0042-008,FUSE-XFMR-014020,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.036,188.5,1.5751,0.4675,1.007,100,13.8,2,1,,closed
EDGE-028493,FUSE-XFMR-014020,XFMR-014020,FDR-0042,SUB-010,lateral_overhead,#4 CU,BC,0.202,1068.1,1.459,0.5584,1.007,100,13.8,2,1,,closed
EDGE-028494,JCT-FDR-0042-008,FUSE-XFMR-014021,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.036,190.1,1.6345,0.5168,1.007,100,13.8,1,0,,closed
EDGE-028495,FUSE-XFMR-014021,XFMR-014021,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.204,1077.1,1.5021,0.5279,1.007,100,13.8,1,0,,closed
EDGE-028496,JCT-FDR-0042-008,FUSE-XFMR-014022,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.037,194.8,0.8655,0.4544,0.6985,150,13.8,1,1,,closed
EDGE-028497,FUSE-XFMR-014022,XFMR-014022,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.209,1104.0,0.8099,0.5173,0.6985,150,13.8,1,1,,closed
EDGE-028498,JCT-FDR-0042-008,FUSE-XFMR-014023,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.037,196.4,0.2685,0.3992,0.3655,340,13.8,1,1,,closed
EDGE-028499,FUSE-XFMR-014023,XFMR-014023,FDR-0042,SUB-010,lateral_overhead,4/0 AL,A,0.211,1113.0,0.2724,0.4463,0.3655,340,13.8,1,1,,closed
EDGE-028500,JCT-FDR-0042-008,FUSE-XFMR-014024,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.038,202.8,1.4938,0.4777,1.007,100,13.8,2,1,,closed
EDGE-028501,FUSE-XFMR-014024,XFMR-014024,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.218,1148.9,1.57,0.5125,1.007,100,13.8,2,1,,closed
EDGE-028502,JCT-FDR-0042-008,FUSE-XFMR-014026,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.039,206.7,0.942,0.4731,0.6985,150,13.8,2,1,,closed
EDGE-028503,FUSE-XFMR-014026,XFMR-014026,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,AC,0.222,1171.4,0.981,0.5355,0.6985,150,13.8,2,1,,closed
EDGE-028504,JCT-FDR-0042-008,FUSE-XFMR-014025,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.039,206.7,1.6011,0.5394,1.007,100,13.8,1,0,,closed
EDGE-028505,FUSE-XFMR-014025,XFMR-014025,FDR-0042,SUB-010,lateral_underground,#4 CU,C,0.222,1171.4,1.563,0.5396,1.007,100,13.8,1,0,,closed
EDGE-028506,JCT-FDR-0042-008,JCT-FDR-0042-009,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.27,1425.6,0.3144,0.3914,0.3426,340,13.8,3,1,,closed
EDGE-028507,JCT-FDR-0042-009,FUSE-XFMR-014027,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.001,4.0,0.3198,0.4198,0.3655,340,13.8,1,1,,closed
EDGE-028508,FUSE-XFMR-014027,XFMR-014027,FDR-0042,SUB-010,lateral_overhead,4/0 AL,B,0.004,22.4,0.3088,0.4654,0.3655,340,13.8,1,1,,closed
EDGE-028509,JCT-FDR-0042-009,FUSE-XFMR-014028,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.002,7.9,0.2755,0.4387,0.3655,340,13.8,2,1,,closed
EDGE-028510,FUSE-XFMR-014028,XFMR-014028,FDR-0042,SUB-010,lateral_overhead,4/0 AL,AC,0.009,44.9,0.2837,0.4357,0.3655,340,13.8,2,1,,closed
EDGE-028511,JCT-FDR-0042-009,FUSE-XFMR-014029,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.002,8.7,0.8117,0.5358,0.6985,150,13.8,1,1,,closed
EDGE-028512,FUSE-XFMR-014029,XFMR-014029,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,B,0.009,49.4,0.8217,0.4768,0.6985,150,13.8,1,1,,closed
