edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-028513,JCT-FDR-0042-009,FUSE-XFMR-014031,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.003,14.3,0.9156,0.4721,0.6985,150,13.8,1,1,,closed
EDGE-028514,FUSE-XFMR-014031,XFMR-014031,FDR-0042,SUB-010,lateral_overhead,#2 ACSR,A,0.015,80.8,0.9813,0.4577,0.6985,150,13.8,1,1,,closed
EDGE-028515,JCT-FDR-0042-009,FUSE-XFMR-014030,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.003,13.5,0.5946,0.4536,0.5345,230,13.8,1,1,,closed
EDGE-028516,FUSE-XFMR-014030,XFMR-014030,FDR-0042,SUB-010,lateral_overhead,1/0 AL,C,0.014,76.3,0.6485,0.4987,0.5345,230,13.8,1,1,,closed
EDGE-028517,JCT-FDR-0042-009,FUSE-XFMR-014032,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.004,21.4,1.5887,0.4836,1.007,100,13.8,2,1,,closed
EDGE-028518,FUSE-XFMR-014032,XFMR-014032,FDR-0042,SUB-010,lateral_overhead,#4 CU,AC,0.023,121.2,1.4262,0.4753,1.007,100,13.8,2,1,,closed
EDGE-028519,JCT-FDR-0042-009,FDR-0042-TAIL,FDR-0042,SUB-010,primary_overhead,4/0 AL,ABC,0.03,158.4,0.2934,0.4234,0.3655,340,13.8,3,1,,open
EDGE-028520,SUB-011,FDR-0043-HEAD,FDR-0043,SUB-011,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2319,0.4616,0.335,480,24.9,3,1,,closed
EDGE-028521,FDR-0043-HEAD,JCT-FDR-0043-001,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2361,0.3933,0.3336,480,24.9,3,1,,closed
EDGE-028522,JCT-FDR-0043-001,FUSE-XFMR-014033,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.001,6.3,0.9055,0.452,0.6985,150,24.9,2,1,,closed
EDGE-028523,FUSE-XFMR-014033,XFMR-014033,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.007,35.9,0.8387,0.5324,0.6985,150,24.9,2,1,,closed
EDGE-028524,JCT-FDR-0043-001,FUSE-XFMR-014034,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.004,21.4,0.5834,0.4551,0.5345,230,24.9,1,1,,closed
EDGE-028525,FUSE-XFMR-014034,XFMR-014034,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.023,121.2,0.6324,0.4543,0.5345,230,24.9,1,1,,closed
EDGE-028526,JCT-FDR-0043-001,FUSE-XFMR-014035,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.006,33.3,0.5604,0.4951,0.5345,230,24.9,3,1,,closed
EDGE-028527,FUSE-XFMR-014035,XFMR-014035,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.036,188.5,0.6233,0.5011,0.5345,230,24.9,3,1,,closed
EDGE-028528,JCT-FDR-0043-001,FUSE-XFMR-014036,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.009,47.5,0.8386,0.4738,0.6985,150,24.9,2,0,,closed
EDGE-028529,FUSE-XFMR-014036,XFMR-014036,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.051,269.3,0.8902,0.5229,0.6985,150,24.9,2,0,,closed
EDGE-028530,JCT-FDR-0043-001,FUSE-XFMR-014037,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.012,64.9,0.2855,0.4212,0.3655,340,24.9,1,1,,closed
EDGE-028531,FUSE-XFMR-014037,XFMR-014037,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.07,368.0,0.2815,0.3928,0.3655,340,24.9,1,1,,closed
EDGE-028532,JCT-FDR-0043-001,FUSE-XFMR-014038,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.016,84.0,0.5748,0.4825,0.5345,230,24.9,1,1,,closed
EDGE-028533,FUSE-XFMR-014038,XFMR-014038,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.09,475.7,0.5606,0.5246,0.5345,230,24.9,1,1,,closed
EDGE-028534,JCT-FDR-0043-001,FUSE-XFMR-014039,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.019,99.0,0.5408,0.4739,0.5345,230,24.9,1,1,,closed
EDGE-028535,FUSE-XFMR-014039,XFMR-014039,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.106,561.0,0.5469,0.4485,0.5345,230,24.9,1,1,,closed
EDGE-028536,JCT-FDR-0043-001,FUSE-XFMR-014040,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.022,117.2,0.2835,0.4214,0.3655,340,24.9,1,1,,closed
EDGE-028537,FUSE-XFMR-014040,XFMR-014040,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.126,664.2,0.3044,0.4756,0.3655,340,24.9,1,1,,closed
EDGE-028538,JCT-FDR-0043-001,FUSE-XFMR-014041,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AC,0.025,129.9,0.9244,0.4912,0.6985,150,24.9,2,0,,closed
EDGE-028539,FUSE-XFMR-014041,XFMR-014041,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AC,0.139,736.0,0.9716,0.4858,0.6985,150,24.9,2,0,,closed
EDGE-028540,JCT-FDR-0043-001,FUSE-XFMR-014042,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.028,146.5,0.5342,0.4568,0.5345,230,24.9,1,1,,closed
EDGE-028541,FUSE-XFMR-014042,XFMR-014042,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.157,830.3,0.6246,0.4591,0.5345,230,24.9,1,1,,closed
EDGE-028542,JCT-FDR-0043-001,FUSE-XFMR-014043,FDR-0043,SUB-011,lateral_underground,4/0 AL,BC,0.032,167.9,0.287,0.4576,0.3655,340,24.9,2,0,,closed
EDGE-028543,FUSE-XFMR-014043,XFMR-014043,FDR-0043,SUB-011,lateral_underground,4/0 AL,BC,0.18,951.5,0.2981,0.423,0.3655,340,24.9,2,0,,closed
EDGE-028544,JCT-FDR-0043-001,FUSE-XFMR-014044,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.034,181.4,0.8982,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-028545,FUSE-XFMR-014044,XFMR-014044,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.195,1027.8,0.9737,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-028546,JCT-FDR-0043-001,FUSE-XFMR-014045,FDR-0043,SUB-011,lateral_underground,4/0 AL,BC,0.037,198.0,0.2707,0.4127,0.3655,340,24.9,2,0,,closed
EDGE-028547,FUSE-XFMR-014045,XFMR-014045,FDR-0043,SUB-011,lateral_underground,4/0 AL,BC,0.212,1122.0,0.3197,0.4278,0.3655,340,24.9,2,0,,closed
EDGE-028548,JCT-FDR-0043-001,FUSE-XFMR-014046,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.041,214.6,0.5967,0.4584,0.5345,230,24.9,1,1,,closed
EDGE-028549,FUSE-XFMR-014046,XFMR-014046,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.23,1216.2,0.543,0.516,0.5345,230,24.9,1,1,,closed
EDGE-028550,JCT-FDR-0043-001,FUSE-XFMR-014047,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.043,228.1,1.6308,0.542,1.007,100,24.9,2,1,,closed
EDGE-028551,FUSE-XFMR-014047,XFMR-014047,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.245,1292.5,1.5489,0.4646,1.007,100,24.9,2,1,,closed
EDGE-028552,JCT-FDR-0043-001,FUSE-XFMR-014048,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.046,244.7,0.5524,0.4792,0.5345,230,24.9,1,0,,closed
EDGE-028553,FUSE-XFMR-014048,XFMR-014048,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.263,1386.8,0.5508,0.5124,0.5345,230,24.9,1,0,,closed
EDGE-028554,JCT-FDR-0043-001,FUSE-XFMR-014049,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.05,263.7,0.8468,0.506,0.6985,150,24.9,2,1,,closed
EDGE-028555,FUSE-XFMR-014049,XFMR-014049,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.283,1494.5,0.8198,0.4935,0.6985,150,24.9,2,1,,closed
EDGE-028556,JCT-FDR-0043-001,FUSE-XFMR-014050,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.053,281.2,0.3257,0.4072,0.3655,340,24.9,2,1,,closed
EDGE-028557,FUSE-XFMR-014050,XFMR-014050,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.302,1593.2,0.313,0.4512,0.3655,340,24.9,2,1,,closed
EDGE-028558,JCT-FDR-0043-001,FUSE-XFMR-014051,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,A,0.056,294.6,0.8753,0.53,0.6985,150,24.9,1,1,,closed
EDGE-028559,FUSE-XFMR-014051,XFMR-014051,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,A,0.316,1669.5,0.9053,0.4995,0.6985,150,24.9,1,1,,closed
EDGE-028560,JCT-FDR-0043-001,FUSE-XFMR-014052,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.059,311.3,0.6185,0.516,0.5345,230,24.9,3,1,,closed
EDGE-028561,FUSE-XFMR-014052,XFMR-014052,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.334,1763.8,0.5962,0.4322,0.5345,230,24.9,3,1,,closed
EDGE-028562,JCT-FDR-0043-001,FUSE-XFMR-014053,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.063,331.8,0.9624,0.4871,0.6985,150,24.9,2,1,,closed
EDGE-028563,FUSE-XFMR-014053,XFMR-014053,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.356,1880.5,0.8722,0.4864,0.6985,150,24.9,2,1,,closed
EDGE-028564,JCT-FDR-0043-001,FUSE-XFMR-014054,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.066,347.7,0.609,0.4975,0.5345,230,24.9,2,1,,closed
EDGE-028565,FUSE-XFMR-014054,XFMR-014054,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.373,1970.2,0.5412,0.5241,0.5345,230,24.9,2,1,,closed
EDGE-028566,JCT-FDR-0043-001,FUSE-XFMR-014055,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.068,361.2,0.5871,0.4395,0.5345,230,24.9,2,1,,closed
EDGE-028567,FUSE-XFMR-014055,XFMR-014055,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.388,2046.5,0.6011,0.5095,0.5345,230,24.9,2,1,,closed
EDGE-028568,JCT-FDR-0043-001,FUSE-XFMR-014056,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.071,377.0,0.2779,0.4453,0.3655,340,24.9,1,1,,closed
EDGE-028569,FUSE-XFMR-014056,XFMR-014056,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.405,2136.3,0.2679,0.4516,0.3655,340,24.9,1,1,,closed
EDGE-028570,JCT-FDR-0043-001,FUSE-XFMR-014057,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.075,397.6,1.3768,0.4638,1.007,100,24.9,2,1,,closed
EDGE-028571,FUSE-XFMR-014057,XFMR-014057,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.427,2253.0,1.4783,0.5459,1.007,100,24.9,2,1,,closed
EDGE-028572,JCT-FDR-0043-001,JCT-FDR-0043-002,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.43,2270.4,0.2195,0.471,0.3381,480,24.9,3,1,,closed
EDGE-028573,JCT-FDR-0043-002,FUSE-XFMR-014058,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.001,7.1,0.9122,0.4731,0.6985,150,24.9,2,1,,closed
EDGE-028574,FUSE-XFMR-014058,XFMR-014058,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.008,40.4,0.8802,0.4962,0.6985,150,24.9,2,1,,closed
EDGE-028575,JCT-FDR-0043-002,FUSE-XFMR-014059,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.004,19.8,1.5594,0.4749,1.007,100,24.9,2,1,,closed
EDGE-028576,FUSE-XFMR-014059,XFMR-014059,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.021,112.2,1.6378,0.5,1.007,100,24.9,2,1,,closed
EDGE-028577,JCT-FDR-0043-002,FUSE-XFMR-014060,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.007,37.2,0.6366,0.4917,0.5345,230,24.9,2,1,,closed
EDGE-028578,FUSE-XFMR-014060,XFMR-014060,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.04,210.9,0.5945,0.4887,0.5345,230,24.9,2,1,,closed
EDGE-028579,JCT-FDR-0043-002,FUSE-XFMR-014061,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.01,52.3,1.4762,0.5351,1.007,100,24.9,3,0,,closed
EDGE-028580,FUSE-XFMR-014061,XFMR-014061,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.056,296.2,1.5719,0.5017,1.007,100,24.9,3,0,,closed
EDGE-028581,JCT-FDR-0043-002,FUSE-XFMR-014062,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.013,70.5,0.9282,0.4805,0.6985,150,24.9,2,1,,closed
EDGE-028582,FUSE-XFMR-014062,XFMR-014062,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.076,399.4,0.8425,0.5012,0.6985,150,24.9,2,1,,closed
EDGE-028583,JCT-FDR-0043-002,FUSE-XFMR-014063,FDR-0043,SUB-011,lateral_underground,4/0 AL,AC,0.016,82.4,0.2935,0.4673,0.3655,340,24.9,2,0,,closed
EDGE-028584,FUSE-XFMR-014063,XFMR-014063,FDR-0043,SUB-011,lateral_underground,4/0 AL,AC,0.088,466.8,0.2887,0.4163,0.3655,340,24.9,2,0,,closed
EDGE-028585,JCT-FDR-0043-002,FUSE-XFMR-014064,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.02,103.8,0.5674,0.4868,0.5345,230,24.9,1,1,,closed
EDGE-028586,FUSE-XFMR-014064,XFMR-014064,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.111,587.9,0.6343,0.4762,0.5345,230,24.9,1,1,,closed
EDGE-028587,JCT-FDR-0043-002,FUSE-XFMR-014065,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.022,118.0,1.6266,0.4795,1.007,100,24.9,2,1,,closed
EDGE-028588,FUSE-XFMR-014065,XFMR-014065,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.127,668.7,1.519,0.5521,1.007,100,24.9,2,1,,closed
EDGE-028589,JCT-FDR-0043-002,FUSE-XFMR-014066,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.026,136.2,0.9691,0.5489,0.6985,150,24.9,2,1,,closed
EDGE-028590,FUSE-XFMR-014066,XFMR-014066,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.146,771.9,0.9388,0.4976,0.6985,150,24.9,2,1,,closed
EDGE-028591,JCT-FDR-0043-002,FUSE-XFMR-014067,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.029,151.3,0.3222,0.4056,0.3655,340,24.9,2,1,,closed
EDGE-028592,FUSE-XFMR-014067,XFMR-014067,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.162,857.2,0.3031,0.4552,0.3655,340,24.9,2,1,,closed
EDGE-028593,JCT-FDR-0043-002,FUSE-XFMR-014068,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.032,168.7,0.55,0.4979,0.5345,230,24.9,3,1,,closed
EDGE-028594,FUSE-XFMR-014068,XFMR-014068,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.181,955.9,0.5388,0.5243,0.5345,230,24.9,3,1,,closed
EDGE-028595,JCT-FDR-0043-002,FUSE-XFMR-014069,FDR-0043,SUB-011,lateral_underground,4/0 AL,C,0.034,181.4,0.2866,0.4676,0.3655,340,24.9,1,0,,closed
EDGE-028596,FUSE-XFMR-014069,XFMR-014069,FDR-0043,SUB-011,lateral_underground,4/0 AL,C,0.195,1027.8,0.3124,0.4327,0.3655,340,24.9,1,0,,closed
EDGE-028597,JCT-FDR-0043-002,FUSE-XFMR-014070,FDR-0043,SUB-011,lateral_underground,1/0 AL,A,0.038,201.2,0.5444,0.4341,0.5345,230,24.9,1,0,,closed
EDGE-028598,FUSE-XFMR-014070,XFMR-014070,FDR-0043,SUB-011,lateral_underground,1/0 AL,A,0.216,1140.0,0.5405,0.513,0.5345,230,24.9,1,0,,closed
EDGE-028599,JCT-FDR-0043-002,FUSE-XFMR-014071,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AB,0.041,218.6,0.5993,0.4656,0.5345,230,24.9,2,1,,closed
EDGE-028600,FUSE-XFMR-014071,XFMR-014071,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AB,0.235,1238.7,0.6409,0.4684,0.5345,230,24.9,2,1,,closed
EDGE-028601,JCT-FDR-0043-002,FUSE-XFMR-014072,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.045,235.2,0.5823,0.4602,0.5345,230,24.9,1,1,,closed
EDGE-028602,FUSE-XFMR-014072,XFMR-014072,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.252,1332.9,0.647,0.4646,0.5345,230,24.9,1,1,,closed
EDGE-028603,JCT-FDR-0043-002,FUSE-XFMR-014073,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.047,248.7,0.9342,0.4671,0.6985,150,24.9,1,1,,closed
EDGE-028604,FUSE-XFMR-014073,XFMR-014073,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.267,1409.2,0.8259,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-028605,JCT-FDR-0043-002,FUSE-XFMR-014074,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.05,263.7,0.3025,0.468,0.3655,340,24.9,2,1,,closed
EDGE-028606,FUSE-XFMR-014074,XFMR-014074,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.283,1494.5,0.272,0.391,0.3655,340,24.9,2,1,,closed
EDGE-028607,JCT-FDR-0043-002,FUSE-XFMR-014075,FDR-0043,SUB-011,lateral_underground,#2 ACSR,C,0.054,284.3,0.833,0.5433,0.6985,150,24.9,1,0,,closed
EDGE-028608,FUSE-XFMR-014075,XFMR-014075,FDR-0043,SUB-011,lateral_underground,#2 ACSR,C,0.305,1611.2,0.9379,0.4534,0.6985,150,24.9,1,0,,closed
EDGE-028609,JCT-FDR-0043-002,FUSE-XFMR-014076,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.056,296.2,0.2695,0.4318,0.3655,340,24.9,1,1,,closed
EDGE-028610,FUSE-XFMR-014076,XFMR-014076,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.318,1678.5,0.2797,0.436,0.3655,340,24.9,1,1,,closed
EDGE-028611,JCT-FDR-0043-002,FUSE-XFMR-014077,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.06,315.2,0.6412,0.4353,0.5345,230,24.9,1,1,,closed
EDGE-028612,FUSE-XFMR-014077,XFMR-014077,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.338,1786.2,0.5572,0.4597,0.5345,230,24.9,1,1,,closed
EDGE-028613,JCT-FDR-0043-002,FUSE-XFMR-014078,FDR-0043,SUB-011,lateral_underground,1/0 AL,AB,0.063,331.8,0.5795,0.4629,0.5345,230,24.9,2,0,,closed
EDGE-028614,FUSE-XFMR-014078,XFMR-014078,FDR-0043,SUB-011,lateral_underground,1/0 AL,AB,0.356,1880.5,0.5682,0.5104,0.5345,230,24.9,2,0,,closed
EDGE-028615,JCT-FDR-0043-002,FUSE-XFMR-014079,FDR-0043,SUB-011,lateral_underground,1/0 AL,AC,0.066,347.7,0.6393,0.4973,0.5345,230,24.9,2,0,,closed
EDGE-028616,FUSE-XFMR-014079,XFMR-014079,FDR-0043,SUB-011,lateral_underground,1/0 AL,AC,0.373,1970.2,0.6417,0.5109,0.5345,230,24.9,2,0,,closed
EDGE-028617,JCT-FDR-0043-002,FUSE-XFMR-014080,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.069,362.7,1.6292,0.4607,1.007,100,24.9,1,1,,closed
EDGE-028618,FUSE-XFMR-014080,XFMR-014080,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.389,2055.5,1.5673,0.5138,1.007,100,24.9,1,1,,closed
EDGE-028619,JCT-FDR-0043-002,FUSE-XFMR-014081,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.072,377.8,1.3674,0.5501,1.007,100,24.9,2,1,,closed
EDGE-028620,FUSE-XFMR-014081,XFMR-014081,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.405,2140.8,1.5917,0.5571,1.007,100,24.9,2,1,,closed
EDGE-028621,JCT-FDR-0043-002,FUSE-XFMR-014082,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.075,396.0,0.6082,0.5247,0.5345,230,24.9,3,1,,closed
EDGE-028622,FUSE-XFMR-014082,XFMR-014082,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.425,2244.0,0.5691,0.4687,0.5345,230,24.9,3,1,,closed
EDGE-028623,JCT-FDR-0043-002,JCT-FDR-0043-003,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.43,2270.4,0.2316,0.4122,0.3493,480,24.9,3,1,,closed
EDGE-028624,JCT-FDR-0043-003,FUSE-XFMR-014083,FDR-0043,SUB-011,lateral_underground,#4 CU,BC,0.001,5.5,1.4086,0.4962,1.007,100,24.9,2,0,,closed
EDGE-028625,FUSE-XFMR-014083,XFMR-014083,FDR-0043,SUB-011,lateral_underground,#4 CU,BC,0.006,31.4,1.6111,0.5007,1.007,100,24.9,2,0,,closed
EDGE-028626,JCT-FDR-0043-003,FUSE-XFMR-014084,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.004,21.4,0.8849,0.5092,0.6985,150,24.9,1,1,,closed
EDGE-028627,FUSE-XFMR-014084,XFMR-014084,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.023,121.2,0.8612,0.546,0.6985,150,24.9,1,1,,closed
EDGE-028628,JCT-FDR-0043-003,FUSE-XFMR-014085,FDR-0043,SUB-011,lateral_overhead,#4 CU,A,0.007,34.8,1.5073,0.4706,1.007,100,24.9,1,1,,closed
EDGE-028629,FUSE-XFMR-014085,XFMR-014085,FDR-0043,SUB-011,lateral_overhead,#4 CU,A,0.037,197.5,1.5603,0.4968,1.007,100,24.9,1,1,,closed
EDGE-028630,JCT-FDR-0043-003,FUSE-XFMR-014086,FDR-0043,SUB-011,lateral_underground,4/0 AL,A,0.009,49.9,0.2735,0.4679,0.3655,340,24.9,1,0,,closed
EDGE-028631,FUSE-XFMR-014086,XFMR-014086,FDR-0043,SUB-011,lateral_underground,4/0 AL,A,0.054,282.7,0.317,0.4448,0.3655,340,24.9,1,0,,closed
EDGE-028632,JCT-FDR-0043-003,FUSE-XFMR-014087,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.013,68.9,0.5373,0.4592,0.5345,230,24.9,1,1,,closed
EDGE-028633,FUSE-XFMR-014087,XFMR-014087,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.074,390.5,0.6016,0.4976,0.5345,230,24.9,1,1,,closed
EDGE-028634,JCT-FDR-0043-003,FUSE-XFMR-014088,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.5744,0.4626,0.5345,230,24.9,3,1,,closed
EDGE-028635,FUSE-XFMR-014088,XFMR-014088,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.6469,0.4719,0.5345,230,24.9,3,1,,closed
EDGE-028636,JCT-FDR-0043-003,FUSE-XFMR-014089,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.019,101.4,0.5756,0.4953,0.5345,230,24.9,1,0,,closed
EDGE-028637,FUSE-XFMR-014089,XFMR-014089,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.109,574.5,0.6326,0.494,0.5345,230,24.9,1,0,,closed
EDGE-028638,JCT-FDR-0043-003,FUSE-XFMR-014090,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.022,118.0,0.5829,0.4575,0.5345,230,24.9,2,1,,closed
EDGE-028639,FUSE-XFMR-014090,XFMR-014090,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.127,668.7,0.5497,0.4456,0.5345,230,24.9,2,1,,closed
EDGE-028640,JCT-FDR-0043-003,FUSE-XFMR-014091,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.025,133.8,0.618,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-028641,FUSE-XFMR-014091,XFMR-014091,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.144,758.5,0.6102,0.4678,0.5345,230,24.9,1,1,,closed
EDGE-028642,JCT-FDR-0043-003,FUSE-XFMR-014092,FDR-0043,SUB-011,lateral_underground,#4 CU,A,0.028,150.5,1.4655,0.4687,1.007,100,24.9,1,0,,closed
EDGE-028643,FUSE-XFMR-014092,XFMR-014092,FDR-0043,SUB-011,lateral_underground,#4 CU,A,0.162,852.7,1.5424,0.4934,1.007,100,24.9,1,0,,closed
EDGE-028644,JCT-FDR-0043-003,FUSE-XFMR-014093,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.032,167.9,0.8225,0.4868,0.6985,150,24.9,1,1,,closed
EDGE-028645,FUSE-XFMR-014093,XFMR-014093,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.18,951.5,0.8481,0.4525,0.6985,150,24.9,1,1,,closed
EDGE-028646,JCT-FDR-0043-003,FUSE-XFMR-014094,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.035,184.5,0.2714,0.432,0.3655,340,24.9,2,1,,closed
EDGE-028647,FUSE-XFMR-014094,XFMR-014094,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.198,1045.7,0.3095,0.452,0.3655,340,24.9,2,1,,closed
EDGE-028648,JCT-FDR-0043-003,FUSE-XFMR-014095,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.038,199.6,0.6421,0.5071,0.5345,230,24.9,1,1,,closed
EDGE-028649,FUSE-XFMR-014095,XFMR-014095,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.214,1131.0,0.5704,0.5122,0.5345,230,24.9,1,1,,closed
EDGE-028650,JCT-FDR-0043-003,FUSE-XFMR-014096,FDR-0043,SUB-011,lateral_underground,#2 ACSR,BC,0.041,216.2,0.8244,0.5264,0.6985,150,24.9,2,0,,closed
EDGE-028651,FUSE-XFMR-014096,XFMR-014096,FDR-0043,SUB-011,lateral_underground,#2 ACSR,BC,0.232,1225.2,0.9738,0.4972,0.6985,150,24.9,2,0,,closed
EDGE-028652,JCT-FDR-0043-003,FUSE-XFMR-014097,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.043,229.7,1.5864,0.5176,1.007,100,24.9,1,1,,closed
EDGE-028653,FUSE-XFMR-014097,XFMR-014097,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.246,1301.5,1.4304,0.5593,1.007,100,24.9,1,1,,closed
EDGE-028654,JCT-FDR-0043-003,FUSE-XFMR-014098,FDR-0043,SUB-011,lateral_underground,#4 CU,AC,0.047,250.3,1.6297,0.5036,1.007,100,24.9,2,0,,closed
EDGE-028655,FUSE-XFMR-014098,XFMR-014098,FDR-0043,SUB-011,lateral_underground,#4 CU,AC,0.269,1418.2,1.6329,0.5458,1.007,100,24.9,2,0,,closed
EDGE-028656,JCT-FDR-0043-003,FUSE-XFMR-014099,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.05,263.7,0.3073,0.4032,0.3655,340,24.9,1,1,,closed
EDGE-028657,FUSE-XFMR-014099,XFMR-014099,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.283,1494.5,0.3194,0.3986,0.3655,340,24.9,1,1,,closed
EDGE-028658,JCT-FDR-0043-003,FUSE-XFMR-014100,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.054,283.5,0.6209,0.4732,0.5345,230,24.9,3,0,,closed
EDGE-028659,FUSE-XFMR-014100,XFMR-014100,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.304,1606.7,0.6148,0.4886,0.5345,230,24.9,3,0,,closed
EDGE-028660,JCT-FDR-0043-003,FUSE-XFMR-014101,FDR-0043,SUB-011,lateral_overhead,#4 CU,AC,0.056,297.8,1.3917,0.5352,1.007,100,24.9,2,1,,closed
EDGE-028661,FUSE-XFMR-014101,XFMR-014101,FDR-0043,SUB-011,lateral_overhead,#4 CU,AC,0.32,1687.5,1.5708,0.5166,1.007,100,24.9,2,1,,closed
EDGE-028662,JCT-FDR-0043-003,FUSE-XFMR-014102,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.06,314.4,0.5465,0.4345,0.5345,230,24.9,1,1,,closed
EDGE-028663,FUSE-XFMR-014102,XFMR-014102,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.337,1781.7,0.6428,0.443,0.5345,230,24.9,1,1,,closed
EDGE-028664,JCT-FDR-0043-003,FUSE-XFMR-014103,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.062,329.5,1.4728,0.4961,1.007,100,24.9,3,0,,closed
EDGE-028665,FUSE-XFMR-014103,XFMR-014103,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.354,1867.0,1.636,0.5565,1.007,100,24.9,3,0,,closed
EDGE-028666,JCT-FDR-0043-003,FUSE-XFMR-014104,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.065,345.3,0.6482,0.4605,0.5345,230,24.9,1,1,,closed
EDGE-028667,FUSE-XFMR-014104,XFMR-014104,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.371,1956.8,0.5387,0.5066,0.5345,230,24.9,1,1,,closed
EDGE-028668,JCT-FDR-0043-003,FUSE-XFMR-014105,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AC,0.069,365.9,0.9809,0.5399,0.6985,150,24.9,2,0,,closed
EDGE-028669,FUSE-XFMR-014105,XFMR-014105,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AC,0.393,2073.5,0.947,0.4741,0.6985,150,24.9,2,0,,closed
EDGE-028670,JCT-FDR-0043-003,FUSE-XFMR-014106,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.072,378.6,0.6189,0.521,0.5345,230,24.9,1,1,,closed
EDGE-028671,FUSE-XFMR-014106,XFMR-014106,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.406,2145.3,0.612,0.4859,0.5345,230,24.9,1,1,,closed
EDGE-028672,JCT-FDR-0043-003,FUSE-XFMR-014107,FDR-0043,SUB-011,lateral_underground,4/0 AL,BC,0.075,397.6,0.2843,0.4287,0.3655,340,24.9,2,0,,closed
EDGE-028673,FUSE-XFMR-014107,XFMR-014107,FDR-0043,SUB-011,lateral_underground,4/0 AL,BC,0.427,2253.0,0.3263,0.3992,0.3655,340,24.9,2,0,,closed
EDGE-028674,JCT-FDR-0043-003,JCT-FDR-0043-004,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.44,2323.2,0.2629,0.4108,0.3458,480,24.9,3,1,,closed
EDGE-028675,JCT-FDR-0043-004,FUSE-XFMR-014108,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.002,9.5,0.9553,0.4772,0.6985,150,24.9,2,1,,closed
EDGE-028676,FUSE-XFMR-014108,XFMR-014108,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.01,53.9,0.8207,0.469,0.6985,150,24.9,2,1,,closed
EDGE-028677,JCT-FDR-0043-004,FUSE-XFMR-014109,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.002,12.7,0.5578,0.503,0.5345,230,24.9,2,1,,closed
EDGE-028678,FUSE-XFMR-014109,XFMR-014109,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.014,71.8,0.5874,0.482,0.5345,230,24.9,2,1,,closed
EDGE-028679,JCT-FDR-0043-004,FUSE-XFMR-014110,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.006,30.1,0.5998,0.464,0.5345,230,24.9,2,1,,closed
EDGE-028680,FUSE-XFMR-014110,XFMR-014110,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.032,170.5,0.6495,0.4411,0.5345,230,24.9,2,1,,closed
EDGE-028681,JCT-FDR-0043-004,FUSE-XFMR-014111,FDR-0043,SUB-011,lateral_underground,4/0 AL,A,0.009,49.1,0.2874,0.4603,0.3655,340,24.9,1,0,,closed
EDGE-028682,FUSE-XFMR-014111,XFMR-014111,FDR-0043,SUB-011,lateral_underground,4/0 AL,A,0.053,278.3,0.3226,0.4452,0.3655,340,24.9,1,0,,closed
EDGE-028683,JCT-FDR-0043-004,FUSE-XFMR-014112,FDR-0043,SUB-011,lateral_underground,4/0 AL,AB,0.012,63.4,0.2972,0.4594,0.3655,340,24.9,2,0,,closed
EDGE-028684,FUSE-XFMR-014112,XFMR-014112,FDR-0043,SUB-011,lateral_underground,4/0 AL,AB,0.068,359.0,0.2991,0.4349,0.3655,340,24.9,2,0,,closed
EDGE-028685,JCT-FDR-0043-004,FUSE-XFMR-014113,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.015,79.2,0.9095,0.4614,0.6985,150,24.9,1,1,,closed
EDGE-028686,FUSE-XFMR-014113,XFMR-014113,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.085,448.8,0.8108,0.5465,0.6985,150,24.9,1,1,,closed
EDGE-028687,JCT-FDR-0043-004,FUSE-XFMR-014114,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.019,99.0,0.8114,0.459,0.6985,150,24.9,2,1,,closed
EDGE-028688,FUSE-XFMR-014114,XFMR-014114,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.106,561.0,0.8219,0.4944,0.6985,150,24.9,2,1,,closed
EDGE-028689,JCT-FDR-0043-004,FUSE-XFMR-014115,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.021,113.3,0.8847,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-028690,FUSE-XFMR-014115,XFMR-014115,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.122,641.8,0.8916,0.5228,0.6985,150,24.9,2,1,,closed
EDGE-028691,JCT-FDR-0043-004,FUSE-XFMR-014116,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.025,130.7,0.9,0.4888,0.6985,150,24.9,1,1,,closed
EDGE-028692,FUSE-XFMR-014116,XFMR-014116,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.14,740.5,0.8703,0.4708,0.6985,150,24.9,1,1,,closed
EDGE-028693,JCT-FDR-0043-004,FUSE-XFMR-014117,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.028,145.7,0.9826,0.5089,0.6985,150,24.9,3,1,,closed
EDGE-028694,FUSE-XFMR-014117,XFMR-014117,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.156,825.8,0.8819,0.4644,0.6985,150,24.9,3,1,,closed
EDGE-028695,JCT-FDR-0043-004,FUSE-XFMR-014118,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.03,160.8,0.8245,0.4721,0.6985,150,24.9,3,1,,closed
EDGE-028696,FUSE-XFMR-014118,XFMR-014118,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.173,911.1,0.8743,0.4767,0.6985,150,24.9,3,1,,closed
EDGE-028697,JCT-FDR-0043-004,FUSE-XFMR-014119,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.034,181.4,0.6187,0.5185,0.5345,230,24.9,3,0,,closed
EDGE-028698,FUSE-XFMR-014119,XFMR-014119,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.195,1027.8,0.5373,0.4327,0.5345,230,24.9,3,0,,closed
EDGE-028699,JCT-FDR-0043-004,FUSE-XFMR-014120,FDR-0043,SUB-011,lateral_overhead,#4 CU,C,0.037,193.2,1.6419,0.5063,1.007,100,24.9,1,1,,closed
EDGE-028700,FUSE-XFMR-014120,XFMR-014120,FDR-0043,SUB-011,lateral_overhead,#4 CU,C,0.207,1095.1,1.5129,0.5134,1.007,100,24.9,1,1,,closed
EDGE-028701,JCT-FDR-0043-004,FUSE-XFMR-014121,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.04,209.9,1.464,0.4731,1.007,100,24.9,1,1,,closed
EDGE-028702,FUSE-XFMR-014121,XFMR-014121,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.225,1189.3,1.4897,0.5539,1.007,100,24.9,1,1,,closed
EDGE-028703,JCT-FDR-0043-004,FUSE-XFMR-014122,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.043,228.9,1.453,0.4601,1.007,100,24.9,2,1,,closed
EDGE-028704,FUSE-XFMR-014122,XFMR-014122,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.246,1297.0,1.4409,0.5268,1.007,100,24.9,2,1,,closed
EDGE-028705,JCT-FDR-0043-004,FUSE-XFMR-014123,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.047,246.3,1.6022,0.4706,1.007,100,24.9,3,1,,closed
EDGE-028706,FUSE-XFMR-014123,XFMR-014123,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.264,1395.8,1.6427,0.5363,1.007,100,24.9,3,1,,closed
EDGE-028707,JCT-FDR-0043-004,FUSE-XFMR-014124,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.05,261.4,1.4457,0.4609,1.007,100,24.9,1,1,,closed
EDGE-028708,FUSE-XFMR-014124,XFMR-014124,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.281,1481.0,1.3646,0.5342,1.007,100,24.9,1,1,,closed
EDGE-028709,JCT-FDR-0043-004,FUSE-XFMR-014125,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.053,279.6,0.8863,0.4863,0.6985,150,24.9,3,1,,closed
EDGE-028710,FUSE-XFMR-014125,XFMR-014125,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.3,1584.3,0.8918,0.535,0.6985,150,24.9,3,1,,closed
EDGE-028711,JCT-FDR-0043-004,FUSE-XFMR-014126,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.055,292.2,1.501,0.5397,1.007,100,24.9,3,0,,closed
EDGE-028712,FUSE-XFMR-014126,XFMR-014126,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.314,1656.1,1.4866,0.4929,1.007,100,24.9,3,0,,closed
EDGE-028713,JCT-FDR-0043-004,FUSE-XFMR-014127,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.058,308.1,0.5547,0.5018,0.5345,230,24.9,3,0,,closed
EDGE-028714,FUSE-XFMR-014127,XFMR-014127,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.331,1745.8,0.6334,0.495,0.5345,230,24.9,3,0,,closed
EDGE-028715,JCT-FDR-0043-004,FUSE-XFMR-014128,FDR-0043,SUB-011,lateral_underground,4/0 AL,C,0.062,327.9,0.2767,0.4507,0.3655,340,24.9,1,0,,closed
EDGE-028716,FUSE-XFMR-014128,XFMR-014128,FDR-0043,SUB-011,lateral_underground,4/0 AL,C,0.352,1858.0,0.3181,0.392,0.3655,340,24.9,1,0,,closed
EDGE-028717,JCT-FDR-0043-004,FUSE-XFMR-014129,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.065,345.3,0.8239,0.5218,0.6985,150,24.9,1,1,,closed
EDGE-028718,FUSE-XFMR-014129,XFMR-014129,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.371,1956.8,0.8857,0.5045,0.6985,150,24.9,1,1,,closed
EDGE-028719,JCT-FDR-0043-004,FUSE-XFMR-014130,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.069,361.9,0.2775,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-028720,FUSE-XFMR-014130,XFMR-014130,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.388,2051.0,0.3121,0.3967,0.3655,340,24.9,2,1,,closed
EDGE-028721,JCT-FDR-0043-004,FUSE-XFMR-014131,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.071,373.8,0.9195,0.5073,0.6985,150,24.9,2,1,,closed
EDGE-028722,FUSE-XFMR-014131,XFMR-014131,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.401,2118.3,0.8317,0.484,0.6985,150,24.9,2,1,,closed
EDGE-028723,JCT-FDR-0043-004,FUSE-XFMR-014132,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.074,392.0,0.6095,0.48,0.5345,230,24.9,2,1,,closed
EDGE-028724,FUSE-XFMR-014132,XFMR-014132,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.421,2221.6,0.5923,0.5166,0.5345,230,24.9,2,1,,closed
EDGE-028725,JCT-FDR-0043-004,JCT-FDR-0043-005,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.43,2270.4,0.2554,0.408,0.3595,480,24.9,3,1,,closed
EDGE-028726,JCT-FDR-0043-005,FUSE-XFMR-014133,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.001,7.1,0.2836,0.4021,0.3655,340,24.9,2,1,,closed
EDGE-028727,FUSE-XFMR-014133,XFMR-014133,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.008,40.4,0.2865,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-028728,JCT-FDR-0043-005,FUSE-XFMR-014134,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.003,15.8,0.9164,0.5271,0.6985,150,24.9,2,1,,closed
EDGE-028729,FUSE-XFMR-014134,XFMR-014134,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.017,89.8,0.8573,0.4734,0.6985,150,24.9,2,1,,closed
EDGE-028730,JCT-FDR-0043-005,FUSE-XFMR-014135,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.006,30.1,0.5927,0.5074,0.5345,230,24.9,2,1,,closed
EDGE-028731,FUSE-XFMR-014135,XFMR-014135,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.032,170.5,0.6249,0.4301,0.5345,230,24.9,2,1,,closed
EDGE-028732,JCT-FDR-0043-005,FUSE-XFMR-014136,FDR-0043,SUB-011,lateral_underground,1/0 AL,A,0.009,47.5,0.5646,0.4909,0.5345,230,24.9,1,0,,closed
EDGE-028733,FUSE-XFMR-014136,XFMR-014136,FDR-0043,SUB-011,lateral_underground,1/0 AL,A,0.051,269.3,0.5727,0.4678,0.5345,230,24.9,1,0,,closed
EDGE-028734,JCT-FDR-0043-005,FUSE-XFMR-014137,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.012,63.4,0.5649,0.5158,0.5345,230,24.9,1,0,,closed
EDGE-028735,FUSE-XFMR-014137,XFMR-014137,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.068,359.0,0.6419,0.443,0.5345,230,24.9,1,0,,closed
EDGE-028736,JCT-FDR-0043-005,FUSE-XFMR-014138,FDR-0043,SUB-011,lateral_underground,1/0 AL,A,0.015,80.0,0.5516,0.4746,0.5345,230,24.9,1,0,,closed
EDGE-028737,FUSE-XFMR-014138,XFMR-014138,FDR-0043,SUB-011,lateral_underground,1/0 AL,A,0.086,453.3,0.6314,0.4693,0.5345,230,24.9,1,0,,closed
EDGE-028738,JCT-FDR-0043-005,FUSE-XFMR-014139,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.019,100.6,0.8506,0.5047,0.6985,150,24.9,2,1,,closed
EDGE-028739,FUSE-XFMR-014139,XFMR-014139,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.108,570.0,0.9232,0.4861,0.6985,150,24.9,2,1,,closed
EDGE-028740,JCT-FDR-0043-005,FUSE-XFMR-014140,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.021,113.3,0.5577,0.4694,0.5345,230,24.9,3,1,,closed
EDGE-028741,FUSE-XFMR-014140,XFMR-014140,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.122,641.8,0.5931,0.4688,0.5345,230,24.9,3,1,,closed
EDGE-028742,JCT-FDR-0043-005,FUSE-XFMR-014141,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.025,131.5,0.8971,0.4674,0.6985,150,24.9,2,1,,closed
EDGE-028743,FUSE-XFMR-014141,XFMR-014141,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.141,745.0,0.8973,0.4639,0.6985,150,24.9,2,1,,closed
EDGE-028744,JCT-FDR-0043-005,FUSE-XFMR-014142,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.028,149.7,0.961,0.4698,0.6985,150,24.9,1,1,,closed
EDGE-028745,FUSE-XFMR-014142,XFMR-014142,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.161,848.2,0.8247,0.4765,0.6985,150,24.9,1,1,,closed
EDGE-028746,JCT-FDR-0043-005,FUSE-XFMR-014143,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.031,163.2,0.3216,0.4435,0.3655,340,24.9,2,1,,closed
EDGE-028747,FUSE-XFMR-014143,XFMR-014143,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.175,924.5,0.3032,0.4723,0.3655,340,24.9,2,1,,closed
EDGE-028748,JCT-FDR-0043-005,FUSE-XFMR-014144,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.034,181.4,0.9046,0.5066,0.6985,150,24.9,2,1,,closed
EDGE-028749,FUSE-XFMR-014144,XFMR-014144,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.195,1027.8,0.8448,0.5275,0.6985,150,24.9,2,1,,closed
EDGE-028750,JCT-FDR-0043-005,FUSE-XFMR-014145,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.037,198.0,0.922,0.4842,0.6985,150,24.9,2,1,,closed
EDGE-028751,FUSE-XFMR-014145,XFMR-014145,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.212,1122.0,0.8369,0.5465,0.6985,150,24.9,2,1,,closed
EDGE-028752,JCT-FDR-0043-005,FUSE-XFMR-014146,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.041,214.6,1.6166,0.5387,1.007,100,24.9,1,0,,closed
EDGE-028753,FUSE-XFMR-014146,XFMR-014146,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.23,1216.2,1.5381,0.5425,1.007,100,24.9,1,0,,closed
EDGE-028754,JCT-FDR-0043-005,FUSE-XFMR-014147,FDR-0043,SUB-011,lateral_overhead,#4 CU,C,0.043,227.3,1.3584,0.5155,1.007,100,24.9,1,1,,closed
EDGE-028755,FUSE-XFMR-014147,XFMR-014147,FDR-0043,SUB-011,lateral_overhead,#4 CU,C,0.244,1288.1,1.5244,0.5183,1.007,100,24.9,1,1,,closed
EDGE-028756,JCT-FDR-0043-005,FUSE-XFMR-014148,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.047,248.7,0.2803,0.4632,0.3655,340,24.9,2,1,,closed
EDGE-028757,FUSE-XFMR-014148,XFMR-014148,FDR-0043,SUB-011,lateral_overhead,4/0 AL,BC,0.267,1409.2,0.3123,0.4341,0.3655,340,24.9,2,1,,closed
EDGE-028758,JCT-FDR-0043-005,FUSE-XFMR-014149,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.05,264.5,0.5538,0.4655,0.5345,230,24.9,1,1,,closed
EDGE-028759,FUSE-XFMR-014149,XFMR-014149,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.284,1499.0,0.6098,0.4808,0.5345,230,24.9,1,1,,closed
EDGE-028760,JCT-FDR-0043-005,FUSE-XFMR-014150,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.053,278.0,0.3091,0.4015,0.3655,340,24.9,1,1,,closed
EDGE-028761,FUSE-XFMR-014150,XFMR-014150,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.298,1575.3,0.317,0.4651,0.3655,340,24.9,1,1,,closed
EDGE-028762,JCT-FDR-0043-005,FUSE-XFMR-014151,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.056,294.6,0.5429,0.4643,0.5345,230,24.9,3,1,,closed
EDGE-028763,FUSE-XFMR-014151,XFMR-014151,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.316,1669.5,0.5561,0.5176,0.5345,230,24.9,3,1,,closed
EDGE-028764,JCT-FDR-0043-005,FUSE-XFMR-014152,FDR-0043,SUB-011,lateral_underground,#2 ACSR,C,0.059,311.3,0.9166,0.5489,0.6985,150,24.9,1,0,,closed
EDGE-028765,FUSE-XFMR-014152,XFMR-014152,FDR-0043,SUB-011,lateral_underground,#2 ACSR,C,0.334,1763.8,0.934,0.4856,0.6985,150,24.9,1,0,,closed
EDGE-028766,JCT-FDR-0043-005,FUSE-XFMR-014153,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.063,330.3,0.9576,0.5447,0.6985,150,24.9,2,1,,closed
EDGE-028767,FUSE-XFMR-014153,XFMR-014153,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.354,1871.5,0.9684,0.458,0.6985,150,24.9,2,1,,closed
EDGE-028768,JCT-FDR-0043-005,FUSE-XFMR-014154,FDR-0043,SUB-011,lateral_underground,4/0 AL,A,0.065,345.3,0.3199,0.4431,0.3655,340,24.9,1,0,,closed
EDGE-028769,FUSE-XFMR-014154,XFMR-014154,FDR-0043,SUB-011,lateral_underground,4/0 AL,A,0.371,1956.8,0.2914,0.4223,0.3655,340,24.9,1,0,,closed
EDGE-028770,JCT-FDR-0043-005,FUSE-XFMR-014155,FDR-0043,SUB-011,lateral_underground,4/0 AL,ABC,0.069,361.9,0.3214,0.4168,0.3655,340,24.9,3,0,,closed
EDGE-028771,FUSE-XFMR-014155,XFMR-014155,FDR-0043,SUB-011,lateral_underground,4/0 AL,ABC,0.388,2051.0,0.3189,0.4576,0.3655,340,24.9,3,0,,closed
EDGE-028772,JCT-FDR-0043-005,FUSE-XFMR-014156,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.071,377.0,0.5361,0.5104,0.5345,230,24.9,1,1,,closed
EDGE-028773,FUSE-XFMR-014156,XFMR-014156,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.405,2136.3,0.5547,0.4788,0.5345,230,24.9,1,1,,closed
EDGE-028774,JCT-FDR-0043-005,FUSE-XFMR-014157,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.075,396.8,0.5544,0.5167,0.5345,230,24.9,1,0,,closed
EDGE-028775,FUSE-XFMR-014157,XFMR-014157,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.426,2248.5,0.6096,0.5203,0.5345,230,24.9,1,0,,closed
EDGE-028776,JCT-FDR-0043-005,JCT-FDR-0043-006,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.43,2270.4,0.2304,0.4241,0.3189,480,24.9,3,1,,closed
EDGE-028777,JCT-FDR-0043-006,FUSE-XFMR-014158,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.001,5.5,0.9204,0.4854,0.6985,150,24.9,1,1,,closed
EDGE-028778,FUSE-XFMR-014158,XFMR-014158,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,C,0.006,31.4,0.8839,0.4946,0.6985,150,24.9,1,1,,closed
EDGE-028779,JCT-FDR-0043-006,FUSE-XFMR-014159,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.003,14.3,1.6164,0.5152,1.007,100,24.9,3,1,,closed
EDGE-028780,FUSE-XFMR-014159,XFMR-014159,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.015,80.8,1.4647,0.4934,1.007,100,24.9,3,1,,closed
EDGE-028781,JCT-FDR-0043-006,FUSE-XFMR-014160,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,A,0.006,31.7,0.958,0.5508,0.6985,150,24.9,1,1,,closed
EDGE-028782,FUSE-XFMR-014160,XFMR-014160,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,A,0.034,179.5,0.8355,0.4673,0.6985,150,24.9,1,1,,closed
EDGE-028783,JCT-FDR-0043-006,FUSE-XFMR-014161,FDR-0043,SUB-011,lateral_underground,#2 ACSR,BC,0.009,45.9,0.8835,0.4897,0.6985,150,24.9,2,0,,closed
EDGE-028784,FUSE-XFMR-014161,XFMR-014161,FDR-0043,SUB-011,lateral_underground,#2 ACSR,BC,0.049,260.3,0.8813,0.4636,0.6985,150,24.9,2,0,,closed
EDGE-028785,JCT-FDR-0043-006,FUSE-XFMR-014162,FDR-0043,SUB-011,lateral_underground,4/0 AL,B,0.012,61.0,0.2742,0.4426,0.3655,340,24.9,1,0,,closed
EDGE-028786,FUSE-XFMR-014162,XFMR-014162,FDR-0043,SUB-011,lateral_underground,4/0 AL,B,0.065,345.6,0.317,0.405,0.3655,340,24.9,1,0,,closed
EDGE-028787,JCT-FDR-0043-006,FUSE-XFMR-014163,FDR-0043,SUB-011,lateral_underground,#4 CU,AB,0.015,80.0,1.5716,0.5355,1.007,100,24.9,2,0,,closed
EDGE-028788,FUSE-XFMR-014163,XFMR-014163,FDR-0043,SUB-011,lateral_underground,#4 CU,AB,0.086,453.3,1.5634,0.4761,1.007,100,24.9,2,0,,closed
EDGE-028789,JCT-FDR-0043-006,FUSE-XFMR-014164,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.018,95.8,0.3217,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-028790,FUSE-XFMR-014164,XFMR-014164,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.103,543.0,0.2874,0.44,0.3655,340,24.9,2,1,,closed
EDGE-028791,JCT-FDR-0043-006,FUSE-XFMR-014165,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.021,110.9,0.284,0.4736,0.3655,340,24.9,1,1,,closed
EDGE-028792,FUSE-XFMR-014165,XFMR-014165,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.119,628.3,0.2845,0.4222,0.3655,340,24.9,1,1,,closed
EDGE-028793,JCT-FDR-0043-006,FUSE-XFMR-014166,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.024,129.1,0.273,0.4094,0.3655,340,24.9,1,1,,closed
EDGE-028794,FUSE-XFMR-014166,XFMR-014166,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.139,731.5,0.2776,0.4429,0.3655,340,24.9,1,1,,closed
EDGE-028795,JCT-FDR-0043-006,FUSE-XFMR-014167,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.028,147.3,0.9175,0.4903,0.6985,150,24.9,2,0,,closed
EDGE-028796,FUSE-XFMR-014167,XFMR-014167,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.158,834.8,0.9668,0.5468,0.6985,150,24.9,2,0,,closed
EDGE-028797,JCT-FDR-0043-006,FUSE-XFMR-014168,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.03,160.0,0.308,0.4548,0.3655,340,24.9,2,1,,closed
EDGE-028798,FUSE-XFMR-014168,XFMR-014168,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.172,906.6,0.3235,0.4504,0.3655,340,24.9,2,1,,closed
EDGE-028799,JCT-FDR-0043-006,FUSE-XFMR-014169,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.033,176.6,0.272,0.4285,0.3655,340,24.9,3,1,,closed
EDGE-028800,FUSE-XFMR-014169,XFMR-014169,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.19,1000.8,0.2899,0.453,0.3655,340,24.9,3,1,,closed
EDGE-028801,JCT-FDR-0043-006,FUSE-XFMR-014170,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.037,196.4,1.4262,0.5035,1.007,100,24.9,1,1,,closed
EDGE-028802,FUSE-XFMR-014170,XFMR-014170,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.211,1113.0,1.64,0.4613,1.007,100,24.9,1,1,,closed
EDGE-028803,JCT-FDR-0043-006,FUSE-XFMR-014171,FDR-0043,SUB-011,lateral_overhead,#4 CU,A,0.04,213.0,1.5515,0.5329,1.007,100,24.9,1,1,,closed
EDGE-028804,FUSE-XFMR-014171,XFMR-014171,FDR-0043,SUB-011,lateral_overhead,#4 CU,A,0.229,1207.3,1.4725,0.5572,1.007,100,24.9,1,1,,closed
EDGE-028805,JCT-FDR-0043-006,FUSE-XFMR-014172,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.043,226.5,0.6038,0.4708,0.5345,230,24.9,1,1,,closed
EDGE-028806,FUSE-XFMR-014172,XFMR-014172,FDR-0043,SUB-011,lateral_overhead,1/0 AL,C,0.243,1283.6,0.6275,0.4635,0.5345,230,24.9,1,1,,closed
EDGE-028807,JCT-FDR-0043-006,FUSE-XFMR-014173,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.046,242.4,0.8246,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-028808,FUSE-XFMR-014173,XFMR-014173,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.26,1373.3,0.9565,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-028809,JCT-FDR-0043-006,FUSE-XFMR-014174,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.049,258.2,0.3077,0.4406,0.3655,340,24.9,3,1,,closed
EDGE-028810,FUSE-XFMR-014174,XFMR-014174,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.277,1463.1,0.3153,0.4412,0.3655,340,24.9,3,1,,closed
EDGE-028811,JCT-FDR-0043-006,FUSE-XFMR-014175,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.053,278.8,0.5811,0.4747,0.5345,230,24.9,1,1,,closed
EDGE-028812,FUSE-XFMR-014175,XFMR-014175,FDR-0043,SUB-011,lateral_overhead,1/0 AL,A,0.299,1579.8,0.5688,0.43,0.5345,230,24.9,1,1,,closed
EDGE-028813,JCT-FDR-0043-006,FUSE-XFMR-014176,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.055,291.5,1.4064,0.4969,1.007,100,24.9,3,0,,closed
EDGE-028814,FUSE-XFMR-014176,XFMR-014176,FDR-0043,SUB-011,lateral_underground,#4 CU,ABC,0.313,1651.6,1.5557,0.4601,1.007,100,24.9,3,0,,closed
EDGE-028815,JCT-FDR-0043-006,FUSE-XFMR-014177,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.059,312.0,0.8486,0.5076,0.6985,150,24.9,2,1,,closed
EDGE-028816,FUSE-XFMR-014177,XFMR-014177,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AC,0.335,1768.3,0.8513,0.4832,0.6985,150,24.9,2,1,,closed
EDGE-028817,JCT-FDR-0043-006,FUSE-XFMR-014178,FDR-0043,SUB-011,lateral_underground,#2 ACSR,A,0.062,327.1,0.8223,0.4561,0.6985,150,24.9,1,0,,closed
EDGE-028818,FUSE-XFMR-014178,XFMR-014178,FDR-0043,SUB-011,lateral_underground,#2 ACSR,A,0.351,1853.5,0.9689,0.4909,0.6985,150,24.9,1,0,,closed
EDGE-028819,JCT-FDR-0043-006,FUSE-XFMR-014179,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AB,0.065,345.3,0.5913,0.4817,0.5345,230,24.9,2,1,,closed
EDGE-028820,FUSE-XFMR-014179,XFMR-014179,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AB,0.371,1956.8,0.6097,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-028821,JCT-FDR-0043-006,FUSE-XFMR-014180,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.068,358.8,0.3159,0.4747,0.3655,340,24.9,1,1,,closed
EDGE-028822,FUSE-XFMR-014180,XFMR-014180,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.385,2033.1,0.272,0.4403,0.3655,340,24.9,1,1,,closed
EDGE-028823,JCT-FDR-0043-006,FUSE-XFMR-014181,FDR-0043,SUB-011,lateral_underground,1/0 AL,BC,0.071,376.2,0.5446,0.5011,0.5345,230,24.9,2,0,,closed
EDGE-028824,FUSE-XFMR-014181,XFMR-014181,FDR-0043,SUB-011,lateral_underground,1/0 AL,BC,0.404,2131.8,0.5386,0.4793,0.5345,230,24.9,2,0,,closed
EDGE-028825,JCT-FDR-0043-006,FUSE-XFMR-014182,FDR-0043,SUB-011,lateral_underground,4/0 AL,B,0.074,390.5,0.2759,0.4694,0.3655,340,24.9,1,0,,closed
EDGE-028826,FUSE-XFMR-014182,XFMR-014182,FDR-0043,SUB-011,lateral_underground,4/0 AL,B,0.419,2212.6,0.3084,0.4416,0.3655,340,24.9,1,0,,closed
EDGE-028827,JCT-FDR-0043-006,JCT-FDR-0043-007,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.44,2323.2,0.2261,0.4371,0.3043,480,24.9,3,1,,closed
EDGE-028828,JCT-FDR-0043-007,FUSE-XFMR-014183,FDR-0043,SUB-011,lateral_overhead,#4 CU,AC,0.001,7.1,1.4018,0.547,1.007,100,24.9,2,1,,closed
EDGE-028829,FUSE-XFMR-014183,XFMR-014183,FDR-0043,SUB-011,lateral_overhead,#4 CU,AC,0.008,40.4,1.3642,0.4623,1.007,100,24.9,2,1,,closed
EDGE-028830,JCT-FDR-0043-007,FUSE-XFMR-014184,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.003,16.6,0.537,0.5087,0.5345,230,24.9,3,1,,closed
EDGE-028831,FUSE-XFMR-014184,XFMR-014184,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.018,94.2,0.5434,0.4511,0.5345,230,24.9,3,1,,closed
EDGE-028832,JCT-FDR-0043-007,FUSE-XFMR-014185,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.007,36.4,0.2814,0.3934,0.3655,340,24.9,1,1,,closed
EDGE-028833,FUSE-XFMR-014185,XFMR-014185,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.039,206.4,0.2812,0.402,0.3655,340,24.9,1,1,,closed
EDGE-028834,JCT-FDR-0043-007,FUSE-XFMR-014186,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.01,53.1,0.2697,0.4321,0.3655,340,24.9,1,1,,closed
EDGE-028835,FUSE-XFMR-014186,XFMR-014186,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.057,300.7,0.2963,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-028836,JCT-FDR-0043-007,FUSE-XFMR-014187,FDR-0043,SUB-011,lateral_overhead,#4 CU,C,0.013,68.1,1.4701,0.5452,1.007,100,24.9,1,1,,closed
EDGE-028837,FUSE-XFMR-014187,XFMR-014187,FDR-0043,SUB-011,lateral_overhead,#4 CU,C,0.073,386.0,1.4975,0.5415,1.007,100,24.9,1,1,,closed
EDGE-028838,JCT-FDR-0043-007,FUSE-XFMR-014188,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.016,84.0,0.3023,0.4031,0.3655,340,24.9,3,1,,closed
EDGE-028839,FUSE-XFMR-014188,XFMR-014188,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.09,475.7,0.3263,0.472,0.3655,340,24.9,3,1,,closed
EDGE-028840,JCT-FDR-0043-007,FUSE-XFMR-014189,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.019,98.2,0.5745,0.4746,0.5345,230,24.9,2,1,,closed
EDGE-028841,FUSE-XFMR-014189,XFMR-014189,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.105,556.5,0.6097,0.4823,0.5345,230,24.9,2,1,,closed
EDGE-028842,JCT-FDR-0043-007,FUSE-XFMR-014190,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.022,115.6,1.5223,0.4734,1.007,100,24.9,1,1,,closed
EDGE-028843,FUSE-XFMR-014190,XFMR-014190,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.124,655.2,1.5411,0.5235,1.007,100,24.9,1,1,,closed
EDGE-028844,JCT-FDR-0043-007,FUSE-XFMR-014191,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AC,0.025,132.3,0.9815,0.5121,0.6985,150,24.9,2,0,,closed
EDGE-028845,FUSE-XFMR-014191,XFMR-014191,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AC,0.142,749.5,0.9028,0.4562,0.6985,150,24.9,2,0,,closed
EDGE-028846,JCT-FDR-0043-007,FUSE-XFMR-014192,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.028,146.5,0.5886,0.4353,0.5345,230,24.9,2,1,,closed
EDGE-028847,FUSE-XFMR-014192,XFMR-014192,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.157,830.3,0.5563,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-028848,JCT-FDR-0043-007,FUSE-XFMR-014193,FDR-0043,SUB-011,lateral_underground,4/0 AL,C,0.032,166.3,0.302,0.4119,0.3655,340,24.9,1,0,,closed
