edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-028849,FUSE-XFMR-014193,XFMR-014193,FDR-0043,SUB-011,lateral_underground,4/0 AL,C,0.178,942.5,0.31,0.3943,0.3655,340,24.9,1,0,,closed
EDGE-028850,JCT-FDR-0043-007,FUSE-XFMR-014194,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.034,180.6,0.2948,0.4173,0.3655,340,24.9,1,1,,closed
EDGE-028851,FUSE-XFMR-014194,XFMR-014194,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.194,1023.3,0.2729,0.4109,0.3655,340,24.9,1,1,,closed
EDGE-028852,JCT-FDR-0043-007,FUSE-XFMR-014195,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.037,198.0,1.4689,0.5583,1.007,100,24.9,3,1,,closed
EDGE-028853,FUSE-XFMR-014195,XFMR-014195,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.212,1122.0,1.5843,0.5414,1.007,100,24.9,3,1,,closed
EDGE-028854,JCT-FDR-0043-007,FUSE-XFMR-014196,FDR-0043,SUB-011,lateral_overhead,#4 CU,A,0.041,214.6,1.4305,0.4647,1.007,100,24.9,1,1,,closed
EDGE-028855,FUSE-XFMR-014196,XFMR-014196,FDR-0043,SUB-011,lateral_overhead,#4 CU,A,0.23,1216.2,1.6122,0.5308,1.007,100,24.9,1,1,,closed
EDGE-028856,JCT-FDR-0043-007,FUSE-XFMR-014197,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.044,233.6,1.4927,0.5249,1.007,100,24.9,3,1,,closed
EDGE-028857,FUSE-XFMR-014197,XFMR-014197,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.251,1324.0,1.4384,0.5141,1.007,100,24.9,3,1,,closed
EDGE-028858,JCT-FDR-0043-007,FUSE-XFMR-014198,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.047,248.7,0.5381,0.4332,0.5345,230,24.9,3,0,,closed
EDGE-028859,FUSE-XFMR-014198,XFMR-014198,FDR-0043,SUB-011,lateral_underground,1/0 AL,ABC,0.267,1409.2,0.6332,0.4601,0.5345,230,24.9,3,0,,closed
EDGE-028860,JCT-FDR-0043-007,FUSE-XFMR-014199,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.05,262.9,0.9673,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-028861,FUSE-XFMR-014199,XFMR-014199,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.282,1490.0,0.8217,0.4542,0.6985,150,24.9,2,1,,closed
EDGE-028862,JCT-FDR-0043-007,FUSE-XFMR-014200,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.053,278.8,0.9099,0.5249,0.6985,150,24.9,2,1,,closed
EDGE-028863,FUSE-XFMR-014200,XFMR-014200,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,AB,0.299,1579.8,0.8631,0.49,0.6985,150,24.9,2,1,,closed
EDGE-028864,JCT-FDR-0043-007,FUSE-XFMR-014201,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.056,295.4,0.605,0.5148,0.5345,230,24.9,2,1,,closed
EDGE-028865,FUSE-XFMR-014201,XFMR-014201,FDR-0043,SUB-011,lateral_overhead,1/0 AL,AC,0.317,1674.0,0.641,0.4578,0.5345,230,24.9,2,1,,closed
EDGE-028866,JCT-FDR-0043-007,FUSE-XFMR-014202,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.059,312.0,1.5566,0.4982,1.007,100,24.9,1,1,,closed
EDGE-028867,FUSE-XFMR-014202,XFMR-014202,FDR-0043,SUB-011,lateral_overhead,#4 CU,B,0.335,1768.3,1.4754,0.494,1.007,100,24.9,1,1,,closed
EDGE-028868,JCT-FDR-0043-007,FUSE-XFMR-014203,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.063,331.1,0.8408,0.4968,0.6985,150,24.9,2,1,,closed
EDGE-028869,FUSE-XFMR-014203,XFMR-014203,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.355,1876.0,0.8438,0.4948,0.6985,150,24.9,2,1,,closed
EDGE-028870,JCT-FDR-0043-007,FUSE-XFMR-014204,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.065,345.3,0.6104,0.4428,0.5345,230,24.9,1,1,,closed
EDGE-028871,FUSE-XFMR-014204,XFMR-014204,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.371,1956.8,0.5897,0.4447,0.5345,230,24.9,1,1,,closed
EDGE-028872,JCT-FDR-0043-007,FUSE-XFMR-014205,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.069,362.7,0.2821,0.4279,0.3655,340,24.9,1,1,,closed
EDGE-028873,FUSE-XFMR-014205,XFMR-014205,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.389,2055.5,0.3,0.4315,0.3655,340,24.9,1,1,,closed
EDGE-028874,JCT-FDR-0043-007,FUSE-XFMR-014206,FDR-0043,SUB-011,lateral_underground,1/0 AL,BC,0.072,378.6,0.5871,0.5181,0.5345,230,24.9,2,0,,closed
EDGE-028875,FUSE-XFMR-014206,XFMR-014206,FDR-0043,SUB-011,lateral_underground,1/0 AL,BC,0.406,2145.3,0.5536,0.4445,0.5345,230,24.9,2,0,,closed
EDGE-028876,JCT-FDR-0043-007,FUSE-XFMR-014207,FDR-0043,SUB-011,lateral_underground,#2 ACSR,A,0.075,395.2,0.9788,0.5122,0.6985,150,24.9,1,0,,closed
EDGE-028877,FUSE-XFMR-014207,XFMR-014207,FDR-0043,SUB-011,lateral_underground,#2 ACSR,A,0.424,2239.5,0.8994,0.5267,0.6985,150,24.9,1,0,,closed
EDGE-028878,JCT-FDR-0043-007,JCT-FDR-0043-008,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.43,2270.4,0.2599,0.4667,0.3272,480,24.9,3,1,,closed
EDGE-028879,JCT-FDR-0043-008,FUSE-XFMR-014208,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.001,3.2,1.4029,0.5343,1.007,100,24.9,3,1,,closed
EDGE-028880,FUSE-XFMR-014208,XFMR-014208,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.003,18.0,1.4377,0.5171,1.007,100,24.9,3,1,,closed
EDGE-028881,JCT-FDR-0043-008,FUSE-XFMR-014209,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.003,15.8,0.843,0.4903,0.6985,150,24.9,2,1,,closed
EDGE-028882,FUSE-XFMR-014209,XFMR-014209,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.017,89.8,0.8476,0.4526,0.6985,150,24.9,2,1,,closed
EDGE-028883,JCT-FDR-0043-008,FUSE-XFMR-014210,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.006,32.5,1.4664,0.523,1.007,100,24.9,3,1,,closed
EDGE-028884,FUSE-XFMR-014210,XFMR-014210,FDR-0043,SUB-011,lateral_overhead,#4 CU,ABC,0.035,184.0,1.5727,0.5265,1.007,100,24.9,3,1,,closed
EDGE-028885,JCT-FDR-0043-008,FUSE-XFMR-014211,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.009,47.5,0.3221,0.3916,0.3655,340,24.9,1,1,,closed
EDGE-028886,FUSE-XFMR-014211,XFMR-014211,FDR-0043,SUB-011,lateral_overhead,4/0 AL,C,0.051,269.3,0.2841,0.4422,0.3655,340,24.9,1,1,,closed
EDGE-028887,JCT-FDR-0043-008,FUSE-XFMR-014212,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.012,61.8,0.5918,0.4911,0.5345,230,24.9,2,1,,closed
EDGE-028888,FUSE-XFMR-014212,XFMR-014212,FDR-0043,SUB-011,lateral_overhead,1/0 AL,BC,0.066,350.1,0.6384,0.4549,0.5345,230,24.9,2,1,,closed
EDGE-028889,JCT-FDR-0043-008,FUSE-XFMR-014213,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.015,81.6,1.6491,0.5213,1.007,100,24.9,2,1,,closed
EDGE-028890,FUSE-XFMR-014213,XFMR-014213,FDR-0043,SUB-011,lateral_overhead,#4 CU,AB,0.088,462.3,1.421,0.4788,1.007,100,24.9,2,1,,closed
EDGE-028891,JCT-FDR-0043-008,FUSE-XFMR-014214,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.018,95.0,0.5569,0.4592,0.5345,230,24.9,1,1,,closed
EDGE-028892,FUSE-XFMR-014214,XFMR-014214,FDR-0043,SUB-011,lateral_overhead,1/0 AL,B,0.102,538.6,0.6307,0.4549,0.5345,230,24.9,1,1,,closed
EDGE-028893,JCT-FDR-0043-008,FUSE-XFMR-014215,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.022,114.0,0.294,0.4148,0.3655,340,24.9,2,1,,closed
EDGE-028894,FUSE-XFMR-014215,XFMR-014215,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AB,0.122,646.3,0.3229,0.4423,0.3655,340,24.9,2,1,,closed
EDGE-028895,JCT-FDR-0043-008,FUSE-XFMR-014216,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.025,129.9,1.6205,0.5091,1.007,100,24.9,1,0,,closed
EDGE-028896,FUSE-XFMR-014216,XFMR-014216,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.139,736.0,1.5794,0.4894,1.007,100,24.9,1,0,,closed
EDGE-028897,JCT-FDR-0043-008,FUSE-XFMR-014217,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.028,147.3,1.4255,0.5295,1.007,100,24.9,1,0,,closed
EDGE-028898,FUSE-XFMR-014217,XFMR-014217,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.158,834.8,1.5836,0.5149,1.007,100,24.9,1,0,,closed
EDGE-028899,JCT-FDR-0043-008,FUSE-XFMR-014218,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.031,161.6,0.5483,0.4667,0.5345,230,24.9,3,1,,closed
EDGE-028900,FUSE-XFMR-014218,XFMR-014218,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.173,915.6,0.5841,0.4733,0.5345,230,24.9,3,1,,closed
EDGE-028901,JCT-FDR-0043-008,FUSE-XFMR-014219,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.034,179.8,0.2948,0.468,0.3655,340,24.9,3,1,,closed
EDGE-028902,FUSE-XFMR-014219,XFMR-014219,FDR-0043,SUB-011,lateral_overhead,4/0 AL,ABC,0.193,1018.8,0.3084,0.4411,0.3655,340,24.9,3,1,,closed
EDGE-028903,JCT-FDR-0043-008,FUSE-XFMR-014220,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.037,196.4,0.6349,0.4638,0.5345,230,24.9,3,1,,closed
EDGE-028904,FUSE-XFMR-014220,XFMR-014220,FDR-0043,SUB-011,lateral_overhead,1/0 AL,ABC,0.211,1113.0,0.6424,0.4625,0.5345,230,24.9,3,1,,closed
EDGE-028905,JCT-FDR-0043-008,FUSE-XFMR-014221,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.04,210.7,0.2951,0.4715,0.3655,340,24.9,1,1,,closed
EDGE-028906,FUSE-XFMR-014221,XFMR-014221,FDR-0043,SUB-011,lateral_overhead,4/0 AL,A,0.226,1193.8,0.3195,0.4184,0.3655,340,24.9,1,1,,closed
EDGE-028907,JCT-FDR-0043-008,FUSE-XFMR-014222,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.043,229.7,0.6079,0.4336,0.5345,230,24.9,1,0,,closed
EDGE-028908,FUSE-XFMR-014222,XFMR-014222,FDR-0043,SUB-011,lateral_underground,1/0 AL,C,0.246,1301.5,0.6146,0.4504,0.5345,230,24.9,1,0,,closed
EDGE-028909,JCT-FDR-0043-008,FUSE-XFMR-014223,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.046,244.7,1.5883,0.4693,1.007,100,24.9,2,1,,closed
EDGE-028910,FUSE-XFMR-014223,XFMR-014223,FDR-0043,SUB-011,lateral_overhead,#4 CU,BC,0.263,1386.8,1.5583,0.4856,1.007,100,24.9,2,1,,closed
EDGE-028911,JCT-FDR-0043-008,FUSE-XFMR-014224,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.049,259.8,0.3071,0.4669,0.3655,340,24.9,1,1,,closed
EDGE-028912,FUSE-XFMR-014224,XFMR-014224,FDR-0043,SUB-011,lateral_overhead,4/0 AL,B,0.279,1472.1,0.2677,0.4733,0.3655,340,24.9,1,1,,closed
EDGE-028913,JCT-FDR-0043-008,FUSE-XFMR-014225,FDR-0043,SUB-011,lateral_underground,#4 CU,BC,0.052,274.8,1.4987,0.5462,1.007,100,24.9,2,0,,closed
EDGE-028914,FUSE-XFMR-014225,XFMR-014225,FDR-0043,SUB-011,lateral_underground,#4 CU,BC,0.295,1557.3,1.4078,0.4965,1.007,100,24.9,2,0,,closed
EDGE-028915,JCT-FDR-0043-008,FUSE-XFMR-014226,FDR-0043,SUB-011,lateral_underground,#4 CU,AC,0.056,295.4,1.5694,0.5396,1.007,100,24.9,2,0,,closed
EDGE-028916,FUSE-XFMR-014226,XFMR-014226,FDR-0043,SUB-011,lateral_underground,#4 CU,AC,0.317,1674.0,1.6207,0.4615,1.007,100,24.9,2,0,,closed
EDGE-028917,JCT-FDR-0043-008,FUSE-XFMR-014227,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.059,311.3,1.6406,0.5104,1.007,100,24.9,1,0,,closed
EDGE-028918,FUSE-XFMR-014227,XFMR-014227,FDR-0043,SUB-011,lateral_underground,#4 CU,C,0.334,1763.8,1.5879,0.5584,1.007,100,24.9,1,0,,closed
EDGE-028919,JCT-FDR-0043-008,FUSE-XFMR-014228,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.062,328.7,0.9125,0.4933,0.6985,150,24.9,2,1,,closed
EDGE-028920,FUSE-XFMR-014228,XFMR-014228,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,BC,0.353,1862.5,0.8299,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-028921,JCT-FDR-0043-008,FUSE-XFMR-014229,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.065,343.7,0.8709,0.4923,0.6985,150,24.9,2,0,,closed
EDGE-028922,FUSE-XFMR-014229,XFMR-014229,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.369,1947.8,0.9054,0.5349,0.6985,150,24.9,2,0,,closed
EDGE-028923,JCT-FDR-0043-008,FUSE-XFMR-014230,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.068,358.0,0.9466,0.4722,0.6985,150,24.9,2,0,,closed
EDGE-028924,FUSE-XFMR-014230,XFMR-014230,FDR-0043,SUB-011,lateral_underground,#2 ACSR,AB,0.384,2028.6,0.9054,0.4833,0.6985,150,24.9,2,0,,closed
EDGE-028925,JCT-FDR-0043-008,FUSE-XFMR-014231,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.071,377.0,0.3007,0.4601,0.3655,340,24.9,2,1,,closed
EDGE-028926,FUSE-XFMR-014231,XFMR-014231,FDR-0043,SUB-011,lateral_overhead,4/0 AL,AC,0.405,2136.3,0.3248,0.4317,0.3655,340,24.9,2,1,,closed
EDGE-028927,JCT-FDR-0043-008,FUSE-XFMR-014232,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.075,393.6,0.9317,0.5372,0.6985,150,24.9,1,1,,closed
EDGE-028928,FUSE-XFMR-014232,XFMR-014232,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,B,0.422,2230.5,0.8308,0.4916,0.6985,150,24.9,1,1,,closed
EDGE-028929,JCT-FDR-0043-008,JCT-FDR-0043-009,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.43,2270.4,0.2548,0.4,0.3281,480,24.9,3,1,,closed
EDGE-028930,JCT-FDR-0043-009,FUSE-XFMR-014233,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.001,4.0,0.9588,0.5155,0.6985,150,24.9,3,1,,closed
EDGE-028931,FUSE-XFMR-014233,XFMR-014233,FDR-0043,SUB-011,lateral_overhead,#2 ACSR,ABC,0.004,22.4,0.9595,0.5407,0.6985,150,24.9,3,1,,closed
EDGE-028932,JCT-FDR-0043-009,FDR-0043-TAIL,FDR-0043,SUB-011,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2564,0.4546,0.335,480,24.9,3,1,,open
EDGE-028933,SUB-011,FDR-0044-HEAD,FDR-0044,SUB-011,bus_tie,336 ACSR,ABC,0.01,52.8,0.3349,0.4174,0.375,400,24.9,3,1,,closed
EDGE-028934,FDR-0044-HEAD,JCT-FDR-0044-001,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.01,52.8,0.2975,0.4869,0.4077,400,24.9,3,1,,closed
EDGE-028935,JCT-FDR-0044-001,FUSE-XFMR-014234,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.001,6.3,1.5183,0.5098,1.007,100,24.9,2,1,,closed
EDGE-028936,FUSE-XFMR-014234,XFMR-014234,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.007,35.9,1.6467,0.492,1.007,100,24.9,2,1,,closed
EDGE-028937,JCT-FDR-0044-001,FUSE-XFMR-014235,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.002,10.3,1.471,0.5246,1.007,100,24.9,2,1,,closed
EDGE-028938,FUSE-XFMR-014235,XFMR-014235,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.011,58.3,1.4715,0.4754,1.007,100,24.9,2,1,,closed
EDGE-028939,JCT-FDR-0044-001,FUSE-XFMR-014236,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.005,26.1,0.3053,0.4153,0.3655,340,24.9,2,1,,closed
EDGE-028940,FUSE-XFMR-014236,XFMR-014236,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.028,148.1,0.3176,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-028941,JCT-FDR-0044-001,FUSE-XFMR-014237,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.007,37.2,0.5718,0.4437,0.5345,230,24.9,2,1,,closed
EDGE-028942,FUSE-XFMR-014237,XFMR-014237,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.04,210.9,0.5434,0.482,0.5345,230,24.9,2,1,,closed
EDGE-028943,JCT-FDR-0044-001,FUSE-XFMR-014238,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.01,51.5,0.5938,0.491,0.5345,230,24.9,3,1,,closed
EDGE-028944,FUSE-XFMR-014238,XFMR-014238,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.055,291.7,0.6291,0.4742,0.5345,230,24.9,3,1,,closed
EDGE-028945,JCT-FDR-0044-001,FUSE-XFMR-014239,FDR-0044,SUB-011,lateral_underground,#4 CU,ABC,0.012,63.4,1.5544,0.5181,1.007,100,24.9,3,0,,closed
EDGE-028946,FUSE-XFMR-014239,XFMR-014239,FDR-0044,SUB-011,lateral_underground,#4 CU,ABC,0.068,359.0,1.3654,0.5375,1.007,100,24.9,3,0,,closed
EDGE-028947,JCT-FDR-0044-001,FUSE-XFMR-014240,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.014,74.4,1.5167,0.4883,1.007,100,24.9,1,1,,closed
EDGE-028948,FUSE-XFMR-014240,XFMR-014240,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.08,421.9,1.4525,0.4935,1.007,100,24.9,1,1,,closed
EDGE-028949,JCT-FDR-0044-001,FUSE-XFMR-014241,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.016,84.7,1.3767,0.5069,1.007,100,24.9,2,1,,closed
EDGE-028950,FUSE-XFMR-014241,XFMR-014241,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.091,480.2,1.6412,0.5016,1.007,100,24.9,2,1,,closed
EDGE-028951,JCT-FDR-0044-001,FUSE-XFMR-014242,FDR-0044,SUB-011,lateral_underground,1/0 AL,A,0.019,98.2,0.577,0.4321,0.5345,230,24.9,1,0,,closed
EDGE-028952,FUSE-XFMR-014242,XFMR-014242,FDR-0044,SUB-011,lateral_underground,1/0 AL,A,0.105,556.5,0.5516,0.436,0.5345,230,24.9,1,0,,closed
EDGE-028953,JCT-FDR-0044-001,FUSE-XFMR-014243,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.02,106.9,0.5522,0.4589,0.5345,230,24.9,1,1,,closed
EDGE-028954,FUSE-XFMR-014243,XFMR-014243,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.115,605.9,0.5596,0.4405,0.5345,230,24.9,1,1,,closed
EDGE-028955,JCT-FDR-0044-001,FUSE-XFMR-014244,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.023,119.6,1.3655,0.5176,1.007,100,24.9,2,1,,closed
EDGE-028956,FUSE-XFMR-014244,XFMR-014244,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.128,677.7,1.3598,0.472,1.007,100,24.9,2,1,,closed
EDGE-028957,JCT-FDR-0044-001,FUSE-XFMR-014245,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.025,131.5,0.9822,0.5176,0.6985,150,24.9,2,1,,closed
EDGE-028958,FUSE-XFMR-014245,XFMR-014245,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.141,745.0,0.9457,0.4909,0.6985,150,24.9,2,1,,closed
EDGE-028959,JCT-FDR-0044-001,FUSE-XFMR-014246,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.027,144.1,0.5779,0.5085,0.5345,230,24.9,1,1,,closed
EDGE-028960,FUSE-XFMR-014246,XFMR-014246,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.155,816.8,0.5612,0.4905,0.5345,230,24.9,1,1,,closed
EDGE-028961,JCT-FDR-0044-001,FUSE-XFMR-014247,FDR-0044,SUB-011,lateral_underground,1/0 AL,AB,0.03,156.0,0.615,0.4696,0.5345,230,24.9,2,0,,closed
EDGE-028962,FUSE-XFMR-014247,XFMR-014247,FDR-0044,SUB-011,lateral_underground,1/0 AL,AB,0.167,884.1,0.6333,0.5097,0.5345,230,24.9,2,0,,closed
EDGE-028963,JCT-FDR-0044-001,FUSE-XFMR-014248,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.032,168.7,0.2985,0.4744,0.3655,340,24.9,2,1,,closed
EDGE-028964,FUSE-XFMR-014248,XFMR-014248,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.181,955.9,0.3051,0.4376,0.3655,340,24.9,2,1,,closed
EDGE-028965,JCT-FDR-0044-001,FUSE-XFMR-014249,FDR-0044,SUB-011,lateral_underground,#4 CU,BC,0.034,181.4,1.613,0.5186,1.007,100,24.9,2,0,,closed
EDGE-028966,FUSE-XFMR-014249,XFMR-014249,FDR-0044,SUB-011,lateral_underground,#4 CU,BC,0.195,1027.8,1.3813,0.5429,1.007,100,24.9,2,0,,closed
EDGE-028967,JCT-FDR-0044-001,FUSE-XFMR-014250,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.037,194.0,1.4693,0.4628,1.007,100,24.9,1,1,,closed
EDGE-028968,FUSE-XFMR-014250,XFMR-014250,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.208,1099.6,1.5725,0.5498,1.007,100,24.9,1,1,,closed
EDGE-028969,JCT-FDR-0044-001,FUSE-XFMR-014251,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.039,205.9,0.5918,0.4994,0.5345,230,24.9,2,1,,closed
EDGE-028970,FUSE-XFMR-014251,XFMR-014251,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.221,1166.9,0.5958,0.4616,0.5345,230,24.9,2,1,,closed
EDGE-028971,JCT-FDR-0044-001,FUSE-XFMR-014252,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.041,217.0,0.5447,0.5088,0.5345,230,24.9,1,1,,closed
EDGE-028972,FUSE-XFMR-014252,XFMR-014252,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.233,1229.7,0.6392,0.5046,0.5345,230,24.9,1,1,,closed
EDGE-028973,JCT-FDR-0044-001,FUSE-XFMR-014253,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.044,230.5,0.6338,0.5025,0.5345,230,24.9,2,1,,closed
EDGE-028974,FUSE-XFMR-014253,XFMR-014253,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.247,1306.0,0.6265,0.482,0.5345,230,24.9,2,1,,closed
EDGE-028975,JCT-FDR-0044-001,FUSE-XFMR-014254,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.046,241.6,0.2804,0.4438,0.3655,340,24.9,1,1,,closed
EDGE-028976,FUSE-XFMR-014254,XFMR-014254,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.259,1368.8,0.2986,0.4065,0.3655,340,24.9,1,1,,closed
EDGE-028977,JCT-FDR-0044-001,FUSE-XFMR-014255,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.048,254.2,0.3207,0.4348,0.3655,340,24.9,2,1,,closed
EDGE-028978,FUSE-XFMR-014255,XFMR-014255,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.273,1440.6,0.3013,0.4139,0.3655,340,24.9,2,1,,closed
EDGE-028979,JCT-FDR-0044-001,FUSE-XFMR-014256,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.05,265.3,1.4467,0.5035,1.007,100,24.9,2,1,,closed
EDGE-028980,FUSE-XFMR-014256,XFMR-014256,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.285,1503.5,1.5078,0.4644,1.007,100,24.9,2,1,,closed
EDGE-028981,JCT-FDR-0044-001,FUSE-XFMR-014257,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.053,279.6,1.4456,0.4968,1.007,100,24.9,1,1,,closed
EDGE-028982,FUSE-XFMR-014257,XFMR-014257,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.3,1584.3,1.3607,0.546,1.007,100,24.9,1,1,,closed
EDGE-028983,JCT-FDR-0044-001,FUSE-XFMR-014258,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.055,288.3,0.5617,0.4815,0.5345,230,24.9,2,1,,closed
EDGE-028984,FUSE-XFMR-014258,XFMR-014258,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.309,1633.6,0.6121,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-028985,JCT-FDR-0044-001,FUSE-XFMR-014259,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.057,301.8,1.423,0.5584,1.007,100,24.9,1,1,,closed
EDGE-028986,FUSE-XFMR-014259,XFMR-014259,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.324,1709.9,1.4791,0.5475,1.007,100,24.9,1,1,,closed
EDGE-028987,JCT-FDR-0044-001,FUSE-XFMR-014260,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.059,313.6,0.5708,0.4928,0.5345,230,24.9,1,1,,closed
EDGE-028988,FUSE-XFMR-014260,XFMR-014260,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.337,1777.2,0.6009,0.4313,0.5345,230,24.9,1,1,,closed
EDGE-028989,JCT-FDR-0044-001,FUSE-XFMR-014261,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.062,327.9,0.9056,0.4682,0.6985,150,24.9,2,1,,closed
EDGE-028990,FUSE-XFMR-014261,XFMR-014261,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.352,1858.0,0.8664,0.4899,0.6985,150,24.9,2,1,,closed
EDGE-028991,JCT-FDR-0044-001,FUSE-XFMR-014262,FDR-0044,SUB-011,lateral_underground,#2 ACSR,BC,0.064,339.0,0.8697,0.4894,0.6985,150,24.9,2,0,,closed
EDGE-028992,FUSE-XFMR-014262,XFMR-014262,FDR-0044,SUB-011,lateral_underground,#2 ACSR,BC,0.364,1920.9,0.8823,0.4983,0.6985,150,24.9,2,0,,closed
EDGE-028993,JCT-FDR-0044-001,FUSE-XFMR-014263,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.066,350.1,1.4024,0.5455,1.007,100,24.9,1,1,,closed
EDGE-028994,FUSE-XFMR-014263,XFMR-014263,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.376,1983.7,1.5761,0.5379,1.007,100,24.9,1,1,,closed
EDGE-028995,JCT-FDR-0044-001,FUSE-XFMR-014264,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.069,363.5,0.5355,0.4776,0.5345,230,24.9,1,1,,closed
EDGE-028996,FUSE-XFMR-014264,XFMR-014264,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.39,2060.0,0.5774,0.4653,0.5345,230,24.9,1,1,,closed
EDGE-028997,JCT-FDR-0044-001,FUSE-XFMR-014265,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.071,374.6,1.6082,0.5159,1.007,100,24.9,2,1,,closed
EDGE-028998,FUSE-XFMR-014265,XFMR-014265,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.402,2122.8,1.5406,0.4799,1.007,100,24.9,2,1,,closed
EDGE-028999,JCT-FDR-0044-001,FUSE-XFMR-014266,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.073,386.5,0.5767,0.5096,0.5345,230,24.9,2,1,,closed
EDGE-029000,FUSE-XFMR-014266,XFMR-014266,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.415,2190.1,0.6309,0.4827,0.5345,230,24.9,2,1,,closed
EDGE-029001,JCT-FDR-0044-001,FUSE-XFMR-014267,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.075,396.0,0.8116,0.5423,0.6985,150,24.9,1,1,,closed
EDGE-029002,FUSE-XFMR-014267,XFMR-014267,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.425,2244.0,0.9806,0.55,0.6985,150,24.9,1,1,,closed
EDGE-029003,JCT-FDR-0044-001,FUSE-XFMR-014268,FDR-0044,SUB-011,lateral_underground,4/0 AL,A,0.078,411.8,0.32,0.4596,0.3655,340,24.9,1,0,,closed
EDGE-029004,FUSE-XFMR-014268,XFMR-014268,FDR-0044,SUB-011,lateral_underground,4/0 AL,A,0.442,2333.8,0.2926,0.4128,0.3655,340,24.9,1,0,,closed
EDGE-029005,JCT-FDR-0044-001,FUSE-XFMR-014269,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.08,420.6,0.2897,0.4374,0.3655,340,24.9,1,1,,closed
EDGE-029006,FUSE-XFMR-014269,XFMR-014269,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.451,2383.1,0.2982,0.3912,0.3655,340,24.9,1,1,,closed
EDGE-029007,JCT-FDR-0044-001,FUSE-XFMR-014270,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.082,432.4,0.6461,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-029008,FUSE-XFMR-014270,XFMR-014270,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.464,2450.4,0.5689,0.4983,0.5345,230,24.9,2,1,,closed
EDGE-029009,JCT-FDR-0044-001,FUSE-XFMR-014271,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.084,445.9,0.9063,0.5176,0.6985,150,24.9,2,1,,closed
EDGE-029010,FUSE-XFMR-014271,XFMR-014271,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.479,2526.7,0.8142,0.541,0.6985,150,24.9,2,1,,closed
EDGE-029011,JCT-FDR-0044-001,FUSE-XFMR-014272,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.087,460.2,1.4046,0.4606,1.007,100,24.9,2,1,,closed
EDGE-029012,FUSE-XFMR-014272,XFMR-014272,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.494,2607.5,1.622,0.4978,1.007,100,24.9,2,1,,closed
EDGE-029013,JCT-FDR-0044-001,FUSE-XFMR-014273,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.09,472.8,0.3164,0.4269,0.3655,340,24.9,1,1,,closed
EDGE-029014,FUSE-XFMR-014273,XFMR-014273,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.507,2679.3,0.2975,0.471,0.3655,340,24.9,1,1,,closed
EDGE-029015,JCT-FDR-0044-001,FUSE-XFMR-014274,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.091,482.3,1.4387,0.5056,1.007,100,24.9,2,1,,closed
EDGE-029016,FUSE-XFMR-014274,XFMR-014274,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.518,2733.2,1.595,0.5032,1.007,100,24.9,2,1,,closed
EDGE-029017,JCT-FDR-0044-001,JCT-FDR-0044-002,FDR-0044,SUB-011,primary_underground,336 ACSR,ABC,0.52,2745.6,0.2966,0.4264,0.3638,400,24.9,3,0,,closed
EDGE-029018,JCT-FDR-0044-002,FUSE-XFMR-014275,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AC,0.001,3.2,0.914,0.4965,0.6985,150,24.9,2,0,,closed
EDGE-029019,FUSE-XFMR-014275,XFMR-014275,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AC,0.003,18.0,0.825,0.5229,0.6985,150,24.9,2,0,,closed
EDGE-029020,JCT-FDR-0044-002,FUSE-XFMR-014276,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.003,14.3,1.412,0.4876,1.007,100,24.9,2,1,,closed
EDGE-029021,FUSE-XFMR-014276,XFMR-014276,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.015,80.8,1.5978,0.5453,1.007,100,24.9,2,1,,closed
EDGE-029022,JCT-FDR-0044-002,FUSE-XFMR-014277,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.004,23.0,0.6483,0.4701,0.5345,230,24.9,1,1,,closed
EDGE-029023,FUSE-XFMR-014277,XFMR-014277,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.025,130.2,0.6181,0.4992,0.5345,230,24.9,1,1,,closed
EDGE-029024,JCT-FDR-0044-002,FUSE-XFMR-014278,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.006,33.3,1.5696,0.5558,1.007,100,24.9,2,1,,closed
EDGE-029025,FUSE-XFMR-014278,XFMR-014278,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.036,188.5,1.6204,0.5499,1.007,100,24.9,2,1,,closed
EDGE-029026,JCT-FDR-0044-002,FUSE-XFMR-014279,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.009,45.1,0.2731,0.4415,0.3655,340,24.9,3,1,,closed
EDGE-029027,FUSE-XFMR-014279,XFMR-014279,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.048,255.8,0.2842,0.4302,0.3655,340,24.9,3,1,,closed
EDGE-029028,JCT-FDR-0044-002,FUSE-XFMR-014280,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.012,61.0,1.4481,0.4889,1.007,100,24.9,2,1,,closed
EDGE-029029,FUSE-XFMR-014280,XFMR-014280,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.065,345.6,1.5208,0.5112,1.007,100,24.9,2,1,,closed
EDGE-029030,JCT-FDR-0044-002,FUSE-XFMR-014281,FDR-0044,SUB-011,lateral_underground,#4 CU,AC,0.014,72.1,1.433,0.5263,1.007,100,24.9,2,0,,closed
EDGE-029031,FUSE-XFMR-014281,XFMR-014281,FDR-0044,SUB-011,lateral_underground,#4 CU,AC,0.077,408.4,1.3892,0.5565,1.007,100,24.9,2,0,,closed
EDGE-029032,JCT-FDR-0044-002,FUSE-XFMR-014282,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.016,84.7,0.9575,0.468,0.6985,150,24.9,1,1,,closed
EDGE-029033,FUSE-XFMR-014282,XFMR-014282,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.091,480.2,0.8137,0.5399,0.6985,150,24.9,1,1,,closed
EDGE-029034,JCT-FDR-0044-002,FUSE-XFMR-014283,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.018,92.7,0.5783,0.4486,0.5345,230,24.9,2,1,,closed
EDGE-029035,FUSE-XFMR-014283,XFMR-014283,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.099,525.1,0.6175,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-029036,JCT-FDR-0044-002,FUSE-XFMR-014284,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.02,106.1,0.9471,0.4951,0.6985,150,24.9,3,0,,closed
EDGE-029037,FUSE-XFMR-014284,XFMR-014284,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.114,601.4,0.9606,0.5127,0.6985,150,24.9,3,0,,closed
EDGE-029038,JCT-FDR-0044-002,FUSE-XFMR-014285,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.022,118.0,0.9656,0.5521,0.6985,150,24.9,2,1,,closed
EDGE-029039,FUSE-XFMR-014285,XFMR-014285,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.127,668.7,0.8894,0.4569,0.6985,150,24.9,2,1,,closed
EDGE-029040,JCT-FDR-0044-002,FUSE-XFMR-014286,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.025,131.5,0.8158,0.4612,0.6985,150,24.9,2,1,,closed
EDGE-029041,FUSE-XFMR-014286,XFMR-014286,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.141,745.0,0.9307,0.5035,0.6985,150,24.9,2,1,,closed
EDGE-029042,JCT-FDR-0044-002,FUSE-XFMR-014287,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.027,144.1,0.3157,0.4052,0.3655,340,24.9,1,1,,closed
EDGE-029043,FUSE-XFMR-014287,XFMR-014287,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.155,816.8,0.273,0.4083,0.3655,340,24.9,1,1,,closed
EDGE-029044,JCT-FDR-0044-002,FUSE-XFMR-014288,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.029,155.2,0.8276,0.4924,0.6985,150,24.9,1,1,,closed
EDGE-029045,FUSE-XFMR-014288,XFMR-014288,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.167,879.6,0.9365,0.4934,0.6985,150,24.9,1,1,,closed
EDGE-029046,JCT-FDR-0044-002,FUSE-XFMR-014289,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.032,167.1,0.8108,0.5494,0.6985,150,24.9,1,1,,closed
EDGE-029047,FUSE-XFMR-014289,XFMR-014289,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.179,947.0,0.8662,0.5192,0.6985,150,24.9,1,1,,closed
EDGE-029048,JCT-FDR-0044-002,FUSE-XFMR-014290,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.034,177.4,0.5819,0.4437,0.5345,230,24.9,1,1,,closed
EDGE-029049,FUSE-XFMR-014290,XFMR-014290,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.19,1005.3,0.6498,0.4911,0.5345,230,24.9,1,1,,closed
EDGE-029050,JCT-FDR-0044-002,FUSE-XFMR-014291,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.036,190.9,0.5575,0.5079,0.5345,230,24.9,2,1,,closed
EDGE-029051,FUSE-XFMR-014291,XFMR-014291,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.205,1081.6,0.6342,0.474,0.5345,230,24.9,2,1,,closed
EDGE-029052,JCT-FDR-0044-002,FUSE-XFMR-014292,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.038,202.0,1.5317,0.5435,1.007,100,24.9,2,1,,closed
EDGE-029053,FUSE-XFMR-014292,XFMR-014292,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.217,1144.4,1.6193,0.4686,1.007,100,24.9,2,1,,closed
EDGE-029054,JCT-FDR-0044-002,FUSE-XFMR-014293,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.041,216.2,0.3168,0.4426,0.3655,340,24.9,3,1,,closed
EDGE-029055,FUSE-XFMR-014293,XFMR-014293,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.232,1225.2,0.2742,0.4313,0.3655,340,24.9,3,1,,closed
EDGE-029056,JCT-FDR-0044-002,FUSE-XFMR-014294,FDR-0044,SUB-011,lateral_underground,4/0 AL,ABC,0.043,226.5,0.3263,0.4016,0.3655,340,24.9,3,0,,closed
EDGE-029057,FUSE-XFMR-014294,XFMR-014294,FDR-0044,SUB-011,lateral_underground,4/0 AL,ABC,0.243,1283.6,0.3002,0.4595,0.3655,340,24.9,3,0,,closed
EDGE-029058,JCT-FDR-0044-002,FUSE-XFMR-014295,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.046,241.6,0.5404,0.5204,0.5345,230,24.9,2,0,,closed
EDGE-029059,FUSE-XFMR-014295,XFMR-014295,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.259,1368.8,0.5887,0.4361,0.5345,230,24.9,2,0,,closed
EDGE-029060,JCT-FDR-0044-002,FUSE-XFMR-014296,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.048,253.4,0.2907,0.4602,0.3655,340,24.9,3,1,,closed
EDGE-029061,FUSE-XFMR-014296,XFMR-014296,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.272,1436.2,0.315,0.4716,0.3655,340,24.9,3,1,,closed
EDGE-029062,JCT-FDR-0044-002,FUSE-XFMR-014297,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.05,265.3,0.8766,0.4564,0.6985,150,24.9,2,1,,closed
EDGE-029063,FUSE-XFMR-014297,XFMR-014297,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.285,1503.5,0.8704,0.4706,0.6985,150,24.9,2,1,,closed
EDGE-029064,JCT-FDR-0044-002,FUSE-XFMR-014298,FDR-0044,SUB-011,lateral_underground,4/0 AL,B,0.052,277.2,0.281,0.3949,0.3655,340,24.9,1,0,,closed
EDGE-029065,FUSE-XFMR-014298,XFMR-014298,FDR-0044,SUB-011,lateral_underground,4/0 AL,B,0.297,1570.8,0.3197,0.4211,0.3655,340,24.9,1,0,,closed
EDGE-029066,JCT-FDR-0044-002,FUSE-XFMR-014299,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.055,289.9,0.8523,0.5115,0.6985,150,24.9,2,1,,closed
EDGE-029067,FUSE-XFMR-014299,XFMR-014299,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.311,1642.6,0.8927,0.4919,0.6985,150,24.9,2,1,,closed
EDGE-029068,JCT-FDR-0044-002,FUSE-XFMR-014300,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.057,298.6,0.2959,0.4521,0.3655,340,24.9,1,1,,closed
EDGE-029069,FUSE-XFMR-014300,XFMR-014300,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.32,1692.0,0.2932,0.4652,0.3655,340,24.9,1,1,,closed
EDGE-029070,JCT-FDR-0044-002,FUSE-XFMR-014301,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.059,313.6,0.6022,0.4599,0.5345,230,24.9,2,1,,closed
EDGE-029071,FUSE-XFMR-014301,XFMR-014301,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.337,1777.2,0.6361,0.4758,0.5345,230,24.9,2,1,,closed
EDGE-029072,JCT-FDR-0044-002,FUSE-XFMR-014302,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.062,326.3,1.5233,0.5386,1.007,100,24.9,2,1,,closed
EDGE-029073,FUSE-XFMR-014302,XFMR-014302,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.35,1849.1,1.4932,0.5432,1.007,100,24.9,2,1,,closed
EDGE-029074,JCT-FDR-0044-002,FUSE-XFMR-014303,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.064,336.6,0.8159,0.4831,0.6985,150,24.9,2,1,,closed
EDGE-029075,FUSE-XFMR-014303,XFMR-014303,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.361,1907.4,0.8297,0.5438,0.6985,150,24.9,2,1,,closed
EDGE-029076,JCT-FDR-0044-002,FUSE-XFMR-014304,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.066,348.5,0.8268,0.5287,0.6985,150,24.9,1,1,,closed
EDGE-029077,FUSE-XFMR-014304,XFMR-014304,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.374,1974.7,0.8957,0.464,0.6985,150,24.9,1,1,,closed
EDGE-029078,JCT-FDR-0044-002,FUSE-XFMR-014305,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.068,357.2,0.3094,0.4299,0.3655,340,24.9,1,0,,closed
EDGE-029079,FUSE-XFMR-014305,XFMR-014305,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.383,2024.1,0.3239,0.3917,0.3655,340,24.9,1,0,,closed
EDGE-029080,JCT-FDR-0044-002,FUSE-XFMR-014306,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.07,372.2,0.3186,0.3914,0.3655,340,24.9,2,1,,closed
EDGE-029081,FUSE-XFMR-014306,XFMR-014306,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.399,2109.4,0.3057,0.4215,0.3655,340,24.9,2,1,,closed
EDGE-029082,JCT-FDR-0044-002,FUSE-XFMR-014307,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.072,381.7,0.8719,0.4928,0.6985,150,24.9,1,0,,closed
EDGE-029083,FUSE-XFMR-014307,XFMR-014307,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.41,2163.2,0.8095,0.4814,0.6985,150,24.9,1,0,,closed
EDGE-029084,JCT-FDR-0044-002,FUSE-XFMR-014308,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.075,394.4,0.5997,0.4701,0.5345,230,24.9,3,1,,closed
EDGE-029085,FUSE-XFMR-014308,XFMR-014308,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.423,2235.0,0.6383,0.5045,0.5345,230,24.9,3,1,,closed
EDGE-029086,JCT-FDR-0044-002,FUSE-XFMR-014309,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.078,410.3,0.3054,0.476,0.3655,340,24.9,1,0,,closed
EDGE-029087,FUSE-XFMR-014309,XFMR-014309,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.44,2324.8,0.3165,0.469,0.3655,340,24.9,1,0,,closed
EDGE-029088,JCT-FDR-0044-002,FUSE-XFMR-014310,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.08,421.3,0.2926,0.4471,0.3655,340,24.9,2,1,,closed
EDGE-029089,FUSE-XFMR-014310,XFMR-014310,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.452,2387.6,0.3143,0.4503,0.3655,340,24.9,2,1,,closed
EDGE-029090,JCT-FDR-0044-002,FUSE-XFMR-014311,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.082,430.8,1.547,0.5589,1.007,100,24.9,2,0,,closed
EDGE-029091,FUSE-XFMR-014311,XFMR-014311,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.462,2441.5,1.5829,0.5382,1.007,100,24.9,2,0,,closed
EDGE-029092,JCT-FDR-0044-002,FUSE-XFMR-014312,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.084,444.3,0.9369,0.456,0.6985,150,24.9,1,1,,closed
EDGE-029093,FUSE-XFMR-014312,XFMR-014312,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.477,2517.8,0.8396,0.4851,0.6985,150,24.9,1,1,,closed
EDGE-029094,JCT-FDR-0044-002,FUSE-XFMR-014313,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.087,457.8,0.6419,0.4654,0.5345,230,24.9,2,1,,closed
EDGE-029095,FUSE-XFMR-014313,XFMR-014313,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.491,2594.1,0.5859,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-029096,JCT-FDR-0044-002,FUSE-XFMR-014314,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.088,467.3,0.3015,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-029097,FUSE-XFMR-014314,XFMR-014314,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.501,2647.9,0.3234,0.4106,0.3655,340,24.9,1,1,,closed
EDGE-029098,JCT-FDR-0044-002,FUSE-XFMR-014315,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.091,482.3,1.5679,0.5565,1.007,100,24.9,2,1,,closed
EDGE-029099,FUSE-XFMR-014315,XFMR-014315,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.518,2733.2,1.6368,0.5229,1.007,100,24.9,2,1,,closed
EDGE-029100,JCT-FDR-0044-002,JCT-FDR-0044-003,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.52,2745.6,0.2952,0.4095,0.3392,400,24.9,3,1,,closed
EDGE-029101,JCT-FDR-0044-003,FUSE-XFMR-014316,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.001,3.2,0.9297,0.4578,0.6985,150,24.9,1,1,,closed
EDGE-029102,FUSE-XFMR-014316,XFMR-014316,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.003,18.0,0.9119,0.5173,0.6985,150,24.9,1,1,,closed
EDGE-029103,JCT-FDR-0044-003,FUSE-XFMR-014317,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.002,12.7,0.9502,0.4566,0.6985,150,24.9,1,1,,closed
EDGE-029104,FUSE-XFMR-014317,XFMR-014317,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.014,71.8,0.8158,0.5394,0.6985,150,24.9,1,1,,closed
EDGE-029105,JCT-FDR-0044-003,FUSE-XFMR-014318,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.005,28.5,0.312,0.4626,0.3655,340,24.9,3,1,,closed
EDGE-029106,FUSE-XFMR-014318,XFMR-014318,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.031,161.6,0.2901,0.4728,0.3655,340,24.9,3,1,,closed
EDGE-029107,JCT-FDR-0044-003,FUSE-XFMR-014319,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.007,37.2,0.595,0.5201,0.5345,230,24.9,1,1,,closed
EDGE-029108,FUSE-XFMR-014319,XFMR-014319,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.04,210.9,0.5652,0.4614,0.5345,230,24.9,1,1,,closed
EDGE-029109,JCT-FDR-0044-003,FUSE-XFMR-014320,FDR-0044,SUB-011,lateral_underground,#2 ACSR,BC,0.009,48.3,0.8213,0.5417,0.6985,150,24.9,2,0,,closed
EDGE-029110,FUSE-XFMR-014320,XFMR-014320,FDR-0044,SUB-011,lateral_underground,#2 ACSR,BC,0.052,273.8,0.8273,0.4679,0.6985,150,24.9,2,0,,closed
EDGE-029111,JCT-FDR-0044-003,FUSE-XFMR-014321,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.012,61.0,0.5759,0.5103,0.5345,230,24.9,3,1,,closed
EDGE-029112,FUSE-XFMR-014321,XFMR-014321,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.065,345.6,0.5385,0.4833,0.5345,230,24.9,3,1,,closed
EDGE-029113,JCT-FDR-0044-003,FUSE-XFMR-014322,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.014,72.1,1.6201,0.5609,1.007,100,24.9,1,1,,closed
EDGE-029114,FUSE-XFMR-014322,XFMR-014322,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.077,408.4,1.6448,0.4972,1.007,100,24.9,1,1,,closed
EDGE-029115,JCT-FDR-0044-003,FUSE-XFMR-014323,FDR-0044,SUB-011,lateral_underground,1/0 AL,C,0.017,87.1,0.6344,0.5169,0.5345,230,24.9,1,0,,closed
EDGE-029116,FUSE-XFMR-014323,XFMR-014323,FDR-0044,SUB-011,lateral_underground,1/0 AL,C,0.093,493.7,0.5755,0.4586,0.5345,230,24.9,1,0,,closed
EDGE-029117,JCT-FDR-0044-003,FUSE-XFMR-014324,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.018,97.4,0.3016,0.4767,0.3655,340,24.9,1,1,,closed
EDGE-029118,FUSE-XFMR-014324,XFMR-014324,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.105,552.0,0.2675,0.4412,0.3655,340,24.9,1,1,,closed
EDGE-029119,JCT-FDR-0044-003,FUSE-XFMR-014325,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.021,110.9,0.5951,0.5013,0.5345,230,24.9,1,1,,closed
EDGE-029120,FUSE-XFMR-014325,XFMR-014325,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.119,628.3,0.5713,0.4596,0.5345,230,24.9,1,1,,closed
EDGE-029121,JCT-FDR-0044-003,FUSE-XFMR-014326,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.023,120.4,0.2911,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-029122,FUSE-XFMR-014326,XFMR-014326,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.129,682.2,0.3252,0.4226,0.3655,340,24.9,1,1,,closed
EDGE-029123,JCT-FDR-0044-003,FUSE-XFMR-014327,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.025,131.5,0.5809,0.5137,0.5345,230,24.9,2,1,,closed
EDGE-029124,FUSE-XFMR-014327,XFMR-014327,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.141,745.0,0.6053,0.4604,0.5345,230,24.9,2,1,,closed
EDGE-029125,JCT-FDR-0044-003,FUSE-XFMR-014328,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.027,143.4,0.9225,0.4753,0.6985,150,24.9,1,1,,closed
EDGE-029126,FUSE-XFMR-014328,XFMR-014328,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.154,812.3,0.9573,0.5466,0.6985,150,24.9,1,1,,closed
EDGE-029127,JCT-FDR-0044-003,FUSE-XFMR-014329,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.03,156.8,0.5629,0.4756,0.5345,230,24.9,1,1,,closed
EDGE-029128,FUSE-XFMR-014329,XFMR-014329,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.168,888.6,0.5339,0.4978,0.5345,230,24.9,1,1,,closed
EDGE-029129,JCT-FDR-0044-003,FUSE-XFMR-014330,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.032,171.1,1.6511,0.4972,1.007,100,24.9,1,1,,closed
EDGE-029130,FUSE-XFMR-014330,XFMR-014330,FDR-0044,SUB-011,lateral_overhead,#4 CU,A,0.184,969.4,1.6443,0.5395,1.007,100,24.9,1,1,,closed
EDGE-029131,JCT-FDR-0044-003,FUSE-XFMR-014331,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.034,179.8,0.3176,0.4527,0.3655,340,24.9,1,1,,closed
EDGE-029132,FUSE-XFMR-014331,XFMR-014331,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.193,1018.8,0.2698,0.4095,0.3655,340,24.9,1,1,,closed
EDGE-029133,JCT-FDR-0044-003,FUSE-XFMR-014332,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.037,196.4,0.2956,0.4484,0.3655,340,24.9,3,1,,closed
EDGE-029134,FUSE-XFMR-014332,XFMR-014332,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.211,1113.0,0.3114,0.4602,0.3655,340,24.9,3,1,,closed
EDGE-029135,JCT-FDR-0044-003,FUSE-XFMR-014333,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.038,202.8,0.5378,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-029136,FUSE-XFMR-014333,XFMR-014333,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.218,1148.9,0.5606,0.4962,0.5345,230,24.9,2,1,,closed
EDGE-029137,JCT-FDR-0044-003,FUSE-XFMR-014334,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.042,220.2,0.3263,0.4111,0.3655,340,24.9,1,0,,closed
EDGE-029138,FUSE-XFMR-014334,XFMR-014334,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.236,1247.7,0.3221,0.4683,0.3655,340,24.9,1,0,,closed
EDGE-029139,JCT-FDR-0044-003,FUSE-XFMR-014335,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.044,232.1,1.4307,0.4641,1.007,100,24.9,1,1,,closed
EDGE-029140,FUSE-XFMR-014335,XFMR-014335,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.249,1315.0,1.3695,0.5281,1.007,100,24.9,1,1,,closed
EDGE-029141,JCT-FDR-0044-003,FUSE-XFMR-014336,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.046,240.8,0.6277,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-029142,FUSE-XFMR-014336,XFMR-014336,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.258,1364.4,0.548,0.4412,0.5345,230,24.9,1,1,,closed
EDGE-029143,JCT-FDR-0044-003,FUSE-XFMR-014337,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.048,252.6,0.2704,0.4629,0.3655,340,24.9,1,1,,closed
EDGE-029144,FUSE-XFMR-014337,XFMR-014337,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.271,1431.7,0.3205,0.4171,0.3655,340,24.9,1,1,,closed
EDGE-029145,JCT-FDR-0044-003,FUSE-XFMR-014338,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.05,266.1,0.6464,0.5176,0.5345,230,24.9,2,1,,closed
EDGE-029146,FUSE-XFMR-014338,XFMR-014338,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.286,1508.0,0.5356,0.4994,0.5345,230,24.9,2,1,,closed
EDGE-029147,JCT-FDR-0044-003,FUSE-XFMR-014339,FDR-0044,SUB-011,lateral_underground,#2 ACSR,BC,0.052,275.6,0.8411,0.4906,0.6985,150,24.9,2,0,,closed
EDGE-029148,FUSE-XFMR-014339,XFMR-014339,FDR-0044,SUB-011,lateral_underground,#2 ACSR,BC,0.296,1561.8,0.8253,0.5247,0.6985,150,24.9,2,0,,closed
EDGE-029149,JCT-FDR-0044-003,FUSE-XFMR-014340,FDR-0044,SUB-011,lateral_underground,1/0 AL,A,0.055,288.3,0.5742,0.5058,0.5345,230,24.9,1,0,,closed
EDGE-029150,FUSE-XFMR-014340,XFMR-014340,FDR-0044,SUB-011,lateral_underground,1/0 AL,A,0.309,1633.6,0.5728,0.5007,0.5345,230,24.9,1,0,,closed
EDGE-029151,JCT-FDR-0044-003,FUSE-XFMR-014341,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.057,299.4,0.3039,0.4503,0.3655,340,24.9,3,1,,closed
EDGE-029152,FUSE-XFMR-014341,XFMR-014341,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.321,1696.5,0.2718,0.4478,0.3655,340,24.9,3,1,,closed
EDGE-029153,JCT-FDR-0044-003,FUSE-XFMR-014342,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.059,312.0,0.2698,0.4702,0.3655,340,24.9,3,1,,closed
EDGE-029154,FUSE-XFMR-014342,XFMR-014342,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.335,1768.3,0.2707,0.449,0.3655,340,24.9,3,1,,closed
EDGE-029155,JCT-FDR-0044-003,FUSE-XFMR-014343,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.062,325.5,0.6347,0.5211,0.5345,230,24.9,1,1,,closed
EDGE-029156,FUSE-XFMR-014343,XFMR-014343,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.349,1844.6,0.6451,0.4781,0.5345,230,24.9,1,1,,closed
EDGE-029157,JCT-FDR-0044-003,FUSE-XFMR-014344,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.064,335.8,0.2685,0.4609,0.3655,340,24.9,1,1,,closed
EDGE-029158,FUSE-XFMR-014344,XFMR-014344,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.36,1902.9,0.2788,0.4007,0.3655,340,24.9,1,1,,closed
EDGE-029159,JCT-FDR-0044-003,FUSE-XFMR-014345,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.066,350.9,0.9047,0.5496,0.6985,150,24.9,1,0,,closed
EDGE-029160,FUSE-XFMR-014345,XFMR-014345,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.377,1988.2,0.9454,0.4858,0.6985,150,24.9,1,0,,closed
EDGE-029161,JCT-FDR-0044-003,FUSE-XFMR-014346,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.068,361.2,0.8105,0.5034,0.6985,150,24.9,3,1,,closed
EDGE-029162,FUSE-XFMR-014346,XFMR-014346,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.388,2046.5,0.8224,0.4988,0.6985,150,24.9,3,1,,closed
EDGE-029163,JCT-FDR-0044-003,FUSE-XFMR-014347,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.071,375.4,1.5469,0.5001,1.007,100,24.9,1,1,,closed
EDGE-029164,FUSE-XFMR-014347,XFMR-014347,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.403,2127.3,1.4044,0.5209,1.007,100,24.9,1,1,,closed
EDGE-029165,JCT-FDR-0044-003,FUSE-XFMR-014348,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.074,388.9,0.3176,0.4287,0.3655,340,24.9,1,1,,closed
EDGE-029166,FUSE-XFMR-014348,XFMR-014348,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.417,2203.6,0.282,0.4536,0.3655,340,24.9,1,1,,closed
EDGE-029167,JCT-FDR-0044-003,FUSE-XFMR-014349,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.076,400.8,0.2913,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-029168,FUSE-XFMR-014349,XFMR-014349,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.43,2270.9,0.3192,0.3954,0.3655,340,24.9,2,1,,closed
EDGE-029169,JCT-FDR-0044-003,FUSE-XFMR-014350,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.078,410.3,0.8313,0.509,0.6985,150,24.9,2,1,,closed
EDGE-029170,FUSE-XFMR-014350,XFMR-014350,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.44,2324.8,0.9733,0.5089,0.6985,150,24.9,2,1,,closed
EDGE-029171,JCT-FDR-0044-003,FUSE-XFMR-014351,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.08,419.8,1.617,0.5519,1.007,100,24.9,1,1,,closed
EDGE-029172,FUSE-XFMR-014351,XFMR-014351,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.451,2378.6,1.3917,0.5505,1.007,100,24.9,1,1,,closed
EDGE-029173,JCT-FDR-0044-003,FUSE-XFMR-014352,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.083,436.4,0.3243,0.4477,0.3655,340,24.9,2,1,,closed
EDGE-029174,FUSE-XFMR-014352,XFMR-014352,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.468,2472.9,0.3176,0.4095,0.3655,340,24.9,2,1,,closed
EDGE-029175,JCT-FDR-0044-003,FUSE-XFMR-014353,FDR-0044,SUB-011,lateral_underground,4/0 AL,BC,0.084,444.3,0.3216,0.4039,0.3655,340,24.9,2,0,,closed
EDGE-029176,FUSE-XFMR-014353,XFMR-014353,FDR-0044,SUB-011,lateral_underground,4/0 AL,BC,0.477,2517.8,0.2689,0.4625,0.3655,340,24.9,2,0,,closed
EDGE-029177,JCT-FDR-0044-003,FUSE-XFMR-014354,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.087,457.8,0.5836,0.4475,0.5345,230,24.9,2,1,,closed
EDGE-029178,FUSE-XFMR-014354,XFMR-014354,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.491,2594.1,0.6113,0.4572,0.5345,230,24.9,2,1,,closed
EDGE-029179,JCT-FDR-0044-003,FUSE-XFMR-014355,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.089,472.0,0.3104,0.4324,0.3655,340,24.9,2,1,,closed
EDGE-029180,FUSE-XFMR-014355,XFMR-014355,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.507,2674.8,0.2863,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-029181,JCT-FDR-0044-003,FUSE-XFMR-014356,FDR-0044,SUB-011,lateral_underground,4/0 AL,AB,0.091,481.5,0.3016,0.4621,0.3655,340,24.9,2,0,,closed
EDGE-029182,FUSE-XFMR-014356,XFMR-014356,FDR-0044,SUB-011,lateral_underground,4/0 AL,AB,0.517,2728.7,0.2881,0.4149,0.3655,340,24.9,2,0,,closed
EDGE-029183,JCT-FDR-0044-003,JCT-FDR-0044-004,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.52,2745.6,0.3262,0.4158,0.4052,400,24.9,3,1,,closed
EDGE-029184,JCT-FDR-0044-004,FUSE-XFMR-014357,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.001,3.2,1.6158,0.4672,1.007,100,24.9,1,1,,closed
