edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-029185,FUSE-XFMR-014357,XFMR-014357,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.003,18.0,1.3652,0.4939,1.007,100,24.9,1,1,,closed
EDGE-029186,JCT-FDR-0044-004,FUSE-XFMR-014358,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.003,13.5,0.5546,0.5161,0.5345,230,24.9,2,0,,closed
EDGE-029187,FUSE-XFMR-014358,XFMR-014358,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.014,76.3,0.5459,0.464,0.5345,230,24.9,2,0,,closed
EDGE-029188,JCT-FDR-0044-004,FUSE-XFMR-014359,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.005,26.1,0.8394,0.4749,0.6985,150,24.9,1,1,,closed
EDGE-029189,FUSE-XFMR-014359,XFMR-014359,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.028,148.1,0.9363,0.4732,0.6985,150,24.9,1,1,,closed
EDGE-029190,JCT-FDR-0044-004,FUSE-XFMR-014360,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.007,36.4,0.5372,0.4954,0.5345,230,24.9,3,1,,closed
EDGE-029191,FUSE-XFMR-014360,XFMR-014360,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.039,206.4,0.6105,0.5216,0.5345,230,24.9,3,1,,closed
EDGE-029192,JCT-FDR-0044-004,FUSE-XFMR-014361,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.009,49.9,1.6262,0.4816,1.007,100,24.9,1,1,,closed
EDGE-029193,FUSE-XFMR-014361,XFMR-014361,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.054,282.7,1.6021,0.4653,1.007,100,24.9,1,1,,closed
EDGE-029194,JCT-FDR-0044-004,FUSE-XFMR-014362,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.012,61.8,0.6245,0.519,0.5345,230,24.9,2,1,,closed
EDGE-029195,FUSE-XFMR-014362,XFMR-014362,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.066,350.1,0.5865,0.4418,0.5345,230,24.9,2,1,,closed
EDGE-029196,JCT-FDR-0044-004,FUSE-XFMR-014363,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.014,76.0,0.3257,0.4463,0.3655,340,24.9,1,1,,closed
EDGE-029197,FUSE-XFMR-014363,XFMR-014363,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.082,430.8,0.2771,0.3978,0.3655,340,24.9,1,1,,closed
EDGE-029198,JCT-FDR-0044-004,FUSE-XFMR-014364,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.016,86.3,0.955,0.4734,0.6985,150,24.9,1,1,,closed
EDGE-029199,FUSE-XFMR-014364,XFMR-014364,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.093,489.2,0.8977,0.4563,0.6985,150,24.9,1,1,,closed
EDGE-029200,JCT-FDR-0044-004,FUSE-XFMR-014365,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.018,95.8,1.6463,0.4871,1.007,100,24.9,2,1,,closed
EDGE-029201,FUSE-XFMR-014365,XFMR-014365,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.103,543.0,1.5295,0.56,1.007,100,24.9,2,1,,closed
EDGE-029202,JCT-FDR-0044-004,FUSE-XFMR-014366,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.021,110.9,0.6388,0.4801,0.5345,230,24.9,2,1,,closed
EDGE-029203,FUSE-XFMR-014366,XFMR-014366,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.119,628.3,0.6468,0.4871,0.5345,230,24.9,2,1,,closed
EDGE-029204,JCT-FDR-0044-004,FUSE-XFMR-014367,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.024,124.3,0.6009,0.5044,0.5345,230,24.9,2,1,,closed
EDGE-029205,FUSE-XFMR-014367,XFMR-014367,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.133,704.6,0.6271,0.5031,0.5345,230,24.9,2,1,,closed
EDGE-029206,JCT-FDR-0044-004,FUSE-XFMR-014368,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.025,133.1,0.3199,0.4078,0.3655,340,24.9,1,0,,closed
EDGE-029207,FUSE-XFMR-014368,XFMR-014368,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.143,754.0,0.3147,0.4093,0.3655,340,24.9,1,0,,closed
EDGE-029208,JCT-FDR-0044-004,FUSE-XFMR-014369,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.027,144.1,0.5937,0.5076,0.5345,230,24.9,1,1,,closed
EDGE-029209,FUSE-XFMR-014369,XFMR-014369,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.155,816.8,0.5791,0.4653,0.5345,230,24.9,1,1,,closed
EDGE-029210,JCT-FDR-0044-004,FUSE-XFMR-014370,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.03,158.4,0.3097,0.456,0.3655,340,24.9,2,1,,closed
EDGE-029211,FUSE-XFMR-014370,XFMR-014370,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.17,897.6,0.299,0.4287,0.3655,340,24.9,2,1,,closed
EDGE-029212,JCT-FDR-0044-004,FUSE-XFMR-014371,FDR-0044,SUB-011,lateral_underground,1/0 AL,A,0.032,169.5,0.5591,0.4923,0.5345,230,24.9,1,0,,closed
EDGE-029213,FUSE-XFMR-014371,XFMR-014371,FDR-0044,SUB-011,lateral_underground,1/0 AL,A,0.182,960.4,0.5363,0.5129,0.5345,230,24.9,1,0,,closed
EDGE-029214,JCT-FDR-0044-004,FUSE-XFMR-014372,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.035,184.5,0.9707,0.5249,0.6985,150,24.9,1,1,,closed
EDGE-029215,FUSE-XFMR-014372,XFMR-014372,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.198,1045.7,0.9687,0.4765,0.6985,150,24.9,1,1,,closed
EDGE-029216,JCT-FDR-0044-004,FUSE-XFMR-014373,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.037,194.8,0.8623,0.4973,0.6985,150,24.9,1,1,,closed
EDGE-029217,FUSE-XFMR-014373,XFMR-014373,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.209,1104.0,0.9697,0.5499,0.6985,150,24.9,1,1,,closed
EDGE-029218,JCT-FDR-0044-004,FUSE-XFMR-014374,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.039,206.7,0.5901,0.45,0.5345,230,24.9,2,1,,closed
EDGE-029219,FUSE-XFMR-014374,XFMR-014374,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.222,1171.4,0.565,0.4799,0.5345,230,24.9,2,1,,closed
EDGE-029220,JCT-FDR-0044-004,FUSE-XFMR-014375,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AB,0.041,218.6,0.813,0.4574,0.6985,150,24.9,2,0,,closed
EDGE-029221,FUSE-XFMR-014375,XFMR-014375,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AB,0.235,1238.7,0.8779,0.5106,0.6985,150,24.9,2,0,,closed
EDGE-029222,JCT-FDR-0044-004,FUSE-XFMR-014376,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.044,231.3,0.9448,0.5281,0.6985,150,24.9,1,1,,closed
EDGE-029223,FUSE-XFMR-014376,XFMR-014376,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.248,1310.5,0.934,0.501,0.6985,150,24.9,1,1,,closed
EDGE-029224,JCT-FDR-0044-004,FUSE-XFMR-014377,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.046,243.1,0.8712,0.4891,0.6985,150,24.9,3,1,,closed
EDGE-029225,FUSE-XFMR-014377,XFMR-014377,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.261,1377.8,0.876,0.5469,0.6985,150,24.9,3,1,,closed
EDGE-029226,JCT-FDR-0044-004,FUSE-XFMR-014378,FDR-0044,SUB-011,lateral_underground,#4 CU,B,0.048,254.2,1.5059,0.4786,1.007,100,24.9,1,0,,closed
EDGE-029227,FUSE-XFMR-014378,XFMR-014378,FDR-0044,SUB-011,lateral_underground,#4 CU,B,0.273,1440.6,1.5172,0.5035,1.007,100,24.9,1,0,,closed
EDGE-029228,JCT-FDR-0044-004,FUSE-XFMR-014379,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.05,265.3,0.3155,0.4378,0.3655,340,24.9,3,1,,closed
EDGE-029229,FUSE-XFMR-014379,XFMR-014379,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.285,1503.5,0.2685,0.466,0.3655,340,24.9,3,1,,closed
EDGE-029230,JCT-FDR-0044-004,FUSE-XFMR-014380,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.053,279.6,1.6118,0.5581,1.007,100,24.9,2,0,,closed
EDGE-029231,FUSE-XFMR-014380,XFMR-014380,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.3,1584.3,1.5475,0.4702,1.007,100,24.9,2,0,,closed
EDGE-029232,JCT-FDR-0044-004,FUSE-XFMR-014381,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.055,292.2,1.6154,0.5399,1.007,100,24.9,1,1,,closed
EDGE-029233,FUSE-XFMR-014381,XFMR-014381,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.314,1656.1,1.5969,0.5499,1.007,100,24.9,1,1,,closed
EDGE-029234,JCT-FDR-0044-004,FUSE-XFMR-014382,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.057,302.5,1.5639,0.505,1.007,100,24.9,2,1,,closed
EDGE-029235,FUSE-XFMR-014382,XFMR-014382,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.325,1714.4,1.5385,0.5096,1.007,100,24.9,2,1,,closed
EDGE-029236,JCT-FDR-0044-004,FUSE-XFMR-014383,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.06,316.8,0.576,0.4538,0.5345,230,24.9,2,1,,closed
EDGE-029237,FUSE-XFMR-014383,XFMR-014383,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.34,1795.2,0.5536,0.5217,0.5345,230,24.9,2,1,,closed
EDGE-029238,JCT-FDR-0044-004,FUSE-XFMR-014384,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.061,324.7,0.9636,0.4764,0.6985,150,24.9,1,0,,closed
EDGE-029239,FUSE-XFMR-014384,XFMR-014384,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.348,1840.1,0.9799,0.4898,0.6985,150,24.9,1,0,,closed
EDGE-029240,JCT-FDR-0044-004,FUSE-XFMR-014385,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.064,339.0,0.644,0.487,0.5345,230,24.9,2,0,,closed
EDGE-029241,FUSE-XFMR-014385,XFMR-014385,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.364,1920.9,0.6402,0.5188,0.5345,230,24.9,2,0,,closed
EDGE-029242,JCT-FDR-0044-004,FUSE-XFMR-014386,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.067,352.4,0.319,0.4247,0.3655,340,24.9,1,1,,closed
EDGE-029243,FUSE-XFMR-014386,XFMR-014386,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.378,1997.2,0.3037,0.4486,0.3655,340,24.9,1,1,,closed
EDGE-029244,JCT-FDR-0044-004,FUSE-XFMR-014387,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.068,361.2,0.5527,0.4457,0.5345,230,24.9,1,1,,closed
EDGE-029245,FUSE-XFMR-014387,XFMR-014387,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.388,2046.5,0.5825,0.471,0.5345,230,24.9,1,1,,closed
EDGE-029246,JCT-FDR-0044-004,FUSE-XFMR-014388,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.071,375.4,0.8746,0.5297,0.6985,150,24.9,1,1,,closed
EDGE-029247,FUSE-XFMR-014388,XFMR-014388,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.403,2127.3,0.8913,0.507,0.6985,150,24.9,1,1,,closed
EDGE-029248,JCT-FDR-0044-004,FUSE-XFMR-014389,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.074,388.9,0.593,0.4577,0.5345,230,24.9,1,1,,closed
EDGE-029249,FUSE-XFMR-014389,XFMR-014389,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.417,2203.6,0.6183,0.4448,0.5345,230,24.9,1,1,,closed
EDGE-029250,JCT-FDR-0044-004,FUSE-XFMR-014390,FDR-0044,SUB-011,lateral_underground,1/0 AL,C,0.075,398.4,0.5345,0.4336,0.5345,230,24.9,1,0,,closed
EDGE-029251,FUSE-XFMR-014390,XFMR-014390,FDR-0044,SUB-011,lateral_underground,1/0 AL,C,0.428,2257.5,0.5801,0.5016,0.5345,230,24.9,1,0,,closed
EDGE-029252,JCT-FDR-0044-004,FUSE-XFMR-014391,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.078,411.8,0.5987,0.4564,0.5345,230,24.9,2,1,,closed
EDGE-029253,FUSE-XFMR-014391,XFMR-014391,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.442,2333.8,0.6347,0.4808,0.5345,230,24.9,2,1,,closed
EDGE-029254,JCT-FDR-0044-004,FUSE-XFMR-014392,FDR-0044,SUB-011,lateral_underground,1/0 AL,AB,0.08,422.9,0.6247,0.4628,0.5345,230,24.9,2,0,,closed
EDGE-029255,FUSE-XFMR-014392,XFMR-014392,FDR-0044,SUB-011,lateral_underground,1/0 AL,AB,0.454,2396.6,0.5643,0.4314,0.5345,230,24.9,2,0,,closed
EDGE-029256,JCT-FDR-0044-004,FUSE-XFMR-014393,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.083,435.6,0.2868,0.411,0.3655,340,24.9,3,1,,closed
EDGE-029257,FUSE-XFMR-014393,XFMR-014393,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.468,2468.4,0.3208,0.4766,0.3655,340,24.9,3,1,,closed
EDGE-029258,JCT-FDR-0044-004,FUSE-XFMR-014394,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.085,449.1,0.5535,0.4999,0.5345,230,24.9,2,1,,closed
EDGE-029259,FUSE-XFMR-014394,XFMR-014394,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.482,2544.7,0.5551,0.4454,0.5345,230,24.9,2,1,,closed
EDGE-029260,JCT-FDR-0044-004,FUSE-XFMR-014395,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.087,461.7,0.6266,0.4379,0.5345,230,24.9,2,1,,closed
EDGE-029261,FUSE-XFMR-014395,XFMR-014395,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.496,2616.5,0.6233,0.4612,0.5345,230,24.9,2,1,,closed
EDGE-029262,JCT-FDR-0044-004,FUSE-XFMR-014396,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.09,473.6,0.9266,0.4528,0.6985,150,24.9,2,1,,closed
EDGE-029263,FUSE-XFMR-014396,XFMR-014396,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.508,2683.8,0.9794,0.5337,0.6985,150,24.9,2,1,,closed
EDGE-029264,JCT-FDR-0044-004,FUSE-XFMR-014397,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.091,482.3,0.894,0.4535,0.6985,150,24.9,2,1,,closed
EDGE-029265,FUSE-XFMR-014397,XFMR-014397,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.518,2733.2,0.8792,0.5089,0.6985,150,24.9,2,1,,closed
EDGE-029266,JCT-FDR-0044-004,JCT-FDR-0044-005,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.52,2745.6,0.3148,0.4503,0.3879,400,24.9,3,1,,closed
EDGE-029267,JCT-FDR-0044-005,FUSE-XFMR-014398,FDR-0044,SUB-011,lateral_underground,#2 ACSR,C,0.002,8.7,0.9659,0.5015,0.6985,150,24.9,1,0,,closed
EDGE-029268,FUSE-XFMR-014398,XFMR-014398,FDR-0044,SUB-011,lateral_underground,#2 ACSR,C,0.009,49.4,0.9278,0.508,0.6985,150,24.9,1,0,,closed
EDGE-029269,JCT-FDR-0044-005,FUSE-XFMR-014399,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.002,12.7,0.2759,0.4113,0.3655,340,24.9,2,1,,closed
EDGE-029270,FUSE-XFMR-014399,XFMR-014399,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.014,71.8,0.3155,0.463,0.3655,340,24.9,2,1,,closed
EDGE-029271,JCT-FDR-0044-005,FUSE-XFMR-014400,FDR-0044,SUB-011,lateral_underground,4/0 AL,B,0.005,24.6,0.325,0.4459,0.3655,340,24.9,1,0,,closed
EDGE-029272,FUSE-XFMR-014400,XFMR-014400,FDR-0044,SUB-011,lateral_underground,4/0 AL,B,0.026,139.1,0.2866,0.424,0.3655,340,24.9,1,0,,closed
EDGE-029273,JCT-FDR-0044-005,FUSE-XFMR-014401,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.006,32.5,1.3805,0.4746,1.007,100,24.9,2,1,,closed
EDGE-029274,FUSE-XFMR-014401,XFMR-014401,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.035,184.0,1.6389,0.5458,1.007,100,24.9,2,1,,closed
EDGE-029275,JCT-FDR-0044-005,FUSE-XFMR-014402,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.009,48.3,0.6363,0.5222,0.5345,230,24.9,1,1,,closed
EDGE-029276,FUSE-XFMR-014402,XFMR-014402,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.052,273.8,0.5424,0.5235,0.5345,230,24.9,1,1,,closed
EDGE-029277,JCT-FDR-0044-005,FUSE-XFMR-014403,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.012,61.0,0.3069,0.451,0.3655,340,24.9,2,0,,closed
EDGE-029278,FUSE-XFMR-014403,XFMR-014403,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.065,345.6,0.2746,0.4207,0.3655,340,24.9,2,0,,closed
EDGE-029279,JCT-FDR-0044-005,FUSE-XFMR-014404,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.014,72.9,0.3104,0.401,0.3655,340,24.9,2,0,,closed
EDGE-029280,FUSE-XFMR-014404,XFMR-014404,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.078,412.9,0.2774,0.4016,0.3655,340,24.9,2,0,,closed
EDGE-029281,JCT-FDR-0044-005,FUSE-XFMR-014405,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.016,83.2,1.3611,0.5583,1.007,100,24.9,1,1,,closed
EDGE-029282,FUSE-XFMR-014405,XFMR-014405,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.089,471.2,1.6214,0.5387,1.007,100,24.9,1,1,,closed
EDGE-029283,JCT-FDR-0044-005,FUSE-XFMR-014406,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.018,95.0,0.5405,0.4754,0.5345,230,24.9,1,1,,closed
EDGE-029284,FUSE-XFMR-014406,XFMR-014406,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.102,538.6,0.5977,0.4735,0.5345,230,24.9,1,1,,closed
EDGE-029285,JCT-FDR-0044-005,FUSE-XFMR-014407,FDR-0044,SUB-011,lateral_underground,1/0 AL,C,0.021,109.3,0.5356,0.4548,0.5345,230,24.9,1,0,,closed
EDGE-029286,FUSE-XFMR-014407,XFMR-014407,FDR-0044,SUB-011,lateral_underground,1/0 AL,C,0.117,619.3,0.6186,0.5151,0.5345,230,24.9,1,0,,closed
EDGE-029287,JCT-FDR-0044-005,FUSE-XFMR-014408,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AB,0.022,116.4,0.9188,0.4724,0.6985,150,24.9,2,0,,closed
EDGE-029288,FUSE-XFMR-014408,XFMR-014408,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AB,0.125,659.7,0.9607,0.5217,0.6985,150,24.9,2,0,,closed
EDGE-029289,JCT-FDR-0044-005,FUSE-XFMR-014409,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.025,129.9,0.9663,0.5426,0.6985,150,24.9,2,1,,closed
EDGE-029290,FUSE-XFMR-014409,XFMR-014409,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.139,736.0,0.9206,0.4568,0.6985,150,24.9,2,1,,closed
EDGE-029291,JCT-FDR-0044-005,FUSE-XFMR-014410,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.027,142.6,0.3158,0.4225,0.3655,340,24.9,1,1,,closed
EDGE-029292,FUSE-XFMR-014410,XFMR-014410,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.153,807.8,0.3254,0.3921,0.3655,340,24.9,1,1,,closed
EDGE-029293,JCT-FDR-0044-005,FUSE-XFMR-014411,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.03,156.8,1.5654,0.4926,1.007,100,24.9,1,1,,closed
EDGE-029294,FUSE-XFMR-014411,XFMR-014411,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.168,888.6,1.4881,0.5212,1.007,100,24.9,1,1,,closed
EDGE-029295,JCT-FDR-0044-005,FUSE-XFMR-014412,FDR-0044,SUB-011,lateral_underground,#4 CU,BC,0.032,167.1,1.403,0.5011,1.007,100,24.9,2,0,,closed
EDGE-029296,FUSE-XFMR-014412,XFMR-014412,FDR-0044,SUB-011,lateral_underground,#4 CU,BC,0.179,947.0,1.4785,0.5368,1.007,100,24.9,2,0,,closed
EDGE-029297,JCT-FDR-0044-005,FUSE-XFMR-014413,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.034,179.0,1.5238,0.5553,1.007,100,24.9,1,0,,closed
EDGE-029298,FUSE-XFMR-014413,XFMR-014413,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.192,1014.3,1.5185,0.5129,1.007,100,24.9,1,0,,closed
EDGE-029299,JCT-FDR-0044-005,FUSE-XFMR-014414,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.036,190.9,0.5679,0.4354,0.5345,230,24.9,2,1,,closed
EDGE-029300,FUSE-XFMR-014414,XFMR-014414,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.205,1081.6,0.6491,0.5182,0.5345,230,24.9,2,1,,closed
EDGE-029301,JCT-FDR-0044-005,FUSE-XFMR-014415,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.039,204.3,1.5819,0.5573,1.007,100,24.9,1,1,,closed
EDGE-029302,FUSE-XFMR-014415,XFMR-014415,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.219,1157.9,1.4486,0.4835,1.007,100,24.9,1,1,,closed
EDGE-029303,JCT-FDR-0044-005,FUSE-XFMR-014416,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.041,215.4,0.2785,0.3993,0.3655,340,24.9,3,1,,closed
EDGE-029304,FUSE-XFMR-014416,XFMR-014416,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.231,1220.7,0.3206,0.4635,0.3655,340,24.9,3,1,,closed
EDGE-029305,JCT-FDR-0044-005,FUSE-XFMR-014417,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.043,228.1,0.5481,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-029306,FUSE-XFMR-014417,XFMR-014417,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.245,1292.5,0.5973,0.5183,0.5345,230,24.9,1,1,,closed
EDGE-029307,JCT-FDR-0044-005,FUSE-XFMR-014418,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.045,239.2,0.9663,0.5268,0.6985,150,24.9,1,0,,closed
EDGE-029308,FUSE-XFMR-014418,XFMR-014418,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.257,1355.4,0.9832,0.4822,0.6985,150,24.9,1,0,,closed
EDGE-029309,JCT-FDR-0044-005,FUSE-XFMR-014419,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.047,249.5,1.4734,0.5362,1.007,100,24.9,1,1,,closed
EDGE-029310,FUSE-XFMR-014419,XFMR-014419,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.268,1413.7,1.5302,0.4761,1.007,100,24.9,1,1,,closed
EDGE-029311,JCT-FDR-0044-005,FUSE-XFMR-014420,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.05,263.7,0.9734,0.5041,0.6985,150,24.9,2,1,,closed
EDGE-029312,FUSE-XFMR-014420,XFMR-014420,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.283,1494.5,0.8172,0.4828,0.6985,150,24.9,2,1,,closed
EDGE-029313,JCT-FDR-0044-005,FUSE-XFMR-014421,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.053,278.0,0.2703,0.4753,0.3655,340,24.9,3,1,,closed
EDGE-029314,FUSE-XFMR-014421,XFMR-014421,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.298,1575.3,0.2714,0.4153,0.3655,340,24.9,3,1,,closed
EDGE-029315,JCT-FDR-0044-005,FUSE-XFMR-014422,FDR-0044,SUB-011,lateral_underground,1/0 AL,ABC,0.054,286.7,0.5436,0.4863,0.5345,230,24.9,3,0,,closed
EDGE-029316,FUSE-XFMR-014422,XFMR-014422,FDR-0044,SUB-011,lateral_underground,1/0 AL,ABC,0.308,1624.7,0.6492,0.4697,0.5345,230,24.9,3,0,,closed
EDGE-029317,JCT-FDR-0044-005,FUSE-XFMR-014423,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.057,298.6,0.2747,0.415,0.3655,340,24.9,1,1,,closed
EDGE-029318,FUSE-XFMR-014423,XFMR-014423,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.32,1692.0,0.3233,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-029319,JCT-FDR-0044-005,FUSE-XFMR-014424,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.059,311.3,0.9629,0.4926,0.6985,150,24.9,3,1,,closed
EDGE-029320,FUSE-XFMR-014424,XFMR-014424,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.334,1763.8,0.9828,0.4853,0.6985,150,24.9,3,1,,closed
EDGE-029321,JCT-FDR-0044-005,FUSE-XFMR-014425,FDR-0044,SUB-011,lateral_underground,#2 ACSR,A,0.062,326.3,0.9835,0.5389,0.6985,150,24.9,1,0,,closed
EDGE-029322,FUSE-XFMR-014425,XFMR-014425,FDR-0044,SUB-011,lateral_underground,#2 ACSR,A,0.35,1849.1,0.9057,0.5215,0.6985,150,24.9,1,0,,closed
EDGE-029323,JCT-FDR-0044-005,FUSE-XFMR-014426,FDR-0044,SUB-011,lateral_underground,#4 CU,ABC,0.063,334.2,1.5046,0.5448,1.007,100,24.9,3,0,,closed
EDGE-029324,FUSE-XFMR-014426,XFMR-014426,FDR-0044,SUB-011,lateral_underground,#4 CU,ABC,0.359,1893.9,1.58,0.4659,1.007,100,24.9,3,0,,closed
EDGE-029325,JCT-FDR-0044-005,FUSE-XFMR-014427,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.066,348.5,0.8837,0.4997,0.6985,150,24.9,2,1,,closed
EDGE-029326,FUSE-XFMR-014427,XFMR-014427,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.374,1974.7,0.8181,0.5178,0.6985,150,24.9,2,1,,closed
EDGE-029327,JCT-FDR-0044-005,FUSE-XFMR-014428,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.068,359.6,1.4045,0.4665,1.007,100,24.9,2,1,,closed
EDGE-029328,FUSE-XFMR-014428,XFMR-014428,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.386,2037.6,1.5459,0.5542,1.007,100,24.9,2,1,,closed
EDGE-029329,JCT-FDR-0044-005,FUSE-XFMR-014429,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.071,374.6,0.63,0.508,0.5345,230,24.9,2,0,,closed
EDGE-029330,FUSE-XFMR-014429,XFMR-014429,FDR-0044,SUB-011,lateral_underground,1/0 AL,AC,0.402,2122.8,0.5582,0.4751,0.5345,230,24.9,2,0,,closed
EDGE-029331,JCT-FDR-0044-005,FUSE-XFMR-014430,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.073,384.1,0.6177,0.4442,0.5345,230,24.9,2,1,,closed
EDGE-029332,FUSE-XFMR-014430,XFMR-014430,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.412,2176.7,0.5743,0.4813,0.5345,230,24.9,2,1,,closed
EDGE-029333,JCT-FDR-0044-005,FUSE-XFMR-014431,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.075,394.4,0.8517,0.5289,0.6985,150,24.9,1,1,,closed
EDGE-029334,FUSE-XFMR-014431,XFMR-014431,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.423,2235.0,0.932,0.5426,0.6985,150,24.9,1,1,,closed
EDGE-029335,JCT-FDR-0044-005,FUSE-XFMR-014432,FDR-0044,SUB-011,lateral_underground,#4 CU,AC,0.077,408.7,1.3865,0.497,1.007,100,24.9,2,0,,closed
EDGE-029336,FUSE-XFMR-014432,XFMR-014432,FDR-0044,SUB-011,lateral_underground,#4 CU,AC,0.439,2315.8,1.3774,0.5356,1.007,100,24.9,2,0,,closed
EDGE-029337,JCT-FDR-0044-005,FUSE-XFMR-014433,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AB,0.079,418.2,0.8562,0.5148,0.6985,150,24.9,2,0,,closed
EDGE-029338,FUSE-XFMR-014433,XFMR-014433,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AB,0.449,2369.7,0.8257,0.4917,0.6985,150,24.9,2,0,,closed
EDGE-029339,JCT-FDR-0044-005,FUSE-XFMR-014434,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.082,431.6,0.5638,0.4778,0.5345,230,24.9,1,1,,closed
EDGE-029340,FUSE-XFMR-014434,XFMR-014434,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.463,2446.0,0.5754,0.486,0.5345,230,24.9,1,1,,closed
EDGE-029341,JCT-FDR-0044-005,FUSE-XFMR-014435,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.084,445.9,0.8421,0.5334,0.6985,150,24.9,3,0,,closed
EDGE-029342,FUSE-XFMR-014435,XFMR-014435,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.479,2526.7,0.8957,0.54,0.6985,150,24.9,3,0,,closed
EDGE-029343,JCT-FDR-0044-005,FUSE-XFMR-014436,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.087,457.8,0.5403,0.4753,0.5345,230,24.9,2,1,,closed
EDGE-029344,FUSE-XFMR-014436,XFMR-014436,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.491,2594.1,0.5858,0.4679,0.5345,230,24.9,2,1,,closed
EDGE-029345,JCT-FDR-0044-005,FUSE-XFMR-014437,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.089,468.9,1.6505,0.5595,1.007,100,24.9,1,1,,closed
EDGE-029346,FUSE-XFMR-014437,XFMR-014437,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.503,2656.9,1.4564,0.5453,1.007,100,24.9,1,1,,closed
EDGE-029347,JCT-FDR-0044-005,FUSE-XFMR-014438,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.091,481.5,1.5995,0.4912,1.007,100,24.9,1,0,,closed
EDGE-029348,FUSE-XFMR-014438,XFMR-014438,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.517,2728.7,1.3611,0.4715,1.007,100,24.9,1,0,,closed
EDGE-029349,JCT-FDR-0044-005,JCT-FDR-0044-006,FDR-0044,SUB-011,primary_underground,336 ACSR,ABC,0.52,2745.6,0.2868,0.4501,0.3684,400,24.9,3,0,,closed
EDGE-029350,JCT-FDR-0044-006,FUSE-XFMR-014439,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.001,3.2,0.6244,0.5035,0.5345,230,24.9,3,1,,closed
EDGE-029351,FUSE-XFMR-014439,XFMR-014439,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.003,18.0,0.5761,0.5163,0.5345,230,24.9,3,1,,closed
EDGE-029352,JCT-FDR-0044-006,FUSE-XFMR-014440,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.003,13.5,0.5375,0.4564,0.5345,230,24.9,3,1,,closed
EDGE-029353,FUSE-XFMR-014440,XFMR-014440,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.014,76.3,0.636,0.5054,0.5345,230,24.9,3,1,,closed
EDGE-029354,JCT-FDR-0044-006,FUSE-XFMR-014441,FDR-0044,SUB-011,lateral_underground,1/0 AL,B,0.005,26.1,0.6078,0.5013,0.5345,230,24.9,1,0,,closed
EDGE-029355,FUSE-XFMR-014441,XFMR-014441,FDR-0044,SUB-011,lateral_underground,1/0 AL,B,0.028,148.1,0.5743,0.4456,0.5345,230,24.9,1,0,,closed
EDGE-029356,JCT-FDR-0044-006,FUSE-XFMR-014442,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.007,36.4,0.9278,0.4912,0.6985,150,24.9,2,1,,closed
EDGE-029357,FUSE-XFMR-014442,XFMR-014442,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.039,206.4,0.9318,0.4815,0.6985,150,24.9,2,1,,closed
EDGE-029358,JCT-FDR-0044-006,FUSE-XFMR-014443,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.009,45.9,0.8253,0.4963,0.6985,150,24.9,3,1,,closed
EDGE-029359,FUSE-XFMR-014443,XFMR-014443,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.049,260.3,0.8998,0.4572,0.6985,150,24.9,3,1,,closed
EDGE-029360,JCT-FDR-0044-006,FUSE-XFMR-014444,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.011,59.4,1.5415,0.4795,1.007,100,24.9,1,1,,closed
EDGE-029361,FUSE-XFMR-014444,XFMR-014444,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.064,336.6,1.5722,0.5114,1.007,100,24.9,1,1,,closed
EDGE-029362,JCT-FDR-0044-006,FUSE-XFMR-014445,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.014,72.1,0.3255,0.4288,0.3655,340,24.9,2,1,,closed
EDGE-029363,FUSE-XFMR-014445,XFMR-014445,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.077,408.4,0.315,0.4581,0.3655,340,24.9,2,1,,closed
EDGE-029364,JCT-FDR-0044-006,FUSE-XFMR-014446,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.016,83.2,0.8309,0.5453,0.6985,150,24.9,1,1,,closed
EDGE-029365,FUSE-XFMR-014446,XFMR-014446,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,B,0.089,471.2,0.8197,0.5189,0.6985,150,24.9,1,1,,closed
EDGE-029366,JCT-FDR-0044-006,FUSE-XFMR-014447,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.018,95.8,0.9824,0.5385,0.6985,150,24.9,3,0,,closed
EDGE-029367,FUSE-XFMR-014447,XFMR-014447,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.103,543.0,0.9208,0.4574,0.6985,150,24.9,3,0,,closed
EDGE-029368,JCT-FDR-0044-006,FUSE-XFMR-014448,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.021,111.7,0.5807,0.4714,0.5345,230,24.9,2,1,,closed
EDGE-029369,FUSE-XFMR-014448,XFMR-014448,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.12,632.8,0.6469,0.4466,0.5345,230,24.9,2,1,,closed
EDGE-029370,JCT-FDR-0044-006,FUSE-XFMR-014449,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.023,122.8,0.5645,0.4302,0.5345,230,24.9,1,1,,closed
EDGE-029371,FUSE-XFMR-014449,XFMR-014449,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.132,695.6,0.6266,0.4567,0.5345,230,24.9,1,1,,closed
EDGE-029372,JCT-FDR-0044-006,FUSE-XFMR-014450,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.026,135.4,0.822,0.5112,0.6985,150,24.9,2,1,,closed
EDGE-029373,FUSE-XFMR-014450,XFMR-014450,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.145,767.4,0.8072,0.5215,0.6985,150,24.9,2,1,,closed
EDGE-029374,JCT-FDR-0044-006,FUSE-XFMR-014451,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.027,144.1,0.8057,0.4798,0.6985,150,24.9,3,1,,closed
EDGE-029375,FUSE-XFMR-014451,XFMR-014451,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.155,816.8,0.9148,0.55,0.6985,150,24.9,3,1,,closed
EDGE-029376,JCT-FDR-0044-006,FUSE-XFMR-014452,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.03,156.0,0.6125,0.4569,0.5345,230,24.9,2,1,,closed
EDGE-029377,FUSE-XFMR-014452,XFMR-014452,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.167,884.1,0.6145,0.4578,0.5345,230,24.9,2,1,,closed
EDGE-029378,JCT-FDR-0044-006,FUSE-XFMR-014453,FDR-0044,SUB-011,lateral_underground,4/0 AL,ABC,0.032,168.7,0.3092,0.4378,0.3655,340,24.9,3,0,,closed
EDGE-029379,FUSE-XFMR-014453,XFMR-014453,FDR-0044,SUB-011,lateral_underground,4/0 AL,ABC,0.181,955.9,0.315,0.4389,0.3655,340,24.9,3,0,,closed
EDGE-029380,JCT-FDR-0044-006,FUSE-XFMR-014454,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.035,183.0,1.6381,0.4789,1.007,100,24.9,1,1,,closed
EDGE-029381,FUSE-XFMR-014454,XFMR-014454,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.196,1036.7,1.6422,0.5368,1.007,100,24.9,1,1,,closed
EDGE-029382,JCT-FDR-0044-006,FUSE-XFMR-014455,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.036,192.5,0.8304,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-029383,FUSE-XFMR-014455,XFMR-014455,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.207,1090.6,0.9445,0.5317,0.6985,150,24.9,2,1,,closed
EDGE-029384,JCT-FDR-0044-006,FUSE-XFMR-014456,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.039,206.7,0.5385,0.445,0.5345,230,24.9,2,1,,closed
EDGE-029385,FUSE-XFMR-014456,XFMR-014456,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.222,1171.4,0.6188,0.5174,0.5345,230,24.9,2,1,,closed
EDGE-029386,JCT-FDR-0044-006,FUSE-XFMR-014457,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.041,217.8,0.8343,0.5506,0.6985,150,24.9,3,1,,closed
EDGE-029387,FUSE-XFMR-014457,XFMR-014457,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.234,1234.2,0.8268,0.4606,0.6985,150,24.9,3,1,,closed
EDGE-029388,JCT-FDR-0044-006,FUSE-XFMR-014458,FDR-0044,SUB-011,lateral_underground,#2 ACSR,C,0.043,228.9,0.9412,0.4738,0.6985,150,24.9,1,0,,closed
EDGE-029389,FUSE-XFMR-014458,XFMR-014458,FDR-0044,SUB-011,lateral_underground,#2 ACSR,C,0.246,1297.0,0.9835,0.5312,0.6985,150,24.9,1,0,,closed
EDGE-029390,JCT-FDR-0044-006,FUSE-XFMR-014459,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.046,240.8,0.5667,0.4523,0.5345,230,24.9,1,1,,closed
EDGE-029391,FUSE-XFMR-014459,XFMR-014459,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.258,1364.4,0.593,0.4636,0.5345,230,24.9,1,1,,closed
EDGE-029392,JCT-FDR-0044-006,FUSE-XFMR-014460,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.048,254.2,0.3013,0.4559,0.3655,340,24.9,2,1,,closed
EDGE-029393,FUSE-XFMR-014460,XFMR-014460,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.273,1440.6,0.2804,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-029394,JCT-FDR-0044-006,FUSE-XFMR-014461,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.05,262.9,0.617,0.4421,0.5345,230,24.9,2,1,,closed
EDGE-029395,FUSE-XFMR-014461,XFMR-014461,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.282,1490.0,0.6448,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-029396,JCT-FDR-0044-006,FUSE-XFMR-014462,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.052,277.2,1.6274,0.5325,1.007,100,24.9,2,1,,closed
EDGE-029397,FUSE-XFMR-014462,XFMR-014462,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.297,1570.8,1.3747,0.5056,1.007,100,24.9,2,1,,closed
EDGE-029398,JCT-FDR-0044-006,FUSE-XFMR-014463,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.054,287.5,0.6253,0.4578,0.5345,230,24.9,1,1,,closed
EDGE-029399,FUSE-XFMR-014463,XFMR-014463,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.309,1629.1,0.6034,0.4944,0.5345,230,24.9,1,1,,closed
EDGE-029400,JCT-FDR-0044-006,FUSE-XFMR-014464,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.057,300.2,0.945,0.5447,0.6985,150,24.9,1,1,,closed
EDGE-029401,FUSE-XFMR-014464,XFMR-014464,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.322,1701.0,0.901,0.5221,0.6985,150,24.9,1,1,,closed
EDGE-029402,JCT-FDR-0044-006,FUSE-XFMR-014465,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AC,0.06,315.2,0.8274,0.5306,0.6985,150,24.9,2,0,,closed
EDGE-029403,FUSE-XFMR-014465,XFMR-014465,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AC,0.338,1786.2,0.9557,0.5393,0.6985,150,24.9,2,0,,closed
EDGE-029404,JCT-FDR-0044-006,FUSE-XFMR-014466,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.062,327.9,0.3116,0.4289,0.3655,340,24.9,3,1,,closed
EDGE-029405,FUSE-XFMR-014466,XFMR-014466,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.352,1858.0,0.2827,0.4437,0.3655,340,24.9,3,1,,closed
EDGE-029406,JCT-FDR-0044-006,FUSE-XFMR-014467,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.064,337.4,0.2801,0.3976,0.3655,340,24.9,2,1,,closed
EDGE-029407,FUSE-XFMR-014467,XFMR-014467,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.362,1911.9,0.3062,0.4452,0.3655,340,24.9,2,1,,closed
EDGE-029408,JCT-FDR-0044-006,FUSE-XFMR-014468,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.066,347.7,0.5572,0.5028,0.5345,230,24.9,2,1,,closed
EDGE-029409,FUSE-XFMR-014468,XFMR-014468,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.373,1970.2,0.6099,0.4509,0.5345,230,24.9,2,1,,closed
EDGE-029410,JCT-FDR-0044-006,FUSE-XFMR-014469,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.068,360.4,1.4686,0.4719,1.007,100,24.9,2,1,,closed
EDGE-029411,FUSE-XFMR-014469,XFMR-014469,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.387,2042.0,1.4848,0.5268,1.007,100,24.9,2,1,,closed
EDGE-029412,JCT-FDR-0044-006,FUSE-XFMR-014470,FDR-0044,SUB-011,lateral_overhead,#4 CU,ABC,0.07,372.2,1.5955,0.4793,1.007,100,24.9,3,1,,closed
EDGE-029413,FUSE-XFMR-014470,XFMR-014470,FDR-0044,SUB-011,lateral_overhead,#4 CU,ABC,0.399,2109.4,1.6517,0.5532,1.007,100,24.9,3,1,,closed
EDGE-029414,JCT-FDR-0044-006,FUSE-XFMR-014471,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.073,384.9,0.2835,0.4685,0.3655,340,24.9,2,1,,closed
EDGE-029415,FUSE-XFMR-014471,XFMR-014471,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.413,2181.2,0.3002,0.4709,0.3655,340,24.9,2,1,,closed
EDGE-029416,JCT-FDR-0044-006,FUSE-XFMR-014472,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.075,397.6,0.5998,0.4611,0.5345,230,24.9,3,1,,closed
EDGE-029417,FUSE-XFMR-014472,XFMR-014472,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.427,2253.0,0.6282,0.4343,0.5345,230,24.9,3,1,,closed
EDGE-029418,JCT-FDR-0044-006,FUSE-XFMR-014473,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.077,407.9,0.577,0.5116,0.5345,230,24.9,1,1,,closed
EDGE-029419,FUSE-XFMR-014473,XFMR-014473,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.438,2311.3,0.5477,0.5077,0.5345,230,24.9,1,1,,closed
EDGE-029420,JCT-FDR-0044-006,FUSE-XFMR-014474,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.08,424.5,0.549,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-029421,FUSE-XFMR-014474,XFMR-014474,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AC,0.456,2405.6,0.6234,0.5093,0.5345,230,24.9,2,1,,closed
EDGE-029422,JCT-FDR-0044-006,FUSE-XFMR-014475,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.082,434.8,0.306,0.3959,0.3655,340,24.9,2,1,,closed
EDGE-029423,FUSE-XFMR-014475,XFMR-014475,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.467,2463.9,0.2745,0.4062,0.3655,340,24.9,2,1,,closed
EDGE-029424,JCT-FDR-0044-006,FUSE-XFMR-014476,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.085,447.5,0.5958,0.4795,0.5345,230,24.9,2,1,,closed
EDGE-029425,FUSE-XFMR-014476,XFMR-014476,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.48,2535.7,0.6006,0.518,0.5345,230,24.9,2,1,,closed
EDGE-029426,JCT-FDR-0044-006,FUSE-XFMR-014477,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.087,457.0,0.3069,0.4613,0.3655,340,24.9,1,1,,closed
EDGE-029427,FUSE-XFMR-014477,XFMR-014477,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.49,2589.6,0.2973,0.4693,0.3655,340,24.9,1,1,,closed
EDGE-029428,JCT-FDR-0044-006,FUSE-XFMR-014478,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.089,469.7,0.833,0.4855,0.6985,150,24.9,2,1,,closed
EDGE-029429,FUSE-XFMR-014478,XFMR-014478,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.504,2661.4,0.891,0.5146,0.6985,150,24.9,2,1,,closed
EDGE-029430,JCT-FDR-0044-006,FUSE-XFMR-014479,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.091,480.0,1.4915,0.5527,1.007,100,24.9,2,0,,closed
EDGE-029431,FUSE-XFMR-014479,XFMR-014479,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.515,2719.7,1.6137,0.5604,1.007,100,24.9,2,0,,closed
EDGE-029432,JCT-FDR-0044-006,JCT-FDR-0044-007,FDR-0044,SUB-011,primary_underground,336 ACSR,ABC,0.52,2745.6,0.299,0.4438,0.3983,400,24.9,3,0,,closed
EDGE-029433,JCT-FDR-0044-007,FUSE-XFMR-014480,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.001,3.2,0.3117,0.4373,0.3655,340,24.9,1,0,,closed
EDGE-029434,FUSE-XFMR-014480,XFMR-014480,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.003,18.0,0.306,0.4721,0.3655,340,24.9,1,0,,closed
EDGE-029435,JCT-FDR-0044-007,FUSE-XFMR-014481,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.003,15.0,0.3088,0.4285,0.3655,340,24.9,2,0,,closed
EDGE-029436,FUSE-XFMR-014481,XFMR-014481,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.016,85.3,0.3117,0.4733,0.3655,340,24.9,2,0,,closed
EDGE-029437,JCT-FDR-0044-007,FUSE-XFMR-014482,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.004,23.8,0.2945,0.3982,0.3655,340,24.9,1,1,,closed
EDGE-029438,FUSE-XFMR-014482,XFMR-014482,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.025,134.6,0.3037,0.4423,0.3655,340,24.9,1,1,,closed
EDGE-029439,JCT-FDR-0044-007,FUSE-XFMR-014483,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.008,40.4,1.6104,0.5386,1.007,100,24.9,2,1,,closed
EDGE-029440,FUSE-XFMR-014483,XFMR-014483,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.043,228.9,1.6085,0.5001,1.007,100,24.9,2,1,,closed
EDGE-029441,JCT-FDR-0044-007,FUSE-XFMR-014484,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.01,52.3,0.966,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-029442,FUSE-XFMR-014484,XFMR-014484,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.056,296.2,0.9212,0.5147,0.6985,150,24.9,1,1,,closed
EDGE-029443,JCT-FDR-0044-007,FUSE-XFMR-014485,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.012,63.4,0.2705,0.3975,0.3655,340,24.9,2,1,,closed
EDGE-029444,FUSE-XFMR-014485,XFMR-014485,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.068,359.0,0.2765,0.445,0.3655,340,24.9,2,1,,closed
EDGE-029445,JCT-FDR-0044-007,FUSE-XFMR-014486,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.014,72.9,1.405,0.5002,1.007,100,24.9,2,1,,closed
EDGE-029446,FUSE-XFMR-014486,XFMR-014486,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.078,412.9,1.4837,0.5132,1.007,100,24.9,2,1,,closed
EDGE-029447,JCT-FDR-0044-007,FUSE-XFMR-014487,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.017,87.1,1.5813,0.5385,1.007,100,24.9,1,0,,closed
EDGE-029448,FUSE-XFMR-014487,XFMR-014487,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.093,493.7,1.3931,0.4719,1.007,100,24.9,1,0,,closed
EDGE-029449,JCT-FDR-0044-007,FUSE-XFMR-014488,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.018,97.4,0.6322,0.4563,0.5345,230,24.9,2,1,,closed
EDGE-029450,FUSE-XFMR-014488,XFMR-014488,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.105,552.0,0.589,0.4765,0.5345,230,24.9,2,1,,closed
EDGE-029451,JCT-FDR-0044-007,FUSE-XFMR-014489,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.021,111.7,1.5524,0.5064,1.007,100,24.9,1,1,,closed
EDGE-029452,FUSE-XFMR-014489,XFMR-014489,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.12,632.8,1.5865,0.4752,1.007,100,24.9,1,1,,closed
EDGE-029453,JCT-FDR-0044-007,FUSE-XFMR-014490,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.023,121.2,1.59,0.534,1.007,100,24.9,2,1,,closed
EDGE-029454,FUSE-XFMR-014490,XFMR-014490,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.13,686.7,1.5366,0.4807,1.007,100,24.9,2,1,,closed
EDGE-029455,JCT-FDR-0044-007,FUSE-XFMR-014491,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.026,137.0,1.4743,0.5502,1.007,100,24.9,1,1,,closed
EDGE-029456,FUSE-XFMR-014491,XFMR-014491,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.147,776.4,1.3991,0.5573,1.007,100,24.9,1,1,,closed
EDGE-029457,JCT-FDR-0044-007,FUSE-XFMR-014492,FDR-0044,SUB-011,lateral_underground,1/0 AL,ABC,0.028,148.1,0.5739,0.4576,0.5345,230,24.9,3,0,,closed
EDGE-029458,FUSE-XFMR-014492,XFMR-014492,FDR-0044,SUB-011,lateral_underground,1/0 AL,ABC,0.159,839.3,0.6012,0.4983,0.5345,230,24.9,3,0,,closed
EDGE-029459,JCT-FDR-0044-007,FUSE-XFMR-014493,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.03,157.6,0.3102,0.44,0.3655,340,24.9,1,1,,closed
EDGE-029460,FUSE-XFMR-014493,XFMR-014493,FDR-0044,SUB-011,lateral_overhead,4/0 AL,C,0.169,893.1,0.3016,0.4484,0.3655,340,24.9,1,1,,closed
EDGE-029461,JCT-FDR-0044-007,FUSE-XFMR-014494,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.032,168.7,1.4337,0.525,1.007,100,24.9,2,1,,closed
EDGE-029462,FUSE-XFMR-014494,XFMR-014494,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.181,955.9,1.4784,0.5257,1.007,100,24.9,2,1,,closed
EDGE-029463,JCT-FDR-0044-007,FUSE-XFMR-014495,FDR-0044,SUB-011,lateral_underground,4/0 AL,BC,0.035,183.0,0.3009,0.4003,0.3655,340,24.9,2,0,,closed
EDGE-029464,FUSE-XFMR-014495,XFMR-014495,FDR-0044,SUB-011,lateral_underground,4/0 AL,BC,0.196,1036.7,0.3261,0.4609,0.3655,340,24.9,2,0,,closed
EDGE-029465,JCT-FDR-0044-007,FUSE-XFMR-014496,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.037,193.2,0.5715,0.4915,0.5345,230,24.9,2,1,,closed
EDGE-029466,FUSE-XFMR-014496,XFMR-014496,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.207,1095.1,0.5812,0.51,0.5345,230,24.9,2,1,,closed
EDGE-029467,JCT-FDR-0044-007,FUSE-XFMR-014497,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.039,206.7,0.3215,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-029468,FUSE-XFMR-014497,XFMR-014497,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.222,1171.4,0.2737,0.4744,0.3655,340,24.9,1,1,,closed
EDGE-029469,JCT-FDR-0044-007,FUSE-XFMR-014498,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.041,216.2,0.5986,0.4639,0.5345,230,24.9,2,1,,closed
EDGE-029470,FUSE-XFMR-014498,XFMR-014498,FDR-0044,SUB-011,lateral_overhead,1/0 AL,AB,0.232,1225.2,0.5732,0.4626,0.5345,230,24.9,2,1,,closed
EDGE-029471,JCT-FDR-0044-007,FUSE-XFMR-014499,FDR-0044,SUB-011,lateral_underground,1/0 AL,ABC,0.043,228.1,0.5871,0.5191,0.5345,230,24.9,3,0,,closed
EDGE-029472,FUSE-XFMR-014499,XFMR-014499,FDR-0044,SUB-011,lateral_underground,1/0 AL,ABC,0.245,1292.5,0.5668,0.4462,0.5345,230,24.9,3,0,,closed
EDGE-029473,JCT-FDR-0044-007,FUSE-XFMR-014500,FDR-0044,SUB-011,lateral_overhead,#4 CU,ABC,0.046,242.4,1.4739,0.5046,1.007,100,24.9,3,1,,closed
EDGE-029474,FUSE-XFMR-014500,XFMR-014500,FDR-0044,SUB-011,lateral_overhead,#4 CU,ABC,0.26,1373.3,1.6464,0.5081,1.007,100,24.9,3,1,,closed
EDGE-029475,JCT-FDR-0044-007,FUSE-XFMR-014501,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.048,253.4,0.3249,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-029476,FUSE-XFMR-014501,XFMR-014501,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.272,1436.2,0.2953,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-029477,JCT-FDR-0044-007,FUSE-XFMR-014502,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.051,268.5,0.8092,0.4878,0.6985,150,24.9,2,1,,closed
EDGE-029478,FUSE-XFMR-014502,XFMR-014502,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.288,1521.4,0.833,0.5436,0.6985,150,24.9,2,1,,closed
EDGE-029479,JCT-FDR-0044-007,FUSE-XFMR-014503,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.053,278.8,0.9046,0.4726,0.6985,150,24.9,1,1,,closed
EDGE-029480,FUSE-XFMR-014503,XFMR-014503,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.299,1579.8,0.9139,0.4841,0.6985,150,24.9,1,1,,closed
EDGE-029481,JCT-FDR-0044-007,FUSE-XFMR-014504,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.055,291.5,0.8375,0.5152,0.6985,150,24.9,2,1,,closed
EDGE-029482,FUSE-XFMR-014504,XFMR-014504,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AC,0.313,1651.6,0.9337,0.541,0.6985,150,24.9,2,1,,closed
EDGE-029483,JCT-FDR-0044-007,FUSE-XFMR-014505,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.057,301.0,1.5879,0.551,1.007,100,24.9,2,1,,closed
EDGE-029484,FUSE-XFMR-014505,XFMR-014505,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.323,1705.4,1.5809,0.508,1.007,100,24.9,2,1,,closed
EDGE-029485,JCT-FDR-0044-007,FUSE-XFMR-014506,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.06,317.6,0.8537,0.5105,0.6985,150,24.9,1,1,,closed
EDGE-029486,FUSE-XFMR-014506,XFMR-014506,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.341,1799.7,0.8344,0.5347,0.6985,150,24.9,1,1,,closed
EDGE-029487,JCT-FDR-0044-007,FUSE-XFMR-014507,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.062,328.7,0.8866,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-029488,FUSE-XFMR-014507,XFMR-014507,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.353,1862.5,0.8502,0.5283,0.6985,150,24.9,1,1,,closed
EDGE-029489,JCT-FDR-0044-007,FUSE-XFMR-014508,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.064,339.8,0.5638,0.4299,0.5345,230,24.9,1,1,,closed
EDGE-029490,FUSE-XFMR-014508,XFMR-014508,FDR-0044,SUB-011,lateral_overhead,1/0 AL,B,0.365,1925.4,0.5473,0.517,0.5345,230,24.9,1,1,,closed
EDGE-029491,JCT-FDR-0044-007,FUSE-XFMR-014509,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.067,352.4,0.3186,0.473,0.3655,340,24.9,2,0,,closed
EDGE-029492,FUSE-XFMR-014509,XFMR-014509,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.378,1997.2,0.3015,0.4741,0.3655,340,24.9,2,0,,closed
EDGE-029493,JCT-FDR-0044-007,FUSE-XFMR-014510,FDR-0044,SUB-011,lateral_underground,#4 CU,AC,0.069,365.1,1.4278,0.5126,1.007,100,24.9,2,0,,closed
EDGE-029494,FUSE-XFMR-014510,XFMR-014510,FDR-0044,SUB-011,lateral_underground,#4 CU,AC,0.392,2069.0,1.3603,0.5602,1.007,100,24.9,2,0,,closed
EDGE-029495,JCT-FDR-0044-007,FUSE-XFMR-014511,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.071,373.0,1.4582,0.4679,1.007,100,24.9,2,1,,closed
EDGE-029496,FUSE-XFMR-014511,XFMR-014511,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.4,2113.8,1.5969,0.5073,1.007,100,24.9,2,1,,closed
EDGE-029497,JCT-FDR-0044-007,FUSE-XFMR-014512,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.073,387.3,1.6427,0.4764,1.007,100,24.9,2,1,,closed
EDGE-029498,FUSE-XFMR-014512,XFMR-014512,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.416,2194.6,1.6304,0.5214,1.007,100,24.9,2,1,,closed
EDGE-029499,JCT-FDR-0044-007,FUSE-XFMR-014513,FDR-0044,SUB-011,lateral_underground,4/0 AL,ABC,0.076,400.0,0.2897,0.3953,0.3655,340,24.9,3,0,,closed
EDGE-029500,FUSE-XFMR-014513,XFMR-014513,FDR-0044,SUB-011,lateral_underground,4/0 AL,ABC,0.429,2266.4,0.2683,0.4204,0.3655,340,24.9,3,0,,closed
EDGE-029501,JCT-FDR-0044-007,FUSE-XFMR-014514,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.078,411.0,0.6021,0.4714,0.5345,230,24.9,1,1,,closed
EDGE-029502,FUSE-XFMR-014514,XFMR-014514,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.441,2329.3,0.5463,0.4656,0.5345,230,24.9,1,1,,closed
EDGE-029503,JCT-FDR-0044-007,FUSE-XFMR-014515,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.081,425.3,0.8406,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-029504,FUSE-XFMR-014515,XFMR-014515,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.456,2410.1,0.9339,0.4672,0.6985,150,24.9,2,1,,closed
EDGE-029505,JCT-FDR-0044-007,FUSE-XFMR-014516,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.083,437.2,0.635,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-029506,FUSE-XFMR-014516,XFMR-014516,FDR-0044,SUB-011,lateral_overhead,1/0 AL,C,0.469,2477.4,0.5682,0.4798,0.5345,230,24.9,1,1,,closed
EDGE-029507,JCT-FDR-0044-007,FUSE-XFMR-014517,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.085,446.7,1.4365,0.5322,1.007,100,24.9,1,1,,closed
EDGE-029508,FUSE-XFMR-014517,XFMR-014517,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.479,2531.2,1.5649,0.4609,1.007,100,24.9,1,1,,closed
EDGE-029509,JCT-FDR-0044-007,FUSE-XFMR-014518,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.087,459.4,1.4463,0.5316,1.007,100,24.9,1,1,,closed
EDGE-029510,FUSE-XFMR-014518,XFMR-014518,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.493,2603.0,1.3742,0.5489,1.007,100,24.9,1,1,,closed
EDGE-029511,JCT-FDR-0044-007,FUSE-XFMR-014519,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.09,473.6,0.2881,0.4056,0.3655,340,24.9,2,1,,closed
EDGE-029512,FUSE-XFMR-014519,XFMR-014519,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.508,2683.8,0.3053,0.4669,0.3655,340,24.9,2,1,,closed
EDGE-029513,JCT-FDR-0044-007,FUSE-XFMR-014520,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.092,486.3,1.6233,0.464,1.007,100,24.9,2,1,,closed
EDGE-029514,FUSE-XFMR-014520,XFMR-014520,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.522,2755.6,1.5372,0.5497,1.007,100,24.9,2,1,,closed
EDGE-029515,JCT-FDR-0044-007,JCT-FDR-0044-008,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.52,2745.6,0.3097,0.4406,0.3763,400,24.9,3,1,,closed
EDGE-029516,JCT-FDR-0044-008,FUSE-XFMR-014521,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.001,3.2,0.867,0.4737,0.6985,150,24.9,1,1,,closed
EDGE-029517,FUSE-XFMR-014521,XFMR-014521,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.003,18.0,0.9219,0.4912,0.6985,150,24.9,1,1,,closed
EDGE-029518,JCT-FDR-0044-008,FUSE-XFMR-014522,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.002,11.9,0.6171,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-029519,FUSE-XFMR-014522,XFMR-014522,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.013,67.3,0.6076,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-029520,JCT-FDR-0044-008,FUSE-XFMR-014523,FDR-0044,SUB-011,lateral_underground,1/0 AL,AB,0.005,26.9,0.6508,0.4692,0.5345,230,24.9,2,0,,closed
