edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-029521,FUSE-XFMR-014523,XFMR-014523,FDR-0044,SUB-011,lateral_underground,1/0 AL,AB,0.029,152.6,0.6482,0.5015,0.5345,230,24.9,2,0,,closed
EDGE-029522,JCT-FDR-0044-008,FUSE-XFMR-014524,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.007,36.4,0.3266,0.4245,0.3655,340,24.9,3,1,,closed
EDGE-029523,FUSE-XFMR-014524,XFMR-014524,FDR-0044,SUB-011,lateral_overhead,4/0 AL,ABC,0.039,206.4,0.2875,0.4003,0.3655,340,24.9,3,1,,closed
EDGE-029524,JCT-FDR-0044-008,FUSE-XFMR-014525,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.009,48.3,0.2959,0.4109,0.3655,340,24.9,1,1,,closed
EDGE-029525,FUSE-XFMR-014525,XFMR-014525,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.052,273.8,0.3052,0.4492,0.3655,340,24.9,1,1,,closed
EDGE-029526,JCT-FDR-0044-008,FUSE-XFMR-014526,FDR-0044,SUB-011,lateral_underground,1/0 AL,BC,0.012,64.2,0.6193,0.5232,0.5345,230,24.9,2,0,,closed
EDGE-029527,FUSE-XFMR-014526,XFMR-014526,FDR-0044,SUB-011,lateral_underground,1/0 AL,BC,0.069,363.5,0.5458,0.452,0.5345,230,24.9,2,0,,closed
EDGE-029528,JCT-FDR-0044-008,FUSE-XFMR-014527,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.014,73.7,0.2829,0.4483,0.3655,340,24.9,2,1,,closed
EDGE-029529,FUSE-XFMR-014527,XFMR-014527,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AB,0.079,417.4,0.3072,0.4028,0.3655,340,24.9,2,1,,closed
EDGE-029530,JCT-FDR-0044-008,FUSE-XFMR-014528,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.016,84.0,1.3806,0.4625,1.007,100,24.9,2,1,,closed
EDGE-029531,FUSE-XFMR-014528,XFMR-014528,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.09,475.7,1.449,0.4916,1.007,100,24.9,2,1,,closed
EDGE-029532,JCT-FDR-0044-008,FUSE-XFMR-014529,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.018,95.0,0.5479,0.468,0.5345,230,24.9,1,1,,closed
EDGE-029533,FUSE-XFMR-014529,XFMR-014529,FDR-0044,SUB-011,lateral_overhead,1/0 AL,A,0.102,538.6,0.5483,0.4423,0.5345,230,24.9,1,1,,closed
EDGE-029534,JCT-FDR-0044-008,FUSE-XFMR-014530,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AC,0.021,110.1,0.8211,0.4949,0.6985,150,24.9,2,0,,closed
EDGE-029535,FUSE-XFMR-014530,XFMR-014530,FDR-0044,SUB-011,lateral_underground,#2 ACSR,AC,0.118,623.8,0.9003,0.5359,0.6985,150,24.9,2,0,,closed
EDGE-029536,JCT-FDR-0044-008,FUSE-XFMR-014531,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.023,123.6,0.8239,0.5445,0.6985,150,24.9,2,1,,closed
EDGE-029537,FUSE-XFMR-014531,XFMR-014531,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.133,700.1,0.9116,0.5366,0.6985,150,24.9,2,1,,closed
EDGE-029538,JCT-FDR-0044-008,FUSE-XFMR-014532,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.026,136.2,0.9562,0.4599,0.6985,150,24.9,2,1,,closed
EDGE-029539,FUSE-XFMR-014532,XFMR-014532,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,BC,0.146,771.9,0.8275,0.4727,0.6985,150,24.9,2,1,,closed
EDGE-029540,JCT-FDR-0044-008,FUSE-XFMR-014533,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.027,143.4,0.967,0.5049,0.6985,150,24.9,3,1,,closed
EDGE-029541,FUSE-XFMR-014533,XFMR-014533,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,ABC,0.154,812.3,0.9456,0.4523,0.6985,150,24.9,3,1,,closed
EDGE-029542,JCT-FDR-0044-008,FUSE-XFMR-014534,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.029,155.2,0.3056,0.4401,0.3655,340,24.9,1,1,,closed
EDGE-029543,FUSE-XFMR-014534,XFMR-014534,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.167,879.6,0.2732,0.4499,0.3655,340,24.9,1,1,,closed
EDGE-029544,JCT-FDR-0044-008,FUSE-XFMR-014535,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.032,167.9,0.5557,0.4563,0.5345,230,24.9,2,1,,closed
EDGE-029545,FUSE-XFMR-014535,XFMR-014535,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.18,951.5,0.5914,0.4377,0.5345,230,24.9,2,1,,closed
EDGE-029546,JCT-FDR-0044-008,FUSE-XFMR-014536,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.035,183.0,0.2816,0.4106,0.3655,340,24.9,2,1,,closed
EDGE-029547,FUSE-XFMR-014536,XFMR-014536,FDR-0044,SUB-011,lateral_overhead,4/0 AL,AC,0.196,1036.7,0.2715,0.3969,0.3655,340,24.9,2,1,,closed
EDGE-029548,JCT-FDR-0044-008,FUSE-XFMR-014537,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.036,191.7,0.2728,0.4431,0.3655,340,24.9,1,1,,closed
EDGE-029549,FUSE-XFMR-014537,XFMR-014537,FDR-0044,SUB-011,lateral_overhead,4/0 AL,B,0.206,1086.1,0.2761,0.4319,0.3655,340,24.9,1,1,,closed
EDGE-029550,JCT-FDR-0044-008,FUSE-XFMR-014538,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.039,206.7,0.9654,0.4602,0.6985,150,24.9,3,0,,closed
EDGE-029551,FUSE-XFMR-014538,XFMR-014538,FDR-0044,SUB-011,lateral_underground,#2 ACSR,ABC,0.222,1171.4,0.9161,0.4815,0.6985,150,24.9,3,0,,closed
EDGE-029552,JCT-FDR-0044-008,FUSE-XFMR-014539,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.042,219.4,1.377,0.5286,1.007,100,24.9,2,1,,closed
EDGE-029553,FUSE-XFMR-014539,XFMR-014539,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.235,1243.2,1.5399,0.5071,1.007,100,24.9,2,1,,closed
EDGE-029554,JCT-FDR-0044-008,FUSE-XFMR-014540,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.043,229.7,1.37,0.5362,1.007,100,24.9,1,0,,closed
EDGE-029555,FUSE-XFMR-014540,XFMR-014540,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.246,1301.5,1.495,0.4623,1.007,100,24.9,1,0,,closed
EDGE-029556,JCT-FDR-0044-008,FUSE-XFMR-014541,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.046,241.6,0.2865,0.4389,0.3655,340,24.9,1,1,,closed
EDGE-029557,FUSE-XFMR-014541,XFMR-014541,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.259,1368.8,0.3006,0.3953,0.3655,340,24.9,1,1,,closed
EDGE-029558,JCT-FDR-0044-008,FUSE-XFMR-014542,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.048,254.2,1.4707,0.5156,1.007,100,24.9,1,0,,closed
EDGE-029559,FUSE-XFMR-014542,XFMR-014542,FDR-0044,SUB-011,lateral_underground,#4 CU,C,0.273,1440.6,1.3992,0.5242,1.007,100,24.9,1,0,,closed
EDGE-029560,JCT-FDR-0044-008,FUSE-XFMR-014543,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.051,266.9,0.3219,0.4188,0.3655,340,24.9,2,1,,closed
EDGE-029561,FUSE-XFMR-014543,XFMR-014543,FDR-0044,SUB-011,lateral_overhead,4/0 AL,BC,0.286,1512.5,0.2755,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-029562,JCT-FDR-0044-008,FUSE-XFMR-014544,FDR-0044,SUB-011,lateral_underground,#4 CU,B,0.053,278.0,1.4093,0.5278,1.007,100,24.9,1,0,,closed
EDGE-029563,FUSE-XFMR-014544,XFMR-014544,FDR-0044,SUB-011,lateral_underground,#4 CU,B,0.298,1575.3,1.5754,0.4882,1.007,100,24.9,1,0,,closed
EDGE-029564,JCT-FDR-0044-008,FUSE-XFMR-014545,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.055,291.5,1.5429,0.4937,1.007,100,24.9,1,1,,closed
EDGE-029565,FUSE-XFMR-014545,XFMR-014545,FDR-0044,SUB-011,lateral_overhead,#4 CU,B,0.313,1651.6,1.6451,0.5557,1.007,100,24.9,1,1,,closed
EDGE-029566,JCT-FDR-0044-008,FUSE-XFMR-014546,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.057,301.8,0.3102,0.4291,0.3655,340,24.9,1,1,,closed
EDGE-029567,FUSE-XFMR-014546,XFMR-014546,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.324,1709.9,0.2932,0.4515,0.3655,340,24.9,1,1,,closed
EDGE-029568,JCT-FDR-0044-008,FUSE-XFMR-014547,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.06,314.4,0.9272,0.5044,0.6985,150,24.9,1,1,,closed
EDGE-029569,FUSE-XFMR-014547,XFMR-014547,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,A,0.337,1781.7,0.9774,0.5243,0.6985,150,24.9,1,1,,closed
EDGE-029570,JCT-FDR-0044-008,FUSE-XFMR-014548,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.062,325.5,0.5518,0.4635,0.5345,230,24.9,2,1,,closed
EDGE-029571,FUSE-XFMR-014548,XFMR-014548,FDR-0044,SUB-011,lateral_overhead,1/0 AL,BC,0.349,1844.6,0.6248,0.5096,0.5345,230,24.9,2,1,,closed
EDGE-029572,JCT-FDR-0044-008,FUSE-XFMR-014549,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.064,336.6,1.57,0.5191,1.007,100,24.9,2,1,,closed
EDGE-029573,FUSE-XFMR-014549,XFMR-014549,FDR-0044,SUB-011,lateral_overhead,#4 CU,AB,0.361,1907.4,1.5357,0.4957,1.007,100,24.9,2,1,,closed
EDGE-029574,JCT-FDR-0044-008,FUSE-XFMR-014550,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.066,348.5,0.9581,0.4538,0.6985,150,24.9,2,1,,closed
EDGE-029575,FUSE-XFMR-014550,XFMR-014550,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,AB,0.374,1974.7,0.9548,0.4873,0.6985,150,24.9,2,1,,closed
EDGE-029576,JCT-FDR-0044-008,FUSE-XFMR-014551,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.069,362.7,1.5113,0.545,1.007,100,24.9,1,1,,closed
EDGE-029577,FUSE-XFMR-014551,XFMR-014551,FDR-0044,SUB-011,lateral_overhead,#4 CU,C,0.389,2055.5,1.3669,0.5599,1.007,100,24.9,1,1,,closed
EDGE-029578,JCT-FDR-0044-008,FUSE-XFMR-014552,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.071,373.0,0.3126,0.4428,0.3655,340,24.9,1,0,,closed
EDGE-029579,FUSE-XFMR-014552,XFMR-014552,FDR-0044,SUB-011,lateral_underground,4/0 AL,C,0.4,2113.8,0.3233,0.4719,0.3655,340,24.9,1,0,,closed
EDGE-029580,JCT-FDR-0044-008,FUSE-XFMR-014553,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.073,388.1,1.6153,0.5309,1.007,100,24.9,2,0,,closed
EDGE-029581,FUSE-XFMR-014553,XFMR-014553,FDR-0044,SUB-011,lateral_underground,#4 CU,AB,0.416,2199.1,1.6033,0.4618,1.007,100,24.9,2,0,,closed
EDGE-029582,JCT-FDR-0044-008,FUSE-XFMR-014554,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.076,399.2,0.2881,0.4603,0.3655,340,24.9,2,0,,closed
EDGE-029583,FUSE-XFMR-014554,XFMR-014554,FDR-0044,SUB-011,lateral_underground,4/0 AL,AC,0.428,2262.0,0.3163,0.4673,0.3655,340,24.9,2,0,,closed
EDGE-029584,JCT-FDR-0044-008,FUSE-XFMR-014555,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.078,411.0,0.8215,0.487,0.6985,150,24.9,1,0,,closed
EDGE-029585,FUSE-XFMR-014555,XFMR-014555,FDR-0044,SUB-011,lateral_underground,#2 ACSR,B,0.441,2329.3,0.9028,0.5209,0.6985,150,24.9,1,0,,closed
EDGE-029586,JCT-FDR-0044-008,FUSE-XFMR-014556,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.08,422.1,0.9837,0.471,0.6985,150,24.9,1,1,,closed
EDGE-029587,FUSE-XFMR-014556,XFMR-014556,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.453,2392.1,0.8262,0.4842,0.6985,150,24.9,1,1,,closed
EDGE-029588,JCT-FDR-0044-008,FUSE-XFMR-014557,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.083,436.4,0.9407,0.5131,0.6985,150,24.9,1,1,,closed
EDGE-029589,FUSE-XFMR-014557,XFMR-014557,FDR-0044,SUB-011,lateral_overhead,#2 ACSR,C,0.468,2472.9,0.8623,0.4786,0.6985,150,24.9,1,1,,closed
EDGE-029590,JCT-FDR-0044-008,FUSE-XFMR-014558,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.084,444.3,0.272,0.4115,0.3655,340,24.9,1,1,,closed
EDGE-029591,FUSE-XFMR-014558,XFMR-014558,FDR-0044,SUB-011,lateral_overhead,4/0 AL,A,0.477,2517.8,0.2847,0.391,0.3655,340,24.9,1,1,,closed
EDGE-029592,JCT-FDR-0044-008,FUSE-XFMR-014559,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.086,456.2,0.5813,0.4457,0.5345,230,24.9,3,1,,closed
EDGE-029593,FUSE-XFMR-014559,XFMR-014559,FDR-0044,SUB-011,lateral_overhead,1/0 AL,ABC,0.49,2585.1,0.5599,0.5161,0.5345,230,24.9,3,1,,closed
EDGE-029594,JCT-FDR-0044-008,FUSE-XFMR-014560,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.09,472.8,1.4013,0.5243,1.007,100,24.9,2,1,,closed
EDGE-029595,FUSE-XFMR-014560,XFMR-014560,FDR-0044,SUB-011,lateral_overhead,#4 CU,BC,0.507,2679.3,1.4496,0.5001,1.007,100,24.9,2,1,,closed
EDGE-029596,JCT-FDR-0044-008,FUSE-XFMR-014561,FDR-0044,SUB-011,lateral_overhead,#4 CU,ABC,0.091,483.1,1.4621,0.4737,1.007,100,24.9,3,1,,closed
EDGE-029597,FUSE-XFMR-014561,XFMR-014561,FDR-0044,SUB-011,lateral_overhead,#4 CU,ABC,0.518,2737.7,1.6486,0.5501,1.007,100,24.9,3,1,,closed
EDGE-029598,JCT-FDR-0044-008,JCT-FDR-0044-009,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.52,2745.6,0.2853,0.4306,0.3665,400,24.9,3,1,,closed
EDGE-029599,JCT-FDR-0044-009,FUSE-XFMR-014562,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.002,7.9,1.6296,0.4673,1.007,100,24.9,2,1,,closed
EDGE-029600,FUSE-XFMR-014562,XFMR-014562,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.009,44.9,1.4169,0.4731,1.007,100,24.9,2,1,,closed
EDGE-029601,JCT-FDR-0044-009,FUSE-XFMR-014563,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.003,15.0,1.5891,0.4957,1.007,100,24.9,2,1,,closed
EDGE-029602,FUSE-XFMR-014563,XFMR-014563,FDR-0044,SUB-011,lateral_overhead,#4 CU,AC,0.016,85.3,1.4678,0.5223,1.007,100,24.9,2,1,,closed
EDGE-029603,JCT-FDR-0044-009,FDR-0044-TAIL,FDR-0044,SUB-011,primary_overhead,336 ACSR,ABC,0.03,158.4,0.2803,0.4431,0.375,400,24.9,3,1,,open
EDGE-029604,SUB-011,FDR-0045-HEAD,FDR-0045,SUB-011,bus_tie,336 ACSR,ABC,0.01,52.8,0.2805,0.4142,0.375,400,24.9,3,1,,closed
EDGE-029605,FDR-0045-HEAD,JCT-FDR-0045-001,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.01,52.8,0.2786,0.4259,0.3673,400,24.9,3,1,,closed
EDGE-029606,JCT-FDR-0045-001,FUSE-XFMR-014564,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.001,6.3,0.5745,0.5143,0.5345,230,24.9,1,0,,closed
EDGE-029607,FUSE-XFMR-014564,XFMR-014564,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.007,35.9,0.5605,0.4668,0.5345,230,24.9,1,0,,closed
EDGE-029608,JCT-FDR-0045-001,FUSE-XFMR-014565,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.003,13.5,0.5673,0.5131,0.5345,230,24.9,2,0,,closed
EDGE-029609,FUSE-XFMR-014565,XFMR-014565,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.014,76.3,0.6383,0.5065,0.5345,230,24.9,2,0,,closed
EDGE-029610,JCT-FDR-0045-001,FUSE-XFMR-014566,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.004,23.8,0.5616,0.441,0.5345,230,24.9,2,1,,closed
EDGE-029611,FUSE-XFMR-014566,XFMR-014566,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.025,134.6,0.5533,0.4732,0.5345,230,24.9,2,1,,closed
EDGE-029612,JCT-FDR-0045-001,FUSE-XFMR-014567,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.006,34.1,0.9269,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-029613,FUSE-XFMR-014567,XFMR-014567,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.037,193.0,0.8243,0.4741,0.6985,150,24.9,1,1,,closed
EDGE-029614,JCT-FDR-0045-001,FUSE-XFMR-014568,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.009,45.9,0.3086,0.3987,0.3655,340,24.9,1,1,,closed
EDGE-029615,FUSE-XFMR-014568,XFMR-014568,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.049,260.3,0.2792,0.4767,0.3655,340,24.9,1,1,,closed
EDGE-029616,JCT-FDR-0045-001,FUSE-XFMR-014569,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.011,58.6,0.3055,0.4067,0.3655,340,24.9,2,1,,closed
EDGE-029617,FUSE-XFMR-014569,XFMR-014569,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.063,332.1,0.2798,0.4628,0.3655,340,24.9,2,1,,closed
EDGE-029618,JCT-FDR-0045-001,FUSE-XFMR-014570,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.013,68.9,0.2688,0.4348,0.3655,340,24.9,3,1,,closed
EDGE-029619,FUSE-XFMR-014570,XFMR-014570,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.074,390.5,0.2982,0.3972,0.3655,340,24.9,3,1,,closed
EDGE-029620,JCT-FDR-0045-001,FUSE-XFMR-014571,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.015,78.4,0.933,0.454,0.6985,150,24.9,1,1,,closed
EDGE-029621,FUSE-XFMR-014571,XFMR-014571,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.084,444.3,0.8166,0.4768,0.6985,150,24.9,1,1,,closed
EDGE-029622,JCT-FDR-0045-001,FUSE-XFMR-014572,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.018,94.2,1.4262,0.4855,1.007,100,24.9,1,1,,closed
EDGE-029623,FUSE-XFMR-014572,XFMR-014572,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.101,534.1,1.6144,0.4933,1.007,100,24.9,1,1,,closed
EDGE-029624,JCT-FDR-0045-001,FUSE-XFMR-014573,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.02,105.3,1.355,0.5295,1.007,100,24.9,1,1,,closed
EDGE-029625,FUSE-XFMR-014573,XFMR-014573,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.113,596.9,1.3797,0.4892,1.007,100,24.9,1,1,,closed
EDGE-029626,JCT-FDR-0045-001,FUSE-XFMR-014574,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.021,113.3,0.2828,0.4311,0.3655,340,24.9,1,1,,closed
EDGE-029627,FUSE-XFMR-014574,XFMR-014574,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.122,641.8,0.3177,0.4334,0.3655,340,24.9,1,1,,closed
EDGE-029628,JCT-FDR-0045-001,FUSE-XFMR-014575,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.024,128.3,0.9682,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-029629,FUSE-XFMR-014575,XFMR-014575,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.138,727.1,0.8086,0.4648,0.6985,150,24.9,2,1,,closed
EDGE-029630,JCT-FDR-0045-001,FUSE-XFMR-014576,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.026,137.0,0.5366,0.5002,0.5345,230,24.9,2,1,,closed
EDGE-029631,FUSE-XFMR-014576,XFMR-014576,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.147,776.4,0.6218,0.4819,0.5345,230,24.9,2,1,,closed
EDGE-029632,JCT-FDR-0045-001,FUSE-XFMR-014577,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.028,147.3,0.2847,0.4391,0.3655,340,24.9,1,1,,closed
EDGE-029633,FUSE-XFMR-014577,XFMR-014577,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.158,834.8,0.3207,0.4033,0.3655,340,24.9,1,1,,closed
EDGE-029634,JCT-FDR-0045-001,FUSE-XFMR-014578,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.03,159.2,0.5984,0.4759,0.5345,230,24.9,2,1,,closed
EDGE-029635,FUSE-XFMR-014578,XFMR-014578,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.171,902.1,0.5596,0.4932,0.5345,230,24.9,2,1,,closed
EDGE-029636,JCT-FDR-0045-001,FUSE-XFMR-014579,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.032,171.1,0.8906,0.459,0.6985,150,24.9,1,1,,closed
EDGE-029637,FUSE-XFMR-014579,XFMR-014579,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.184,969.4,0.9402,0.5497,0.6985,150,24.9,1,1,,closed
EDGE-029638,JCT-FDR-0045-001,FUSE-XFMR-014580,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.034,180.6,0.6089,0.5046,0.5345,230,24.9,3,1,,closed
EDGE-029639,FUSE-XFMR-014580,XFMR-014580,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.194,1023.3,0.5352,0.4583,0.5345,230,24.9,3,1,,closed
EDGE-029640,JCT-FDR-0045-001,FUSE-XFMR-014581,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.037,195.6,0.8064,0.536,0.6985,150,24.9,2,0,,closed
EDGE-029641,FUSE-XFMR-014581,XFMR-014581,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.21,1108.5,0.8127,0.4546,0.6985,150,24.9,2,0,,closed
EDGE-029642,JCT-FDR-0045-001,FUSE-XFMR-014582,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.039,205.1,0.304,0.4097,0.3655,340,24.9,2,1,,closed
EDGE-029643,FUSE-XFMR-014582,XFMR-014582,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.22,1162.4,0.3044,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-029644,JCT-FDR-0045-001,FUSE-XFMR-014583,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.041,217.0,1.3743,0.5476,1.007,100,24.9,1,1,,closed
EDGE-029645,FUSE-XFMR-014583,XFMR-014583,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.233,1229.7,1.3676,0.5332,1.007,100,24.9,1,1,,closed
EDGE-029646,JCT-FDR-0045-001,FUSE-XFMR-014584,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.043,224.9,1.4424,0.5015,1.007,100,24.9,3,0,,closed
EDGE-029647,FUSE-XFMR-014584,XFMR-014584,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.241,1274.6,1.6299,0.4984,1.007,100,24.9,3,0,,closed
EDGE-029648,JCT-FDR-0045-001,FUSE-XFMR-014585,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.045,236.8,0.8234,0.4585,0.6985,150,24.9,2,1,,closed
EDGE-029649,FUSE-XFMR-014585,XFMR-014585,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.254,1341.9,0.8253,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-029650,JCT-FDR-0045-001,FUSE-XFMR-014586,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.047,249.5,0.2731,0.4328,0.3655,340,24.9,3,1,,closed
EDGE-029651,FUSE-XFMR-014586,XFMR-014586,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.268,1413.7,0.3019,0.4306,0.3655,340,24.9,3,1,,closed
EDGE-029652,JCT-FDR-0045-001,FUSE-XFMR-014587,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.049,260.6,0.5661,0.4433,0.5345,230,24.9,2,1,,closed
EDGE-029653,FUSE-XFMR-014587,XFMR-014587,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.28,1476.6,0.541,0.4653,0.5345,230,24.9,2,1,,closed
EDGE-029654,JCT-FDR-0045-001,FUSE-XFMR-014588,FDR-0045,SUB-011,lateral_underground,#4 CU,BC,0.052,273.2,1.4321,0.5518,1.007,100,24.9,2,0,,closed
EDGE-029655,FUSE-XFMR-014588,XFMR-014588,FDR-0045,SUB-011,lateral_underground,#4 CU,BC,0.293,1548.4,1.5508,0.5588,1.007,100,24.9,2,0,,closed
EDGE-029656,JCT-FDR-0045-001,FUSE-XFMR-014589,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.054,283.5,0.6434,0.4307,0.5345,230,24.9,1,0,,closed
EDGE-029657,FUSE-XFMR-014589,XFMR-014589,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.304,1606.7,0.5826,0.4701,0.5345,230,24.9,1,0,,closed
EDGE-029658,JCT-FDR-0045-001,FUSE-XFMR-014590,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.056,294.6,1.6395,0.5021,1.007,100,24.9,2,0,,closed
EDGE-029659,FUSE-XFMR-014590,XFMR-014590,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.316,1669.5,1.4397,0.4923,1.007,100,24.9,2,0,,closed
EDGE-029660,JCT-FDR-0045-001,FUSE-XFMR-014591,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.058,305.7,1.4681,0.4867,1.007,100,24.9,1,0,,closed
EDGE-029661,FUSE-XFMR-014591,XFMR-014591,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.328,1732.4,1.637,0.5573,1.007,100,24.9,1,0,,closed
EDGE-029662,JCT-FDR-0045-001,FUSE-XFMR-014592,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.06,316.8,0.8183,0.5021,0.6985,150,24.9,1,1,,closed
EDGE-029663,FUSE-XFMR-014592,XFMR-014592,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.34,1795.2,0.9189,0.47,0.6985,150,24.9,1,1,,closed
EDGE-029664,JCT-FDR-0045-001,FUSE-XFMR-014593,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.063,330.3,0.2996,0.4403,0.3655,340,24.9,2,1,,closed
EDGE-029665,FUSE-XFMR-014593,XFMR-014593,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.354,1871.5,0.3089,0.4031,0.3655,340,24.9,2,1,,closed
EDGE-029666,JCT-FDR-0045-001,FUSE-XFMR-014594,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.065,342.1,1.4785,0.484,1.007,100,24.9,2,1,,closed
EDGE-029667,FUSE-XFMR-014594,XFMR-014594,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.367,1938.8,1.3771,0.4675,1.007,100,24.9,2,1,,closed
EDGE-029668,JCT-FDR-0045-001,FUSE-XFMR-014595,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.067,351.6,1.4551,0.4877,1.007,100,24.9,2,1,,closed
EDGE-029669,FUSE-XFMR-014595,XFMR-014595,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.377,1992.7,1.5412,0.5078,1.007,100,24.9,2,1,,closed
EDGE-029670,JCT-FDR-0045-001,FUSE-XFMR-014596,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.068,361.2,0.5597,0.4805,0.5345,230,24.9,1,1,,closed
EDGE-029671,FUSE-XFMR-014596,XFMR-014596,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.388,2046.5,0.644,0.4842,0.5345,230,24.9,1,1,,closed
EDGE-029672,JCT-FDR-0045-001,FUSE-XFMR-014597,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.071,373.0,0.5842,0.4928,0.5345,230,24.9,3,1,,closed
EDGE-029673,FUSE-XFMR-014597,XFMR-014597,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.4,2113.8,0.5856,0.4985,0.5345,230,24.9,3,1,,closed
EDGE-029674,JCT-FDR-0045-001,FUSE-XFMR-014598,FDR-0045,SUB-011,lateral_underground,4/0 AL,BC,0.073,386.5,0.3116,0.4698,0.3655,340,24.9,2,0,,closed
EDGE-029675,FUSE-XFMR-014598,XFMR-014598,FDR-0045,SUB-011,lateral_underground,4/0 AL,BC,0.415,2190.1,0.2737,0.4629,0.3655,340,24.9,2,0,,closed
EDGE-029676,JCT-FDR-0045-001,FUSE-XFMR-014599,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.075,397.6,0.9355,0.5158,0.6985,150,24.9,1,1,,closed
EDGE-029677,FUSE-XFMR-014599,XFMR-014599,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.427,2253.0,0.9091,0.4632,0.6985,150,24.9,1,1,,closed
EDGE-029678,JCT-FDR-0045-001,FUSE-XFMR-014600,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.077,407.1,1.4581,0.483,1.007,100,24.9,1,1,,closed
EDGE-029679,FUSE-XFMR-014600,XFMR-014600,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.437,2306.8,1.5724,0.5334,1.007,100,24.9,1,1,,closed
EDGE-029680,JCT-FDR-0045-001,FUSE-XFMR-014601,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.08,420.6,0.5749,0.4956,0.5345,230,24.9,1,1,,closed
EDGE-029681,FUSE-XFMR-014601,XFMR-014601,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.451,2383.1,0.6158,0.4322,0.5345,230,24.9,1,1,,closed
EDGE-029682,JCT-FDR-0045-001,FUSE-XFMR-014602,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.081,430.1,0.2966,0.4421,0.3655,340,24.9,2,0,,closed
EDGE-029683,FUSE-XFMR-014602,XFMR-014602,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.462,2437.0,0.3119,0.4758,0.3655,340,24.9,2,0,,closed
EDGE-029684,JCT-FDR-0045-001,FUSE-XFMR-014603,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.084,445.1,1.4057,0.5104,1.007,100,24.9,1,1,,closed
EDGE-029685,FUSE-XFMR-014603,XFMR-014603,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.478,2522.3,1.527,0.4766,1.007,100,24.9,1,1,,closed
EDGE-029686,JCT-FDR-0045-001,FUSE-XFMR-014604,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.086,456.2,1.5569,0.5561,1.007,100,24.9,3,1,,closed
EDGE-029687,FUSE-XFMR-014604,XFMR-014604,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.49,2585.1,1.5753,0.4923,1.007,100,24.9,3,1,,closed
EDGE-029688,JCT-FDR-0045-001,FUSE-XFMR-014605,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.088,464.9,0.5741,0.4463,0.5345,230,24.9,1,1,,closed
EDGE-029689,FUSE-XFMR-014605,XFMR-014605,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.499,2634.5,0.6191,0.4386,0.5345,230,24.9,1,1,,closed
EDGE-029690,JCT-FDR-0045-001,FUSE-XFMR-014606,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.09,475.2,0.8911,0.4665,0.6985,150,24.9,2,1,,closed
EDGE-029691,FUSE-XFMR-014606,XFMR-014606,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.51,2692.8,0.9713,0.4976,0.6985,150,24.9,2,1,,closed
EDGE-029692,JCT-FDR-0045-001,FUSE-XFMR-014607,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.092,487.9,0.8384,0.4767,0.6985,150,24.9,1,1,,closed
EDGE-029693,FUSE-XFMR-014607,XFMR-014607,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.524,2764.6,0.883,0.5096,0.6985,150,24.9,1,1,,closed
EDGE-029694,JCT-FDR-0045-001,FUSE-XFMR-014608,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.094,496.6,0.5334,0.4489,0.5345,230,24.9,2,0,,closed
EDGE-029695,FUSE-XFMR-014608,XFMR-014608,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.533,2814.0,0.6469,0.5142,0.5345,230,24.9,2,0,,closed
EDGE-029696,JCT-FDR-0045-001,FUSE-XFMR-014609,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.096,509.3,0.8423,0.5122,0.6985,150,24.9,2,1,,closed
EDGE-029697,FUSE-XFMR-014609,XFMR-014609,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.547,2885.8,0.8908,0.5106,0.6985,150,24.9,2,1,,closed
EDGE-029698,JCT-FDR-0045-001,FUSE-XFMR-014610,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.098,519.6,1.6281,0.4964,1.007,100,24.9,2,1,,closed
EDGE-029699,FUSE-XFMR-014610,XFMR-014610,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.558,2944.1,1.5258,0.4721,1.007,100,24.9,2,1,,closed
EDGE-029700,JCT-FDR-0045-001,FUSE-XFMR-014611,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.101,532.2,0.5375,0.4562,0.5345,230,24.9,1,1,,closed
EDGE-029701,FUSE-XFMR-014611,XFMR-014611,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.571,3015.9,0.5584,0.4976,0.5345,230,24.9,1,1,,closed
EDGE-029702,JCT-FDR-0045-001,FUSE-XFMR-014612,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.103,542.5,0.3004,0.4489,0.3655,340,24.9,2,0,,closed
EDGE-029703,FUSE-XFMR-014612,XFMR-014612,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.582,3074.3,0.3138,0.4223,0.3655,340,24.9,2,0,,closed
EDGE-029704,JCT-FDR-0045-001,FUSE-XFMR-014613,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.106,557.6,0.5651,0.4873,0.5345,230,24.9,1,1,,closed
EDGE-029705,FUSE-XFMR-014613,XFMR-014613,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.598,3159.6,0.5937,0.4958,0.5345,230,24.9,1,1,,closed
EDGE-029706,JCT-FDR-0045-001,FUSE-XFMR-014614,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.107,564.7,0.2932,0.4566,0.3655,340,24.9,2,1,,closed
EDGE-029707,FUSE-XFMR-014614,XFMR-014614,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.606,3199.9,0.2822,0.4627,0.3655,340,24.9,2,1,,closed
EDGE-029708,JCT-FDR-0045-001,FUSE-XFMR-014615,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.11,579.7,1.4638,0.4847,1.007,100,24.9,2,1,,closed
EDGE-029709,FUSE-XFMR-014615,XFMR-014615,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.622,3285.2,1.6023,0.4759,1.007,100,24.9,2,1,,closed
EDGE-029710,JCT-FDR-0045-001,JCT-FDR-0045-002,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.75,3960.0,0.2923,0.4157,0.3449,400,24.9,3,1,,closed
EDGE-029711,JCT-FDR-0045-002,FUSE-XFMR-014616,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.001,4.0,0.8145,0.5392,0.6985,150,24.9,2,1,,closed
EDGE-029712,FUSE-XFMR-014616,XFMR-014616,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.004,22.4,0.973,0.5408,0.6985,150,24.9,2,1,,closed
EDGE-029713,JCT-FDR-0045-002,FUSE-XFMR-014617,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.002,12.7,0.2836,0.4431,0.3655,340,24.9,1,1,,closed
EDGE-029714,FUSE-XFMR-014617,XFMR-014617,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.014,71.8,0.2823,0.4732,0.3655,340,24.9,1,1,,closed
EDGE-029715,JCT-FDR-0045-002,FUSE-XFMR-014618,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.004,22.2,0.9282,0.483,0.6985,150,24.9,1,1,,closed
EDGE-029716,FUSE-XFMR-014618,XFMR-014618,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.024,125.7,0.8787,0.5042,0.6985,150,24.9,1,1,,closed
EDGE-029717,JCT-FDR-0045-002,FUSE-XFMR-014619,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.006,34.1,0.2722,0.4255,0.3655,340,24.9,2,0,,closed
EDGE-029718,FUSE-XFMR-014619,XFMR-014619,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.037,193.0,0.2682,0.4457,0.3655,340,24.9,2,0,,closed
EDGE-029719,JCT-FDR-0045-002,FUSE-XFMR-014620,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.008,42.8,1.5282,0.5194,1.007,100,24.9,2,1,,closed
EDGE-029720,FUSE-XFMR-014620,XFMR-014620,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.046,242.4,1.3774,0.4801,1.007,100,24.9,2,1,,closed
EDGE-029721,JCT-FDR-0045-002,FUSE-XFMR-014621,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.011,56.2,0.2918,0.4418,0.3655,340,24.9,2,1,,closed
EDGE-029722,FUSE-XFMR-014621,XFMR-014621,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.06,318.6,0.2709,0.4616,0.3655,340,24.9,2,1,,closed
EDGE-029723,JCT-FDR-0045-002,FUSE-XFMR-014622,FDR-0045,SUB-011,lateral_underground,1/0 AL,AB,0.012,65.7,0.5514,0.456,0.5345,230,24.9,2,0,,closed
EDGE-029724,FUSE-XFMR-014622,XFMR-014622,FDR-0045,SUB-011,lateral_underground,1/0 AL,AB,0.071,372.5,0.6243,0.462,0.5345,230,24.9,2,0,,closed
EDGE-029725,JCT-FDR-0045-002,FUSE-XFMR-014623,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.015,78.4,0.553,0.506,0.5345,230,24.9,1,1,,closed
EDGE-029726,FUSE-XFMR-014623,XFMR-014623,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.084,444.3,0.6247,0.4971,0.5345,230,24.9,1,1,,closed
EDGE-029727,JCT-FDR-0045-002,FUSE-XFMR-014624,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.017,90.3,0.6043,0.5131,0.5345,230,24.9,2,1,,closed
EDGE-029728,FUSE-XFMR-014624,XFMR-014624,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.097,511.6,0.6238,0.4881,0.5345,230,24.9,2,1,,closed
EDGE-029729,JCT-FDR-0045-002,FUSE-XFMR-014625,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.019,101.4,0.2851,0.4385,0.3655,340,24.9,2,1,,closed
EDGE-029730,FUSE-XFMR-014625,XFMR-014625,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.109,574.5,0.2984,0.3926,0.3655,340,24.9,2,1,,closed
EDGE-029731,JCT-FDR-0045-002,FUSE-XFMR-014626,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.021,113.3,0.8885,0.4947,0.6985,150,24.9,1,1,,closed
EDGE-029732,FUSE-XFMR-014626,XFMR-014626,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.122,641.8,0.8124,0.4906,0.6985,150,24.9,1,1,,closed
EDGE-029733,JCT-FDR-0045-002,FUSE-XFMR-014627,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.023,123.6,0.2852,0.4597,0.3655,340,24.9,1,1,,closed
EDGE-029734,FUSE-XFMR-014627,XFMR-014627,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.133,700.1,0.3205,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-029735,JCT-FDR-0045-002,FUSE-XFMR-014628,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.026,134.6,0.9271,0.4522,0.6985,150,24.9,3,1,,closed
EDGE-029736,FUSE-XFMR-014628,XFMR-014628,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.145,763.0,0.8233,0.5301,0.6985,150,24.9,3,1,,closed
EDGE-029737,JCT-FDR-0045-002,FUSE-XFMR-014629,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.027,144.1,1.3758,0.5442,1.007,100,24.9,2,1,,closed
EDGE-029738,FUSE-XFMR-014629,XFMR-014629,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.155,816.8,1.4709,0.5171,1.007,100,24.9,2,1,,closed
EDGE-029739,JCT-FDR-0045-002,FUSE-XFMR-014630,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.029,155.2,1.3585,0.522,1.007,100,24.9,3,0,,closed
EDGE-029740,FUSE-XFMR-014630,XFMR-014630,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.167,879.6,1.5263,0.4781,1.007,100,24.9,3,0,,closed
EDGE-029741,JCT-FDR-0045-002,FUSE-XFMR-014631,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.032,169.5,1.4906,0.4678,1.007,100,24.9,2,1,,closed
EDGE-029742,FUSE-XFMR-014631,XFMR-014631,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.182,960.4,1.4504,0.5614,1.007,100,24.9,2,1,,closed
EDGE-029743,JCT-FDR-0045-002,FUSE-XFMR-014632,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.034,180.6,0.9272,0.5094,0.6985,150,24.9,3,0,,closed
EDGE-029744,FUSE-XFMR-014632,XFMR-014632,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.194,1023.3,0.8979,0.5438,0.6985,150,24.9,3,0,,closed
EDGE-029745,JCT-FDR-0045-002,FUSE-XFMR-014633,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.037,193.2,0.6229,0.5164,0.5345,230,24.9,3,1,,closed
EDGE-029746,FUSE-XFMR-014633,XFMR-014633,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.207,1095.1,0.5805,0.5009,0.5345,230,24.9,3,1,,closed
EDGE-029747,JCT-FDR-0045-002,FUSE-XFMR-014634,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.039,204.3,0.5762,0.4866,0.5345,230,24.9,1,1,,closed
EDGE-029748,FUSE-XFMR-014634,XFMR-014634,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.219,1157.9,0.5342,0.4936,0.5345,230,24.9,1,1,,closed
EDGE-029749,JCT-FDR-0045-002,FUSE-XFMR-014635,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.041,216.2,1.5815,0.5535,1.007,100,24.9,2,0,,closed
EDGE-029750,FUSE-XFMR-014635,XFMR-014635,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.232,1225.2,1.5032,0.5309,1.007,100,24.9,2,0,,closed
EDGE-029751,JCT-FDR-0045-002,FUSE-XFMR-014636,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.043,225.7,0.2697,0.3938,0.3655,340,24.9,2,0,,closed
EDGE-029752,FUSE-XFMR-014636,XFMR-014636,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.242,1279.1,0.3047,0.4634,0.3655,340,24.9,2,0,,closed
EDGE-029753,JCT-FDR-0045-002,FUSE-XFMR-014637,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.045,236.8,0.2686,0.4576,0.3655,340,24.9,1,1,,closed
EDGE-029754,FUSE-XFMR-014637,XFMR-014637,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.254,1341.9,0.3117,0.4151,0.3655,340,24.9,1,1,,closed
EDGE-029755,JCT-FDR-0045-002,FUSE-XFMR-014638,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.047,246.3,0.647,0.5029,0.5345,230,24.9,1,1,,closed
EDGE-029756,FUSE-XFMR-014638,XFMR-014638,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.264,1395.8,0.6508,0.5083,0.5345,230,24.9,1,1,,closed
EDGE-029757,JCT-FDR-0045-002,FUSE-XFMR-014639,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.05,261.4,0.2714,0.4201,0.3655,340,24.9,2,1,,closed
EDGE-029758,FUSE-XFMR-014639,XFMR-014639,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.281,1481.0,0.3224,0.4471,0.3655,340,24.9,2,1,,closed
EDGE-029759,JCT-FDR-0045-002,FUSE-XFMR-014640,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.052,272.4,0.5971,0.4593,0.5345,230,24.9,1,1,,closed
EDGE-029760,FUSE-XFMR-014640,XFMR-014640,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.292,1543.9,0.5693,0.4826,0.5345,230,24.9,1,1,,closed
EDGE-029761,JCT-FDR-0045-002,FUSE-XFMR-014641,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.053,280.4,0.87,0.5433,0.6985,150,24.9,2,1,,closed
EDGE-029762,FUSE-XFMR-014641,XFMR-014641,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.301,1588.8,0.8212,0.4648,0.6985,150,24.9,2,1,,closed
EDGE-029763,JCT-FDR-0045-002,FUSE-XFMR-014642,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.055,292.2,0.5469,0.4687,0.5345,230,24.9,3,1,,closed
EDGE-029764,FUSE-XFMR-014642,XFMR-014642,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.314,1656.1,0.6201,0.4646,0.5345,230,24.9,3,1,,closed
EDGE-029765,JCT-FDR-0045-002,FUSE-XFMR-014643,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.057,302.5,1.5991,0.5468,1.007,100,24.9,2,1,,closed
EDGE-029766,FUSE-XFMR-014643,XFMR-014643,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.325,1714.4,1.6463,0.5519,1.007,100,24.9,2,1,,closed
EDGE-029767,JCT-FDR-0045-002,FUSE-XFMR-014644,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.06,316.8,0.2794,0.434,0.3655,340,24.9,1,1,,closed
EDGE-029768,FUSE-XFMR-014644,XFMR-014644,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.34,1795.2,0.3167,0.421,0.3655,340,24.9,1,1,,closed
EDGE-029769,JCT-FDR-0045-002,FUSE-XFMR-014645,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.061,324.7,0.574,0.4332,0.5345,230,24.9,1,1,,closed
EDGE-029770,FUSE-XFMR-014645,XFMR-014645,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.348,1840.1,0.5652,0.516,0.5345,230,24.9,1,1,,closed
EDGE-029771,JCT-FDR-0045-002,FUSE-XFMR-014646,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.064,339.8,0.8389,0.4527,0.6985,150,24.9,2,1,,closed
EDGE-029772,FUSE-XFMR-014646,XFMR-014646,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.365,1925.4,0.9781,0.5007,0.6985,150,24.9,2,1,,closed
EDGE-029773,JCT-FDR-0045-002,FUSE-XFMR-014647,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.067,351.6,1.641,0.5119,1.007,100,24.9,2,1,,closed
EDGE-029774,FUSE-XFMR-014647,XFMR-014647,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.377,1992.7,1.5017,0.5267,1.007,100,24.9,2,1,,closed
EDGE-029775,JCT-FDR-0045-002,FUSE-XFMR-014648,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.069,363.5,0.8721,0.5305,0.6985,150,24.9,2,0,,closed
EDGE-029776,FUSE-XFMR-014648,XFMR-014648,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.39,2060.0,0.838,0.5336,0.6985,150,24.9,2,0,,closed
EDGE-029777,JCT-FDR-0045-002,FUSE-XFMR-014649,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.07,369.9,1.5176,0.5382,1.007,100,24.9,1,1,,closed
EDGE-029778,FUSE-XFMR-014649,XFMR-014649,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.397,2095.9,1.6022,0.5456,1.007,100,24.9,1,1,,closed
EDGE-029779,JCT-FDR-0045-002,FUSE-XFMR-014650,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.073,386.5,1.5414,0.5378,1.007,100,24.9,1,1,,closed
EDGE-029780,FUSE-XFMR-014650,XFMR-014650,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.415,2190.1,1.4402,0.562,1.007,100,24.9,1,1,,closed
EDGE-029781,JCT-FDR-0045-002,FUSE-XFMR-014651,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.075,396.0,0.61,0.4694,0.5345,230,24.9,1,0,,closed
EDGE-029782,FUSE-XFMR-014651,XFMR-014651,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.425,2244.0,0.6253,0.5076,0.5345,230,24.9,1,0,,closed
EDGE-029783,JCT-FDR-0045-002,FUSE-XFMR-014652,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.077,408.7,0.3125,0.4178,0.3655,340,24.9,2,1,,closed
EDGE-029784,FUSE-XFMR-014652,XFMR-014652,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.439,2315.8,0.3178,0.4253,0.3655,340,24.9,2,1,,closed
EDGE-029785,JCT-FDR-0045-002,FUSE-XFMR-014653,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.079,416.6,0.6203,0.5227,0.5345,230,24.9,1,0,,closed
EDGE-029786,FUSE-XFMR-014653,XFMR-014653,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.447,2360.7,0.5468,0.493,0.5345,230,24.9,1,0,,closed
EDGE-029787,JCT-FDR-0045-002,FUSE-XFMR-014654,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.081,429.3,0.5749,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-029788,FUSE-XFMR-014654,XFMR-014654,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.461,2432.5,0.5948,0.4646,0.5345,230,24.9,2,1,,closed
EDGE-029789,JCT-FDR-0045-002,FUSE-XFMR-014655,FDR-0045,SUB-011,lateral_underground,#2 ACSR,A,0.083,440.4,0.9586,0.4568,0.6985,150,24.9,1,0,,closed
EDGE-029790,FUSE-XFMR-014655,XFMR-014655,FDR-0045,SUB-011,lateral_underground,#2 ACSR,A,0.473,2495.3,0.9541,0.4838,0.6985,150,24.9,1,0,,closed
EDGE-029791,JCT-FDR-0045-002,FUSE-XFMR-014656,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.086,452.2,0.546,0.5214,0.5345,230,24.9,1,1,,closed
EDGE-029792,FUSE-XFMR-014656,XFMR-014656,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.485,2562.6,0.5431,0.4605,0.5345,230,24.9,1,1,,closed
EDGE-029793,JCT-FDR-0045-002,FUSE-XFMR-014657,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.087,460.2,0.3095,0.4609,0.3655,340,24.9,2,1,,closed
EDGE-029794,FUSE-XFMR-014657,XFMR-014657,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.494,2607.5,0.3095,0.448,0.3655,340,24.9,2,1,,closed
EDGE-029795,JCT-FDR-0045-002,FUSE-XFMR-014658,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.09,474.4,0.8423,0.4524,0.6985,150,24.9,2,1,,closed
EDGE-029796,FUSE-XFMR-014658,XFMR-014658,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.509,2688.3,0.9088,0.4822,0.6985,150,24.9,2,1,,closed
EDGE-029797,JCT-FDR-0045-002,FUSE-XFMR-014659,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.092,485.5,0.9605,0.5309,0.6985,150,24.9,2,1,,closed
EDGE-029798,FUSE-XFMR-014659,XFMR-014659,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.521,2751.1,0.966,0.5465,0.6985,150,24.9,2,1,,closed
EDGE-029799,JCT-FDR-0045-002,FUSE-XFMR-014660,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.095,499.0,1.3786,0.4801,1.007,100,24.9,1,0,,closed
EDGE-029800,FUSE-XFMR-014660,XFMR-014660,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.535,2827.4,1.55,0.4773,1.007,100,24.9,1,0,,closed
EDGE-029801,JCT-FDR-0045-002,FUSE-XFMR-014661,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.097,510.8,1.3545,0.5114,1.007,100,24.9,3,1,,closed
EDGE-029802,FUSE-XFMR-014661,XFMR-014661,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.548,2894.8,1.4796,0.5099,1.007,100,24.9,3,1,,closed
EDGE-029803,JCT-FDR-0045-002,FUSE-XFMR-014662,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.099,520.3,0.8321,0.4984,0.6985,150,24.9,2,1,,closed
EDGE-029804,FUSE-XFMR-014662,XFMR-014662,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.558,2948.6,0.9017,0.4774,0.6985,150,24.9,2,1,,closed
EDGE-029805,JCT-FDR-0045-002,FUSE-XFMR-014663,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.101,532.2,0.8905,0.5104,0.6985,150,24.9,2,1,,closed
EDGE-029806,FUSE-XFMR-014663,XFMR-014663,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.571,3015.9,0.9501,0.5157,0.6985,150,24.9,2,1,,closed
EDGE-029807,JCT-FDR-0045-002,FUSE-XFMR-014664,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.103,541.7,0.9765,0.5227,0.6985,150,24.9,2,1,,closed
EDGE-029808,FUSE-XFMR-014664,XFMR-014664,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.581,3069.8,0.867,0.4888,0.6985,150,24.9,2,1,,closed
EDGE-029809,JCT-FDR-0045-002,FUSE-XFMR-014665,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.105,555.2,0.2938,0.4025,0.3655,340,24.9,1,1,,closed
EDGE-029810,FUSE-XFMR-014665,XFMR-014665,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.596,3146.1,0.3261,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-029811,JCT-FDR-0045-002,FUSE-XFMR-014666,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.107,566.3,0.8791,0.4999,0.6985,150,24.9,2,1,,closed
EDGE-029812,FUSE-XFMR-014666,XFMR-014666,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.608,3208.9,0.9469,0.5038,0.6985,150,24.9,2,1,,closed
EDGE-029813,JCT-FDR-0045-002,FUSE-XFMR-014667,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.109,576.6,0.3227,0.4096,0.3655,340,24.9,2,1,,closed
EDGE-029814,FUSE-XFMR-014667,XFMR-014667,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.619,3267.3,0.2828,0.4125,0.3655,340,24.9,2,1,,closed
EDGE-029815,JCT-FDR-0045-002,JCT-FDR-0045-003,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.74,3907.2,0.2915,0.4361,0.3726,400,24.9,3,1,,closed
EDGE-029816,JCT-FDR-0045-003,FUSE-XFMR-014668,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.002,7.9,0.9054,0.4734,0.6985,150,24.9,1,1,,closed
EDGE-029817,FUSE-XFMR-014668,XFMR-014668,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.009,44.9,0.8661,0.4783,0.6985,150,24.9,1,1,,closed
EDGE-029818,JCT-FDR-0045-003,FUSE-XFMR-014669,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.002,10.3,1.5737,0.4917,1.007,100,24.9,1,1,,closed
EDGE-029819,FUSE-XFMR-014669,XFMR-014669,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.011,58.3,1.6325,0.4805,1.007,100,24.9,1,1,,closed
EDGE-029820,JCT-FDR-0045-003,FUSE-XFMR-014670,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.004,20.6,0.5743,0.4879,0.5345,230,24.9,1,1,,closed
EDGE-029821,FUSE-XFMR-014670,XFMR-014670,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.022,116.7,0.5704,0.4659,0.5345,230,24.9,1,1,,closed
EDGE-029822,JCT-FDR-0045-003,FUSE-XFMR-014671,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.006,31.7,0.3149,0.4397,0.3655,340,24.9,1,1,,closed
EDGE-029823,FUSE-XFMR-014671,XFMR-014671,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.034,179.5,0.3153,0.4571,0.3655,340,24.9,1,1,,closed
EDGE-029824,JCT-FDR-0045-003,FUSE-XFMR-014672,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.008,42.0,0.8285,0.5502,0.6985,150,24.9,1,1,,closed
EDGE-029825,FUSE-XFMR-014672,XFMR-014672,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.045,237.9,0.9578,0.4646,0.6985,150,24.9,1,1,,closed
EDGE-029826,JCT-FDR-0045-003,FUSE-XFMR-014673,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.011,57.8,0.5399,0.4672,0.5345,230,24.9,2,0,,closed
EDGE-029827,FUSE-XFMR-014673,XFMR-014673,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.062,327.6,0.5831,0.4456,0.5345,230,24.9,2,0,,closed
EDGE-029828,JCT-FDR-0045-003,FUSE-XFMR-014674,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.013,68.9,0.8527,0.5505,0.6985,150,24.9,1,1,,closed
EDGE-029829,FUSE-XFMR-014674,XFMR-014674,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.074,390.5,0.9338,0.5159,0.6985,150,24.9,1,1,,closed
EDGE-029830,JCT-FDR-0045-003,FUSE-XFMR-014675,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.014,76.0,0.9809,0.4828,0.6985,150,24.9,2,1,,closed
EDGE-029831,FUSE-XFMR-014675,XFMR-014675,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.082,430.8,0.8832,0.549,0.6985,150,24.9,2,1,,closed
EDGE-029832,JCT-FDR-0045-003,FUSE-XFMR-014676,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.017,90.3,0.5822,0.5126,0.5345,230,24.9,2,0,,closed
EDGE-029833,FUSE-XFMR-014676,XFMR-014676,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.097,511.6,0.6393,0.4712,0.5345,230,24.9,2,0,,closed
EDGE-029834,JCT-FDR-0045-003,FUSE-XFMR-014677,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.019,101.4,1.4341,0.5408,1.007,100,24.9,2,1,,closed
EDGE-029835,FUSE-XFMR-014677,XFMR-014677,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.109,574.5,1.5208,0.5131,1.007,100,24.9,2,1,,closed
EDGE-029836,JCT-FDR-0045-003,FUSE-XFMR-014678,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.021,110.9,1.6089,0.5333,1.007,100,24.9,1,1,,closed
EDGE-029837,FUSE-XFMR-014678,XFMR-014678,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.119,628.3,1.6499,0.4956,1.007,100,24.9,1,1,,closed
EDGE-029838,JCT-FDR-0045-003,FUSE-XFMR-014679,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.024,125.1,0.2835,0.3925,0.3655,340,24.9,2,1,,closed
EDGE-029839,FUSE-XFMR-014679,XFMR-014679,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.134,709.1,0.32,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-029840,JCT-FDR-0045-003,FUSE-XFMR-014680,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.025,133.1,1.513,0.4864,1.007,100,24.9,2,1,,closed
EDGE-029841,FUSE-XFMR-014680,XFMR-014680,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.143,754.0,1.621,0.5527,1.007,100,24.9,2,1,,closed
EDGE-029842,JCT-FDR-0045-003,FUSE-XFMR-014681,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.027,144.9,0.9387,0.526,0.6985,150,24.9,1,1,,closed
EDGE-029843,FUSE-XFMR-014681,XFMR-014681,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.156,821.3,0.9203,0.524,0.6985,150,24.9,1,1,,closed
EDGE-029844,JCT-FDR-0045-003,FUSE-XFMR-014682,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.029,155.2,0.9056,0.5323,0.6985,150,24.9,3,1,,closed
EDGE-029845,FUSE-XFMR-014682,XFMR-014682,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.167,879.6,0.8277,0.5467,0.6985,150,24.9,3,1,,closed
EDGE-029846,JCT-FDR-0045-003,FUSE-XFMR-014683,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.032,167.1,1.5324,0.4787,1.007,100,24.9,2,1,,closed
EDGE-029847,FUSE-XFMR-014683,XFMR-014683,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.179,947.0,1.6279,0.5034,1.007,100,24.9,2,1,,closed
EDGE-029848,JCT-FDR-0045-003,FUSE-XFMR-014684,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.033,176.6,0.6152,0.4603,0.5345,230,24.9,2,0,,closed
EDGE-029849,FUSE-XFMR-014684,XFMR-014684,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.19,1000.8,0.5934,0.4591,0.5345,230,24.9,2,0,,closed
EDGE-029850,JCT-FDR-0045-003,FUSE-XFMR-014685,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.036,190.9,0.2693,0.4438,0.3655,340,24.9,1,1,,closed
EDGE-029851,FUSE-XFMR-014685,XFMR-014685,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.205,1081.6,0.2714,0.4201,0.3655,340,24.9,1,1,,closed
EDGE-029852,JCT-FDR-0045-003,FUSE-XFMR-014686,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.038,199.6,0.9062,0.5044,0.6985,150,24.9,2,1,,closed
EDGE-029853,FUSE-XFMR-014686,XFMR-014686,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.214,1131.0,0.9405,0.4929,0.6985,150,24.9,2,1,,closed
EDGE-029854,JCT-FDR-0045-003,FUSE-XFMR-014687,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.04,213.0,0.8226,0.496,0.6985,150,24.9,3,1,,closed
EDGE-029855,FUSE-XFMR-014687,XFMR-014687,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.229,1207.3,0.812,0.5417,0.6985,150,24.9,3,1,,closed
EDGE-029856,JCT-FDR-0045-003,FUSE-XFMR-014688,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.042,221.8,0.3131,0.4525,0.3655,340,24.9,2,1,,closed
