edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-029857,FUSE-XFMR-014688,XFMR-014688,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.238,1256.6,0.2684,0.4364,0.3655,340,24.9,2,1,,closed
EDGE-029858,JCT-FDR-0045-003,FUSE-XFMR-014689,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.045,236.0,0.9023,0.4673,0.6985,150,24.9,1,1,,closed
EDGE-029859,FUSE-XFMR-014689,XFMR-014689,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.253,1337.4,0.9344,0.4952,0.6985,150,24.9,1,1,,closed
EDGE-029860,JCT-FDR-0045-003,FUSE-XFMR-014690,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.046,245.5,0.6298,0.4431,0.5345,230,24.9,3,1,,closed
EDGE-029861,FUSE-XFMR-014690,XFMR-014690,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.264,1391.3,0.5993,0.4838,0.5345,230,24.9,3,1,,closed
EDGE-029862,JCT-FDR-0045-003,FUSE-XFMR-014691,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.049,257.4,0.5901,0.5124,0.5345,230,24.9,3,0,,closed
EDGE-029863,FUSE-XFMR-014691,XFMR-014691,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.276,1458.6,0.5767,0.5006,0.5345,230,24.9,3,0,,closed
EDGE-029864,JCT-FDR-0045-003,FUSE-XFMR-014692,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.051,267.7,0.3101,0.4551,0.3655,340,24.9,2,1,,closed
EDGE-029865,FUSE-XFMR-014692,XFMR-014692,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.287,1516.9,0.2719,0.4015,0.3655,340,24.9,2,1,,closed
EDGE-029866,JCT-FDR-0045-003,FUSE-XFMR-014693,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.053,282.0,1.4011,0.5504,1.007,100,24.9,2,1,,closed
EDGE-029867,FUSE-XFMR-014693,XFMR-014693,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.303,1597.7,1.4229,0.4631,1.007,100,24.9,2,1,,closed
EDGE-029868,JCT-FDR-0045-003,FUSE-XFMR-014694,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.056,293.8,0.3241,0.4074,0.3655,340,24.9,2,1,,closed
EDGE-029869,FUSE-XFMR-014694,XFMR-014694,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.315,1665.0,0.2977,0.4276,0.3655,340,24.9,2,1,,closed
EDGE-029870,JCT-FDR-0045-003,FUSE-XFMR-014695,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.058,304.1,0.8274,0.5402,0.6985,150,24.9,2,1,,closed
EDGE-029871,FUSE-XFMR-014695,XFMR-014695,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.326,1723.4,0.979,0.5395,0.6985,150,24.9,2,1,,closed
EDGE-029872,JCT-FDR-0045-003,FUSE-XFMR-014696,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.06,316.0,0.6242,0.4537,0.5345,230,24.9,3,1,,closed
EDGE-029873,FUSE-XFMR-014696,XFMR-014696,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.339,1790.7,0.5415,0.5228,0.5345,230,24.9,3,1,,closed
EDGE-029874,JCT-FDR-0045-003,FUSE-XFMR-014697,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.061,323.9,0.3251,0.4723,0.3655,340,24.9,2,1,,closed
EDGE-029875,FUSE-XFMR-014697,XFMR-014697,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.348,1835.6,0.2725,0.391,0.3655,340,24.9,2,1,,closed
EDGE-029876,JCT-FDR-0045-003,FUSE-XFMR-014698,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.063,334.2,1.4183,0.533,1.007,100,24.9,2,1,,closed
EDGE-029877,FUSE-XFMR-014698,XFMR-014698,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.359,1893.9,1.4952,0.5396,1.007,100,24.9,2,1,,closed
EDGE-029878,JCT-FDR-0045-003,FUSE-XFMR-014699,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.066,349.3,1.5232,0.5548,1.007,100,24.9,3,0,,closed
EDGE-029879,FUSE-XFMR-014699,XFMR-014699,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.375,1979.2,1.5011,0.5004,1.007,100,24.9,3,0,,closed
EDGE-029880,JCT-FDR-0045-003,FUSE-XFMR-014700,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.069,361.9,0.8758,0.4533,0.6985,150,24.9,2,1,,closed
EDGE-029881,FUSE-XFMR-014700,XFMR-014700,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.388,2051.0,0.9676,0.5324,0.6985,150,24.9,2,1,,closed
EDGE-029882,JCT-FDR-0045-003,FUSE-XFMR-014701,FDR-0045,SUB-011,lateral_underground,4/0 AL,C,0.07,371.4,0.2874,0.3955,0.3655,340,24.9,1,0,,closed
EDGE-029883,FUSE-XFMR-014701,XFMR-014701,FDR-0045,SUB-011,lateral_underground,4/0 AL,C,0.399,2104.9,0.308,0.4457,0.3655,340,24.9,1,0,,closed
EDGE-029884,JCT-FDR-0045-003,FUSE-XFMR-014702,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.072,381.0,0.5521,0.4752,0.5345,230,24.9,2,1,,closed
EDGE-029885,FUSE-XFMR-014702,XFMR-014702,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.409,2158.7,0.6032,0.4532,0.5345,230,24.9,2,1,,closed
EDGE-029886,JCT-FDR-0045-003,FUSE-XFMR-014703,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.074,391.2,0.2862,0.394,0.3655,340,24.9,2,1,,closed
EDGE-029887,FUSE-XFMR-014703,XFMR-014703,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.42,2217.1,0.3078,0.407,0.3655,340,24.9,2,1,,closed
EDGE-029888,JCT-FDR-0045-003,FUSE-XFMR-014704,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.076,402.3,1.4513,0.5255,1.007,100,24.9,1,1,,closed
EDGE-029889,FUSE-XFMR-014704,XFMR-014704,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.432,2279.9,1.6005,0.538,1.007,100,24.9,1,1,,closed
EDGE-029890,JCT-FDR-0045-003,FUSE-XFMR-014705,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.079,418.2,0.2706,0.3954,0.3655,340,24.9,2,1,,closed
EDGE-029891,FUSE-XFMR-014705,XFMR-014705,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.449,2369.7,0.3012,0.4431,0.3655,340,24.9,2,1,,closed
EDGE-029892,JCT-FDR-0045-003,FUSE-XFMR-014706,FDR-0045,SUB-011,lateral_underground,#2 ACSR,C,0.081,425.3,0.8927,0.5078,0.6985,150,24.9,1,0,,closed
EDGE-029893,FUSE-XFMR-014706,XFMR-014706,FDR-0045,SUB-011,lateral_underground,#2 ACSR,C,0.456,2410.1,0.8863,0.4949,0.6985,150,24.9,1,0,,closed
EDGE-029894,JCT-FDR-0045-003,FUSE-XFMR-014707,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.083,439.6,0.3024,0.4302,0.3655,340,24.9,3,1,,closed
EDGE-029895,FUSE-XFMR-014707,XFMR-014707,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.472,2490.8,0.3128,0.3933,0.3655,340,24.9,3,1,,closed
EDGE-029896,JCT-FDR-0045-003,FUSE-XFMR-014708,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.086,452.2,1.6399,0.4605,1.007,100,24.9,3,1,,closed
EDGE-029897,FUSE-XFMR-014708,XFMR-014708,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.485,2562.6,1.433,0.5146,1.007,100,24.9,3,1,,closed
EDGE-029898,JCT-FDR-0045-003,FUSE-XFMR-014709,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.088,464.1,1.3982,0.5508,1.007,100,24.9,3,1,,closed
EDGE-029899,FUSE-XFMR-014709,XFMR-014709,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.498,2630.0,1.5261,0.5121,1.007,100,24.9,3,1,,closed
EDGE-029900,JCT-FDR-0045-003,FUSE-XFMR-014710,FDR-0045,SUB-011,lateral_underground,#2 ACSR,B,0.09,474.4,0.9497,0.5496,0.6985,150,24.9,1,0,,closed
EDGE-029901,FUSE-XFMR-014710,XFMR-014710,FDR-0045,SUB-011,lateral_underground,#2 ACSR,B,0.509,2688.3,0.8117,0.5431,0.6985,150,24.9,1,0,,closed
EDGE-029902,JCT-FDR-0045-003,FUSE-XFMR-014711,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.092,487.1,0.8778,0.5503,0.6985,150,24.9,2,1,,closed
EDGE-029903,FUSE-XFMR-014711,XFMR-014711,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.523,2760.1,0.9469,0.5045,0.6985,150,24.9,2,1,,closed
EDGE-029904,JCT-FDR-0045-003,FUSE-XFMR-014712,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.094,498.2,0.9487,0.5113,0.6985,150,24.9,2,1,,closed
EDGE-029905,FUSE-XFMR-014712,XFMR-014712,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.535,2823.0,0.8613,0.5189,0.6985,150,24.9,2,1,,closed
EDGE-029906,JCT-FDR-0045-003,FUSE-XFMR-014713,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.096,506.9,0.5888,0.475,0.5345,230,24.9,2,1,,closed
EDGE-029907,FUSE-XFMR-014713,XFMR-014713,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.544,2872.3,0.6041,0.4818,0.5345,230,24.9,2,1,,closed
EDGE-029908,JCT-FDR-0045-003,FUSE-XFMR-014714,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.098,517.2,0.642,0.4435,0.5345,230,24.9,2,1,,closed
EDGE-029909,FUSE-XFMR-014714,XFMR-014714,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.555,2930.7,0.6484,0.5061,0.5345,230,24.9,2,1,,closed
EDGE-029910,JCT-FDR-0045-003,FUSE-XFMR-014715,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.101,531.4,1.5037,0.4782,1.007,100,24.9,1,1,,closed
EDGE-029911,FUSE-XFMR-014715,XFMR-014715,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.57,3011.4,1.6064,0.5356,1.007,100,24.9,1,1,,closed
EDGE-029912,JCT-FDR-0045-003,FUSE-XFMR-014716,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.103,543.3,0.5543,0.4357,0.5345,230,24.9,1,1,,closed
EDGE-029913,FUSE-XFMR-014716,XFMR-014716,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.583,3078.8,0.5474,0.46,0.5345,230,24.9,1,1,,closed
EDGE-029914,JCT-FDR-0045-003,FUSE-XFMR-014717,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.105,553.6,0.8511,0.5419,0.6985,150,24.9,2,1,,closed
EDGE-029915,FUSE-XFMR-014717,XFMR-014717,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.594,3137.1,0.8443,0.5081,0.6985,150,24.9,2,1,,closed
EDGE-029916,JCT-FDR-0045-003,FUSE-XFMR-014718,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.107,565.5,0.5857,0.4526,0.5345,230,24.9,2,1,,closed
EDGE-029917,FUSE-XFMR-014718,XFMR-014718,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.607,3204.4,0.6182,0.4414,0.5345,230,24.9,2,1,,closed
EDGE-029918,JCT-FDR-0045-003,FUSE-XFMR-014719,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.109,575.8,0.8492,0.5099,0.6985,150,24.9,1,1,,closed
EDGE-029919,FUSE-XFMR-014719,XFMR-014719,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.618,3262.8,0.9178,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-029920,JCT-FDR-0045-003,JCT-FDR-0045-004,FDR-0045,SUB-011,primary_underground,336 ACSR,ABC,0.74,3907.2,0.3303,0.4469,0.3882,400,24.9,3,0,,closed
EDGE-029921,JCT-FDR-0045-004,FUSE-XFMR-014720,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.001,4.8,0.2884,0.4698,0.3655,340,24.9,3,1,,closed
EDGE-029922,FUSE-XFMR-014720,XFMR-014720,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.005,26.9,0.278,0.4605,0.3655,340,24.9,3,1,,closed
EDGE-029923,JCT-FDR-0045-004,FUSE-XFMR-014721,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.003,13.5,1.5401,0.5047,1.007,100,24.9,1,1,,closed
EDGE-029924,FUSE-XFMR-014721,XFMR-014721,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.014,76.3,1.5436,0.5386,1.007,100,24.9,1,1,,closed
EDGE-029925,JCT-FDR-0045-004,FUSE-XFMR-014722,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.004,20.6,1.3817,0.5291,1.007,100,24.9,1,0,,closed
EDGE-029926,FUSE-XFMR-014722,XFMR-014722,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.022,116.7,1.5947,0.5296,1.007,100,24.9,1,0,,closed
EDGE-029927,JCT-FDR-0045-004,FUSE-XFMR-014723,FDR-0045,SUB-011,lateral_underground,#4 CU,B,0.007,34.8,1.3584,0.4841,1.007,100,24.9,1,0,,closed
EDGE-029928,FUSE-XFMR-014723,XFMR-014723,FDR-0045,SUB-011,lateral_underground,#4 CU,B,0.037,197.5,1.3528,0.5489,1.007,100,24.9,1,0,,closed
EDGE-029929,JCT-FDR-0045-004,FUSE-XFMR-014724,FDR-0045,SUB-011,lateral_underground,4/0 AL,BC,0.009,46.7,0.3007,0.4538,0.3655,340,24.9,2,0,,closed
EDGE-029930,FUSE-XFMR-014724,XFMR-014724,FDR-0045,SUB-011,lateral_underground,4/0 AL,BC,0.05,264.8,0.2897,0.42,0.3655,340,24.9,2,0,,closed
EDGE-029931,JCT-FDR-0045-004,FUSE-XFMR-014725,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.011,56.2,0.5886,0.4433,0.5345,230,24.9,3,1,,closed
EDGE-029932,FUSE-XFMR-014725,XFMR-014725,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.06,318.6,0.5996,0.4324,0.5345,230,24.9,3,1,,closed
EDGE-029933,JCT-FDR-0045-004,FUSE-XFMR-014726,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.013,68.9,0.6441,0.5175,0.5345,230,24.9,3,1,,closed
EDGE-029934,FUSE-XFMR-014726,XFMR-014726,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.074,390.5,0.5763,0.5196,0.5345,230,24.9,3,1,,closed
EDGE-029935,JCT-FDR-0045-004,FUSE-XFMR-014727,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.015,80.8,1.6345,0.5066,1.007,100,24.9,2,1,,closed
EDGE-029936,FUSE-XFMR-014727,XFMR-014727,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.087,457.8,1.5493,0.5114,1.007,100,24.9,2,1,,closed
EDGE-029937,JCT-FDR-0045-004,FUSE-XFMR-014728,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.017,89.5,1.5122,0.5225,1.007,100,24.9,1,1,,closed
EDGE-029938,FUSE-XFMR-014728,XFMR-014728,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.096,507.1,1.5363,0.4819,1.007,100,24.9,1,1,,closed
EDGE-029939,JCT-FDR-0045-004,FUSE-XFMR-014729,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.019,100.6,1.5127,0.5162,1.007,100,24.9,2,1,,closed
EDGE-029940,FUSE-XFMR-014729,XFMR-014729,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.108,570.0,1.5442,0.5354,1.007,100,24.9,2,1,,closed
EDGE-029941,JCT-FDR-0045-004,FUSE-XFMR-014730,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.021,113.3,0.5556,0.4322,0.5345,230,24.9,1,0,,closed
EDGE-029942,FUSE-XFMR-014730,XFMR-014730,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.122,641.8,0.6028,0.5178,0.5345,230,24.9,1,0,,closed
EDGE-029943,JCT-FDR-0045-004,FUSE-XFMR-014731,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.023,122.8,1.6371,0.4709,1.007,100,24.9,1,0,,closed
EDGE-029944,FUSE-XFMR-014731,XFMR-014731,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.132,695.6,1.3914,0.5598,1.007,100,24.9,1,0,,closed
EDGE-029945,JCT-FDR-0045-004,FUSE-XFMR-014732,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.026,137.8,0.2756,0.4195,0.3655,340,24.9,2,1,,closed
EDGE-029946,FUSE-XFMR-014732,XFMR-014732,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.148,780.9,0.292,0.439,0.3655,340,24.9,2,1,,closed
EDGE-029947,JCT-FDR-0045-004,FUSE-XFMR-014733,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.028,145.7,0.6353,0.4396,0.5345,230,24.9,2,1,,closed
EDGE-029948,FUSE-XFMR-014733,XFMR-014733,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.156,825.8,0.5968,0.4667,0.5345,230,24.9,2,1,,closed
EDGE-029949,JCT-FDR-0045-004,FUSE-XFMR-014734,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.03,159.2,1.6468,0.556,1.007,100,24.9,1,1,,closed
EDGE-029950,FUSE-XFMR-014734,XFMR-014734,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.171,902.1,1.4934,0.4981,1.007,100,24.9,1,1,,closed
EDGE-029951,JCT-FDR-0045-004,FUSE-XFMR-014735,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.032,166.3,0.2831,0.4143,0.3655,340,24.9,2,1,,closed
EDGE-029952,FUSE-XFMR-014735,XFMR-014735,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.178,942.5,0.3078,0.4182,0.3655,340,24.9,2,1,,closed
EDGE-029953,JCT-FDR-0045-004,FUSE-XFMR-014736,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.034,181.4,0.6096,0.496,0.5345,230,24.9,1,1,,closed
EDGE-029954,FUSE-XFMR-014736,XFMR-014736,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.195,1027.8,0.6087,0.4756,0.5345,230,24.9,1,1,,closed
EDGE-029955,JCT-FDR-0045-004,FUSE-XFMR-014737,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.036,190.1,0.9468,0.5501,0.6985,150,24.9,1,1,,closed
EDGE-029956,FUSE-XFMR-014737,XFMR-014737,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.204,1077.1,0.9844,0.4814,0.6985,150,24.9,1,1,,closed
EDGE-029957,JCT-FDR-0045-004,FUSE-XFMR-014738,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.039,204.3,0.5755,0.4959,0.5345,230,24.9,1,0,,closed
EDGE-029958,FUSE-XFMR-014738,XFMR-014738,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.219,1157.9,0.6496,0.487,0.5345,230,24.9,1,0,,closed
EDGE-029959,JCT-FDR-0045-004,FUSE-XFMR-014739,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.041,217.0,1.4697,0.4724,1.007,100,24.9,2,0,,closed
EDGE-029960,FUSE-XFMR-014739,XFMR-014739,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.233,1229.7,1.4185,0.5288,1.007,100,24.9,2,0,,closed
EDGE-029961,JCT-FDR-0045-004,FUSE-XFMR-014740,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.043,224.9,1.444,0.5556,1.007,100,24.9,2,1,,closed
EDGE-029962,FUSE-XFMR-014740,XFMR-014740,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.241,1274.6,1.5029,0.4919,1.007,100,24.9,2,1,,closed
EDGE-029963,JCT-FDR-0045-004,FUSE-XFMR-014741,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.045,235.2,0.6057,0.4598,0.5345,230,24.9,1,1,,closed
EDGE-029964,FUSE-XFMR-014741,XFMR-014741,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.252,1332.9,0.5907,0.5216,0.5345,230,24.9,1,1,,closed
EDGE-029965,JCT-FDR-0045-004,FUSE-XFMR-014742,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.047,247.1,0.9038,0.5087,0.6985,150,24.9,2,0,,closed
EDGE-029966,FUSE-XFMR-014742,XFMR-014742,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.265,1400.3,0.9172,0.4559,0.6985,150,24.9,2,0,,closed
EDGE-029967,JCT-FDR-0045-004,FUSE-XFMR-014743,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.049,257.4,0.6191,0.5091,0.5345,230,24.9,3,0,,closed
EDGE-029968,FUSE-XFMR-014743,XFMR-014743,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.276,1458.6,0.6246,0.5116,0.5345,230,24.9,3,0,,closed
EDGE-029969,JCT-FDR-0045-004,FUSE-XFMR-014744,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.051,269.3,0.6161,0.4948,0.5345,230,24.9,2,1,,closed
EDGE-029970,FUSE-XFMR-014744,XFMR-014744,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.289,1525.9,0.6139,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-029971,JCT-FDR-0045-004,FUSE-XFMR-014745,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.054,282.7,1.5421,0.5364,1.007,100,24.9,3,1,,closed
EDGE-029972,FUSE-XFMR-014745,XFMR-014745,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.303,1602.2,1.4211,0.516,1.007,100,24.9,3,1,,closed
EDGE-029973,JCT-FDR-0045-004,FUSE-XFMR-014746,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.056,295.4,1.4552,0.5278,1.007,100,24.9,2,1,,closed
EDGE-029974,FUSE-XFMR-014746,XFMR-014746,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.317,1674.0,1.3565,0.5574,1.007,100,24.9,2,1,,closed
EDGE-029975,JCT-FDR-0045-004,FUSE-XFMR-014747,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.058,304.9,1.5956,0.4767,1.007,100,24.9,1,1,,closed
EDGE-029976,FUSE-XFMR-014747,XFMR-014747,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.327,1727.9,1.5488,0.4629,1.007,100,24.9,1,1,,closed
EDGE-029977,JCT-FDR-0045-004,FUSE-XFMR-014748,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.06,318.4,0.6435,0.5112,0.5345,230,24.9,2,1,,closed
EDGE-029978,FUSE-XFMR-014748,XFMR-014748,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.342,1804.2,0.5719,0.5159,0.5345,230,24.9,2,1,,closed
EDGE-029979,JCT-FDR-0045-004,FUSE-XFMR-014749,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.062,329.5,0.2929,0.4055,0.3655,340,24.9,1,1,,closed
EDGE-029980,FUSE-XFMR-014749,XFMR-014749,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.354,1867.0,0.3051,0.4068,0.3655,340,24.9,1,1,,closed
EDGE-029981,JCT-FDR-0045-004,FUSE-XFMR-014750,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.064,338.2,0.2784,0.446,0.3655,340,24.9,2,1,,closed
EDGE-029982,FUSE-XFMR-014750,XFMR-014750,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.363,1916.4,0.3149,0.4597,0.3655,340,24.9,2,1,,closed
EDGE-029983,JCT-FDR-0045-004,FUSE-XFMR-014751,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.066,348.5,0.584,0.5144,0.5345,230,24.9,2,0,,closed
EDGE-029984,FUSE-XFMR-014751,XFMR-014751,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.374,1974.7,0.6349,0.4363,0.5345,230,24.9,2,0,,closed
EDGE-029985,JCT-FDR-0045-004,FUSE-XFMR-014752,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.069,362.7,0.5637,0.44,0.5345,230,24.9,2,1,,closed
EDGE-029986,FUSE-XFMR-014752,XFMR-014752,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.389,2055.5,0.5383,0.5038,0.5345,230,24.9,2,1,,closed
EDGE-029987,JCT-FDR-0045-004,FUSE-XFMR-014753,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.07,372.2,0.309,0.412,0.3655,340,24.9,1,1,,closed
EDGE-029988,FUSE-XFMR-014753,XFMR-014753,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.399,2109.4,0.2946,0.4329,0.3655,340,24.9,1,1,,closed
EDGE-029989,JCT-FDR-0045-004,FUSE-XFMR-014754,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.072,381.7,0.3123,0.4049,0.3655,340,24.9,1,1,,closed
EDGE-029990,FUSE-XFMR-014754,XFMR-014754,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.41,2163.2,0.3191,0.4023,0.3655,340,24.9,1,1,,closed
EDGE-029991,JCT-FDR-0045-004,FUSE-XFMR-014755,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.075,393.6,0.3153,0.4562,0.3655,340,24.9,2,1,,closed
EDGE-029992,FUSE-XFMR-014755,XFMR-014755,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.422,2230.5,0.3226,0.4642,0.3655,340,24.9,2,1,,closed
EDGE-029993,JCT-FDR-0045-004,FUSE-XFMR-014756,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.077,404.7,0.5983,0.5172,0.5345,230,24.9,2,1,,closed
EDGE-029994,FUSE-XFMR-014756,XFMR-014756,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.434,2293.4,0.5646,0.4923,0.5345,230,24.9,2,1,,closed
EDGE-029995,JCT-FDR-0045-004,FUSE-XFMR-014757,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.079,415.8,0.578,0.4669,0.5345,230,24.9,1,0,,closed
EDGE-029996,FUSE-XFMR-014757,XFMR-014757,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.446,2356.2,0.5709,0.4818,0.5345,230,24.9,1,0,,closed
EDGE-029997,JCT-FDR-0045-004,FUSE-XFMR-014758,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.081,430.1,0.6195,0.4598,0.5345,230,24.9,2,0,,closed
EDGE-029998,FUSE-XFMR-014758,XFMR-014758,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.462,2437.0,0.5643,0.4316,0.5345,230,24.9,2,0,,closed
EDGE-029999,JCT-FDR-0045-004,FUSE-XFMR-014759,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.084,443.5,0.3118,0.4471,0.3655,340,24.9,2,1,,closed
EDGE-030000,FUSE-XFMR-014759,XFMR-014759,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.476,2513.3,0.3186,0.4756,0.3655,340,24.9,2,1,,closed
EDGE-030001,JCT-FDR-0045-004,FUSE-XFMR-014760,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.086,453.8,0.6166,0.458,0.5345,230,24.9,3,0,,closed
EDGE-030002,FUSE-XFMR-014760,XFMR-014760,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.487,2571.6,0.5716,0.5044,0.5345,230,24.9,3,0,,closed
EDGE-030003,JCT-FDR-0045-004,FUSE-XFMR-014761,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.087,460.9,0.8742,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-030004,FUSE-XFMR-014761,XFMR-014761,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.495,2612.0,0.9112,0.4863,0.6985,150,24.9,2,1,,closed
EDGE-030005,JCT-FDR-0045-004,FUSE-XFMR-014762,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.09,474.4,0.8637,0.5265,0.6985,150,24.9,3,1,,closed
EDGE-030006,FUSE-XFMR-014762,XFMR-014762,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.509,2688.3,0.9502,0.5396,0.6985,150,24.9,3,1,,closed
EDGE-030007,JCT-FDR-0045-004,FUSE-XFMR-014763,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.092,487.1,0.2674,0.4461,0.3655,340,24.9,1,0,,closed
EDGE-030008,FUSE-XFMR-014763,XFMR-014763,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.523,2760.1,0.3206,0.4209,0.3655,340,24.9,1,0,,closed
EDGE-030009,JCT-FDR-0045-004,FUSE-XFMR-014764,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.094,496.6,0.8182,0.4529,0.6985,150,24.9,2,1,,closed
EDGE-030010,FUSE-XFMR-014764,XFMR-014764,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.533,2814.0,0.8525,0.4997,0.6985,150,24.9,2,1,,closed
EDGE-030011,JCT-FDR-0045-004,FUSE-XFMR-014765,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.096,506.9,0.5732,0.4785,0.5345,230,24.9,3,1,,closed
EDGE-030012,FUSE-XFMR-014765,XFMR-014765,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.544,2872.3,0.5955,0.5101,0.5345,230,24.9,3,1,,closed
EDGE-030013,JCT-FDR-0045-004,FUSE-XFMR-014766,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.099,520.3,1.4805,0.5034,1.007,100,24.9,1,1,,closed
EDGE-030014,FUSE-XFMR-014766,XFMR-014766,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.558,2948.6,1.4176,0.5335,1.007,100,24.9,1,1,,closed
EDGE-030015,JCT-FDR-0045-004,FUSE-XFMR-014767,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.101,531.4,1.3668,0.5274,1.007,100,24.9,1,1,,closed
EDGE-030016,FUSE-XFMR-014767,XFMR-014767,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.57,3011.4,1.5049,0.5174,1.007,100,24.9,1,1,,closed
EDGE-030017,JCT-FDR-0045-004,FUSE-XFMR-014768,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.103,544.9,0.9107,0.5232,0.6985,150,24.9,1,1,,closed
EDGE-030018,FUSE-XFMR-014768,XFMR-014768,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.585,3087.7,0.9725,0.5143,0.6985,150,24.9,1,1,,closed
EDGE-030019,JCT-FDR-0045-004,FUSE-XFMR-014769,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.105,552.0,0.5776,0.4526,0.5345,230,24.9,1,1,,closed
EDGE-030020,FUSE-XFMR-014769,XFMR-014769,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.592,3128.1,0.5345,0.4452,0.5345,230,24.9,1,1,,closed
EDGE-030021,JCT-FDR-0045-004,FUSE-XFMR-014770,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AC,0.107,563.1,0.83,0.5159,0.6985,150,24.9,2,0,,closed
EDGE-030022,FUSE-XFMR-014770,XFMR-014770,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AC,0.604,3191.0,0.8926,0.5056,0.6985,150,24.9,2,0,,closed
EDGE-030023,JCT-FDR-0045-004,FUSE-XFMR-014771,FDR-0045,SUB-011,lateral_underground,4/0 AL,C,0.109,575.8,0.3212,0.4187,0.3655,340,24.9,1,0,,closed
EDGE-030024,FUSE-XFMR-014771,XFMR-014771,FDR-0045,SUB-011,lateral_underground,4/0 AL,C,0.618,3262.8,0.2791,0.4676,0.3655,340,24.9,1,0,,closed
EDGE-030025,JCT-FDR-0045-004,JCT-FDR-0045-005,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.75,3960.0,0.3069,0.4545,0.3506,400,24.9,3,1,,closed
EDGE-030026,JCT-FDR-0045-005,FUSE-XFMR-014772,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.831,0.5289,0.6985,150,24.9,2,1,,closed
EDGE-030027,FUSE-XFMR-014772,XFMR-014772,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.888,0.4944,0.6985,150,24.9,2,1,,closed
EDGE-030028,JCT-FDR-0045-005,FUSE-XFMR-014773,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.002,11.1,0.9342,0.4748,0.6985,150,24.9,2,0,,closed
EDGE-030029,FUSE-XFMR-014773,XFMR-014773,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.012,62.8,0.8887,0.5163,0.6985,150,24.9,2,0,,closed
EDGE-030030,JCT-FDR-0045-005,FUSE-XFMR-014774,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.004,23.8,1.4968,0.5334,1.007,100,24.9,2,1,,closed
EDGE-030031,FUSE-XFMR-014774,XFMR-014774,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.025,134.6,1.4318,0.5556,1.007,100,24.9,2,1,,closed
EDGE-030032,JCT-FDR-0045-005,FUSE-XFMR-014775,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.006,30.1,1.4695,0.5082,1.007,100,24.9,1,1,,closed
EDGE-030033,FUSE-XFMR-014775,XFMR-014775,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.032,170.5,1.5994,0.517,1.007,100,24.9,1,1,,closed
EDGE-030034,JCT-FDR-0045-005,FUSE-XFMR-014776,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.009,45.9,0.9692,0.5215,0.6985,150,24.9,2,0,,closed
EDGE-030035,FUSE-XFMR-014776,XFMR-014776,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.049,260.3,0.8683,0.4996,0.6985,150,24.9,2,0,,closed
EDGE-030036,JCT-FDR-0045-005,FUSE-XFMR-014777,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.01,54.6,0.9708,0.5148,0.6985,150,24.9,3,1,,closed
EDGE-030037,FUSE-XFMR-014777,XFMR-014777,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.059,309.7,0.8497,0.5058,0.6985,150,24.9,3,1,,closed
EDGE-030038,JCT-FDR-0045-005,FUSE-XFMR-014778,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.013,68.9,0.3255,0.4418,0.3655,340,24.9,2,1,,closed
EDGE-030039,FUSE-XFMR-014778,XFMR-014778,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.074,390.5,0.3251,0.4214,0.3655,340,24.9,2,1,,closed
EDGE-030040,JCT-FDR-0045-005,FUSE-XFMR-014779,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.015,78.4,0.283,0.4178,0.3655,340,24.9,2,1,,closed
EDGE-030041,FUSE-XFMR-014779,XFMR-014779,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.084,444.3,0.2748,0.4067,0.3655,340,24.9,2,1,,closed
EDGE-030042,JCT-FDR-0045-005,FUSE-XFMR-014780,FDR-0045,SUB-011,lateral_underground,#4 CU,BC,0.017,91.1,1.6136,0.53,1.007,100,24.9,2,0,,closed
EDGE-030043,FUSE-XFMR-014780,XFMR-014780,FDR-0045,SUB-011,lateral_underground,#4 CU,BC,0.098,516.1,1.4151,0.5034,1.007,100,24.9,2,0,,closed
EDGE-030044,JCT-FDR-0045-005,FUSE-XFMR-014781,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.019,100.6,0.307,0.4372,0.3655,340,24.9,2,1,,closed
EDGE-030045,FUSE-XFMR-014781,XFMR-014781,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.108,570.0,0.2805,0.4384,0.3655,340,24.9,2,1,,closed
EDGE-030046,JCT-FDR-0045-005,FUSE-XFMR-014782,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.021,113.3,0.5747,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-030047,FUSE-XFMR-014782,XFMR-014782,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.122,641.8,0.6301,0.4758,0.5345,230,24.9,2,1,,closed
EDGE-030048,JCT-FDR-0045-005,FUSE-XFMR-014783,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.024,125.1,0.3117,0.421,0.3655,340,24.9,1,1,,closed
EDGE-030049,FUSE-XFMR-014783,XFMR-014783,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.134,709.1,0.2725,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-030050,JCT-FDR-0045-005,FUSE-XFMR-014784,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.025,133.8,0.8926,0.511,0.6985,150,24.9,1,1,,closed
EDGE-030051,FUSE-XFMR-014784,XFMR-014784,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.144,758.5,0.9126,0.5509,0.6985,150,24.9,1,1,,closed
EDGE-030052,JCT-FDR-0045-005,FUSE-XFMR-014785,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.027,143.4,0.5748,0.4563,0.5345,230,24.9,3,1,,closed
EDGE-030053,FUSE-XFMR-014785,XFMR-014785,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.154,812.3,0.584,0.4999,0.5345,230,24.9,3,1,,closed
EDGE-030054,JCT-FDR-0045-005,FUSE-XFMR-014786,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.03,156.0,0.6087,0.4703,0.5345,230,24.9,2,1,,closed
EDGE-030055,FUSE-XFMR-014786,XFMR-014786,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.167,884.1,0.6454,0.4606,0.5345,230,24.9,2,1,,closed
EDGE-030056,JCT-FDR-0045-005,FUSE-XFMR-014787,FDR-0045,SUB-011,lateral_underground,#2 ACSR,A,0.032,169.5,0.8511,0.5214,0.6985,150,24.9,1,0,,closed
EDGE-030057,FUSE-XFMR-014787,XFMR-014787,FDR-0045,SUB-011,lateral_underground,#2 ACSR,A,0.182,960.4,0.8726,0.5446,0.6985,150,24.9,1,0,,closed
EDGE-030058,JCT-FDR-0045-005,FUSE-XFMR-014788,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.034,177.4,0.3141,0.471,0.3655,340,24.9,2,1,,closed
EDGE-030059,FUSE-XFMR-014788,XFMR-014788,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.19,1005.3,0.3247,0.467,0.3655,340,24.9,2,1,,closed
EDGE-030060,JCT-FDR-0045-005,FUSE-XFMR-014789,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.036,190.1,0.2908,0.4071,0.3655,340,24.9,2,1,,closed
EDGE-030061,FUSE-XFMR-014789,XFMR-014789,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.204,1077.1,0.2951,0.4579,0.3655,340,24.9,2,1,,closed
EDGE-030062,JCT-FDR-0045-005,FUSE-XFMR-014790,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.038,202.8,1.4361,0.5145,1.007,100,24.9,3,0,,closed
EDGE-030063,FUSE-XFMR-014790,XFMR-014790,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.218,1148.9,1.634,0.4965,1.007,100,24.9,3,0,,closed
EDGE-030064,JCT-FDR-0045-005,FUSE-XFMR-014791,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.041,213.8,0.8156,0.5051,0.6985,150,24.9,2,1,,closed
EDGE-030065,FUSE-XFMR-014791,XFMR-014791,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.23,1211.8,0.821,0.4655,0.6985,150,24.9,2,1,,closed
EDGE-030066,JCT-FDR-0045-005,FUSE-XFMR-014792,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.043,225.7,0.5623,0.4734,0.5345,230,24.9,1,0,,closed
EDGE-030067,FUSE-XFMR-014792,XFMR-014792,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.242,1279.1,0.6167,0.4425,0.5345,230,24.9,1,0,,closed
EDGE-030068,JCT-FDR-0045-005,FUSE-XFMR-014793,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.045,237.6,0.2726,0.4448,0.3655,340,24.9,2,1,,closed
EDGE-030069,FUSE-XFMR-014793,XFMR-014793,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.255,1346.4,0.3125,0.4477,0.3655,340,24.9,2,1,,closed
EDGE-030070,JCT-FDR-0045-005,FUSE-XFMR-014794,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.047,248.7,0.6343,0.5038,0.5345,230,24.9,2,0,,closed
EDGE-030071,FUSE-XFMR-014794,XFMR-014794,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.267,1409.2,0.5595,0.4574,0.5345,230,24.9,2,0,,closed
EDGE-030072,JCT-FDR-0045-005,FUSE-XFMR-014795,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.049,260.6,0.965,0.4775,0.6985,150,24.9,1,1,,closed
EDGE-030073,FUSE-XFMR-014795,XFMR-014795,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.28,1476.6,0.978,0.4606,0.6985,150,24.9,1,1,,closed
EDGE-030074,JCT-FDR-0045-005,FUSE-XFMR-014796,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.051,270.1,0.3236,0.451,0.3655,340,24.9,1,1,,closed
EDGE-030075,FUSE-XFMR-014796,XFMR-014796,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.29,1530.4,0.2974,0.4078,0.3655,340,24.9,1,1,,closed
EDGE-030076,JCT-FDR-0045-005,FUSE-XFMR-014797,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.053,278.8,0.5842,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-030077,FUSE-XFMR-014797,XFMR-014797,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.299,1579.8,0.647,0.5067,0.5345,230,24.9,2,1,,closed
EDGE-030078,JCT-FDR-0045-005,FUSE-XFMR-014798,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.055,292.2,1.6165,0.5167,1.007,100,24.9,1,1,,closed
EDGE-030079,FUSE-XFMR-014798,XFMR-014798,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.314,1656.1,1.4217,0.4934,1.007,100,24.9,1,1,,closed
EDGE-030080,JCT-FDR-0045-005,FUSE-XFMR-014799,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.058,304.1,0.568,0.5156,0.5345,230,24.9,3,1,,closed
EDGE-030081,FUSE-XFMR-014799,XFMR-014799,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.326,1723.4,0.5847,0.5085,0.5345,230,24.9,3,1,,closed
EDGE-030082,JCT-FDR-0045-005,FUSE-XFMR-014800,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.06,315.2,0.2985,0.4379,0.3655,340,24.9,2,1,,closed
EDGE-030083,FUSE-XFMR-014800,XFMR-014800,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.338,1786.2,0.3245,0.474,0.3655,340,24.9,2,1,,closed
EDGE-030084,JCT-FDR-0045-005,FUSE-XFMR-014801,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.061,324.7,0.8055,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-030085,FUSE-XFMR-014801,XFMR-014801,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.348,1840.1,0.8256,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-030086,JCT-FDR-0045-005,FUSE-XFMR-014802,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.063,335.0,0.2984,0.4136,0.3655,340,24.9,2,1,,closed
EDGE-030087,FUSE-XFMR-014802,XFMR-014802,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.36,1898.4,0.3077,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-030088,JCT-FDR-0045-005,FUSE-XFMR-014803,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.066,350.9,0.842,0.5469,0.6985,150,24.9,3,1,,closed
EDGE-030089,FUSE-XFMR-014803,XFMR-014803,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.377,1988.2,0.9244,0.4649,0.6985,150,24.9,3,1,,closed
EDGE-030090,JCT-FDR-0045-005,FUSE-XFMR-014804,FDR-0045,SUB-011,lateral_underground,4/0 AL,ABC,0.069,361.9,0.2837,0.3936,0.3655,340,24.9,3,0,,closed
EDGE-030091,FUSE-XFMR-014804,XFMR-014804,FDR-0045,SUB-011,lateral_underground,4/0 AL,ABC,0.388,2051.0,0.2906,0.4616,0.3655,340,24.9,3,0,,closed
EDGE-030092,JCT-FDR-0045-005,FUSE-XFMR-014805,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.07,370.7,1.4723,0.5011,1.007,100,24.9,1,1,,closed
EDGE-030093,FUSE-XFMR-014805,XFMR-014805,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.398,2100.4,1.6466,0.5471,1.007,100,24.9,1,1,,closed
EDGE-030094,JCT-FDR-0045-005,FUSE-XFMR-014806,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.073,385.7,0.935,0.4965,0.6985,150,24.9,3,1,,closed
EDGE-030095,FUSE-XFMR-014806,XFMR-014806,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.414,2185.7,0.9239,0.4631,0.6985,150,24.9,3,1,,closed
EDGE-030096,JCT-FDR-0045-005,FUSE-XFMR-014807,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.075,394.4,0.858,0.5437,0.6985,150,24.9,2,1,,closed
EDGE-030097,FUSE-XFMR-014807,XFMR-014807,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.423,2235.0,0.8188,0.5464,0.6985,150,24.9,2,1,,closed
EDGE-030098,JCT-FDR-0045-005,FUSE-XFMR-014808,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.076,403.9,1.637,0.4837,1.007,100,24.9,2,1,,closed
EDGE-030099,FUSE-XFMR-014808,XFMR-014808,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.433,2288.9,1.6376,0.5088,1.007,100,24.9,2,1,,closed
EDGE-030100,JCT-FDR-0045-005,FUSE-XFMR-014809,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.079,415.0,0.8892,0.5369,0.6985,150,24.9,2,1,,closed
EDGE-030101,FUSE-XFMR-014809,XFMR-014809,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.445,2351.7,0.8122,0.4672,0.6985,150,24.9,2,1,,closed
EDGE-030102,JCT-FDR-0045-005,FUSE-XFMR-014810,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.081,430.1,1.5211,0.5319,1.007,100,24.9,3,0,,closed
EDGE-030103,FUSE-XFMR-014810,XFMR-014810,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.462,2437.0,1.6339,0.4913,1.007,100,24.9,3,0,,closed
EDGE-030104,JCT-FDR-0045-005,FUSE-XFMR-014811,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.083,436.4,0.948,0.5038,0.6985,150,24.9,3,1,,closed
EDGE-030105,FUSE-XFMR-014811,XFMR-014811,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.468,2472.9,0.8671,0.54,0.6985,150,24.9,3,1,,closed
EDGE-030106,JCT-FDR-0045-005,FUSE-XFMR-014812,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.086,453.0,0.5828,0.5027,0.5345,230,24.9,2,0,,closed
EDGE-030107,FUSE-XFMR-014812,XFMR-014812,FDR-0045,SUB-011,lateral_underground,1/0 AL,BC,0.486,2567.1,0.5676,0.4594,0.5345,230,24.9,2,0,,closed
EDGE-030108,JCT-FDR-0045-005,FUSE-XFMR-014813,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.087,461.7,0.5706,0.5029,0.5345,230,24.9,3,1,,closed
EDGE-030109,FUSE-XFMR-014813,XFMR-014813,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.496,2616.5,0.5888,0.4906,0.5345,230,24.9,3,1,,closed
EDGE-030110,JCT-FDR-0045-005,FUSE-XFMR-014814,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.09,472.8,0.8233,0.5066,0.6985,150,24.9,2,1,,closed
EDGE-030111,FUSE-XFMR-014814,XFMR-014814,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.507,2679.3,0.8502,0.4884,0.6985,150,24.9,2,1,,closed
EDGE-030112,JCT-FDR-0045-005,FUSE-XFMR-014815,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.092,486.3,0.6262,0.4418,0.5345,230,24.9,1,0,,closed
EDGE-030113,FUSE-XFMR-014815,XFMR-014815,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.522,2755.6,0.6302,0.5223,0.5345,230,24.9,1,0,,closed
EDGE-030114,JCT-FDR-0045-005,FUSE-XFMR-014816,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AC,0.094,496.6,0.9328,0.5007,0.6985,150,24.9,2,0,,closed
EDGE-030115,FUSE-XFMR-014816,XFMR-014816,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AC,0.533,2814.0,0.8771,0.4962,0.6985,150,24.9,2,0,,closed
EDGE-030116,JCT-FDR-0045-005,FUSE-XFMR-014817,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.096,509.3,0.8254,0.5519,0.6985,150,24.9,2,0,,closed
EDGE-030117,FUSE-XFMR-014817,XFMR-014817,FDR-0045,SUB-011,lateral_underground,#2 ACSR,BC,0.547,2885.8,0.8351,0.5356,0.6985,150,24.9,2,0,,closed
EDGE-030118,JCT-FDR-0045-005,FUSE-XFMR-014818,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.099,520.3,0.3261,0.4335,0.3655,340,24.9,1,1,,closed
EDGE-030119,FUSE-XFMR-014818,XFMR-014818,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.558,2948.6,0.3056,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-030120,JCT-FDR-0045-005,FUSE-XFMR-014819,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.101,530.6,0.5385,0.5227,0.5345,230,24.9,1,1,,closed
EDGE-030121,FUSE-XFMR-014819,XFMR-014819,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.57,3007.0,0.6059,0.4613,0.5345,230,24.9,1,1,,closed
EDGE-030122,JCT-FDR-0045-005,FUSE-XFMR-014820,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.102,539.4,1.4381,0.4868,1.007,100,24.9,1,1,,closed
EDGE-030123,FUSE-XFMR-014820,XFMR-014820,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.579,3056.3,1.4489,0.51,1.007,100,24.9,1,1,,closed
EDGE-030124,JCT-FDR-0045-005,FUSE-XFMR-014821,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.104,551.2,0.9056,0.4997,0.6985,150,24.9,3,0,,closed
EDGE-030125,FUSE-XFMR-014821,XFMR-014821,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.592,3123.6,0.9754,0.5184,0.6985,150,24.9,3,0,,closed
EDGE-030126,JCT-FDR-0045-005,FUSE-XFMR-014822,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.107,566.3,1.5413,0.4825,1.007,100,24.9,2,0,,closed
EDGE-030127,FUSE-XFMR-014822,XFMR-014822,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.608,3208.9,1.5767,0.5016,1.007,100,24.9,2,0,,closed
EDGE-030128,JCT-FDR-0045-005,FUSE-XFMR-014823,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.109,576.6,1.5452,0.5317,1.007,100,24.9,2,1,,closed
EDGE-030129,FUSE-XFMR-014823,XFMR-014823,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.619,3267.3,1.3771,0.4981,1.007,100,24.9,2,1,,closed
EDGE-030130,JCT-FDR-0045-005,JCT-FDR-0045-006,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.74,3907.2,0.2841,0.4318,0.4111,400,24.9,3,1,,closed
EDGE-030131,JCT-FDR-0045-006,FUSE-XFMR-014824,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.001,4.8,0.9234,0.4554,0.6985,150,24.9,2,1,,closed
EDGE-030132,FUSE-XFMR-014824,XFMR-014824,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.005,26.9,0.8877,0.54,0.6985,150,24.9,2,1,,closed
EDGE-030133,JCT-FDR-0045-006,FUSE-XFMR-014825,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.003,15.8,0.605,0.4367,0.5345,230,24.9,2,1,,closed
EDGE-030134,FUSE-XFMR-014825,XFMR-014825,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.017,89.8,0.5999,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-030135,JCT-FDR-0045-006,FUSE-XFMR-014826,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.005,24.6,0.978,0.476,0.6985,150,24.9,1,1,,closed
EDGE-030136,FUSE-XFMR-014826,XFMR-014826,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,A,0.026,139.1,0.8801,0.5408,0.6985,150,24.9,1,1,,closed
EDGE-030137,JCT-FDR-0045-006,FUSE-XFMR-014827,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.007,38.8,1.5876,0.4906,1.007,100,24.9,1,1,,closed
EDGE-030138,FUSE-XFMR-014827,XFMR-014827,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.042,219.9,1.5887,0.4939,1.007,100,24.9,1,1,,closed
EDGE-030139,JCT-FDR-0045-006,FUSE-XFMR-014828,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.009,48.3,0.2711,0.4074,0.3655,340,24.9,2,0,,closed
EDGE-030140,FUSE-XFMR-014828,XFMR-014828,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.052,273.8,0.2911,0.3995,0.3655,340,24.9,2,0,,closed
EDGE-030141,JCT-FDR-0045-006,FUSE-XFMR-014829,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.012,61.0,0.5403,0.4451,0.5345,230,24.9,1,0,,closed
EDGE-030142,FUSE-XFMR-014829,XFMR-014829,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.065,345.6,0.5535,0.5092,0.5345,230,24.9,1,0,,closed
EDGE-030143,JCT-FDR-0045-006,FUSE-XFMR-014830,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.013,68.9,0.3147,0.4012,0.3655,340,24.9,1,1,,closed
EDGE-030144,FUSE-XFMR-014830,XFMR-014830,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.074,390.5,0.3256,0.4332,0.3655,340,24.9,1,1,,closed
EDGE-030145,JCT-FDR-0045-006,FUSE-XFMR-014831,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.016,82.4,1.6017,0.5121,1.007,100,24.9,1,1,,closed
EDGE-030146,FUSE-XFMR-014831,XFMR-014831,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.088,466.8,1.3797,0.5288,1.007,100,24.9,1,1,,closed
EDGE-030147,JCT-FDR-0045-006,FUSE-XFMR-014832,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.018,95.0,0.3093,0.4075,0.3655,340,24.9,2,1,,closed
EDGE-030148,FUSE-XFMR-014832,XFMR-014832,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.102,538.6,0.2965,0.4435,0.3655,340,24.9,2,1,,closed
EDGE-030149,JCT-FDR-0045-006,FUSE-XFMR-014833,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.02,104.5,0.3186,0.4112,0.3655,340,24.9,2,1,,closed
EDGE-030150,FUSE-XFMR-014833,XFMR-014833,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.112,592.4,0.2715,0.428,0.3655,340,24.9,2,1,,closed
EDGE-030151,JCT-FDR-0045-006,FUSE-XFMR-014834,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.022,115.6,0.8455,0.5507,0.6985,150,24.9,2,1,,closed
EDGE-030152,FUSE-XFMR-014834,XFMR-014834,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.124,655.2,0.8819,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-030153,JCT-FDR-0045-006,FUSE-XFMR-014835,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.024,126.7,1.5376,0.4678,1.007,100,24.9,2,1,,closed
EDGE-030154,FUSE-XFMR-014835,XFMR-014835,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.136,718.1,1.5649,0.4667,1.007,100,24.9,2,1,,closed
EDGE-030155,JCT-FDR-0045-006,FUSE-XFMR-014836,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.026,137.0,0.8279,0.5053,0.6985,150,24.9,1,1,,closed
EDGE-030156,FUSE-XFMR-014836,XFMR-014836,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.147,776.4,0.9272,0.5,0.6985,150,24.9,1,1,,closed
EDGE-030157,JCT-FDR-0045-006,FUSE-XFMR-014837,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.028,150.5,0.9461,0.4685,0.6985,150,24.9,1,1,,closed
EDGE-030158,FUSE-XFMR-014837,XFMR-014837,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.162,852.7,0.8216,0.4943,0.6985,150,24.9,1,1,,closed
EDGE-030159,JCT-FDR-0045-006,FUSE-XFMR-014838,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.03,159.2,0.5663,0.4852,0.5345,230,24.9,2,1,,closed
EDGE-030160,FUSE-XFMR-014838,XFMR-014838,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.171,902.1,0.6234,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-030161,JCT-FDR-0045-006,FUSE-XFMR-014839,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.033,171.9,1.3653,0.5241,1.007,100,24.9,2,1,,closed
EDGE-030162,FUSE-XFMR-014839,XFMR-014839,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.184,973.9,1.641,0.5267,1.007,100,24.9,2,1,,closed
EDGE-030163,JCT-FDR-0045-006,FUSE-XFMR-014840,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.035,186.1,0.2895,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-030164,FUSE-XFMR-014840,XFMR-014840,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.2,1054.7,0.2859,0.4711,0.3655,340,24.9,2,1,,closed
EDGE-030165,JCT-FDR-0045-006,FUSE-XFMR-014841,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.037,197.2,0.6428,0.4779,0.5345,230,24.9,2,1,,closed
EDGE-030166,FUSE-XFMR-014841,XFMR-014841,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.212,1117.5,0.6031,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-030167,JCT-FDR-0045-006,FUSE-XFMR-014842,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.039,203.5,0.8427,0.4921,0.6985,150,24.9,2,1,,closed
EDGE-030168,FUSE-XFMR-014842,XFMR-014842,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.218,1153.4,0.9422,0.4572,0.6985,150,24.9,2,1,,closed
EDGE-030169,JCT-FDR-0045-006,FUSE-XFMR-014843,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.041,217.8,1.5815,0.4921,1.007,100,24.9,2,1,,closed
EDGE-030170,FUSE-XFMR-014843,XFMR-014843,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.234,1234.2,1.4575,0.5442,1.007,100,24.9,2,1,,closed
EDGE-030171,JCT-FDR-0045-006,FUSE-XFMR-014844,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.043,226.5,0.8541,0.453,0.6985,150,24.9,3,1,,closed
EDGE-030172,FUSE-XFMR-014844,XFMR-014844,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.243,1283.6,0.9378,0.4624,0.6985,150,24.9,3,1,,closed
EDGE-030173,JCT-FDR-0045-006,FUSE-XFMR-014845,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.045,238.4,0.6402,0.4649,0.5345,230,24.9,1,1,,closed
EDGE-030174,FUSE-XFMR-014845,XFMR-014845,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.256,1350.9,0.5376,0.4514,0.5345,230,24.9,1,1,,closed
EDGE-030175,JCT-FDR-0045-006,FUSE-XFMR-014846,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.047,248.7,0.3198,0.459,0.3655,340,24.9,3,1,,closed
EDGE-030176,FUSE-XFMR-014846,XFMR-014846,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.267,1409.2,0.3053,0.412,0.3655,340,24.9,3,1,,closed
EDGE-030177,JCT-FDR-0045-006,FUSE-XFMR-014847,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.049,259.8,0.3114,0.4108,0.3655,340,24.9,2,1,,closed
EDGE-030178,FUSE-XFMR-014847,XFMR-014847,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.279,1472.1,0.3192,0.4444,0.3655,340,24.9,2,1,,closed
EDGE-030179,JCT-FDR-0045-006,FUSE-XFMR-014848,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.052,273.2,0.3136,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-030180,FUSE-XFMR-014848,XFMR-014848,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.293,1548.4,0.2752,0.3974,0.3655,340,24.9,2,1,,closed
EDGE-030181,JCT-FDR-0045-006,FUSE-XFMR-014849,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.054,284.3,0.8812,0.5031,0.6985,150,24.9,2,1,,closed
EDGE-030182,FUSE-XFMR-014849,XFMR-014849,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.305,1611.2,0.8471,0.5303,0.6985,150,24.9,2,1,,closed
EDGE-030183,JCT-FDR-0045-006,FUSE-XFMR-014850,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.056,297.0,0.3042,0.4619,0.3655,340,24.9,1,0,,closed
EDGE-030184,FUSE-XFMR-014850,XFMR-014850,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.319,1683.0,0.291,0.426,0.3655,340,24.9,1,0,,closed
EDGE-030185,JCT-FDR-0045-006,FUSE-XFMR-014851,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.059,309.7,0.5557,0.5178,0.5345,230,24.9,1,1,,closed
EDGE-030186,FUSE-XFMR-014851,XFMR-014851,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.332,1754.8,0.6282,0.4375,0.5345,230,24.9,1,1,,closed
EDGE-030187,JCT-FDR-0045-006,FUSE-XFMR-014852,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.06,318.4,0.5911,0.464,0.5345,230,24.9,3,1,,closed
EDGE-030188,FUSE-XFMR-014852,XFMR-014852,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.342,1804.2,0.5647,0.5188,0.5345,230,24.9,3,1,,closed
EDGE-030189,JCT-FDR-0045-006,FUSE-XFMR-014853,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.062,327.9,1.5549,0.5036,1.007,100,24.9,2,1,,closed
EDGE-030190,FUSE-XFMR-014853,XFMR-014853,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.352,1858.0,1.6427,0.5518,1.007,100,24.9,2,1,,closed
EDGE-030191,JCT-FDR-0045-006,FUSE-XFMR-014854,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.065,342.1,1.5229,0.4783,1.007,100,24.9,3,1,,closed
EDGE-030192,FUSE-XFMR-014854,XFMR-014854,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.367,1938.8,1.4713,0.502,1.007,100,24.9,3,1,,closed
