edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-030193,JCT-FDR-0045-006,FUSE-XFMR-014855,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.067,351.6,0.3039,0.4387,0.3655,340,24.9,2,1,,closed
EDGE-030194,FUSE-XFMR-014855,XFMR-014855,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.377,1992.7,0.3144,0.3968,0.3655,340,24.9,2,1,,closed
EDGE-030195,JCT-FDR-0045-006,FUSE-XFMR-014856,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.069,363.5,1.4061,0.5314,1.007,100,24.9,2,0,,closed
EDGE-030196,FUSE-XFMR-014856,XFMR-014856,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.39,2060.0,1.5495,0.5215,1.007,100,24.9,2,0,,closed
EDGE-030197,JCT-FDR-0045-006,FUSE-XFMR-014857,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.071,373.8,0.3249,0.4594,0.3655,340,24.9,2,1,,closed
EDGE-030198,FUSE-XFMR-014857,XFMR-014857,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.401,2118.3,0.2846,0.4133,0.3655,340,24.9,2,1,,closed
EDGE-030199,JCT-FDR-0045-006,FUSE-XFMR-014858,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.073,388.1,0.9395,0.4569,0.6985,150,24.9,2,1,,closed
EDGE-030200,FUSE-XFMR-014858,XFMR-014858,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.416,2199.1,0.86,0.483,0.6985,150,24.9,2,1,,closed
EDGE-030201,JCT-FDR-0045-006,FUSE-XFMR-014859,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.075,398.4,1.5617,0.5369,1.007,100,24.9,2,1,,closed
EDGE-030202,FUSE-XFMR-014859,XFMR-014859,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.428,2257.5,1.4357,0.5469,1.007,100,24.9,2,1,,closed
EDGE-030203,JCT-FDR-0045-006,FUSE-XFMR-014860,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.077,407.1,0.2973,0.4544,0.3655,340,24.9,2,0,,closed
EDGE-030204,FUSE-XFMR-014860,XFMR-014860,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.437,2306.8,0.2675,0.4135,0.3655,340,24.9,2,0,,closed
EDGE-030205,JCT-FDR-0045-006,FUSE-XFMR-014861,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.08,423.7,0.2792,0.4683,0.3655,340,24.9,2,0,,closed
EDGE-030206,FUSE-XFMR-014861,XFMR-014861,FDR-0045,SUB-011,lateral_underground,4/0 AL,AB,0.455,2401.1,0.2714,0.4573,0.3655,340,24.9,2,0,,closed
EDGE-030207,JCT-FDR-0045-006,FUSE-XFMR-014862,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.082,434.0,0.5665,0.5146,0.5345,230,24.9,1,0,,closed
EDGE-030208,FUSE-XFMR-014862,XFMR-014862,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.466,2459.4,0.6318,0.445,0.5345,230,24.9,1,0,,closed
EDGE-030209,JCT-FDR-0045-006,FUSE-XFMR-014863,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.084,445.1,0.8368,0.5039,0.6985,150,24.9,1,1,,closed
EDGE-030210,FUSE-XFMR-014863,XFMR-014863,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.478,2522.3,0.8545,0.4726,0.6985,150,24.9,1,1,,closed
EDGE-030211,JCT-FDR-0045-006,FUSE-XFMR-014864,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.086,455.4,0.9266,0.4612,0.6985,150,24.9,1,1,,closed
EDGE-030212,FUSE-XFMR-014864,XFMR-014864,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.489,2580.6,0.8672,0.4557,0.6985,150,24.9,1,1,,closed
EDGE-030213,JCT-FDR-0045-006,FUSE-XFMR-014865,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.088,464.9,0.616,0.4832,0.5345,230,24.9,1,1,,closed
EDGE-030214,FUSE-XFMR-014865,XFMR-014865,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.499,2634.5,0.5631,0.4423,0.5345,230,24.9,1,1,,closed
EDGE-030215,JCT-FDR-0045-006,FUSE-XFMR-014866,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.091,478.4,1.369,0.5037,1.007,100,24.9,1,1,,closed
EDGE-030216,FUSE-XFMR-014866,XFMR-014866,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.513,2710.8,1.5516,0.558,1.007,100,24.9,1,1,,closed
EDGE-030217,JCT-FDR-0045-006,FUSE-XFMR-014867,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.093,489.5,0.3248,0.4209,0.3655,340,24.9,2,1,,closed
EDGE-030218,FUSE-XFMR-014867,XFMR-014867,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.525,2773.6,0.3256,0.4198,0.3655,340,24.9,2,1,,closed
EDGE-030219,JCT-FDR-0045-006,FUSE-XFMR-014868,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.095,501.3,0.8082,0.5422,0.6985,150,24.9,2,0,,closed
EDGE-030220,FUSE-XFMR-014868,XFMR-014868,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.538,2840.9,0.966,0.4921,0.6985,150,24.9,2,0,,closed
EDGE-030221,JCT-FDR-0045-006,FUSE-XFMR-014869,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.097,513.2,0.8243,0.5174,0.6985,150,24.9,2,1,,closed
EDGE-030222,FUSE-XFMR-014869,XFMR-014869,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.551,2908.2,0.8178,0.5436,0.6985,150,24.9,2,1,,closed
EDGE-030223,JCT-FDR-0045-006,FUSE-XFMR-014870,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.099,521.1,1.5869,0.4824,1.007,100,24.9,2,0,,closed
EDGE-030224,FUSE-XFMR-014870,XFMR-014870,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.559,2953.1,1.4294,0.5607,1.007,100,24.9,2,0,,closed
EDGE-030225,JCT-FDR-0045-006,FUSE-XFMR-014871,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.101,533.0,1.5252,0.4661,1.007,100,24.9,2,1,,closed
EDGE-030226,FUSE-XFMR-014871,XFMR-014871,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.572,3020.4,1.5878,0.497,1.007,100,24.9,2,1,,closed
EDGE-030227,JCT-FDR-0045-006,FUSE-XFMR-014872,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.103,542.5,0.2712,0.4213,0.3655,340,24.9,3,1,,closed
EDGE-030228,FUSE-XFMR-014872,XFMR-014872,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.582,3074.3,0.3207,0.4476,0.3655,340,24.9,3,1,,closed
EDGE-030229,JCT-FDR-0045-006,FUSE-XFMR-014873,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.106,557.6,1.5392,0.5274,1.007,100,24.9,2,1,,closed
EDGE-030230,FUSE-XFMR-014873,XFMR-014873,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.598,3159.6,1.6052,0.5526,1.007,100,24.9,2,1,,closed
EDGE-030231,JCT-FDR-0045-006,FUSE-XFMR-014874,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.107,567.1,0.5761,0.4781,0.5345,230,24.9,1,0,,closed
EDGE-030232,FUSE-XFMR-014874,XFMR-014874,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.609,3213.4,0.5948,0.4471,0.5345,230,24.9,1,0,,closed
EDGE-030233,JCT-FDR-0045-006,FUSE-XFMR-014875,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.109,576.6,0.8625,0.4722,0.6985,150,24.9,2,1,,closed
EDGE-030234,FUSE-XFMR-014875,XFMR-014875,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.619,3267.3,0.9379,0.4608,0.6985,150,24.9,2,1,,closed
EDGE-030235,JCT-FDR-0045-006,JCT-FDR-0045-007,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.74,3907.2,0.3334,0.4812,0.4111,400,24.9,3,1,,closed
EDGE-030236,JCT-FDR-0045-007,FUSE-XFMR-014876,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AC,0.001,5.5,0.8953,0.4796,0.6985,150,24.9,2,0,,closed
EDGE-030237,FUSE-XFMR-014876,XFMR-014876,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AC,0.006,31.4,0.8417,0.5475,0.6985,150,24.9,2,0,,closed
EDGE-030238,JCT-FDR-0045-007,FUSE-XFMR-014877,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.002,12.7,0.6476,0.4797,0.5345,230,24.9,3,1,,closed
EDGE-030239,FUSE-XFMR-014877,XFMR-014877,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.014,71.8,0.5815,0.5001,0.5345,230,24.9,3,1,,closed
EDGE-030240,JCT-FDR-0045-007,FUSE-XFMR-014878,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.004,20.6,1.3868,0.515,1.007,100,24.9,2,0,,closed
EDGE-030241,FUSE-XFMR-014878,XFMR-014878,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.022,116.7,1.374,0.4992,1.007,100,24.9,2,0,,closed
EDGE-030242,JCT-FDR-0045-007,FUSE-XFMR-014879,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.007,35.6,1.4847,0.4831,1.007,100,24.9,1,1,,closed
EDGE-030243,FUSE-XFMR-014879,XFMR-014879,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.038,202.0,1.3901,0.4737,1.007,100,24.9,1,1,,closed
EDGE-030244,JCT-FDR-0045-007,FUSE-XFMR-014880,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.009,46.7,0.6294,0.4591,0.5345,230,24.9,1,0,,closed
EDGE-030245,FUSE-XFMR-014880,XFMR-014880,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.05,264.8,0.6332,0.4424,0.5345,230,24.9,1,0,,closed
EDGE-030246,JCT-FDR-0045-007,FUSE-XFMR-014881,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.011,57.8,0.5941,0.4793,0.5345,230,24.9,1,1,,closed
EDGE-030247,FUSE-XFMR-014881,XFMR-014881,FDR-0045,SUB-011,lateral_overhead,1/0 AL,A,0.062,327.6,0.546,0.452,0.5345,230,24.9,1,1,,closed
EDGE-030248,JCT-FDR-0045-007,FUSE-XFMR-014882,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.013,66.5,0.2732,0.4255,0.3655,340,24.9,1,1,,closed
EDGE-030249,FUSE-XFMR-014882,XFMR-014882,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.071,377.0,0.3033,0.4045,0.3655,340,24.9,1,1,,closed
EDGE-030250,JCT-FDR-0045-007,FUSE-XFMR-014883,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.015,77.6,0.9363,0.5444,0.6985,150,24.9,3,1,,closed
EDGE-030251,FUSE-XFMR-014883,XFMR-014883,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.083,439.8,0.8567,0.4999,0.6985,150,24.9,3,1,,closed
EDGE-030252,JCT-FDR-0045-007,FUSE-XFMR-014884,FDR-0045,SUB-011,lateral_underground,4/0 AL,C,0.017,90.3,0.2924,0.4693,0.3655,340,24.9,1,0,,closed
EDGE-030253,FUSE-XFMR-014884,XFMR-014884,FDR-0045,SUB-011,lateral_underground,4/0 AL,C,0.097,511.6,0.2679,0.4455,0.3655,340,24.9,1,0,,closed
EDGE-030254,JCT-FDR-0045-007,FUSE-XFMR-014885,FDR-0045,SUB-011,lateral_underground,4/0 AL,ABC,0.019,101.4,0.2853,0.4042,0.3655,340,24.9,3,0,,closed
EDGE-030255,FUSE-XFMR-014885,XFMR-014885,FDR-0045,SUB-011,lateral_underground,4/0 AL,ABC,0.109,574.5,0.3194,0.4438,0.3655,340,24.9,3,0,,closed
EDGE-030256,JCT-FDR-0045-007,FUSE-XFMR-014886,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.021,112.5,0.5343,0.4886,0.5345,230,24.9,2,1,,closed
EDGE-030257,FUSE-XFMR-014886,XFMR-014886,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.121,637.3,0.605,0.483,0.5345,230,24.9,2,1,,closed
EDGE-030258,JCT-FDR-0045-007,FUSE-XFMR-014887,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.024,124.3,1.5059,0.5598,1.007,100,24.9,3,1,,closed
EDGE-030259,FUSE-XFMR-014887,XFMR-014887,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.133,704.6,1.4341,0.4905,1.007,100,24.9,3,1,,closed
EDGE-030260,JCT-FDR-0045-007,FUSE-XFMR-014888,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.025,132.3,0.3125,0.4764,0.3655,340,24.9,1,1,,closed
EDGE-030261,FUSE-XFMR-014888,XFMR-014888,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.142,749.5,0.3006,0.4074,0.3655,340,24.9,1,1,,closed
EDGE-030262,JCT-FDR-0045-007,FUSE-XFMR-014889,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.027,144.9,0.6158,0.4404,0.5345,230,24.9,1,1,,closed
EDGE-030263,FUSE-XFMR-014889,XFMR-014889,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.156,821.3,0.5825,0.4782,0.5345,230,24.9,1,1,,closed
EDGE-030264,JCT-FDR-0045-007,FUSE-XFMR-014890,FDR-0045,SUB-011,lateral_underground,#2 ACSR,B,0.03,160.0,0.9168,0.5392,0.6985,150,24.9,1,0,,closed
EDGE-030265,FUSE-XFMR-014890,XFMR-014890,FDR-0045,SUB-011,lateral_underground,#2 ACSR,B,0.172,906.6,0.8917,0.4521,0.6985,150,24.9,1,0,,closed
EDGE-030266,JCT-FDR-0045-007,FUSE-XFMR-014891,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.032,168.7,1.3818,0.5508,1.007,100,24.9,2,1,,closed
EDGE-030267,FUSE-XFMR-014891,XFMR-014891,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.181,955.9,1.5542,0.5238,1.007,100,24.9,2,1,,closed
EDGE-030268,JCT-FDR-0045-007,FUSE-XFMR-014892,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.035,183.0,0.5406,0.5184,0.5345,230,24.9,1,1,,closed
EDGE-030269,FUSE-XFMR-014892,XFMR-014892,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.196,1036.7,0.5988,0.4503,0.5345,230,24.9,1,1,,closed
EDGE-030270,JCT-FDR-0045-007,FUSE-XFMR-014893,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.037,193.2,0.3128,0.3969,0.3655,340,24.9,2,1,,closed
EDGE-030271,FUSE-XFMR-014893,XFMR-014893,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.207,1095.1,0.3232,0.4491,0.3655,340,24.9,2,1,,closed
EDGE-030272,JCT-FDR-0045-007,FUSE-XFMR-014894,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.039,203.5,1.5128,0.5136,1.007,100,24.9,2,1,,closed
EDGE-030273,FUSE-XFMR-014894,XFMR-014894,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.218,1153.4,1.5638,0.4601,1.007,100,24.9,2,1,,closed
EDGE-030274,JCT-FDR-0045-007,FUSE-XFMR-014895,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.04,213.0,0.9739,0.4881,0.6985,150,24.9,2,1,,closed
EDGE-030275,FUSE-XFMR-014895,XFMR-014895,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.229,1207.3,0.8584,0.4976,0.6985,150,24.9,2,1,,closed
EDGE-030276,JCT-FDR-0045-007,FUSE-XFMR-014896,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.043,228.1,1.6135,0.5332,1.007,100,24.9,2,0,,closed
EDGE-030277,FUSE-XFMR-014896,XFMR-014896,FDR-0045,SUB-011,lateral_underground,#4 CU,AC,0.245,1292.5,1.4841,0.5036,1.007,100,24.9,2,0,,closed
EDGE-030278,JCT-FDR-0045-007,FUSE-XFMR-014897,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.045,235.2,0.5604,0.4827,0.5345,230,24.9,1,0,,closed
EDGE-030279,FUSE-XFMR-014897,XFMR-014897,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.252,1332.9,0.5727,0.5227,0.5345,230,24.9,1,0,,closed
EDGE-030280,JCT-FDR-0045-007,FUSE-XFMR-014898,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.047,247.9,1.3627,0.5589,1.007,100,24.9,3,0,,closed
EDGE-030281,FUSE-XFMR-014898,XFMR-014898,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.266,1404.7,1.6248,0.5372,1.007,100,24.9,3,0,,closed
EDGE-030282,JCT-FDR-0045-007,FUSE-XFMR-014899,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.049,259.8,0.9599,0.4958,0.6985,150,24.9,3,1,,closed
EDGE-030283,FUSE-XFMR-014899,XFMR-014899,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.279,1472.1,0.951,0.4557,0.6985,150,24.9,3,1,,closed
EDGE-030284,JCT-FDR-0045-007,FUSE-XFMR-014900,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.052,272.4,0.2697,0.4288,0.3655,340,24.9,1,1,,closed
EDGE-030285,FUSE-XFMR-014900,XFMR-014900,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.292,1543.9,0.322,0.4117,0.3655,340,24.9,1,1,,closed
EDGE-030286,JCT-FDR-0045-007,FUSE-XFMR-014901,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.053,282.0,0.976,0.4899,0.6985,150,24.9,1,1,,closed
EDGE-030287,FUSE-XFMR-014901,XFMR-014901,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.303,1597.7,0.9312,0.4888,0.6985,150,24.9,1,1,,closed
EDGE-030288,JCT-FDR-0045-007,FUSE-XFMR-014902,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.055,291.5,0.2895,0.4323,0.3655,340,24.9,2,1,,closed
EDGE-030289,FUSE-XFMR-014902,XFMR-014902,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.313,1651.6,0.2863,0.4269,0.3655,340,24.9,2,1,,closed
EDGE-030290,JCT-FDR-0045-007,FUSE-XFMR-014903,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.058,304.9,0.8661,0.4961,0.6985,150,24.9,3,1,,closed
EDGE-030291,FUSE-XFMR-014903,XFMR-014903,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,ABC,0.327,1727.9,0.8186,0.4926,0.6985,150,24.9,3,1,,closed
EDGE-030292,JCT-FDR-0045-007,FUSE-XFMR-014904,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.059,313.6,0.3152,0.4768,0.3655,340,24.9,3,1,,closed
EDGE-030293,FUSE-XFMR-014904,XFMR-014904,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.337,1777.2,0.2732,0.4681,0.3655,340,24.9,3,1,,closed
EDGE-030294,JCT-FDR-0045-007,FUSE-XFMR-014905,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.062,327.1,1.6307,0.4717,1.007,100,24.9,2,1,,closed
EDGE-030295,FUSE-XFMR-014905,XFMR-014905,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.351,1853.5,1.3921,0.5357,1.007,100,24.9,2,1,,closed
EDGE-030296,JCT-FDR-0045-007,FUSE-XFMR-014906,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.065,340.6,0.5666,0.4918,0.5345,230,24.9,1,1,,closed
EDGE-030297,FUSE-XFMR-014906,XFMR-014906,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.365,1929.8,0.5389,0.4338,0.5345,230,24.9,1,1,,closed
EDGE-030298,JCT-FDR-0045-007,FUSE-XFMR-014907,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.066,348.5,0.8225,0.4706,0.6985,150,24.9,2,1,,closed
EDGE-030299,FUSE-XFMR-014907,XFMR-014907,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.374,1974.7,0.8688,0.532,0.6985,150,24.9,2,1,,closed
EDGE-030300,JCT-FDR-0045-007,FUSE-XFMR-014908,FDR-0045,SUB-011,lateral_underground,#2 ACSR,C,0.068,359.6,0.874,0.4987,0.6985,150,24.9,1,0,,closed
EDGE-030301,FUSE-XFMR-014908,XFMR-014908,FDR-0045,SUB-011,lateral_underground,#2 ACSR,C,0.386,2037.6,0.9001,0.5316,0.6985,150,24.9,1,0,,closed
EDGE-030302,JCT-FDR-0045-007,FUSE-XFMR-014909,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.07,372.2,0.5514,0.4445,0.5345,230,24.9,1,0,,closed
EDGE-030303,FUSE-XFMR-014909,XFMR-014909,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.399,2109.4,0.6361,0.5223,0.5345,230,24.9,1,0,,closed
EDGE-030304,JCT-FDR-0045-007,FUSE-XFMR-014910,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.073,384.9,0.2893,0.4433,0.3655,340,24.9,2,1,,closed
EDGE-030305,FUSE-XFMR-014910,XFMR-014910,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.413,2181.2,0.3197,0.4583,0.3655,340,24.9,2,1,,closed
EDGE-030306,JCT-FDR-0045-007,FUSE-XFMR-014911,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.075,396.0,1.3894,0.5532,1.007,100,24.9,1,1,,closed
EDGE-030307,FUSE-XFMR-014911,XFMR-014911,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.425,2244.0,1.619,0.4946,1.007,100,24.9,1,1,,closed
EDGE-030308,JCT-FDR-0045-007,FUSE-XFMR-014912,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.077,404.7,0.9484,0.4561,0.6985,150,24.9,3,0,,closed
EDGE-030309,FUSE-XFMR-014912,XFMR-014912,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.434,2293.4,0.8663,0.4922,0.6985,150,24.9,3,0,,closed
EDGE-030310,JCT-FDR-0045-007,FUSE-XFMR-014913,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.079,415.0,0.9061,0.4922,0.6985,150,24.9,2,1,,closed
EDGE-030311,FUSE-XFMR-014913,XFMR-014913,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.445,2351.7,0.9715,0.5049,0.6985,150,24.9,2,1,,closed
EDGE-030312,JCT-FDR-0045-007,FUSE-XFMR-014914,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.081,430.1,0.291,0.4581,0.3655,340,24.9,3,1,,closed
EDGE-030313,FUSE-XFMR-014914,XFMR-014914,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.462,2437.0,0.3213,0.4078,0.3655,340,24.9,3,1,,closed
EDGE-030314,JCT-FDR-0045-007,FUSE-XFMR-014915,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.084,441.9,1.6296,0.4768,1.007,100,24.9,3,1,,closed
EDGE-030315,FUSE-XFMR-014915,XFMR-014915,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.474,2504.3,1.4231,0.5144,1.007,100,24.9,3,1,,closed
EDGE-030316,JCT-FDR-0045-007,FUSE-XFMR-014916,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.085,449.9,1.5086,0.5351,1.007,100,24.9,2,1,,closed
EDGE-030317,FUSE-XFMR-014916,XFMR-014916,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.483,2549.2,1.5473,0.5539,1.007,100,24.9,2,1,,closed
EDGE-030318,JCT-FDR-0045-007,FUSE-XFMR-014917,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.088,462.5,0.5721,0.4554,0.5345,230,24.9,2,0,,closed
EDGE-030319,FUSE-XFMR-014917,XFMR-014917,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.496,2621.0,0.6455,0.4391,0.5345,230,24.9,2,0,,closed
EDGE-030320,JCT-FDR-0045-007,FUSE-XFMR-014918,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.09,476.8,1.5214,0.4879,1.007,100,24.9,2,1,,closed
EDGE-030321,FUSE-XFMR-014918,XFMR-014918,FDR-0045,SUB-011,lateral_overhead,#4 CU,AB,0.512,2701.8,1.6348,0.524,1.007,100,24.9,2,1,,closed
EDGE-030322,JCT-FDR-0045-007,FUSE-XFMR-014919,FDR-0045,SUB-011,lateral_underground,4/0 AL,BC,0.092,485.5,0.288,0.4661,0.3655,340,24.9,2,0,,closed
EDGE-030323,FUSE-XFMR-014919,XFMR-014919,FDR-0045,SUB-011,lateral_underground,4/0 AL,BC,0.521,2751.1,0.2757,0.4008,0.3655,340,24.9,2,0,,closed
EDGE-030324,JCT-FDR-0045-007,FUSE-XFMR-014920,FDR-0045,SUB-011,lateral_underground,#2 ACSR,B,0.094,496.6,0.9544,0.5107,0.6985,150,24.9,1,0,,closed
EDGE-030325,FUSE-XFMR-014920,XFMR-014920,FDR-0045,SUB-011,lateral_underground,#2 ACSR,B,0.533,2814.0,0.9411,0.5096,0.6985,150,24.9,1,0,,closed
EDGE-030326,JCT-FDR-0045-007,FUSE-XFMR-014921,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.096,506.9,0.6158,0.4415,0.5345,230,24.9,1,0,,closed
EDGE-030327,FUSE-XFMR-014921,XFMR-014921,FDR-0045,SUB-011,lateral_underground,1/0 AL,B,0.544,2872.3,0.5485,0.4493,0.5345,230,24.9,1,0,,closed
EDGE-030328,JCT-FDR-0045-007,FUSE-XFMR-014922,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.098,519.6,1.4002,0.4884,1.007,100,24.9,3,1,,closed
EDGE-030329,FUSE-XFMR-014922,XFMR-014922,FDR-0045,SUB-011,lateral_overhead,#4 CU,ABC,0.558,2944.1,1.5089,0.51,1.007,100,24.9,3,1,,closed
EDGE-030330,JCT-FDR-0045-007,FUSE-XFMR-014923,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.101,533.0,0.2709,0.4575,0.3655,340,24.9,1,1,,closed
EDGE-030331,FUSE-XFMR-014923,XFMR-014923,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.572,3020.4,0.326,0.4403,0.3655,340,24.9,1,1,,closed
EDGE-030332,JCT-FDR-0045-007,FUSE-XFMR-014924,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.103,543.3,1.4822,0.5394,1.007,100,24.9,3,0,,closed
EDGE-030333,FUSE-XFMR-014924,XFMR-014924,FDR-0045,SUB-011,lateral_underground,#4 CU,ABC,0.583,3078.8,1.6526,0.4905,1.007,100,24.9,3,0,,closed
EDGE-030334,JCT-FDR-0045-007,FUSE-XFMR-014925,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.105,553.6,0.2956,0.438,0.3655,340,24.9,1,1,,closed
EDGE-030335,FUSE-XFMR-014925,XFMR-014925,FDR-0045,SUB-011,lateral_overhead,4/0 AL,C,0.594,3137.1,0.298,0.4072,0.3655,340,24.9,1,1,,closed
EDGE-030336,JCT-FDR-0045-007,FUSE-XFMR-014926,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.107,566.3,0.3103,0.4379,0.3655,340,24.9,1,1,,closed
EDGE-030337,FUSE-XFMR-014926,XFMR-014926,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.608,3208.9,0.3014,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-030338,JCT-FDR-0045-007,FUSE-XFMR-014927,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.11,579.0,0.6231,0.4681,0.5345,230,24.9,2,1,,closed
EDGE-030339,FUSE-XFMR-014927,XFMR-014927,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.621,3280.7,0.5356,0.4627,0.5345,230,24.9,2,1,,closed
EDGE-030340,JCT-FDR-0045-007,JCT-FDR-0045-008,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.74,3907.2,0.3363,0.4723,0.3404,400,24.9,3,1,,closed
EDGE-030341,JCT-FDR-0045-008,FUSE-XFMR-014928,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.002,11.9,0.8642,0.5113,0.6985,150,24.9,2,1,,closed
EDGE-030342,FUSE-XFMR-014928,XFMR-014928,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.8577,0.4898,0.6985,150,24.9,2,1,,closed
EDGE-030343,JCT-FDR-0045-008,FUSE-XFMR-014929,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.002,11.9,0.2874,0.4489,0.3655,340,24.9,2,1,,closed
EDGE-030344,FUSE-XFMR-014929,XFMR-014929,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.013,67.3,0.3168,0.4044,0.3655,340,24.9,2,1,,closed
EDGE-030345,JCT-FDR-0045-008,FUSE-XFMR-014930,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.004,21.4,0.2753,0.4014,0.3655,340,24.9,2,1,,closed
EDGE-030346,FUSE-XFMR-014930,XFMR-014930,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.023,121.2,0.2725,0.3946,0.3655,340,24.9,2,1,,closed
EDGE-030347,JCT-FDR-0045-008,FUSE-XFMR-014931,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.006,30.9,0.8143,0.5344,0.6985,150,24.9,2,0,,closed
EDGE-030348,FUSE-XFMR-014931,XFMR-014931,FDR-0045,SUB-011,lateral_underground,#2 ACSR,AB,0.033,175.0,0.8895,0.4761,0.6985,150,24.9,2,0,,closed
EDGE-030349,JCT-FDR-0045-008,FUSE-XFMR-014932,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.008,41.2,0.3218,0.4319,0.3655,340,24.9,2,1,,closed
EDGE-030350,FUSE-XFMR-014932,XFMR-014932,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.044,233.4,0.3187,0.4183,0.3655,340,24.9,2,1,,closed
EDGE-030351,JCT-FDR-0045-008,FUSE-XFMR-014933,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.01,54.6,0.6319,0.5171,0.5345,230,24.9,2,1,,closed
EDGE-030352,FUSE-XFMR-014933,XFMR-014933,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AB,0.059,309.7,0.5552,0.5112,0.5345,230,24.9,2,1,,closed
EDGE-030353,JCT-FDR-0045-008,FUSE-XFMR-014934,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.012,64.9,0.3261,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-030354,FUSE-XFMR-014934,XFMR-014934,FDR-0045,SUB-011,lateral_overhead,4/0 AL,BC,0.07,368.0,0.2937,0.4333,0.3655,340,24.9,2,1,,closed
EDGE-030355,JCT-FDR-0045-008,FUSE-XFMR-014935,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.014,74.4,1.4112,0.517,1.007,100,24.9,1,1,,closed
EDGE-030356,FUSE-XFMR-014935,XFMR-014935,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.08,421.9,1.3621,0.4623,1.007,100,24.9,1,1,,closed
EDGE-030357,JCT-FDR-0045-008,FUSE-XFMR-014936,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.016,86.3,0.545,0.4429,0.5345,230,24.9,2,1,,closed
EDGE-030358,FUSE-XFMR-014936,XFMR-014936,FDR-0045,SUB-011,lateral_overhead,1/0 AL,BC,0.093,489.2,0.5848,0.4562,0.5345,230,24.9,2,1,,closed
EDGE-030359,JCT-FDR-0045-008,FUSE-XFMR-014937,FDR-0045,SUB-011,lateral_underground,#2 ACSR,C,0.019,100.6,0.8353,0.529,0.6985,150,24.9,1,0,,closed
EDGE-030360,FUSE-XFMR-014937,XFMR-014937,FDR-0045,SUB-011,lateral_underground,#2 ACSR,C,0.108,570.0,0.8233,0.5399,0.6985,150,24.9,1,0,,closed
EDGE-030361,JCT-FDR-0045-008,FUSE-XFMR-014938,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.021,110.1,0.3066,0.3953,0.3655,340,24.9,2,0,,closed
EDGE-030362,FUSE-XFMR-014938,XFMR-014938,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.118,623.8,0.2889,0.423,0.3655,340,24.9,2,0,,closed
EDGE-030363,JCT-FDR-0045-008,FUSE-XFMR-014939,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.024,124.3,0.2736,0.4209,0.3655,340,24.9,1,0,,closed
EDGE-030364,FUSE-XFMR-014939,XFMR-014939,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.133,704.6,0.3017,0.4265,0.3655,340,24.9,1,0,,closed
EDGE-030365,JCT-FDR-0045-008,FUSE-XFMR-014940,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.025,133.8,0.5725,0.5236,0.5345,230,24.9,1,0,,closed
EDGE-030366,FUSE-XFMR-014940,XFMR-014940,FDR-0045,SUB-011,lateral_underground,1/0 AL,C,0.144,758.5,0.6494,0.5053,0.5345,230,24.9,1,0,,closed
EDGE-030367,JCT-FDR-0045-008,FUSE-XFMR-014941,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.027,143.4,0.5793,0.4302,0.5345,230,24.9,1,0,,closed
EDGE-030368,FUSE-XFMR-014941,XFMR-014941,FDR-0045,SUB-011,lateral_underground,1/0 AL,A,0.154,812.3,0.5415,0.5229,0.5345,230,24.9,1,0,,closed
EDGE-030369,JCT-FDR-0045-008,FUSE-XFMR-014942,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.029,153.6,0.5552,0.4938,0.5345,230,24.9,1,1,,closed
EDGE-030370,FUSE-XFMR-014942,XFMR-014942,FDR-0045,SUB-011,lateral_overhead,1/0 AL,B,0.165,870.7,0.6233,0.4804,0.5345,230,24.9,1,1,,closed
EDGE-030371,JCT-FDR-0045-008,FUSE-XFMR-014943,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.031,165.5,0.9171,0.5241,0.6985,150,24.9,1,1,,closed
EDGE-030372,FUSE-XFMR-014943,XFMR-014943,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,C,0.178,938.0,0.8134,0.551,0.6985,150,24.9,1,1,,closed
EDGE-030373,JCT-FDR-0045-008,FUSE-XFMR-014944,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.034,181.4,0.8824,0.4835,0.6985,150,24.9,2,1,,closed
EDGE-030374,FUSE-XFMR-014944,XFMR-014944,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.195,1027.8,0.8686,0.5244,0.6985,150,24.9,2,1,,closed
EDGE-030375,JCT-FDR-0045-008,FUSE-XFMR-014945,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.036,191.7,0.2904,0.4415,0.3655,340,24.9,2,1,,closed
EDGE-030376,FUSE-XFMR-014945,XFMR-014945,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AB,0.206,1086.1,0.3034,0.4458,0.3655,340,24.9,2,1,,closed
EDGE-030377,JCT-FDR-0045-008,FUSE-XFMR-014946,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.038,202.8,0.6088,0.5081,0.5345,230,24.9,2,1,,closed
EDGE-030378,FUSE-XFMR-014946,XFMR-014946,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.218,1148.9,0.6354,0.5046,0.5345,230,24.9,2,1,,closed
EDGE-030379,JCT-FDR-0045-008,FUSE-XFMR-014947,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.04,210.7,0.2989,0.4229,0.3655,340,24.9,1,0,,closed
EDGE-030380,FUSE-XFMR-014947,XFMR-014947,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.226,1193.8,0.3129,0.4153,0.3655,340,24.9,1,0,,closed
EDGE-030381,JCT-FDR-0045-008,FUSE-XFMR-014948,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.043,225.7,0.8217,0.5472,0.6985,150,24.9,2,1,,closed
EDGE-030382,FUSE-XFMR-014948,XFMR-014948,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AC,0.242,1279.1,0.8592,0.5445,0.6985,150,24.9,2,1,,closed
EDGE-030383,JCT-FDR-0045-008,FUSE-XFMR-014949,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.045,235.2,0.9714,0.5411,0.6985,150,24.9,2,1,,closed
EDGE-030384,FUSE-XFMR-014949,XFMR-014949,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.252,1332.9,0.8655,0.5354,0.6985,150,24.9,2,1,,closed
EDGE-030385,JCT-FDR-0045-008,FUSE-XFMR-014950,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.047,247.1,0.3199,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-030386,FUSE-XFMR-014950,XFMR-014950,FDR-0045,SUB-011,lateral_overhead,4/0 AL,B,0.265,1400.3,0.2793,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-030387,JCT-FDR-0045-008,FUSE-XFMR-014951,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.049,256.6,1.612,0.5054,1.007,100,24.9,2,1,,closed
EDGE-030388,FUSE-XFMR-014951,XFMR-014951,FDR-0045,SUB-011,lateral_overhead,#4 CU,BC,0.275,1454.1,1.5859,0.5186,1.007,100,24.9,2,1,,closed
EDGE-030389,JCT-FDR-0045-008,FUSE-XFMR-014952,FDR-0045,SUB-011,lateral_underground,4/0 AL,ABC,0.051,269.3,0.2958,0.4718,0.3655,340,24.9,3,0,,closed
EDGE-030390,FUSE-XFMR-014952,XFMR-014952,FDR-0045,SUB-011,lateral_underground,4/0 AL,ABC,0.289,1525.9,0.2894,0.4714,0.3655,340,24.9,3,0,,closed
EDGE-030391,JCT-FDR-0045-008,FUSE-XFMR-014953,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.054,282.7,1.3903,0.5461,1.007,100,24.9,2,1,,closed
EDGE-030392,FUSE-XFMR-014953,XFMR-014953,FDR-0045,SUB-011,lateral_overhead,#4 CU,AC,0.303,1602.2,1.4592,0.4924,1.007,100,24.9,2,1,,closed
EDGE-030393,JCT-FDR-0045-008,FUSE-XFMR-014954,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.055,291.5,0.5418,0.5006,0.5345,230,24.9,2,0,,closed
EDGE-030394,FUSE-XFMR-014954,XFMR-014954,FDR-0045,SUB-011,lateral_underground,1/0 AL,AC,0.313,1651.6,0.5554,0.441,0.5345,230,24.9,2,0,,closed
EDGE-030395,JCT-FDR-0045-008,FUSE-XFMR-014955,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.058,304.9,0.8227,0.4623,0.6985,150,24.9,2,1,,closed
EDGE-030396,FUSE-XFMR-014955,XFMR-014955,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.327,1727.9,0.912,0.5033,0.6985,150,24.9,2,1,,closed
EDGE-030397,JCT-FDR-0045-008,FUSE-XFMR-014956,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.06,315.2,0.5682,0.4482,0.5345,230,24.9,3,1,,closed
EDGE-030398,FUSE-XFMR-014956,XFMR-014956,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.338,1786.2,0.5673,0.5094,0.5345,230,24.9,3,1,,closed
EDGE-030399,JCT-FDR-0045-008,FUSE-XFMR-014957,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.062,327.1,0.9517,0.5163,0.6985,150,24.9,2,1,,closed
EDGE-030400,FUSE-XFMR-014957,XFMR-014957,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,AB,0.351,1853.5,0.9447,0.5074,0.6985,150,24.9,2,1,,closed
EDGE-030401,JCT-FDR-0045-008,FUSE-XFMR-014958,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.064,338.2,0.6078,0.4758,0.5345,230,24.9,2,1,,closed
EDGE-030402,FUSE-XFMR-014958,XFMR-014958,FDR-0045,SUB-011,lateral_overhead,1/0 AL,AC,0.363,1916.4,0.6277,0.4465,0.5345,230,24.9,2,1,,closed
EDGE-030403,JCT-FDR-0045-008,FUSE-XFMR-014959,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.066,347.7,0.5806,0.4513,0.5345,230,24.9,1,1,,closed
EDGE-030404,FUSE-XFMR-014959,XFMR-014959,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.373,1970.2,0.6064,0.4805,0.5345,230,24.9,1,1,,closed
EDGE-030405,JCT-FDR-0045-008,FUSE-XFMR-014960,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.068,360.4,1.5762,0.507,1.007,100,24.9,1,1,,closed
EDGE-030406,FUSE-XFMR-014960,XFMR-014960,FDR-0045,SUB-011,lateral_overhead,#4 CU,C,0.387,2042.0,1.425,0.5149,1.007,100,24.9,1,1,,closed
EDGE-030407,JCT-FDR-0045-008,FUSE-XFMR-014961,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.071,373.0,0.5402,0.4492,0.5345,230,24.9,3,0,,closed
EDGE-030408,FUSE-XFMR-014961,XFMR-014961,FDR-0045,SUB-011,lateral_underground,1/0 AL,ABC,0.4,2113.8,0.5797,0.4376,0.5345,230,24.9,3,0,,closed
EDGE-030409,JCT-FDR-0045-008,FUSE-XFMR-014962,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.073,384.1,1.5347,0.48,1.007,100,24.9,1,0,,closed
EDGE-030410,FUSE-XFMR-014962,XFMR-014962,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.412,2176.7,1.6215,0.5169,1.007,100,24.9,1,0,,closed
EDGE-030411,JCT-FDR-0045-008,FUSE-XFMR-014963,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.074,392.0,1.4945,0.5482,1.007,100,24.9,1,0,,closed
EDGE-030412,FUSE-XFMR-014963,XFMR-014963,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.421,2221.6,1.4743,0.4716,1.007,100,24.9,1,0,,closed
EDGE-030413,JCT-FDR-0045-008,FUSE-XFMR-014964,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.076,403.1,0.819,0.5142,0.6985,150,24.9,1,1,,closed
EDGE-030414,FUSE-XFMR-014964,XFMR-014964,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.433,2284.4,0.8263,0.4829,0.6985,150,24.9,1,1,,closed
EDGE-030415,JCT-FDR-0045-008,FUSE-XFMR-014965,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.079,415.8,0.3082,0.4317,0.3655,340,24.9,3,1,,closed
EDGE-030416,FUSE-XFMR-014965,XFMR-014965,FDR-0045,SUB-011,lateral_overhead,4/0 AL,ABC,0.446,2356.2,0.2741,0.4174,0.3655,340,24.9,3,1,,closed
EDGE-030417,JCT-FDR-0045-008,FUSE-XFMR-014966,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.081,430.1,1.3746,0.5322,1.007,100,24.9,1,1,,closed
EDGE-030418,FUSE-XFMR-014966,XFMR-014966,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.462,2437.0,1.4044,0.4687,1.007,100,24.9,1,1,,closed
EDGE-030419,JCT-FDR-0045-008,FUSE-XFMR-014967,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.084,441.1,0.5538,0.5219,0.5345,230,24.9,3,1,,closed
EDGE-030420,FUSE-XFMR-014967,XFMR-014967,FDR-0045,SUB-011,lateral_overhead,1/0 AL,ABC,0.473,2499.8,0.6267,0.5243,0.5345,230,24.9,3,1,,closed
EDGE-030421,JCT-FDR-0045-008,FUSE-XFMR-014968,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.085,447.5,1.5178,0.5023,1.007,100,24.9,2,0,,closed
EDGE-030422,FUSE-XFMR-014968,XFMR-014968,FDR-0045,SUB-011,lateral_underground,#4 CU,AB,0.48,2535.7,1.4157,0.5535,1.007,100,24.9,2,0,,closed
EDGE-030423,JCT-FDR-0045-008,FUSE-XFMR-014969,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.088,462.5,0.2718,0.4591,0.3655,340,24.9,2,1,,closed
EDGE-030424,FUSE-XFMR-014969,XFMR-014969,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.496,2621.0,0.3202,0.4684,0.3655,340,24.9,2,1,,closed
EDGE-030425,JCT-FDR-0045-008,FUSE-XFMR-014970,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.089,472.0,1.6076,0.4941,1.007,100,24.9,1,1,,closed
EDGE-030426,FUSE-XFMR-014970,XFMR-014970,FDR-0045,SUB-011,lateral_overhead,#4 CU,A,0.507,2674.8,1.4978,0.5309,1.007,100,24.9,1,1,,closed
EDGE-030427,JCT-FDR-0045-008,FUSE-XFMR-014971,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.092,485.5,1.6017,0.4922,1.007,100,24.9,1,0,,closed
EDGE-030428,FUSE-XFMR-014971,XFMR-014971,FDR-0045,SUB-011,lateral_underground,#4 CU,A,0.521,2751.1,1.4203,0.5056,1.007,100,24.9,1,0,,closed
EDGE-030429,JCT-FDR-0045-008,FUSE-XFMR-014972,FDR-0045,SUB-011,lateral_underground,4/0 AL,B,0.094,496.6,0.2812,0.418,0.3655,340,24.9,1,0,,closed
EDGE-030430,FUSE-XFMR-014972,XFMR-014972,FDR-0045,SUB-011,lateral_underground,4/0 AL,B,0.533,2814.0,0.2987,0.4165,0.3655,340,24.9,1,0,,closed
EDGE-030431,JCT-FDR-0045-008,FUSE-XFMR-014973,FDR-0045,SUB-011,lateral_underground,#2 ACSR,A,0.096,507.7,0.9025,0.4715,0.6985,150,24.9,1,0,,closed
EDGE-030432,FUSE-XFMR-014973,XFMR-014973,FDR-0045,SUB-011,lateral_underground,#2 ACSR,A,0.545,2876.8,0.8665,0.5038,0.6985,150,24.9,1,0,,closed
EDGE-030433,JCT-FDR-0045-008,FUSE-XFMR-014974,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.098,518.8,0.3047,0.4652,0.3655,340,24.9,2,0,,closed
EDGE-030434,FUSE-XFMR-014974,XFMR-014974,FDR-0045,SUB-011,lateral_underground,4/0 AL,AC,0.557,2939.6,0.3034,0.4263,0.3655,340,24.9,2,0,,closed
EDGE-030435,JCT-FDR-0045-008,FUSE-XFMR-014975,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.1,527.5,0.3114,0.4078,0.3655,340,24.9,2,1,,closed
EDGE-030436,FUSE-XFMR-014975,XFMR-014975,FDR-0045,SUB-011,lateral_overhead,4/0 AL,AC,0.566,2989.0,0.2861,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-030437,JCT-FDR-0045-008,FUSE-XFMR-014976,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.102,540.9,0.603,0.4851,0.5345,230,24.9,1,1,,closed
EDGE-030438,FUSE-XFMR-014976,XFMR-014976,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.581,3065.3,0.5999,0.4613,0.5345,230,24.9,1,1,,closed
EDGE-030439,JCT-FDR-0045-008,FUSE-XFMR-014977,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.105,553.6,0.9362,0.5404,0.6985,150,24.9,1,1,,closed
EDGE-030440,FUSE-XFMR-014977,XFMR-014977,FDR-0045,SUB-011,lateral_overhead,#2 ACSR,B,0.594,3137.1,0.9298,0.5001,0.6985,150,24.9,1,1,,closed
EDGE-030441,JCT-FDR-0045-008,FUSE-XFMR-014978,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.107,563.1,0.8508,0.5063,0.6985,150,24.9,3,0,,closed
EDGE-030442,FUSE-XFMR-014978,XFMR-014978,FDR-0045,SUB-011,lateral_underground,#2 ACSR,ABC,0.604,3191.0,0.8876,0.4751,0.6985,150,24.9,3,0,,closed
EDGE-030443,JCT-FDR-0045-008,FUSE-XFMR-014979,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.109,574.2,0.3184,0.4592,0.3655,340,24.9,1,1,,closed
EDGE-030444,FUSE-XFMR-014979,XFMR-014979,FDR-0045,SUB-011,lateral_overhead,4/0 AL,A,0.616,3253.8,0.273,0.4424,0.3655,340,24.9,1,1,,closed
EDGE-030445,JCT-FDR-0045-008,JCT-FDR-0045-009,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.75,3960.0,0.2926,0.4573,0.3859,400,24.9,3,1,,closed
EDGE-030446,JCT-FDR-0045-009,FUSE-XFMR-014980,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.001,4.8,1.5403,0.4766,1.007,100,24.9,1,1,,closed
EDGE-030447,FUSE-XFMR-014980,XFMR-014980,FDR-0045,SUB-011,lateral_overhead,#4 CU,B,0.005,26.9,1.5993,0.4829,1.007,100,24.9,1,1,,closed
EDGE-030448,JCT-FDR-0045-009,FUSE-XFMR-014981,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.002,12.7,0.5873,0.4343,0.5345,230,24.9,1,1,,closed
EDGE-030449,FUSE-XFMR-014981,XFMR-014981,FDR-0045,SUB-011,lateral_overhead,1/0 AL,C,0.014,71.8,0.6341,0.5063,0.5345,230,24.9,1,1,,closed
EDGE-030450,JCT-FDR-0045-009,FUSE-XFMR-014982,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.004,19.8,0.3148,0.4612,0.3655,340,24.9,1,0,,closed
EDGE-030451,FUSE-XFMR-014982,XFMR-014982,FDR-0045,SUB-011,lateral_underground,4/0 AL,A,0.021,112.2,0.3182,0.4676,0.3655,340,24.9,1,0,,closed
EDGE-030452,JCT-FDR-0045-009,FDR-0045-TAIL,FDR-0045,SUB-011,primary_overhead,336 ACSR,ABC,0.04,211.2,0.2917,0.4492,0.375,400,24.9,3,1,,open
EDGE-030453,SUB-011,FDR-0046-HEAD,FDR-0046,SUB-011,bus_tie,795 ACSR,ABC,0.01,52.8,0.1208,0.4148,0.26,700,24.9,3,1,,closed
EDGE-030454,FDR-0046-HEAD,JCT-FDR-0046-001,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1354,0.4072,0.257,700,24.9,3,1,,closed
EDGE-030455,JCT-FDR-0046-001,FUSE-XFMR-014983,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.001,4.8,0.6014,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-030456,FUSE-XFMR-014983,XFMR-014983,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.005,26.9,0.5732,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-030457,JCT-FDR-0046-001,FUSE-XFMR-014984,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.004,19.0,0.3117,0.455,0.3655,340,24.9,1,1,,closed
EDGE-030458,FUSE-XFMR-014984,XFMR-014984,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.02,107.7,0.3042,0.4252,0.3655,340,24.9,1,1,,closed
EDGE-030459,JCT-FDR-0046-001,FUSE-XFMR-014985,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.008,42.0,0.9275,0.4981,0.6985,150,24.9,2,0,,closed
EDGE-030460,FUSE-XFMR-014985,XFMR-014985,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.045,237.9,0.9021,0.5059,0.6985,150,24.9,2,0,,closed
EDGE-030461,JCT-FDR-0046-001,FUSE-XFMR-014986,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.011,57.0,0.9337,0.5282,0.6985,150,24.9,2,0,,closed
EDGE-030462,FUSE-XFMR-014986,XFMR-014986,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.061,323.1,0.966,0.5062,0.6985,150,24.9,2,0,,closed
EDGE-030463,JCT-FDR-0046-001,FUSE-XFMR-014987,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.015,78.4,0.3234,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-030464,FUSE-XFMR-014987,XFMR-014987,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.084,444.3,0.2875,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-030465,JCT-FDR-0046-001,FUSE-XFMR-014988,FDR-0046,SUB-011,lateral_underground,#4 CU,B,0.018,96.6,1.4914,0.5269,1.007,100,24.9,1,0,,closed
EDGE-030466,FUSE-XFMR-014988,XFMR-014988,FDR-0046,SUB-011,lateral_underground,#4 CU,B,0.104,547.5,1.424,0.4783,1.007,100,24.9,1,0,,closed
EDGE-030467,JCT-FDR-0046-001,FUSE-XFMR-014989,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.022,117.2,1.6494,0.5306,1.007,100,24.9,3,1,,closed
EDGE-030468,FUSE-XFMR-014989,XFMR-014989,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.126,664.2,1.5897,0.466,1.007,100,24.9,3,1,,closed
EDGE-030469,JCT-FDR-0046-001,FUSE-XFMR-014990,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.026,138.6,0.2951,0.4435,0.3655,340,24.9,1,1,,closed
EDGE-030470,FUSE-XFMR-014990,XFMR-014990,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.149,785.4,0.2785,0.4748,0.3655,340,24.9,1,1,,closed
EDGE-030471,JCT-FDR-0046-001,FUSE-XFMR-014991,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.03,157.6,0.8121,0.4934,0.6985,150,24.9,1,1,,closed
EDGE-030472,FUSE-XFMR-014991,XFMR-014991,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.169,893.1,0.9039,0.5038,0.6985,150,24.9,1,1,,closed
EDGE-030473,JCT-FDR-0046-001,FUSE-XFMR-014992,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.033,175.0,1.5247,0.4635,1.007,100,24.9,2,1,,closed
EDGE-030474,FUSE-XFMR-014992,XFMR-014992,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.188,991.8,1.4629,0.548,1.007,100,24.9,2,1,,closed
EDGE-030475,JCT-FDR-0046-001,FUSE-XFMR-014993,FDR-0046,SUB-011,lateral_underground,1/0 AL,B,0.037,198.0,0.6488,0.4704,0.5345,230,24.9,1,0,,closed
EDGE-030476,FUSE-XFMR-014993,XFMR-014993,FDR-0046,SUB-011,lateral_underground,1/0 AL,B,0.212,1122.0,0.6253,0.4508,0.5345,230,24.9,1,0,,closed
EDGE-030477,JCT-FDR-0046-001,FUSE-XFMR-014994,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.041,217.0,0.6224,0.436,0.5345,230,24.9,1,1,,closed
EDGE-030478,FUSE-XFMR-014994,XFMR-014994,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.233,1229.7,0.5781,0.4768,0.5345,230,24.9,1,1,,closed
EDGE-030479,JCT-FDR-0046-001,FUSE-XFMR-014995,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.045,237.6,0.8077,0.5121,0.6985,150,24.9,1,1,,closed
EDGE-030480,FUSE-XFMR-014995,XFMR-014995,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.255,1346.4,0.9767,0.4716,0.6985,150,24.9,1,1,,closed
EDGE-030481,JCT-FDR-0046-001,FUSE-XFMR-014996,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.049,258.2,0.5395,0.464,0.5345,230,24.9,3,1,,closed
EDGE-030482,FUSE-XFMR-014996,XFMR-014996,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.277,1463.1,0.6406,0.4564,0.5345,230,24.9,3,1,,closed
EDGE-030483,JCT-FDR-0046-001,FUSE-XFMR-014997,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.052,275.6,0.8775,0.4925,0.6985,150,24.9,1,1,,closed
EDGE-030484,FUSE-XFMR-014997,XFMR-014997,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.296,1561.8,0.907,0.5251,0.6985,150,24.9,1,1,,closed
EDGE-030485,JCT-FDR-0046-001,FUSE-XFMR-014998,FDR-0046,SUB-011,lateral_underground,#4 CU,AC,0.056,296.2,1.5124,0.4826,1.007,100,24.9,2,0,,closed
EDGE-030486,FUSE-XFMR-014998,XFMR-014998,FDR-0046,SUB-011,lateral_underground,#4 CU,AC,0.318,1678.5,1.4482,0.5494,1.007,100,24.9,2,0,,closed
EDGE-030487,JCT-FDR-0046-001,FUSE-XFMR-014999,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.06,317.6,1.589,0.5353,1.007,100,24.9,3,1,,closed
EDGE-030488,FUSE-XFMR-014999,XFMR-014999,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.341,1799.7,1.5236,0.4945,1.007,100,24.9,3,1,,closed
EDGE-030489,JCT-FDR-0046-001,FUSE-XFMR-015000,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.064,337.4,1.4936,0.4939,1.007,100,24.9,2,1,,closed
EDGE-030490,FUSE-XFMR-015000,XFMR-015000,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.362,1911.9,1.3787,0.524,1.007,100,24.9,2,1,,closed
EDGE-030491,JCT-FDR-0046-001,FUSE-XFMR-015001,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.067,355.6,0.307,0.4151,0.3655,340,24.9,2,1,,closed
EDGE-030492,FUSE-XFMR-015001,XFMR-015001,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.382,2015.1,0.3249,0.4117,0.3655,340,24.9,2,1,,closed
EDGE-030493,JCT-FDR-0046-001,FUSE-XFMR-015002,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.071,373.8,0.5414,0.456,0.5345,230,24.9,1,1,,closed
EDGE-030494,FUSE-XFMR-015002,XFMR-015002,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.401,2118.3,0.5406,0.4686,0.5345,230,24.9,1,1,,closed
EDGE-030495,JCT-FDR-0046-001,FUSE-XFMR-015003,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.074,392.0,0.8486,0.5285,0.6985,150,24.9,1,1,,closed
EDGE-030496,FUSE-XFMR-015003,XFMR-015003,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.421,2221.6,0.9479,0.511,0.6985,150,24.9,1,1,,closed
EDGE-030497,JCT-FDR-0046-001,FUSE-XFMR-015004,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.078,413.4,0.2902,0.4072,0.3655,340,24.9,1,1,,closed
EDGE-030498,FUSE-XFMR-015004,XFMR-015004,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.444,2342.7,0.27,0.4715,0.3655,340,24.9,1,1,,closed
EDGE-030499,JCT-FDR-0046-001,FUSE-XFMR-015005,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.082,430.8,0.3204,0.4728,0.3655,340,24.9,2,1,,closed
EDGE-030500,FUSE-XFMR-015005,XFMR-015005,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.462,2441.5,0.2673,0.4175,0.3655,340,24.9,2,1,,closed
EDGE-030501,JCT-FDR-0046-001,FUSE-XFMR-015006,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.086,453.0,0.5335,0.4655,0.5345,230,24.9,3,1,,closed
EDGE-030502,FUSE-XFMR-015006,XFMR-015006,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.486,2567.1,0.5366,0.4697,0.5345,230,24.9,3,1,,closed
EDGE-030503,JCT-FDR-0046-001,FUSE-XFMR-015007,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.09,475.2,0.5809,0.5196,0.5345,230,24.9,3,1,,closed
EDGE-030504,FUSE-XFMR-015007,XFMR-015007,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.51,2692.8,0.5744,0.4359,0.5345,230,24.9,3,1,,closed
EDGE-030505,JCT-FDR-0046-001,FUSE-XFMR-015008,FDR-0046,SUB-011,lateral_underground,#4 CU,A,0.094,495.0,1.4815,0.5367,1.007,100,24.9,1,0,,closed
EDGE-030506,FUSE-XFMR-015008,XFMR-015008,FDR-0046,SUB-011,lateral_underground,#4 CU,A,0.531,2805.0,1.616,0.5297,1.007,100,24.9,1,0,,closed
EDGE-030507,JCT-FDR-0046-001,FUSE-XFMR-015009,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.097,510.8,0.6077,0.4798,0.5345,230,24.9,1,1,,closed
EDGE-030508,FUSE-XFMR-015009,XFMR-015009,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.548,2894.8,0.5843,0.514,0.5345,230,24.9,1,1,,closed
EDGE-030509,JCT-FDR-0046-001,FUSE-XFMR-015010,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.101,533.8,1.568,0.558,1.007,100,24.9,2,1,,closed
EDGE-030510,FUSE-XFMR-015010,XFMR-015010,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.573,3024.9,1.406,0.4735,1.007,100,24.9,2,1,,closed
EDGE-030511,JCT-FDR-0046-001,FUSE-XFMR-015011,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.105,553.6,0.9731,0.5309,0.6985,150,24.9,2,1,,closed
EDGE-030512,FUSE-XFMR-015011,XFMR-015011,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.594,3137.1,0.9092,0.5341,0.6985,150,24.9,2,1,,closed
EDGE-030513,JCT-FDR-0046-001,FUSE-XFMR-015012,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.108,571.0,0.5651,0.4422,0.5345,230,24.9,2,1,,closed
EDGE-030514,FUSE-XFMR-015012,XFMR-015012,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.613,3235.8,0.6222,0.5111,0.5345,230,24.9,2,1,,closed
EDGE-030515,JCT-FDR-0046-001,JCT-FDR-0046-002,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1306,0.3807,0.2731,700,24.9,3,1,,closed
EDGE-030516,JCT-FDR-0046-002,FUSE-XFMR-015013,FDR-0046,SUB-011,lateral_underground,1/0 AL,AB,0.001,4.0,0.6304,0.4441,0.5345,230,24.9,2,0,,closed
EDGE-030517,FUSE-XFMR-015013,XFMR-015013,FDR-0046,SUB-011,lateral_underground,1/0 AL,AB,0.004,22.4,0.561,0.4935,0.5345,230,24.9,2,0,,closed
EDGE-030518,JCT-FDR-0046-002,FUSE-XFMR-015014,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.004,21.4,0.6096,0.4561,0.5345,230,24.9,2,0,,closed
EDGE-030519,FUSE-XFMR-015014,XFMR-015014,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.023,121.2,0.6106,0.5002,0.5345,230,24.9,2,0,,closed
EDGE-030520,JCT-FDR-0046-002,FUSE-XFMR-015015,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.008,42.0,0.5932,0.4587,0.5345,230,24.9,1,1,,closed
EDGE-030521,FUSE-XFMR-015015,XFMR-015015,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.045,237.9,0.5547,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-030522,JCT-FDR-0046-002,FUSE-XFMR-015016,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.011,59.4,1.4526,0.4929,1.007,100,24.9,3,1,,closed
EDGE-030523,FUSE-XFMR-015016,XFMR-015016,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.064,336.6,1.358,0.5576,1.007,100,24.9,3,1,,closed
EDGE-030524,JCT-FDR-0046-002,FUSE-XFMR-015017,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.015,78.4,0.3129,0.4095,0.3655,340,24.9,2,1,,closed
EDGE-030525,FUSE-XFMR-015017,XFMR-015017,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.084,444.3,0.2794,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-030526,JCT-FDR-0046-002,FUSE-XFMR-015018,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.019,102.2,1.5893,0.5577,1.007,100,24.9,3,1,,closed
EDGE-030527,FUSE-XFMR-015018,XFMR-015018,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.11,579.0,1.5713,0.506,1.007,100,24.9,3,1,,closed
