edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-030528,JCT-FDR-0046-002,FUSE-XFMR-015019,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.023,120.4,0.5559,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-030529,FUSE-XFMR-015019,XFMR-015019,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.129,682.2,0.5539,0.4913,0.5345,230,24.9,2,1,,closed
EDGE-030530,JCT-FDR-0046-002,FUSE-XFMR-015020,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.026,137.0,0.9032,0.5301,0.6985,150,24.9,1,1,,closed
EDGE-030531,FUSE-XFMR-015020,XFMR-015020,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.147,776.4,0.9713,0.4795,0.6985,150,24.9,1,1,,closed
EDGE-030532,JCT-FDR-0046-002,FUSE-XFMR-015021,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.03,156.0,1.4687,0.5358,1.007,100,24.9,1,1,,closed
EDGE-030533,FUSE-XFMR-015021,XFMR-015021,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.167,884.1,1.5485,0.5614,1.007,100,24.9,1,1,,closed
EDGE-030534,JCT-FDR-0046-002,FUSE-XFMR-015022,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.034,179.0,0.649,0.4815,0.5345,230,24.9,1,1,,closed
EDGE-030535,FUSE-XFMR-015022,XFMR-015022,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.192,1014.3,0.6181,0.4552,0.5345,230,24.9,1,1,,closed
EDGE-030536,JCT-FDR-0046-002,FUSE-XFMR-015023,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.038,200.4,0.8734,0.5204,0.6985,150,24.9,3,1,,closed
EDGE-030537,FUSE-XFMR-015023,XFMR-015023,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.215,1135.5,0.9653,0.4737,0.6985,150,24.9,3,1,,closed
EDGE-030538,JCT-FDR-0046-002,FUSE-XFMR-015024,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.042,219.4,0.6154,0.5131,0.5345,230,24.9,1,1,,closed
EDGE-030539,FUSE-XFMR-015024,XFMR-015024,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.235,1243.2,0.5583,0.5151,0.5345,230,24.9,1,1,,closed
EDGE-030540,JCT-FDR-0046-002,FUSE-XFMR-015025,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.045,236.0,0.2717,0.4333,0.3655,340,24.9,2,1,,closed
EDGE-030541,FUSE-XFMR-015025,XFMR-015025,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.253,1337.4,0.3135,0.4712,0.3655,340,24.9,2,1,,closed
EDGE-030542,JCT-FDR-0046-002,FUSE-XFMR-015026,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.048,254.2,1.4547,0.5462,1.007,100,24.9,1,1,,closed
EDGE-030543,FUSE-XFMR-015026,XFMR-015026,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.273,1440.6,1.4357,0.5399,1.007,100,24.9,1,1,,closed
EDGE-030544,JCT-FDR-0046-002,FUSE-XFMR-015027,FDR-0046,SUB-011,lateral_overhead,4/0 AL,C,0.052,274.8,0.2751,0.3964,0.3655,340,24.9,1,1,,closed
EDGE-030545,FUSE-XFMR-015027,XFMR-015027,FDR-0046,SUB-011,lateral_overhead,4/0 AL,C,0.295,1557.3,0.2733,0.4342,0.3655,340,24.9,1,1,,closed
EDGE-030546,JCT-FDR-0046-002,FUSE-XFMR-015028,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.056,297.8,1.4265,0.4668,1.007,100,24.9,1,1,,closed
EDGE-030547,FUSE-XFMR-015028,XFMR-015028,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.32,1687.5,1.5558,0.5449,1.007,100,24.9,1,1,,closed
EDGE-030548,JCT-FDR-0046-002,FUSE-XFMR-015029,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.06,316.8,0.6092,0.4577,0.5345,230,24.9,1,1,,closed
EDGE-030549,FUSE-XFMR-015029,XFMR-015029,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.34,1795.2,0.556,0.485,0.5345,230,24.9,1,1,,closed
EDGE-030550,JCT-FDR-0046-002,FUSE-XFMR-015030,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.063,335.0,0.5865,0.4451,0.5345,230,24.9,1,1,,closed
EDGE-030551,FUSE-XFMR-015030,XFMR-015030,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.36,1898.4,0.5741,0.5133,0.5345,230,24.9,1,1,,closed
EDGE-030552,JCT-FDR-0046-002,FUSE-XFMR-015031,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.067,354.0,1.5519,0.4825,1.007,100,24.9,2,1,,closed
EDGE-030553,FUSE-XFMR-015031,XFMR-015031,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.38,2006.1,1.589,0.5451,1.007,100,24.9,2,1,,closed
EDGE-030554,JCT-FDR-0046-002,FUSE-XFMR-015032,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.071,377.0,0.8705,0.5302,0.6985,150,24.9,1,1,,closed
EDGE-030555,FUSE-XFMR-015032,XFMR-015032,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.405,2136.3,0.8649,0.5403,0.6985,150,24.9,1,1,,closed
EDGE-030556,JCT-FDR-0046-002,FUSE-XFMR-015033,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.075,396.8,0.9299,0.4728,0.6985,150,24.9,2,1,,closed
EDGE-030557,FUSE-XFMR-015033,XFMR-015033,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.426,2248.5,0.9112,0.5491,0.6985,150,24.9,2,1,,closed
EDGE-030558,JCT-FDR-0046-002,FUSE-XFMR-015034,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.078,413.4,0.8225,0.4575,0.6985,150,24.9,3,1,,closed
EDGE-030559,FUSE-XFMR-015034,XFMR-015034,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.444,2342.7,0.9101,0.4934,0.6985,150,24.9,3,1,,closed
EDGE-030560,JCT-FDR-0046-002,FUSE-XFMR-015035,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.082,434.0,0.3131,0.4332,0.3655,340,24.9,1,1,,closed
EDGE-030561,FUSE-XFMR-015035,XFMR-015035,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.466,2459.4,0.3053,0.4099,0.3655,340,24.9,1,1,,closed
EDGE-030562,JCT-FDR-0046-002,FUSE-XFMR-015036,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.086,453.8,0.3067,0.4141,0.3655,340,24.9,2,1,,closed
EDGE-030563,FUSE-XFMR-015036,XFMR-015036,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.487,2571.6,0.3261,0.4141,0.3655,340,24.9,2,1,,closed
EDGE-030564,JCT-FDR-0046-002,FUSE-XFMR-015037,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.09,476.0,0.278,0.4422,0.3655,340,24.9,1,1,,closed
EDGE-030565,FUSE-XFMR-015037,XFMR-015037,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.511,2697.3,0.2943,0.4042,0.3655,340,24.9,1,1,,closed
EDGE-030566,JCT-FDR-0046-002,FUSE-XFMR-015038,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.094,495.0,1.4642,0.4906,1.007,100,24.9,3,1,,closed
EDGE-030567,FUSE-XFMR-015038,XFMR-015038,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.531,2805.0,1.5192,0.4884,1.007,100,24.9,3,1,,closed
EDGE-030568,JCT-FDR-0046-002,FUSE-XFMR-015039,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.098,516.4,0.5764,0.4363,0.5345,230,24.9,2,0,,closed
EDGE-030569,FUSE-XFMR-015039,XFMR-015039,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.554,2926.2,0.6157,0.4988,0.5345,230,24.9,2,0,,closed
EDGE-030570,JCT-FDR-0046-002,FUSE-XFMR-015040,FDR-0046,SUB-011,lateral_underground,4/0 AL,AB,0.101,535.4,0.311,0.3978,0.3655,340,24.9,2,0,,closed
EDGE-030571,FUSE-XFMR-015040,XFMR-015040,FDR-0046,SUB-011,lateral_underground,4/0 AL,AB,0.575,3033.9,0.3241,0.4767,0.3655,340,24.9,2,0,,closed
EDGE-030572,JCT-FDR-0046-002,FUSE-XFMR-015041,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.104,551.2,0.2877,0.4049,0.3655,340,24.9,2,1,,closed
EDGE-030573,FUSE-XFMR-015041,XFMR-015041,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.592,3123.6,0.3086,0.4717,0.3655,340,24.9,2,1,,closed
EDGE-030574,JCT-FDR-0046-002,FUSE-XFMR-015042,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.108,571.8,1.5141,0.553,1.007,100,24.9,2,1,,closed
EDGE-030575,FUSE-XFMR-015042,XFMR-015042,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.614,3240.3,1.3832,0.4832,1.007,100,24.9,2,1,,closed
EDGE-030576,JCT-FDR-0046-002,JCT-FDR-0046-003,FDR-0046,SUB-011,primary_underground,795 ACSR,ABC,0.75,3960.0,0.1361,0.3584,0.2746,700,24.9,3,0,,closed
EDGE-030577,JCT-FDR-0046-003,FUSE-XFMR-015043,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.002,10.3,1.6042,0.4668,1.007,100,24.9,2,1,,closed
EDGE-030578,FUSE-XFMR-015043,XFMR-015043,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.011,58.3,1.4269,0.4685,1.007,100,24.9,2,1,,closed
EDGE-030579,JCT-FDR-0046-003,FUSE-XFMR-015044,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.004,22.2,1.5219,0.4657,1.007,100,24.9,1,1,,closed
EDGE-030580,FUSE-XFMR-015044,XFMR-015044,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.024,125.7,1.6496,0.4799,1.007,100,24.9,1,1,,closed
EDGE-030581,JCT-FDR-0046-003,FUSE-XFMR-015045,FDR-0046,SUB-011,lateral_underground,#2 ACSR,B,0.008,43.6,0.8184,0.4647,0.6985,150,24.9,1,0,,closed
EDGE-030582,FUSE-XFMR-015045,XFMR-015045,FDR-0046,SUB-011,lateral_underground,#2 ACSR,B,0.047,246.8,0.8582,0.4654,0.6985,150,24.9,1,0,,closed
EDGE-030583,JCT-FDR-0046-003,FUSE-XFMR-015046,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.012,62.6,0.2977,0.4562,0.3655,340,24.9,2,1,,closed
EDGE-030584,FUSE-XFMR-015046,XFMR-015046,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.067,354.6,0.2977,0.4658,0.3655,340,24.9,2,1,,closed
EDGE-030585,JCT-FDR-0046-003,FUSE-XFMR-015047,FDR-0046,SUB-011,lateral_underground,#4 CU,AC,0.015,79.2,1.6139,0.518,1.007,100,24.9,2,0,,closed
EDGE-030586,FUSE-XFMR-015047,XFMR-015047,FDR-0046,SUB-011,lateral_underground,#4 CU,AC,0.085,448.8,1.3746,0.4697,1.007,100,24.9,2,0,,closed
EDGE-030587,JCT-FDR-0046-003,FUSE-XFMR-015048,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.019,103.0,0.8119,0.5151,0.6985,150,24.9,2,0,,closed
EDGE-030588,FUSE-XFMR-015048,XFMR-015048,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.111,583.4,0.8868,0.5287,0.6985,150,24.9,2,0,,closed
EDGE-030589,JCT-FDR-0046-003,FUSE-XFMR-015049,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.022,118.8,0.3113,0.4343,0.3655,340,24.9,1,1,,closed
EDGE-030590,FUSE-XFMR-015049,XFMR-015049,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.128,673.2,0.3143,0.4016,0.3655,340,24.9,1,1,,closed
EDGE-030591,JCT-FDR-0046-003,FUSE-XFMR-015050,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.026,138.6,0.6511,0.4838,0.5345,230,24.9,1,1,,closed
EDGE-030592,FUSE-XFMR-015050,XFMR-015050,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.149,785.4,0.5537,0.5017,0.5345,230,24.9,1,1,,closed
EDGE-030593,JCT-FDR-0046-003,FUSE-XFMR-015051,FDR-0046,SUB-011,lateral_underground,#4 CU,ABC,0.03,157.6,1.4724,0.4729,1.007,100,24.9,3,0,,closed
EDGE-030594,FUSE-XFMR-015051,XFMR-015051,FDR-0046,SUB-011,lateral_underground,#4 CU,ABC,0.169,893.1,1.4139,0.5574,1.007,100,24.9,3,0,,closed
EDGE-030595,JCT-FDR-0046-003,FUSE-XFMR-015052,FDR-0046,SUB-011,lateral_underground,4/0 AL,ABC,0.034,180.6,0.3141,0.4495,0.3655,340,24.9,3,0,,closed
EDGE-030596,FUSE-XFMR-015052,XFMR-015052,FDR-0046,SUB-011,lateral_underground,4/0 AL,ABC,0.194,1023.3,0.3248,0.4051,0.3655,340,24.9,3,0,,closed
EDGE-030597,JCT-FDR-0046-003,FUSE-XFMR-015053,FDR-0046,SUB-011,lateral_underground,1/0 AL,B,0.037,196.4,0.61,0.4798,0.5345,230,24.9,1,0,,closed
EDGE-030598,FUSE-XFMR-015053,XFMR-015053,FDR-0046,SUB-011,lateral_underground,1/0 AL,B,0.211,1113.0,0.6354,0.499,0.5345,230,24.9,1,0,,closed
EDGE-030599,JCT-FDR-0046-003,FUSE-XFMR-015054,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.042,219.4,0.9711,0.5468,0.6985,150,24.9,3,1,,closed
EDGE-030600,FUSE-XFMR-015054,XFMR-015054,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.235,1243.2,0.8735,0.4796,0.6985,150,24.9,3,1,,closed
EDGE-030601,JCT-FDR-0046-003,FUSE-XFMR-015055,FDR-0046,SUB-011,lateral_underground,1/0 AL,A,0.045,236.8,0.6097,0.5053,0.5345,230,24.9,1,0,,closed
EDGE-030602,FUSE-XFMR-015055,XFMR-015055,FDR-0046,SUB-011,lateral_underground,1/0 AL,A,0.254,1341.9,0.5498,0.4577,0.5345,230,24.9,1,0,,closed
EDGE-030603,JCT-FDR-0046-003,FUSE-XFMR-015056,FDR-0046,SUB-011,lateral_underground,#4 CU,BC,0.049,256.6,1.4542,0.5246,1.007,100,24.9,2,0,,closed
EDGE-030604,FUSE-XFMR-015056,XFMR-015056,FDR-0046,SUB-011,lateral_underground,#4 CU,BC,0.275,1454.1,1.3679,0.4607,1.007,100,24.9,2,0,,closed
EDGE-030605,JCT-FDR-0046-003,FUSE-XFMR-015057,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.052,277.2,0.5865,0.4464,0.5345,230,24.9,1,1,,closed
EDGE-030606,FUSE-XFMR-015057,XFMR-015057,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.297,1570.8,0.5765,0.4318,0.5345,230,24.9,1,1,,closed
EDGE-030607,JCT-FDR-0046-003,FUSE-XFMR-015058,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.056,295.4,0.6138,0.5113,0.5345,230,24.9,1,0,,closed
EDGE-030608,FUSE-XFMR-015058,XFMR-015058,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.317,1674.0,0.5755,0.4489,0.5345,230,24.9,1,0,,closed
EDGE-030609,JCT-FDR-0046-003,FUSE-XFMR-015059,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.06,316.8,0.5981,0.4841,0.5345,230,24.9,2,1,,closed
EDGE-030610,FUSE-XFMR-015059,XFMR-015059,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.34,1795.2,0.6207,0.4721,0.5345,230,24.9,2,1,,closed
EDGE-030611,JCT-FDR-0046-003,FUSE-XFMR-015060,FDR-0046,SUB-011,lateral_overhead,4/0 AL,C,0.064,338.2,0.3193,0.4697,0.3655,340,24.9,1,1,,closed
EDGE-030612,FUSE-XFMR-015060,XFMR-015060,FDR-0046,SUB-011,lateral_overhead,4/0 AL,C,0.363,1916.4,0.3112,0.4684,0.3655,340,24.9,1,1,,closed
EDGE-030613,JCT-FDR-0046-003,FUSE-XFMR-015061,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.068,357.2,0.6215,0.4941,0.5345,230,24.9,2,1,,closed
EDGE-030614,FUSE-XFMR-015061,XFMR-015061,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.383,2024.1,0.5342,0.4364,0.5345,230,24.9,2,1,,closed
EDGE-030615,JCT-FDR-0046-003,FUSE-XFMR-015062,FDR-0046,SUB-011,lateral_underground,#4 CU,ABC,0.071,376.2,1.4053,0.5183,1.007,100,24.9,3,0,,closed
EDGE-030616,FUSE-XFMR-015062,XFMR-015062,FDR-0046,SUB-011,lateral_underground,#4 CU,ABC,0.404,2131.8,1.3568,0.5585,1.007,100,24.9,3,0,,closed
EDGE-030617,JCT-FDR-0046-003,FUSE-XFMR-015063,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.075,396.0,1.5214,0.5128,1.007,100,24.9,1,1,,closed
EDGE-030618,FUSE-XFMR-015063,XFMR-015063,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.425,2244.0,1.5881,0.5223,1.007,100,24.9,1,1,,closed
EDGE-030619,JCT-FDR-0046-003,FUSE-XFMR-015064,FDR-0046,SUB-011,lateral_underground,4/0 AL,ABC,0.079,417.4,0.2736,0.3923,0.3655,340,24.9,3,0,,closed
EDGE-030620,FUSE-XFMR-015064,XFMR-015064,FDR-0046,SUB-011,lateral_underground,4/0 AL,ABC,0.448,2365.2,0.3026,0.4662,0.3655,340,24.9,3,0,,closed
EDGE-030621,JCT-FDR-0046-003,FUSE-XFMR-015065,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AC,0.083,437.2,0.5904,0.446,0.5345,230,24.9,2,1,,closed
EDGE-030622,FUSE-XFMR-015065,XFMR-015065,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AC,0.469,2477.4,0.5661,0.4438,0.5345,230,24.9,2,1,,closed
EDGE-030623,JCT-FDR-0046-003,FUSE-XFMR-015066,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.086,453.8,0.6446,0.4708,0.5345,230,24.9,1,1,,closed
EDGE-030624,FUSE-XFMR-015066,XFMR-015066,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.487,2571.6,0.5946,0.4895,0.5345,230,24.9,1,1,,closed
EDGE-030625,JCT-FDR-0046-003,FUSE-XFMR-015067,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.09,474.4,0.2997,0.4348,0.3655,340,24.9,2,1,,closed
EDGE-030626,FUSE-XFMR-015067,XFMR-015067,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.509,2688.3,0.3233,0.4358,0.3655,340,24.9,2,1,,closed
EDGE-030627,JCT-FDR-0046-003,FUSE-XFMR-015068,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.094,496.6,1.4273,0.5545,1.007,100,24.9,1,0,,closed
EDGE-030628,FUSE-XFMR-015068,XFMR-015068,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.533,2814.0,1.3978,0.5032,1.007,100,24.9,1,0,,closed
EDGE-030629,JCT-FDR-0046-003,FUSE-XFMR-015069,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.097,511.6,0.8149,0.5444,0.6985,150,24.9,1,1,,closed
EDGE-030630,FUSE-XFMR-015069,XFMR-015069,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.549,2899.2,0.9666,0.453,0.6985,150,24.9,1,1,,closed
EDGE-030631,JCT-FDR-0046-003,FUSE-XFMR-015070,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.101,531.4,1.6435,0.5428,1.007,100,24.9,1,1,,closed
EDGE-030632,FUSE-XFMR-015070,XFMR-015070,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.57,3011.4,1.4713,0.5124,1.007,100,24.9,1,1,,closed
EDGE-030633,JCT-FDR-0046-003,FUSE-XFMR-015071,FDR-0046,SUB-011,lateral_underground,4/0 AL,BC,0.105,553.6,0.3209,0.4248,0.3655,340,24.9,2,0,,closed
EDGE-030634,FUSE-XFMR-015071,XFMR-015071,FDR-0046,SUB-011,lateral_underground,4/0 AL,BC,0.594,3137.1,0.2767,0.4249,0.3655,340,24.9,2,0,,closed
EDGE-030635,JCT-FDR-0046-003,FUSE-XFMR-015072,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.108,572.6,0.9506,0.475,0.6985,150,24.9,1,1,,closed
EDGE-030636,FUSE-XFMR-015072,XFMR-015072,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.615,3244.8,0.8904,0.5212,0.6985,150,24.9,1,1,,closed
EDGE-030637,JCT-FDR-0046-003,JCT-FDR-0046-004,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1292,0.3718,0.242,700,24.9,3,1,,closed
EDGE-030638,JCT-FDR-0046-004,FUSE-XFMR-015073,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.001,4.0,0.8463,0.4963,0.6985,150,24.9,1,1,,closed
EDGE-030639,FUSE-XFMR-015073,XFMR-015073,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.004,22.4,0.8465,0.4897,0.6985,150,24.9,1,1,,closed
EDGE-030640,JCT-FDR-0046-004,FUSE-XFMR-015074,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.004,22.2,0.2828,0.4387,0.3655,340,24.9,1,1,,closed
EDGE-030641,FUSE-XFMR-015074,XFMR-015074,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.024,125.7,0.2782,0.4172,0.3655,340,24.9,1,1,,closed
EDGE-030642,JCT-FDR-0046-004,FUSE-XFMR-015075,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.007,38.8,0.8235,0.522,0.6985,150,24.9,1,1,,closed
EDGE-030643,FUSE-XFMR-015075,XFMR-015075,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.042,219.9,0.8859,0.4559,0.6985,150,24.9,1,1,,closed
EDGE-030644,JCT-FDR-0046-004,FUSE-XFMR-015076,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.011,55.4,0.9786,0.5065,0.6985,150,24.9,1,1,,closed
EDGE-030645,FUSE-XFMR-015076,XFMR-015076,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.06,314.2,0.814,0.516,0.6985,150,24.9,1,1,,closed
EDGE-030646,JCT-FDR-0046-004,FUSE-XFMR-015077,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.015,76.8,0.8513,0.5471,0.6985,150,24.9,1,1,,closed
EDGE-030647,FUSE-XFMR-015077,XFMR-015077,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.082,435.3,0.9843,0.4782,0.6985,150,24.9,1,1,,closed
EDGE-030648,JCT-FDR-0046-004,FUSE-XFMR-015078,FDR-0046,SUB-011,lateral_overhead,4/0 AL,ABC,0.018,97.4,0.2784,0.4504,0.3655,340,24.9,3,1,,closed
EDGE-030649,FUSE-XFMR-015078,XFMR-015078,FDR-0046,SUB-011,lateral_overhead,4/0 AL,ABC,0.105,552.0,0.3169,0.4554,0.3655,340,24.9,3,1,,closed
EDGE-030650,JCT-FDR-0046-004,FUSE-XFMR-015079,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.022,117.2,1.5124,0.5547,1.007,100,24.9,2,1,,closed
EDGE-030651,FUSE-XFMR-015079,XFMR-015079,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.126,664.2,1.512,0.5599,1.007,100,24.9,2,1,,closed
EDGE-030652,JCT-FDR-0046-004,FUSE-XFMR-015080,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.026,139.4,0.584,0.4387,0.5345,230,24.9,3,1,,closed
EDGE-030653,FUSE-XFMR-015080,XFMR-015080,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.15,789.9,0.629,0.5083,0.5345,230,24.9,3,1,,closed
EDGE-030654,JCT-FDR-0046-004,FUSE-XFMR-015081,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.029,155.2,1.4758,0.4625,1.007,100,24.9,1,1,,closed
EDGE-030655,FUSE-XFMR-015081,XFMR-015081,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.167,879.6,1.5374,0.4845,1.007,100,24.9,1,1,,closed
EDGE-030656,JCT-FDR-0046-004,FUSE-XFMR-015082,FDR-0046,SUB-011,lateral_underground,4/0 AL,A,0.033,176.6,0.2872,0.3977,0.3655,340,24.9,1,0,,closed
EDGE-030657,FUSE-XFMR-015082,XFMR-015082,FDR-0046,SUB-011,lateral_underground,4/0 AL,A,0.19,1000.8,0.2934,0.4499,0.3655,340,24.9,1,0,,closed
EDGE-030658,JCT-FDR-0046-004,FUSE-XFMR-015083,FDR-0046,SUB-011,lateral_underground,4/0 AL,ABC,0.037,197.2,0.2888,0.4309,0.3655,340,24.9,3,0,,closed
EDGE-030659,FUSE-XFMR-015083,XFMR-015083,FDR-0046,SUB-011,lateral_underground,4/0 AL,ABC,0.212,1117.5,0.2924,0.4441,0.3655,340,24.9,3,0,,closed
EDGE-030660,JCT-FDR-0046-004,FUSE-XFMR-015084,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.041,214.6,0.5364,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-030661,FUSE-XFMR-015084,XFMR-015084,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.23,1216.2,0.6105,0.485,0.5345,230,24.9,1,1,,closed
EDGE-030662,JCT-FDR-0046-004,FUSE-XFMR-015085,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.045,236.8,0.9506,0.4954,0.6985,150,24.9,2,0,,closed
EDGE-030663,FUSE-XFMR-015085,XFMR-015085,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.254,1341.9,0.8209,0.5112,0.6985,150,24.9,2,0,,closed
EDGE-030664,JCT-FDR-0046-004,FUSE-XFMR-015086,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.049,256.6,0.9517,0.4738,0.6985,150,24.9,3,1,,closed
EDGE-030665,FUSE-XFMR-015086,XFMR-015086,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.275,1454.1,0.9548,0.4614,0.6985,150,24.9,3,1,,closed
EDGE-030666,JCT-FDR-0046-004,FUSE-XFMR-015087,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.052,273.2,0.6511,0.483,0.5345,230,24.9,2,1,,closed
EDGE-030667,FUSE-XFMR-015087,XFMR-015087,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.293,1548.4,0.6295,0.4296,0.5345,230,24.9,2,1,,closed
EDGE-030668,JCT-FDR-0046-004,FUSE-XFMR-015088,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.056,293.0,0.603,0.4696,0.5345,230,24.9,2,1,,closed
EDGE-030669,FUSE-XFMR-015088,XFMR-015088,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.315,1660.6,0.5772,0.4361,0.5345,230,24.9,2,1,,closed
EDGE-030670,JCT-FDR-0046-004,FUSE-XFMR-015089,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.06,316.0,0.8537,0.5092,0.6985,150,24.9,1,1,,closed
EDGE-030671,FUSE-XFMR-015089,XFMR-015089,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.339,1790.7,0.9555,0.5221,0.6985,150,24.9,1,1,,closed
EDGE-030672,JCT-FDR-0046-004,FUSE-XFMR-015090,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.063,335.0,0.3206,0.4362,0.3655,340,24.9,1,1,,closed
EDGE-030673,FUSE-XFMR-015090,XFMR-015090,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.36,1898.4,0.2924,0.4135,0.3655,340,24.9,1,1,,closed
EDGE-030674,JCT-FDR-0046-004,FUSE-XFMR-015091,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.067,354.8,0.2742,0.4674,0.3655,340,24.9,2,1,,closed
EDGE-030675,FUSE-XFMR-015091,XFMR-015091,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.381,2010.6,0.3014,0.4109,0.3655,340,24.9,2,1,,closed
EDGE-030676,JCT-FDR-0046-004,FUSE-XFMR-015092,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.07,371.4,1.5536,0.4952,1.007,100,24.9,2,1,,closed
EDGE-030677,FUSE-XFMR-015092,XFMR-015092,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.399,2104.9,1.4128,0.5242,1.007,100,24.9,2,1,,closed
EDGE-030678,JCT-FDR-0046-004,FUSE-XFMR-015093,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.074,392.8,1.4791,0.5361,1.007,100,24.9,1,1,,closed
EDGE-030679,FUSE-XFMR-015093,XFMR-015093,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.422,2226.0,1.5038,0.5511,1.007,100,24.9,1,1,,closed
EDGE-030680,JCT-FDR-0046-004,FUSE-XFMR-015094,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.078,411.0,1.4707,0.4848,1.007,100,24.9,3,1,,closed
EDGE-030681,FUSE-XFMR-015094,XFMR-015094,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.441,2329.3,1.3847,0.5504,1.007,100,24.9,3,1,,closed
EDGE-030682,JCT-FDR-0046-004,FUSE-XFMR-015095,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.082,432.4,1.5059,0.5499,1.007,100,24.9,2,1,,closed
EDGE-030683,FUSE-XFMR-015095,XFMR-015095,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.464,2450.4,1.4167,0.4771,1.007,100,24.9,2,1,,closed
EDGE-030684,JCT-FDR-0046-004,FUSE-XFMR-015096,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.086,452.2,1.5208,0.4692,1.007,100,24.9,1,1,,closed
EDGE-030685,FUSE-XFMR-015096,XFMR-015096,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.485,2562.6,1.5221,0.5208,1.007,100,24.9,1,1,,closed
EDGE-030686,JCT-FDR-0046-004,FUSE-XFMR-015097,FDR-0046,SUB-011,lateral_underground,#2 ACSR,C,0.09,472.8,0.8125,0.5001,0.6985,150,24.9,1,0,,closed
EDGE-030687,FUSE-XFMR-015097,XFMR-015097,FDR-0046,SUB-011,lateral_underground,#2 ACSR,C,0.507,2679.3,0.9675,0.5139,0.6985,150,24.9,1,0,,closed
EDGE-030688,JCT-FDR-0046-004,FUSE-XFMR-015098,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.093,490.2,0.6071,0.4702,0.5345,230,24.9,3,1,,closed
EDGE-030689,FUSE-XFMR-015098,XFMR-015098,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.526,2778.1,0.5517,0.4445,0.5345,230,24.9,3,1,,closed
EDGE-030690,JCT-FDR-0046-004,FUSE-XFMR-015099,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.097,510.8,1.5256,0.5307,1.007,100,24.9,2,1,,closed
EDGE-030691,FUSE-XFMR-015099,XFMR-015099,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.548,2894.8,1.3849,0.5001,1.007,100,24.9,2,1,,closed
EDGE-030692,JCT-FDR-0046-004,FUSE-XFMR-015100,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.101,531.4,0.624,0.5044,0.5345,230,24.9,2,1,,closed
EDGE-030693,FUSE-XFMR-015100,XFMR-015100,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.57,3011.4,0.6144,0.5187,0.5345,230,24.9,2,1,,closed
EDGE-030694,JCT-FDR-0046-004,FUSE-XFMR-015101,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.104,549.6,0.8487,0.5254,0.6985,150,24.9,1,1,,closed
EDGE-030695,FUSE-XFMR-015101,XFMR-015101,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.59,3114.7,0.8995,0.525,0.6985,150,24.9,1,1,,closed
EDGE-030696,JCT-FDR-0046-004,FUSE-XFMR-015102,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.108,569.4,0.904,0.4553,0.6985,150,24.9,2,1,,closed
EDGE-030697,FUSE-XFMR-015102,XFMR-015102,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.611,3226.9,0.9294,0.4719,0.6985,150,24.9,2,1,,closed
EDGE-030698,JCT-FDR-0046-004,JCT-FDR-0046-005,FDR-0046,SUB-011,primary_underground,795 ACSR,ABC,0.74,3907.2,0.1403,0.3608,0.2597,700,24.9,3,0,,closed
EDGE-030699,JCT-FDR-0046-005,FUSE-XFMR-015103,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.002,10.3,1.6102,0.5063,1.007,100,24.9,2,1,,closed
EDGE-030700,FUSE-XFMR-015103,XFMR-015103,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.011,58.3,1.5003,0.5078,1.007,100,24.9,2,1,,closed
EDGE-030701,JCT-FDR-0046-005,FUSE-XFMR-015104,FDR-0046,SUB-011,lateral_underground,#4 CU,AB,0.004,19.8,1.3766,0.5549,1.007,100,24.9,2,0,,closed
EDGE-030702,FUSE-XFMR-015104,XFMR-015104,FDR-0046,SUB-011,lateral_underground,#4 CU,AB,0.021,112.2,1.6179,0.4919,1.007,100,24.9,2,0,,closed
EDGE-030703,JCT-FDR-0046-005,FUSE-XFMR-015105,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.007,38.8,1.5607,0.519,1.007,100,24.9,2,1,,closed
EDGE-030704,FUSE-XFMR-015105,XFMR-015105,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.042,219.9,1.6048,0.5104,1.007,100,24.9,2,1,,closed
EDGE-030705,JCT-FDR-0046-005,FUSE-XFMR-015106,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.011,58.6,1.6524,0.468,1.007,100,24.9,2,1,,closed
EDGE-030706,FUSE-XFMR-015106,XFMR-015106,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.063,332.1,1.5247,0.5525,1.007,100,24.9,2,1,,closed
EDGE-030707,JCT-FDR-0046-005,FUSE-XFMR-015107,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.014,75.2,1.4037,0.5061,1.007,100,24.9,1,0,,closed
EDGE-030708,FUSE-XFMR-015107,XFMR-015107,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.081,426.4,1.5167,0.5318,1.007,100,24.9,1,0,,closed
EDGE-030709,JCT-FDR-0046-005,FUSE-XFMR-015108,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.019,99.0,0.6082,0.4946,0.5345,230,24.9,1,1,,closed
EDGE-030710,FUSE-XFMR-015108,XFMR-015108,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.106,561.0,0.5498,0.4781,0.5345,230,24.9,1,1,,closed
EDGE-030711,JCT-FDR-0046-005,FUSE-XFMR-015109,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.022,115.6,0.9321,0.5078,0.6985,150,24.9,2,0,,closed
EDGE-030712,FUSE-XFMR-015109,XFMR-015109,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AC,0.124,655.2,0.8197,0.4706,0.6985,150,24.9,2,0,,closed
EDGE-030713,JCT-FDR-0046-005,FUSE-XFMR-015110,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.026,138.6,0.3231,0.3951,0.3655,340,24.9,2,1,,closed
EDGE-030714,FUSE-XFMR-015110,XFMR-015110,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.149,785.4,0.2987,0.3975,0.3655,340,24.9,2,1,,closed
EDGE-030715,JCT-FDR-0046-005,FUSE-XFMR-015111,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.029,155.2,0.3205,0.43,0.3655,340,24.9,2,1,,closed
EDGE-030716,FUSE-XFMR-015111,XFMR-015111,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.167,879.6,0.2956,0.448,0.3655,340,24.9,2,1,,closed
EDGE-030717,JCT-FDR-0046-005,FUSE-XFMR-015112,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.034,177.4,0.5621,0.4355,0.5345,230,24.9,1,1,,closed
EDGE-030718,FUSE-XFMR-015112,XFMR-015112,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.19,1005.3,0.5385,0.4708,0.5345,230,24.9,1,1,,closed
EDGE-030719,JCT-FDR-0046-005,FUSE-XFMR-015113,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.037,196.4,1.3608,0.5524,1.007,100,24.9,2,1,,closed
EDGE-030720,FUSE-XFMR-015113,XFMR-015113,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.211,1113.0,1.556,0.5517,1.007,100,24.9,2,1,,closed
EDGE-030721,JCT-FDR-0046-005,FUSE-XFMR-015114,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.041,216.2,0.5806,0.5236,0.5345,230,24.9,1,1,,closed
EDGE-030722,FUSE-XFMR-015114,XFMR-015114,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.232,1225.2,0.5811,0.4627,0.5345,230,24.9,1,1,,closed
EDGE-030723,JCT-FDR-0046-005,FUSE-XFMR-015115,FDR-0046,SUB-011,lateral_underground,#4 CU,AC,0.045,236.8,1.546,0.4913,1.007,100,24.9,2,0,,closed
EDGE-030724,FUSE-XFMR-015115,XFMR-015115,FDR-0046,SUB-011,lateral_underground,#4 CU,AC,0.254,1341.9,1.4854,0.501,1.007,100,24.9,2,0,,closed
EDGE-030725,JCT-FDR-0046-005,FUSE-XFMR-015116,FDR-0046,SUB-011,lateral_underground,#4 CU,AB,0.049,256.6,1.4972,0.5104,1.007,100,24.9,2,0,,closed
EDGE-030726,FUSE-XFMR-015116,XFMR-015116,FDR-0046,SUB-011,lateral_underground,#4 CU,AB,0.275,1454.1,1.649,0.5018,1.007,100,24.9,2,0,,closed
EDGE-030727,JCT-FDR-0046-005,FUSE-XFMR-015117,FDR-0046,SUB-011,lateral_underground,#2 ACSR,ABC,0.052,275.6,0.973,0.4927,0.6985,150,24.9,3,0,,closed
EDGE-030728,FUSE-XFMR-015117,XFMR-015117,FDR-0046,SUB-011,lateral_underground,#2 ACSR,ABC,0.296,1561.8,0.984,0.4694,0.6985,150,24.9,3,0,,closed
EDGE-030729,JCT-FDR-0046-005,FUSE-XFMR-015118,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.056,296.2,0.8742,0.4608,0.6985,150,24.9,2,1,,closed
EDGE-030730,FUSE-XFMR-015118,XFMR-015118,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.318,1678.5,0.9553,0.522,0.6985,150,24.9,2,1,,closed
EDGE-030731,JCT-FDR-0046-005,FUSE-XFMR-015119,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.06,314.4,0.5637,0.49,0.5345,230,24.9,2,1,,closed
EDGE-030732,FUSE-XFMR-015119,XFMR-015119,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.337,1781.7,0.5434,0.451,0.5345,230,24.9,2,1,,closed
EDGE-030733,JCT-FDR-0046-005,FUSE-XFMR-015120,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.063,332.6,0.9768,0.4587,0.6985,150,24.9,1,1,,closed
EDGE-030734,FUSE-XFMR-015120,XFMR-015120,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.357,1885.0,0.9158,0.5388,0.6985,150,24.9,1,1,,closed
EDGE-030735,JCT-FDR-0046-005,FUSE-XFMR-015121,FDR-0046,SUB-011,lateral_overhead,4/0 AL,ABC,0.067,351.6,0.2859,0.4146,0.3655,340,24.9,3,1,,closed
EDGE-030736,FUSE-XFMR-015121,XFMR-015121,FDR-0046,SUB-011,lateral_overhead,4/0 AL,ABC,0.377,1992.7,0.2702,0.4308,0.3655,340,24.9,3,1,,closed
EDGE-030737,JCT-FDR-0046-005,FUSE-XFMR-015122,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.071,373.8,0.8762,0.4741,0.6985,150,24.9,2,1,,closed
EDGE-030738,FUSE-XFMR-015122,XFMR-015122,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.401,2118.3,0.8948,0.5179,0.6985,150,24.9,2,1,,closed
EDGE-030739,JCT-FDR-0046-005,FUSE-XFMR-015123,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.074,392.8,0.282,0.4642,0.3655,340,24.9,1,1,,closed
EDGE-030740,FUSE-XFMR-015123,XFMR-015123,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.422,2226.0,0.2744,0.4211,0.3655,340,24.9,1,1,,closed
EDGE-030741,JCT-FDR-0046-005,FUSE-XFMR-015124,FDR-0046,SUB-011,lateral_underground,#2 ACSR,B,0.078,410.3,0.9134,0.5363,0.6985,150,24.9,1,0,,closed
EDGE-030742,FUSE-XFMR-015124,XFMR-015124,FDR-0046,SUB-011,lateral_underground,#2 ACSR,B,0.44,2324.8,0.984,0.515,0.6985,150,24.9,1,0,,closed
EDGE-030743,JCT-FDR-0046-005,FUSE-XFMR-015125,FDR-0046,SUB-011,lateral_underground,#2 ACSR,ABC,0.082,432.4,0.908,0.4781,0.6985,150,24.9,3,0,,closed
EDGE-030744,FUSE-XFMR-015125,XFMR-015125,FDR-0046,SUB-011,lateral_underground,#2 ACSR,ABC,0.464,2450.4,0.8828,0.5498,0.6985,150,24.9,3,0,,closed
EDGE-030745,JCT-FDR-0046-005,FUSE-XFMR-015126,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.086,452.2,0.6279,0.5109,0.5345,230,24.9,3,1,,closed
EDGE-030746,FUSE-XFMR-015126,XFMR-015126,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.485,2562.6,0.5598,0.4502,0.5345,230,24.9,3,1,,closed
EDGE-030747,JCT-FDR-0046-005,FUSE-XFMR-015127,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.089,471.2,0.9254,0.4554,0.6985,150,24.9,3,1,,closed
EDGE-030748,FUSE-XFMR-015127,XFMR-015127,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.506,2670.4,0.8438,0.5043,0.6985,150,24.9,3,1,,closed
EDGE-030749,JCT-FDR-0046-005,FUSE-XFMR-015128,FDR-0046,SUB-011,lateral_underground,4/0 AL,AB,0.094,494.2,0.3076,0.4154,0.3655,340,24.9,2,0,,closed
EDGE-030750,FUSE-XFMR-015128,XFMR-015128,FDR-0046,SUB-011,lateral_underground,4/0 AL,AB,0.53,2800.5,0.272,0.4402,0.3655,340,24.9,2,0,,closed
EDGE-030751,JCT-FDR-0046-005,FUSE-XFMR-015129,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.097,511.6,0.2794,0.4657,0.3655,340,24.9,1,1,,closed
EDGE-030752,FUSE-XFMR-015129,XFMR-015129,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.549,2899.2,0.3215,0.4685,0.3655,340,24.9,1,1,,closed
EDGE-030753,JCT-FDR-0046-005,FUSE-XFMR-015130,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.101,533.0,0.895,0.458,0.6985,150,24.9,2,1,,closed
EDGE-030754,FUSE-XFMR-015130,XFMR-015130,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.572,3020.4,0.8622,0.5004,0.6985,150,24.9,2,1,,closed
EDGE-030755,JCT-FDR-0046-005,FUSE-XFMR-015131,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.104,548.1,0.6505,0.4355,0.5345,230,24.9,1,0,,closed
EDGE-030756,FUSE-XFMR-015131,XFMR-015131,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.588,3105.7,0.5538,0.4715,0.5345,230,24.9,1,0,,closed
EDGE-030757,JCT-FDR-0046-005,FUSE-XFMR-015132,FDR-0046,SUB-011,lateral_underground,4/0 AL,AB,0.108,569.4,0.2977,0.4624,0.3655,340,24.9,2,0,,closed
EDGE-030758,FUSE-XFMR-015132,XFMR-015132,FDR-0046,SUB-011,lateral_underground,4/0 AL,AB,0.611,3226.9,0.2682,0.4673,0.3655,340,24.9,2,0,,closed
EDGE-030759,JCT-FDR-0046-005,JCT-FDR-0046-006,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1263,0.3913,0.2645,700,24.9,3,1,,closed
EDGE-030760,JCT-FDR-0046-006,FUSE-XFMR-015133,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.001,4.0,1.3712,0.5188,1.007,100,24.9,1,1,,closed
EDGE-030761,FUSE-XFMR-015133,XFMR-015133,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.004,22.4,1.6395,0.5037,1.007,100,24.9,1,1,,closed
EDGE-030762,JCT-FDR-0046-006,FUSE-XFMR-015134,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.004,19.8,0.8098,0.5363,0.6985,150,24.9,1,1,,closed
EDGE-030763,FUSE-XFMR-015134,XFMR-015134,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,A,0.021,112.2,0.8855,0.4931,0.6985,150,24.9,1,1,,closed
EDGE-030764,JCT-FDR-0046-006,FUSE-XFMR-015135,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.008,41.2,0.8838,0.5483,0.6985,150,24.9,2,1,,closed
EDGE-030765,FUSE-XFMR-015135,XFMR-015135,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.044,233.4,0.9709,0.4656,0.6985,150,24.9,2,1,,closed
EDGE-030766,JCT-FDR-0046-006,FUSE-XFMR-015136,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.011,58.6,1.4252,0.5562,1.007,100,24.9,3,1,,closed
EDGE-030767,FUSE-XFMR-015136,XFMR-015136,FDR-0046,SUB-011,lateral_overhead,#4 CU,ABC,0.063,332.1,1.5488,0.5025,1.007,100,24.9,3,1,,closed
EDGE-030768,JCT-FDR-0046-006,FUSE-XFMR-015137,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.015,80.0,0.3098,0.4304,0.3655,340,24.9,1,1,,closed
EDGE-030769,FUSE-XFMR-015137,XFMR-015137,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.086,453.3,0.3092,0.4412,0.3655,340,24.9,1,1,,closed
EDGE-030770,JCT-FDR-0046-006,FUSE-XFMR-015138,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.019,99.8,1.5535,0.5319,1.007,100,24.9,2,1,,closed
EDGE-030771,FUSE-XFMR-015138,XFMR-015138,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.107,565.5,1.6239,0.5448,1.007,100,24.9,2,1,,closed
EDGE-030772,JCT-FDR-0046-006,FUSE-XFMR-015139,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.022,118.0,1.6378,0.5307,1.007,100,24.9,1,1,,closed
EDGE-030773,FUSE-XFMR-015139,XFMR-015139,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.127,668.7,1.4464,0.5266,1.007,100,24.9,1,1,,closed
EDGE-030774,JCT-FDR-0046-006,FUSE-XFMR-015140,FDR-0046,SUB-011,lateral_underground,#4 CU,AB,0.026,136.2,1.447,0.5189,1.007,100,24.9,2,0,,closed
EDGE-030775,FUSE-XFMR-015140,XFMR-015140,FDR-0046,SUB-011,lateral_underground,#4 CU,AB,0.146,771.9,1.4344,0.5035,1.007,100,24.9,2,0,,closed
EDGE-030776,JCT-FDR-0046-006,FUSE-XFMR-015141,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.029,155.2,0.2853,0.4027,0.3655,340,24.9,2,1,,closed
EDGE-030777,FUSE-XFMR-015141,XFMR-015141,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.167,879.6,0.3001,0.3956,0.3655,340,24.9,2,1,,closed
EDGE-030778,JCT-FDR-0046-006,FUSE-XFMR-015142,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.033,176.6,0.6347,0.5066,0.5345,230,24.9,2,1,,closed
EDGE-030779,FUSE-XFMR-015142,XFMR-015142,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.19,1000.8,0.586,0.4311,0.5345,230,24.9,2,1,,closed
EDGE-030780,JCT-FDR-0046-006,FUSE-XFMR-015143,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.037,196.4,0.9698,0.5515,0.6985,150,24.9,2,1,,closed
EDGE-030781,FUSE-XFMR-015143,XFMR-015143,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.211,1113.0,0.944,0.5291,0.6985,150,24.9,2,1,,closed
EDGE-030782,JCT-FDR-0046-006,FUSE-XFMR-015144,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.042,219.4,0.3222,0.4621,0.3655,340,24.9,2,1,,closed
EDGE-030783,FUSE-XFMR-015144,XFMR-015144,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.235,1243.2,0.268,0.4714,0.3655,340,24.9,2,1,,closed
EDGE-030784,JCT-FDR-0046-006,FUSE-XFMR-015145,FDR-0046,SUB-011,lateral_underground,#2 ACSR,A,0.044,233.6,0.9406,0.4858,0.6985,150,24.9,1,0,,closed
EDGE-030785,FUSE-XFMR-015145,XFMR-015145,FDR-0046,SUB-011,lateral_underground,#2 ACSR,A,0.251,1324.0,0.84,0.4826,0.6985,150,24.9,1,0,,closed
EDGE-030786,JCT-FDR-0046-006,FUSE-XFMR-015146,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.049,256.6,0.6215,0.476,0.5345,230,24.9,1,1,,closed
EDGE-030787,FUSE-XFMR-015146,XFMR-015146,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.275,1454.1,0.6509,0.4545,0.5345,230,24.9,1,1,,closed
EDGE-030788,JCT-FDR-0046-006,FUSE-XFMR-015147,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.052,276.4,0.2884,0.4454,0.3655,340,24.9,1,1,,closed
EDGE-030789,FUSE-XFMR-015147,XFMR-015147,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.297,1566.3,0.2817,0.4151,0.3655,340,24.9,1,1,,closed
EDGE-030790,JCT-FDR-0046-006,FUSE-XFMR-015148,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.056,296.2,0.8398,0.4626,0.6985,150,24.9,3,1,,closed
EDGE-030791,FUSE-XFMR-015148,XFMR-015148,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.318,1678.5,0.8571,0.5119,0.6985,150,24.9,3,1,,closed
EDGE-030792,JCT-FDR-0046-006,FUSE-XFMR-015149,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.06,316.0,0.6381,0.4671,0.5345,230,24.9,3,1,,closed
EDGE-030793,FUSE-XFMR-015149,XFMR-015149,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.339,1790.7,0.6188,0.4721,0.5345,230,24.9,3,1,,closed
EDGE-030794,JCT-FDR-0046-006,FUSE-XFMR-015150,FDR-0046,SUB-011,lateral_underground,#4 CU,A,0.063,335.0,1.4535,0.5225,1.007,100,24.9,1,0,,closed
EDGE-030795,FUSE-XFMR-015150,XFMR-015150,FDR-0046,SUB-011,lateral_underground,#4 CU,A,0.36,1898.4,1.3897,0.4968,1.007,100,24.9,1,0,,closed
EDGE-030796,JCT-FDR-0046-006,FUSE-XFMR-015151,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.067,354.0,0.6293,0.4659,0.5345,230,24.9,2,1,,closed
EDGE-030797,FUSE-XFMR-015151,XFMR-015151,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.38,2006.1,0.6402,0.4305,0.5345,230,24.9,2,1,,closed
EDGE-030798,JCT-FDR-0046-006,FUSE-XFMR-015152,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.071,377.0,1.3584,0.5503,1.007,100,24.9,2,1,,closed
EDGE-030799,FUSE-XFMR-015152,XFMR-015152,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.405,2136.3,1.5781,0.5573,1.007,100,24.9,2,1,,closed
EDGE-030800,JCT-FDR-0046-006,FUSE-XFMR-015153,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.074,392.0,0.547,0.4666,0.5345,230,24.9,2,1,,closed
EDGE-030801,FUSE-XFMR-015153,XFMR-015153,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.421,2221.6,0.6273,0.4989,0.5345,230,24.9,2,1,,closed
EDGE-030802,JCT-FDR-0046-006,FUSE-XFMR-015154,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.078,411.8,0.3247,0.4095,0.3655,340,24.9,1,1,,closed
EDGE-030803,FUSE-XFMR-015154,XFMR-015154,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.442,2333.8,0.2759,0.4686,0.3655,340,24.9,1,1,,closed
EDGE-030804,JCT-FDR-0046-006,FUSE-XFMR-015155,FDR-0046,SUB-011,lateral_underground,4/0 AL,A,0.083,435.6,0.3035,0.4307,0.3655,340,24.9,1,0,,closed
EDGE-030805,FUSE-XFMR-015155,XFMR-015155,FDR-0046,SUB-011,lateral_underground,4/0 AL,A,0.468,2468.4,0.3257,0.3971,0.3655,340,24.9,1,0,,closed
EDGE-030806,JCT-FDR-0046-006,FUSE-XFMR-015156,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.086,453.0,1.5989,0.5352,1.007,100,24.9,1,1,,closed
EDGE-030807,FUSE-XFMR-015156,XFMR-015156,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.486,2567.1,1.4065,0.5091,1.007,100,24.9,1,1,,closed
EDGE-030808,JCT-FDR-0046-006,FUSE-XFMR-015157,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.089,470.4,1.4088,0.5553,1.007,100,24.9,2,1,,closed
EDGE-030809,FUSE-XFMR-015157,XFMR-015157,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.505,2665.9,1.5138,0.5304,1.007,100,24.9,2,1,,closed
EDGE-030810,JCT-FDR-0046-006,FUSE-XFMR-015158,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.093,492.6,0.268,0.4758,0.3655,340,24.9,1,1,,closed
EDGE-030811,FUSE-XFMR-015158,XFMR-015158,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.529,2791.5,0.2781,0.4615,0.3655,340,24.9,1,1,,closed
EDGE-030812,JCT-FDR-0046-006,FUSE-XFMR-015159,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.097,514.0,0.277,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-030813,FUSE-XFMR-015159,XFMR-015159,FDR-0046,SUB-011,lateral_overhead,4/0 AL,BC,0.552,2912.7,0.3128,0.4399,0.3655,340,24.9,2,1,,closed
EDGE-030814,JCT-FDR-0046-006,FUSE-XFMR-015160,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.101,532.2,0.8558,0.5283,0.6985,150,24.9,2,1,,closed
EDGE-030815,FUSE-XFMR-015160,XFMR-015160,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.571,3015.9,0.8948,0.4725,0.6985,150,24.9,2,1,,closed
EDGE-030816,JCT-FDR-0046-006,FUSE-XFMR-015161,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.105,552.0,0.5878,0.4606,0.5345,230,24.9,1,1,,closed
EDGE-030817,FUSE-XFMR-015161,XFMR-015161,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.592,3128.1,0.5353,0.4667,0.5345,230,24.9,1,1,,closed
EDGE-030818,JCT-FDR-0046-006,FUSE-XFMR-015162,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.108,569.4,0.5411,0.4586,0.5345,230,24.9,1,1,,closed
EDGE-030819,FUSE-XFMR-015162,XFMR-015162,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.611,3226.9,0.6312,0.4783,0.5345,230,24.9,1,1,,closed
EDGE-030820,JCT-FDR-0046-006,JCT-FDR-0046-007,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1284,0.373,0.2829,700,24.9,3,1,,closed
EDGE-030821,JCT-FDR-0046-007,FUSE-XFMR-015163,FDR-0046,SUB-011,lateral_underground,4/0 AL,BC,0.001,5.5,0.309,0.4707,0.3655,340,24.9,2,0,,closed
EDGE-030822,FUSE-XFMR-015163,XFMR-015163,FDR-0046,SUB-011,lateral_underground,4/0 AL,BC,0.006,31.4,0.2682,0.4668,0.3655,340,24.9,2,0,,closed
EDGE-030823,JCT-FDR-0046-007,FUSE-XFMR-015164,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.004,21.4,0.81,0.5396,0.6985,150,24.9,3,1,,closed
EDGE-030824,FUSE-XFMR-015164,XFMR-015164,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.023,121.2,0.8433,0.4591,0.6985,150,24.9,3,1,,closed
EDGE-030825,JCT-FDR-0046-007,FUSE-XFMR-015165,FDR-0046,SUB-011,lateral_underground,#4 CU,BC,0.007,37.2,1.4404,0.528,1.007,100,24.9,2,0,,closed
EDGE-030826,FUSE-XFMR-015165,XFMR-015165,FDR-0046,SUB-011,lateral_underground,#4 CU,BC,0.04,210.9,1.6344,0.4713,1.007,100,24.9,2,0,,closed
EDGE-030827,JCT-FDR-0046-007,FUSE-XFMR-015166,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.011,59.4,1.3895,0.5149,1.007,100,24.9,2,1,,closed
EDGE-030828,FUSE-XFMR-015166,XFMR-015166,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.064,336.6,1.3696,0.5503,1.007,100,24.9,2,1,,closed
EDGE-030829,JCT-FDR-0046-007,FUSE-XFMR-015167,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.015,78.4,0.6135,0.5027,0.5345,230,24.9,2,0,,closed
EDGE-030830,FUSE-XFMR-015167,XFMR-015167,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.084,444.3,0.5867,0.5159,0.5345,230,24.9,2,0,,closed
EDGE-030831,JCT-FDR-0046-007,FUSE-XFMR-015168,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.018,96.6,0.573,0.4361,0.5345,230,24.9,1,1,,closed
EDGE-030832,FUSE-XFMR-015168,XFMR-015168,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.104,547.5,0.6377,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-030833,JCT-FDR-0046-007,FUSE-XFMR-015169,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.022,118.8,1.4034,0.5551,1.007,100,24.9,1,1,,closed
EDGE-030834,FUSE-XFMR-015169,XFMR-015169,FDR-0046,SUB-011,lateral_overhead,#4 CU,B,0.128,673.2,1.5395,0.4686,1.007,100,24.9,1,1,,closed
EDGE-030835,JCT-FDR-0046-007,FUSE-XFMR-015170,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.027,140.2,0.317,0.4125,0.3655,340,24.9,1,1,,closed
EDGE-030836,FUSE-XFMR-015170,XFMR-015170,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.15,794.4,0.3036,0.4372,0.3655,340,24.9,1,1,,closed
EDGE-030837,JCT-FDR-0046-007,FUSE-XFMR-015171,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.03,156.8,0.2891,0.4482,0.3655,340,24.9,2,1,,closed
EDGE-030838,FUSE-XFMR-015171,XFMR-015171,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.168,888.6,0.3004,0.4282,0.3655,340,24.9,2,1,,closed
EDGE-030839,JCT-FDR-0046-007,FUSE-XFMR-015172,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.034,178.2,0.6476,0.4664,0.5345,230,24.9,1,1,,closed
EDGE-030840,FUSE-XFMR-015172,XFMR-015172,FDR-0046,SUB-011,lateral_overhead,1/0 AL,B,0.191,1009.8,0.6466,0.4565,0.5345,230,24.9,1,1,,closed
EDGE-030841,JCT-FDR-0046-007,FUSE-XFMR-015173,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.037,197.2,1.3753,0.5102,1.007,100,24.9,2,1,,closed
EDGE-030842,FUSE-XFMR-015173,XFMR-015173,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.212,1117.5,1.5126,0.505,1.007,100,24.9,2,1,,closed
EDGE-030843,JCT-FDR-0046-007,FUSE-XFMR-015174,FDR-0046,SUB-011,lateral_overhead,4/0 AL,C,0.041,218.6,0.2722,0.4237,0.3655,340,24.9,1,1,,closed
EDGE-030844,FUSE-XFMR-015174,XFMR-015174,FDR-0046,SUB-011,lateral_overhead,4/0 AL,C,0.235,1238.7,0.2938,0.4229,0.3655,340,24.9,1,1,,closed
EDGE-030845,JCT-FDR-0046-007,FUSE-XFMR-015175,FDR-0046,SUB-011,lateral_underground,#2 ACSR,ABC,0.045,237.6,0.8246,0.4688,0.6985,150,24.9,3,0,,closed
EDGE-030846,FUSE-XFMR-015175,XFMR-015175,FDR-0046,SUB-011,lateral_underground,#2 ACSR,ABC,0.255,1346.4,0.8108,0.5346,0.6985,150,24.9,3,0,,closed
EDGE-030847,JCT-FDR-0046-007,FUSE-XFMR-015176,FDR-0046,SUB-011,lateral_underground,4/0 AL,AC,0.048,255.8,0.294,0.4268,0.3655,340,24.9,2,0,,closed
EDGE-030848,FUSE-XFMR-015176,XFMR-015176,FDR-0046,SUB-011,lateral_underground,4/0 AL,AC,0.275,1449.6,0.2693,0.4662,0.3655,340,24.9,2,0,,closed
EDGE-030849,JCT-FDR-0046-007,FUSE-XFMR-015177,FDR-0046,SUB-011,lateral_underground,#4 CU,BC,0.053,278.0,1.5978,0.4803,1.007,100,24.9,2,0,,closed
EDGE-030850,FUSE-XFMR-015177,XFMR-015177,FDR-0046,SUB-011,lateral_underground,#4 CU,BC,0.298,1575.3,1.6328,0.4981,1.007,100,24.9,2,0,,closed
EDGE-030851,JCT-FDR-0046-007,FUSE-XFMR-015178,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.056,293.8,0.608,0.5202,0.5345,230,24.9,2,1,,closed
EDGE-030852,FUSE-XFMR-015178,XFMR-015178,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AB,0.315,1665.0,0.6096,0.4426,0.5345,230,24.9,2,1,,closed
EDGE-030853,JCT-FDR-0046-007,FUSE-XFMR-015179,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.059,313.6,0.9433,0.5053,0.6985,150,24.9,1,1,,closed
EDGE-030854,FUSE-XFMR-015179,XFMR-015179,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,C,0.337,1777.2,0.8552,0.5157,0.6985,150,24.9,1,1,,closed
EDGE-030855,JCT-FDR-0046-007,FUSE-XFMR-015180,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AB,0.064,337.4,0.8777,0.5235,0.6985,150,24.9,2,0,,closed
EDGE-030856,FUSE-XFMR-015180,XFMR-015180,FDR-0046,SUB-011,lateral_underground,#2 ACSR,AB,0.362,1911.9,0.9144,0.5038,0.6985,150,24.9,2,0,,closed
EDGE-030857,JCT-FDR-0046-007,FUSE-XFMR-015181,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.068,358.0,0.5452,0.484,0.5345,230,24.9,2,0,,closed
EDGE-030858,FUSE-XFMR-015181,XFMR-015181,FDR-0046,SUB-011,lateral_underground,1/0 AL,BC,0.384,2028.6,0.6401,0.5181,0.5345,230,24.9,2,0,,closed
EDGE-030859,JCT-FDR-0046-007,FUSE-XFMR-015182,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.071,377.0,0.6311,0.4636,0.5345,230,24.9,2,1,,closed
EDGE-030860,FUSE-XFMR-015182,XFMR-015182,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.405,2136.3,0.6494,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-030861,JCT-FDR-0046-007,FUSE-XFMR-015183,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.074,392.8,0.6128,0.5209,0.5345,230,24.9,1,1,,closed
EDGE-030862,FUSE-XFMR-015183,XFMR-015183,FDR-0046,SUB-011,lateral_overhead,1/0 AL,A,0.422,2226.0,0.622,0.4625,0.5345,230,24.9,1,1,,closed
EDGE-030863,JCT-FDR-0046-007,FUSE-XFMR-015184,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.078,411.8,1.5559,0.4914,1.007,100,24.9,1,1,,closed
