edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-030864,FUSE-XFMR-015184,XFMR-015184,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.442,2333.8,1.4409,0.4602,1.007,100,24.9,1,1,,closed
EDGE-030865,JCT-FDR-0046-007,FUSE-XFMR-015185,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.083,435.6,1.6213,0.4659,1.007,100,24.9,1,0,,closed
EDGE-030866,FUSE-XFMR-015185,XFMR-015185,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.468,2468.4,1.4608,0.4952,1.007,100,24.9,1,0,,closed
EDGE-030867,JCT-FDR-0046-007,FUSE-XFMR-015186,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.085,450.6,0.2758,0.4747,0.3655,340,24.9,1,1,,closed
EDGE-030868,FUSE-XFMR-015186,XFMR-015186,FDR-0046,SUB-011,lateral_overhead,4/0 AL,A,0.484,2553.7,0.2998,0.4396,0.3655,340,24.9,1,1,,closed
EDGE-030869,JCT-FDR-0046-007,FUSE-XFMR-015187,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.09,472.8,0.562,0.4508,0.5345,230,24.9,2,1,,closed
EDGE-030870,FUSE-XFMR-015187,XFMR-015187,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.507,2679.3,0.5362,0.4435,0.5345,230,24.9,2,1,,closed
EDGE-030871,JCT-FDR-0046-007,FUSE-XFMR-015188,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.093,491.8,0.9239,0.5003,0.6985,150,24.9,3,1,,closed
EDGE-030872,FUSE-XFMR-015188,XFMR-015188,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,ABC,0.528,2787.0,0.9219,0.4804,0.6985,150,24.9,3,1,,closed
EDGE-030873,JCT-FDR-0046-007,FUSE-XFMR-015189,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.097,514.0,1.4968,0.5536,1.007,100,24.9,1,1,,closed
EDGE-030874,FUSE-XFMR-015189,XFMR-015189,FDR-0046,SUB-011,lateral_overhead,#4 CU,C,0.552,2912.7,1.4422,0.5422,1.007,100,24.9,1,1,,closed
EDGE-030875,JCT-FDR-0046-007,FUSE-XFMR-015190,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.101,530.6,0.6318,0.4623,0.5345,230,24.9,2,1,,closed
EDGE-030876,FUSE-XFMR-015190,XFMR-015190,FDR-0046,SUB-011,lateral_overhead,1/0 AL,BC,0.57,3007.0,0.6512,0.5204,0.5345,230,24.9,2,1,,closed
EDGE-030877,JCT-FDR-0046-007,FUSE-XFMR-015191,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.104,551.2,0.6354,0.4335,0.5345,230,24.9,1,0,,closed
EDGE-030878,FUSE-XFMR-015191,XFMR-015191,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.592,3123.6,0.6325,0.4375,0.5345,230,24.9,1,0,,closed
EDGE-030879,JCT-FDR-0046-007,FUSE-XFMR-015192,FDR-0046,SUB-011,lateral_underground,#2 ACSR,A,0.108,570.2,0.846,0.5226,0.6985,150,24.9,1,0,,closed
EDGE-030880,FUSE-XFMR-015192,XFMR-015192,FDR-0046,SUB-011,lateral_underground,#2 ACSR,A,0.612,3231.4,0.8079,0.5113,0.6985,150,24.9,1,0,,closed
EDGE-030881,JCT-FDR-0046-007,JCT-FDR-0046-008,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1179,0.4195,0.2502,700,24.9,3,1,,closed
EDGE-030882,JCT-FDR-0046-008,FUSE-XFMR-015193,FDR-0046,SUB-011,lateral_underground,1/0 AL,ABC,0.001,6.3,0.6008,0.4663,0.5345,230,24.9,3,0,,closed
EDGE-030883,FUSE-XFMR-015193,XFMR-015193,FDR-0046,SUB-011,lateral_underground,1/0 AL,ABC,0.007,35.9,0.641,0.4551,0.5345,230,24.9,3,0,,closed
EDGE-030884,JCT-FDR-0046-008,FUSE-XFMR-015194,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.004,20.6,0.3218,0.4421,0.3655,340,24.9,2,1,,closed
EDGE-030885,FUSE-XFMR-015194,XFMR-015194,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.022,116.7,0.2758,0.4355,0.3655,340,24.9,2,1,,closed
EDGE-030886,JCT-FDR-0046-008,FUSE-XFMR-015195,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.007,37.2,0.6019,0.4511,0.5345,230,24.9,1,1,,closed
EDGE-030887,FUSE-XFMR-015195,XFMR-015195,FDR-0046,SUB-011,lateral_overhead,1/0 AL,C,0.04,210.9,0.6098,0.4905,0.5345,230,24.9,1,1,,closed
EDGE-030888,JCT-FDR-0046-008,FUSE-XFMR-015196,FDR-0046,SUB-011,lateral_underground,#4 CU,B,0.011,60.2,1.489,0.5024,1.007,100,24.9,1,0,,closed
EDGE-030889,FUSE-XFMR-015196,XFMR-015196,FDR-0046,SUB-011,lateral_underground,#4 CU,B,0.065,341.1,1.4274,0.5533,1.007,100,24.9,1,0,,closed
EDGE-030890,JCT-FDR-0046-008,FUSE-XFMR-015197,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.015,80.8,0.9338,0.5288,0.6985,150,24.9,2,1,,closed
EDGE-030891,FUSE-XFMR-015197,XFMR-015197,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,BC,0.087,457.8,0.8355,0.5164,0.6985,150,24.9,2,1,,closed
EDGE-030892,JCT-FDR-0046-008,FUSE-XFMR-015198,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.019,99.8,0.8902,0.5377,0.6985,150,24.9,1,1,,closed
EDGE-030893,FUSE-XFMR-015198,XFMR-015198,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.107,565.5,0.8089,0.4922,0.6985,150,24.9,1,1,,closed
EDGE-030894,JCT-FDR-0046-008,FUSE-XFMR-015199,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.022,116.4,1.4887,0.5475,1.007,100,24.9,1,0,,closed
EDGE-030895,FUSE-XFMR-015199,XFMR-015199,FDR-0046,SUB-011,lateral_underground,#4 CU,C,0.125,659.7,1.485,0.5519,1.007,100,24.9,1,0,,closed
EDGE-030896,JCT-FDR-0046-008,FUSE-XFMR-015200,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.026,138.6,1.4049,0.4773,1.007,100,24.9,1,1,,closed
EDGE-030897,FUSE-XFMR-015200,XFMR-015200,FDR-0046,SUB-011,lateral_overhead,#4 CU,A,0.149,785.4,1.5282,0.5486,1.007,100,24.9,1,1,,closed
EDGE-030898,JCT-FDR-0046-008,FUSE-XFMR-015201,FDR-0046,SUB-011,lateral_underground,4/0 AL,BC,0.03,160.0,0.3253,0.42,0.3655,340,24.9,2,0,,closed
EDGE-030899,FUSE-XFMR-015201,XFMR-015201,FDR-0046,SUB-011,lateral_underground,4/0 AL,BC,0.172,906.6,0.2906,0.4386,0.3655,340,24.9,2,0,,closed
EDGE-030900,JCT-FDR-0046-008,FUSE-XFMR-015202,FDR-0046,SUB-011,lateral_underground,#2 ACSR,BC,0.034,178.2,0.8898,0.491,0.6985,150,24.9,2,0,,closed
EDGE-030901,FUSE-XFMR-015202,XFMR-015202,FDR-0046,SUB-011,lateral_underground,#2 ACSR,BC,0.191,1009.8,0.8727,0.4607,0.6985,150,24.9,2,0,,closed
EDGE-030902,JCT-FDR-0046-008,FUSE-XFMR-015203,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AC,0.037,197.2,0.6031,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-030903,FUSE-XFMR-015203,XFMR-015203,FDR-0046,SUB-011,lateral_overhead,1/0 AL,AC,0.212,1117.5,0.5916,0.4456,0.5345,230,24.9,2,1,,closed
EDGE-030904,JCT-FDR-0046-008,FUSE-XFMR-015204,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.042,219.4,1.3738,0.477,1.007,100,24.9,2,1,,closed
EDGE-030905,FUSE-XFMR-015204,XFMR-015204,FDR-0046,SUB-011,lateral_overhead,#4 CU,BC,0.235,1243.2,1.3731,0.4967,1.007,100,24.9,2,1,,closed
EDGE-030906,JCT-FDR-0046-008,FUSE-XFMR-015205,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.045,238.4,0.2867,0.4507,0.3655,340,24.9,2,1,,closed
EDGE-030907,FUSE-XFMR-015205,XFMR-015205,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AB,0.256,1350.9,0.2965,0.4176,0.3655,340,24.9,2,1,,closed
EDGE-030908,JCT-FDR-0046-008,FUSE-XFMR-015206,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.048,254.2,0.6343,0.4541,0.5345,230,24.9,3,1,,closed
EDGE-030909,FUSE-XFMR-015206,XFMR-015206,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.273,1440.6,0.54,0.523,0.5345,230,24.9,3,1,,closed
EDGE-030910,JCT-FDR-0046-008,FUSE-XFMR-015207,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.052,274.0,1.5867,0.4801,1.007,100,24.9,2,1,,closed
EDGE-030911,FUSE-XFMR-015207,XFMR-015207,FDR-0046,SUB-011,lateral_overhead,#4 CU,AC,0.294,1552.8,1.5716,0.5031,1.007,100,24.9,2,1,,closed
EDGE-030912,JCT-FDR-0046-008,FUSE-XFMR-015208,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.056,293.8,0.9507,0.5427,0.6985,150,24.9,2,1,,closed
EDGE-030913,FUSE-XFMR-015208,XFMR-015208,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AC,0.315,1665.0,0.8203,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-030914,JCT-FDR-0046-008,FUSE-XFMR-015209,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.06,314.4,0.8277,0.4734,0.6985,150,24.9,2,1,,closed
EDGE-030915,FUSE-XFMR-015209,XFMR-015209,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,AB,0.337,1781.7,0.912,0.5178,0.6985,150,24.9,2,1,,closed
EDGE-030916,JCT-FDR-0046-008,FUSE-XFMR-015210,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.063,334.2,0.5614,0.4808,0.5345,230,24.9,3,1,,closed
EDGE-030917,FUSE-XFMR-015210,XFMR-015210,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.359,1893.9,0.6277,0.4618,0.5345,230,24.9,3,1,,closed
EDGE-030918,JCT-FDR-0046-008,FUSE-XFMR-015211,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.068,357.2,0.5558,0.5225,0.5345,230,24.9,1,0,,closed
EDGE-030919,FUSE-XFMR-015211,XFMR-015211,FDR-0046,SUB-011,lateral_underground,1/0 AL,C,0.383,2024.1,0.5589,0.4525,0.5345,230,24.9,1,0,,closed
EDGE-030920,JCT-FDR-0046-008,FUSE-XFMR-015212,FDR-0046,SUB-011,lateral_overhead,4/0 AL,ABC,0.071,373.0,0.2745,0.4644,0.3655,340,24.9,3,1,,closed
EDGE-030921,FUSE-XFMR-015212,XFMR-015212,FDR-0046,SUB-011,lateral_overhead,4/0 AL,ABC,0.4,2113.8,0.2717,0.4091,0.3655,340,24.9,3,1,,closed
EDGE-030922,JCT-FDR-0046-008,FUSE-XFMR-015213,FDR-0046,SUB-011,lateral_underground,1/0 AL,B,0.075,394.4,0.5651,0.477,0.5345,230,24.9,1,0,,closed
EDGE-030923,FUSE-XFMR-015213,XFMR-015213,FDR-0046,SUB-011,lateral_underground,1/0 AL,B,0.423,2235.0,0.5471,0.4413,0.5345,230,24.9,1,0,,closed
EDGE-030924,JCT-FDR-0046-008,FUSE-XFMR-015214,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.078,414.2,1.4313,0.5194,1.007,100,24.9,2,1,,closed
EDGE-030925,FUSE-XFMR-015214,XFMR-015214,FDR-0046,SUB-011,lateral_overhead,#4 CU,AB,0.445,2347.2,1.5465,0.53,1.007,100,24.9,2,1,,closed
EDGE-030926,JCT-FDR-0046-008,FUSE-XFMR-015215,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.082,433.2,0.8271,0.5503,0.6985,150,24.9,1,1,,closed
EDGE-030927,FUSE-XFMR-015215,XFMR-015215,FDR-0046,SUB-011,lateral_overhead,#2 ACSR,B,0.465,2454.9,0.8495,0.4956,0.6985,150,24.9,1,1,,closed
EDGE-030928,JCT-FDR-0046-008,FUSE-XFMR-015216,FDR-0046,SUB-011,lateral_underground,1/0 AL,AB,0.085,450.6,0.5463,0.4353,0.5345,230,24.9,2,0,,closed
EDGE-030929,FUSE-XFMR-015216,XFMR-015216,FDR-0046,SUB-011,lateral_underground,1/0 AL,AB,0.484,2553.7,0.6087,0.4459,0.5345,230,24.9,2,0,,closed
EDGE-030930,JCT-FDR-0046-008,FUSE-XFMR-015217,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.09,472.8,0.5634,0.4934,0.5345,230,24.9,3,1,,closed
EDGE-030931,FUSE-XFMR-015217,XFMR-015217,FDR-0046,SUB-011,lateral_overhead,1/0 AL,ABC,0.507,2679.3,0.615,0.4321,0.5345,230,24.9,3,1,,closed
EDGE-030932,JCT-FDR-0046-008,FUSE-XFMR-015218,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.093,492.6,0.2753,0.4472,0.3655,340,24.9,2,1,,closed
EDGE-030933,FUSE-XFMR-015218,XFMR-015218,FDR-0046,SUB-011,lateral_overhead,4/0 AL,AC,0.529,2791.5,0.3237,0.4314,0.3655,340,24.9,2,1,,closed
EDGE-030934,JCT-FDR-0046-008,FUSE-XFMR-015219,FDR-0046,SUB-011,lateral_underground,4/0 AL,B,0.098,514.8,0.3036,0.4538,0.3655,340,24.9,1,0,,closed
EDGE-030935,FUSE-XFMR-015219,XFMR-015219,FDR-0046,SUB-011,lateral_underground,4/0 AL,B,0.552,2917.2,0.279,0.3998,0.3655,340,24.9,1,0,,closed
EDGE-030936,JCT-FDR-0046-008,FUSE-XFMR-015220,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.101,532.2,0.3197,0.4419,0.3655,340,24.9,1,1,,closed
EDGE-030937,FUSE-XFMR-015220,XFMR-015220,FDR-0046,SUB-011,lateral_overhead,4/0 AL,B,0.571,3015.9,0.3213,0.4771,0.3655,340,24.9,1,1,,closed
EDGE-030938,JCT-FDR-0046-008,FUSE-XFMR-015221,FDR-0046,SUB-011,lateral_underground,#4 CU,A,0.104,551.2,1.4008,0.5307,1.007,100,24.9,1,0,,closed
EDGE-030939,FUSE-XFMR-015221,XFMR-015221,FDR-0046,SUB-011,lateral_underground,#4 CU,A,0.592,3123.6,1.5827,0.4601,1.007,100,24.9,1,0,,closed
EDGE-030940,JCT-FDR-0046-008,FUSE-XFMR-015222,FDR-0046,SUB-011,lateral_underground,4/0 AL,B,0.109,573.4,0.2784,0.4015,0.3655,340,24.9,1,0,,closed
EDGE-030941,FUSE-XFMR-015222,XFMR-015222,FDR-0046,SUB-011,lateral_underground,4/0 AL,B,0.615,3249.3,0.2874,0.3926,0.3655,340,24.9,1,0,,closed
EDGE-030942,JCT-FDR-0046-008,FDR-0046-TAIL,FDR-0046,SUB-011,primary_overhead,795 ACSR,ABC,0.75,3960.0,0.1349,0.4032,0.26,700,24.9,3,1,,open
EDGE-030943,SUB-011,FDR-0047-HEAD,FDR-0047,SUB-011,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2443,0.4471,0.335,480,24.9,3,1,,closed
EDGE-030944,FDR-0047-HEAD,JCT-FDR-0047-001,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2401,0.4623,0.3418,480,24.9,3,1,,closed
EDGE-030945,JCT-FDR-0047-001,FUSE-XFMR-015223,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.001,3.2,0.9625,0.4975,0.6985,150,24.9,2,1,,closed
EDGE-030946,FUSE-XFMR-015223,XFMR-015223,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.003,18.0,0.8707,0.4743,0.6985,150,24.9,2,1,,closed
EDGE-030947,JCT-FDR-0047-001,FUSE-XFMR-015224,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.004,23.0,1.6342,0.479,1.007,100,24.9,1,1,,closed
EDGE-030948,FUSE-XFMR-015224,XFMR-015224,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.025,130.2,1.6067,0.4639,1.007,100,24.9,1,1,,closed
EDGE-030949,JCT-FDR-0047-001,FUSE-XFMR-015225,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.007,34.8,0.6256,0.4657,0.5345,230,24.9,2,0,,closed
EDGE-030950,FUSE-XFMR-015225,XFMR-015225,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.037,197.5,0.5823,0.4956,0.5345,230,24.9,2,0,,closed
EDGE-030951,JCT-FDR-0047-001,FUSE-XFMR-015226,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.01,50.7,0.5358,0.5197,0.5345,230,24.9,1,1,,closed
EDGE-030952,FUSE-XFMR-015226,XFMR-015226,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.054,287.2,0.5495,0.5043,0.5345,230,24.9,1,1,,closed
EDGE-030953,JCT-FDR-0047-001,FUSE-XFMR-015227,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.013,66.5,0.319,0.4346,0.3655,340,24.9,2,1,,closed
EDGE-030954,FUSE-XFMR-015227,XFMR-015227,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.071,377.0,0.3237,0.4014,0.3655,340,24.9,2,1,,closed
EDGE-030955,JCT-FDR-0047-001,FUSE-XFMR-015228,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.016,86.3,0.6195,0.5195,0.5345,230,24.9,2,1,,closed
EDGE-030956,FUSE-XFMR-015228,XFMR-015228,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.093,489.2,0.5452,0.4846,0.5345,230,24.9,2,1,,closed
EDGE-030957,JCT-FDR-0047-001,FUSE-XFMR-015229,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.019,101.4,0.5854,0.4745,0.5345,230,24.9,1,0,,closed
EDGE-030958,FUSE-XFMR-015229,XFMR-015229,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.109,574.5,0.5329,0.4689,0.5345,230,24.9,1,0,,closed
EDGE-030959,JCT-FDR-0047-001,FUSE-XFMR-015230,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.023,119.6,0.5625,0.5021,0.5345,230,24.9,2,0,,closed
EDGE-030960,FUSE-XFMR-015230,XFMR-015230,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.128,677.7,0.5739,0.4554,0.5345,230,24.9,2,0,,closed
EDGE-030961,JCT-FDR-0047-001,FUSE-XFMR-015231,FDR-0047,SUB-011,lateral_underground,#4 CU,ABC,0.026,137.0,1.4029,0.5372,1.007,100,24.9,3,0,,closed
EDGE-030962,FUSE-XFMR-015231,XFMR-015231,FDR-0047,SUB-011,lateral_underground,#4 CU,ABC,0.147,776.4,1.39,0.4894,1.007,100,24.9,3,0,,closed
EDGE-030963,JCT-FDR-0047-001,FUSE-XFMR-015232,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.028,150.5,1.521,0.5204,1.007,100,24.9,1,1,,closed
EDGE-030964,FUSE-XFMR-015232,XFMR-015232,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.162,852.7,1.4859,0.5008,1.007,100,24.9,1,1,,closed
EDGE-030965,JCT-FDR-0047-001,FUSE-XFMR-015233,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.032,169.5,0.2836,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-030966,FUSE-XFMR-015233,XFMR-015233,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.182,960.4,0.2774,0.4107,0.3655,340,24.9,1,1,,closed
EDGE-030967,JCT-FDR-0047-001,FUSE-XFMR-015234,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.035,184.5,0.9157,0.5348,0.6985,150,24.9,1,1,,closed
EDGE-030968,FUSE-XFMR-015234,XFMR-015234,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.198,1045.7,0.8507,0.4668,0.6985,150,24.9,1,1,,closed
EDGE-030969,JCT-FDR-0047-001,FUSE-XFMR-015235,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.039,203.5,0.6145,0.4558,0.5345,230,24.9,1,1,,closed
EDGE-030970,FUSE-XFMR-015235,XFMR-015235,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.218,1153.4,0.5392,0.459,0.5345,230,24.9,1,1,,closed
EDGE-030971,JCT-FDR-0047-001,FUSE-XFMR-015236,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.042,220.2,0.6024,0.5147,0.5345,230,24.9,1,0,,closed
EDGE-030972,FUSE-XFMR-015236,XFMR-015236,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.236,1247.7,0.5485,0.5109,0.5345,230,24.9,1,0,,closed
EDGE-030973,JCT-FDR-0047-001,FUSE-XFMR-015237,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.044,232.8,0.9033,0.4545,0.6985,150,24.9,2,1,,closed
EDGE-030974,FUSE-XFMR-015237,XFMR-015237,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.25,1319.5,0.9468,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-030975,JCT-FDR-0047-001,FUSE-XFMR-015238,FDR-0047,SUB-011,lateral_overhead,#4 CU,AB,0.047,250.3,1.6501,0.4626,1.007,100,24.9,2,1,,closed
EDGE-030976,FUSE-XFMR-015238,XFMR-015238,FDR-0047,SUB-011,lateral_overhead,#4 CU,AB,0.269,1418.2,1.6366,0.5175,1.007,100,24.9,2,1,,closed
EDGE-030977,JCT-FDR-0047-001,FUSE-XFMR-015239,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.051,268.5,0.2774,0.4049,0.3655,340,24.9,3,1,,closed
EDGE-030978,FUSE-XFMR-015239,XFMR-015239,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.288,1521.4,0.2946,0.4538,0.3655,340,24.9,3,1,,closed
EDGE-030979,JCT-FDR-0047-001,FUSE-XFMR-015240,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.054,283.5,0.6064,0.4829,0.5345,230,24.9,1,1,,closed
EDGE-030980,FUSE-XFMR-015240,XFMR-015240,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.304,1606.7,0.5429,0.5215,0.5345,230,24.9,1,1,,closed
EDGE-030981,JCT-FDR-0047-001,FUSE-XFMR-015241,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.057,301.8,0.3057,0.3936,0.3655,340,24.9,1,1,,closed
EDGE-030982,FUSE-XFMR-015241,XFMR-015241,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.324,1709.9,0.3199,0.4401,0.3655,340,24.9,1,1,,closed
EDGE-030983,JCT-FDR-0047-001,FUSE-XFMR-015242,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.06,316.0,0.8142,0.4594,0.6985,150,24.9,3,1,,closed
EDGE-030984,FUSE-XFMR-015242,XFMR-015242,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.339,1790.7,0.9713,0.4967,0.6985,150,24.9,3,1,,closed
EDGE-030985,JCT-FDR-0047-001,FUSE-XFMR-015243,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.063,333.4,1.499,0.5076,1.007,100,24.9,3,1,,closed
EDGE-030986,FUSE-XFMR-015243,XFMR-015243,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.358,1889.4,1.4149,0.5486,1.007,100,24.9,3,1,,closed
EDGE-030987,JCT-FDR-0047-001,FUSE-XFMR-015244,FDR-0047,SUB-011,lateral_overhead,4/0 AL,B,0.066,349.3,0.2759,0.476,0.3655,340,24.9,1,1,,closed
EDGE-030988,FUSE-XFMR-015244,XFMR-015244,FDR-0047,SUB-011,lateral_overhead,4/0 AL,B,0.375,1979.2,0.3011,0.4355,0.3655,340,24.9,1,1,,closed
EDGE-030989,JCT-FDR-0047-001,JCT-FDR-0047-002,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2286,0.4146,0.3426,480,24.9,3,1,,closed
EDGE-030990,JCT-FDR-0047-002,FUSE-XFMR-015245,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.001,6.3,0.9462,0.4559,0.6985,150,24.9,2,1,,closed
EDGE-030991,FUSE-XFMR-015245,XFMR-015245,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.007,35.9,0.939,0.4991,0.6985,150,24.9,2,1,,closed
EDGE-030992,JCT-FDR-0047-002,FUSE-XFMR-015246,FDR-0047,SUB-011,lateral_underground,#2 ACSR,ABC,0.003,15.0,0.8369,0.4537,0.6985,150,24.9,3,0,,closed
EDGE-030993,FUSE-XFMR-015246,XFMR-015246,FDR-0047,SUB-011,lateral_underground,#2 ACSR,ABC,0.016,85.3,0.951,0.4923,0.6985,150,24.9,3,0,,closed
EDGE-030994,JCT-FDR-0047-002,FUSE-XFMR-015247,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.006,34.1,0.3024,0.4711,0.3655,340,24.9,1,1,,closed
EDGE-030995,FUSE-XFMR-015247,XFMR-015247,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.037,193.0,0.2828,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-030996,JCT-FDR-0047-002,FUSE-XFMR-015248,FDR-0047,SUB-011,lateral_underground,#2 ACSR,C,0.009,45.9,0.8907,0.4915,0.6985,150,24.9,1,0,,closed
EDGE-030997,FUSE-XFMR-015248,XFMR-015248,FDR-0047,SUB-011,lateral_underground,#2 ACSR,C,0.049,260.3,0.969,0.5011,0.6985,150,24.9,1,0,,closed
EDGE-030998,JCT-FDR-0047-002,FUSE-XFMR-015249,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.012,62.6,0.5512,0.4415,0.5345,230,24.9,2,1,,closed
EDGE-030999,FUSE-XFMR-015249,XFMR-015249,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.067,354.6,0.5879,0.521,0.5345,230,24.9,2,1,,closed
EDGE-031000,JCT-FDR-0047-002,FUSE-XFMR-015250,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.015,81.6,0.3025,0.4618,0.3655,340,24.9,2,1,,closed
EDGE-031001,FUSE-XFMR-015250,XFMR-015250,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.088,462.3,0.2806,0.4656,0.3655,340,24.9,2,1,,closed
EDGE-031002,JCT-FDR-0047-002,FUSE-XFMR-015251,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.019,99.8,0.2861,0.4062,0.3655,340,24.9,2,1,,closed
EDGE-031003,FUSE-XFMR-015251,XFMR-015251,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.107,565.5,0.2859,0.4293,0.3655,340,24.9,2,1,,closed
EDGE-031004,JCT-FDR-0047-002,FUSE-XFMR-015252,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.021,113.3,0.8932,0.4611,0.6985,150,24.9,1,1,,closed
EDGE-031005,FUSE-XFMR-015252,XFMR-015252,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.122,641.8,0.8894,0.5404,0.6985,150,24.9,1,1,,closed
EDGE-031006,JCT-FDR-0047-002,FUSE-XFMR-015253,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,B,0.025,132.3,0.9775,0.546,0.6985,150,24.9,1,1,,closed
EDGE-031007,FUSE-XFMR-015253,XFMR-015253,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,B,0.142,749.5,0.9053,0.5147,0.6985,150,24.9,1,1,,closed
EDGE-031008,JCT-FDR-0047-002,FUSE-XFMR-015254,FDR-0047,SUB-011,lateral_underground,#2 ACSR,B,0.028,149.7,0.8966,0.5202,0.6985,150,24.9,1,0,,closed
EDGE-031009,FUSE-XFMR-015254,XFMR-015254,FDR-0047,SUB-011,lateral_underground,#2 ACSR,B,0.161,848.2,0.8168,0.468,0.6985,150,24.9,1,0,,closed
EDGE-031010,JCT-FDR-0047-002,FUSE-XFMR-015255,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.032,166.3,0.5471,0.45,0.5345,230,24.9,2,1,,closed
EDGE-031011,FUSE-XFMR-015255,XFMR-015255,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.178,942.5,0.5636,0.4876,0.5345,230,24.9,2,1,,closed
EDGE-031012,JCT-FDR-0047-002,FUSE-XFMR-015256,FDR-0047,SUB-011,lateral_underground,4/0 AL,BC,0.034,179.0,0.3027,0.4084,0.3655,340,24.9,2,0,,closed
EDGE-031013,FUSE-XFMR-015256,XFMR-015256,FDR-0047,SUB-011,lateral_underground,4/0 AL,BC,0.192,1014.3,0.3105,0.4397,0.3655,340,24.9,2,0,,closed
EDGE-031014,JCT-FDR-0047-002,FUSE-XFMR-015257,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.037,195.6,1.4437,0.4848,1.007,100,24.9,2,1,,closed
EDGE-031015,FUSE-XFMR-015257,XFMR-015257,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.21,1108.5,1.5403,0.4798,1.007,100,24.9,2,1,,closed
EDGE-031016,JCT-FDR-0047-002,FUSE-XFMR-015258,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.041,214.6,0.5584,0.483,0.5345,230,24.9,1,1,,closed
EDGE-031017,FUSE-XFMR-015258,XFMR-015258,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.23,1216.2,0.5793,0.4721,0.5345,230,24.9,1,1,,closed
EDGE-031018,JCT-FDR-0047-002,FUSE-XFMR-015259,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.043,228.1,0.2681,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-031019,FUSE-XFMR-015259,XFMR-015259,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.245,1292.5,0.2877,0.4595,0.3655,340,24.9,2,1,,closed
EDGE-031020,JCT-FDR-0047-002,FUSE-XFMR-015260,FDR-0047,SUB-011,lateral_underground,#4 CU,AC,0.046,245.5,1.6109,0.5538,1.007,100,24.9,2,0,,closed
EDGE-031021,FUSE-XFMR-015260,XFMR-015260,FDR-0047,SUB-011,lateral_underground,#4 CU,AC,0.264,1391.3,1.5251,0.5403,1.007,100,24.9,2,0,,closed
EDGE-031022,JCT-FDR-0047-002,FUSE-XFMR-015261,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.05,266.1,1.4728,0.5434,1.007,100,24.9,1,1,,closed
EDGE-031023,FUSE-XFMR-015261,XFMR-015261,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.286,1508.0,1.6018,0.5066,1.007,100,24.9,1,1,,closed
EDGE-031024,JCT-FDR-0047-002,FUSE-XFMR-015262,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.053,280.4,0.6164,0.4961,0.5345,230,24.9,3,1,,closed
EDGE-031025,FUSE-XFMR-015262,XFMR-015262,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.301,1588.8,0.6216,0.4668,0.5345,230,24.9,3,1,,closed
EDGE-031026,JCT-FDR-0047-002,FUSE-XFMR-015263,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.056,296.2,1.4522,0.529,1.007,100,24.9,1,1,,closed
EDGE-031027,FUSE-XFMR-015263,XFMR-015263,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.318,1678.5,1.4639,0.514,1.007,100,24.9,1,1,,closed
EDGE-031028,JCT-FDR-0047-002,FUSE-XFMR-015264,FDR-0047,SUB-011,lateral_underground,4/0 AL,A,0.06,315.2,0.3179,0.4133,0.3655,340,24.9,1,0,,closed
EDGE-031029,FUSE-XFMR-015264,XFMR-015264,FDR-0047,SUB-011,lateral_underground,4/0 AL,A,0.338,1786.2,0.276,0.47,0.3655,340,24.9,1,0,,closed
EDGE-031030,JCT-FDR-0047-002,FUSE-XFMR-015265,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.063,331.1,1.478,0.5306,1.007,100,24.9,1,1,,closed
EDGE-031031,FUSE-XFMR-015265,XFMR-015265,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.355,1876.0,1.4072,0.5509,1.007,100,24.9,1,1,,closed
EDGE-031032,JCT-FDR-0047-002,FUSE-XFMR-015266,FDR-0047,SUB-011,lateral_underground,1/0 AL,C,0.065,344.5,0.5738,0.4536,0.5345,230,24.9,1,0,,closed
EDGE-031033,FUSE-XFMR-015266,XFMR-015266,FDR-0047,SUB-011,lateral_underground,1/0 AL,C,0.37,1952.3,0.5721,0.4842,0.5345,230,24.9,1,0,,closed
EDGE-031034,JCT-FDR-0047-002,JCT-FDR-0047-003,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.39,2059.2,0.2247,0.4679,0.3507,480,24.9,3,1,,closed
EDGE-031035,JCT-FDR-0047-003,FUSE-XFMR-015267,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,B,0.001,3.2,0.9442,0.4567,0.6985,150,24.9,1,1,,closed
EDGE-031036,FUSE-XFMR-015267,XFMR-015267,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,B,0.003,18.0,0.8823,0.541,0.6985,150,24.9,1,1,,closed
EDGE-031037,JCT-FDR-0047-003,FUSE-XFMR-015268,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.003,17.4,0.86,0.551,0.6985,150,24.9,3,1,,closed
EDGE-031038,FUSE-XFMR-015268,XFMR-015268,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.019,98.7,0.8736,0.5073,0.6985,150,24.9,3,1,,closed
EDGE-031039,JCT-FDR-0047-003,FUSE-XFMR-015269,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.006,32.5,0.593,0.4775,0.5345,230,24.9,3,0,,closed
EDGE-031040,FUSE-XFMR-015269,XFMR-015269,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.035,184.0,0.5476,0.4709,0.5345,230,24.9,3,0,,closed
EDGE-031041,JCT-FDR-0047-003,FUSE-XFMR-015270,FDR-0047,SUB-011,lateral_underground,1/0 AL,BC,0.009,48.3,0.6404,0.4455,0.5345,230,24.9,2,0,,closed
EDGE-031042,FUSE-XFMR-015270,XFMR-015270,FDR-0047,SUB-011,lateral_underground,1/0 AL,BC,0.052,273.8,0.5686,0.524,0.5345,230,24.9,2,0,,closed
EDGE-031043,JCT-FDR-0047-003,FUSE-XFMR-015271,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.012,62.6,0.3157,0.4233,0.3655,340,24.9,1,1,,closed
EDGE-031044,FUSE-XFMR-015271,XFMR-015271,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.067,354.6,0.3065,0.4598,0.3655,340,24.9,1,1,,closed
EDGE-031045,JCT-FDR-0047-003,FUSE-XFMR-015272,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.015,78.4,0.6499,0.4835,0.5345,230,24.9,2,1,,closed
EDGE-031046,FUSE-XFMR-015272,XFMR-015272,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.084,444.3,0.5844,0.5049,0.5345,230,24.9,2,1,,closed
EDGE-031047,JCT-FDR-0047-003,FUSE-XFMR-015273,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.019,99.8,0.9339,0.4726,0.6985,150,24.9,1,1,,closed
EDGE-031048,FUSE-XFMR-015273,XFMR-015273,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.107,565.5,0.9843,0.5259,0.6985,150,24.9,1,1,,closed
EDGE-031049,JCT-FDR-0047-003,FUSE-XFMR-015274,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.022,115.6,0.9345,0.5012,0.6985,150,24.9,1,1,,closed
EDGE-031050,FUSE-XFMR-015274,XFMR-015274,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.124,655.2,0.9158,0.4683,0.6985,150,24.9,1,1,,closed
EDGE-031051,JCT-FDR-0047-003,FUSE-XFMR-015275,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.025,129.9,1.5371,0.5229,1.007,100,24.9,1,1,,closed
EDGE-031052,FUSE-XFMR-015275,XFMR-015275,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.139,736.0,1.377,0.4654,1.007,100,24.9,1,1,,closed
EDGE-031053,JCT-FDR-0047-003,FUSE-XFMR-015276,FDR-0047,SUB-011,lateral_underground,4/0 AL,B,0.028,145.7,0.3262,0.4485,0.3655,340,24.9,1,0,,closed
EDGE-031054,FUSE-XFMR-015276,XFMR-015276,FDR-0047,SUB-011,lateral_underground,4/0 AL,B,0.156,825.8,0.3012,0.4279,0.3655,340,24.9,1,0,,closed
EDGE-031055,JCT-FDR-0047-003,FUSE-XFMR-015277,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.031,164.7,0.5517,0.4441,0.5345,230,24.9,1,1,,closed
EDGE-031056,FUSE-XFMR-015277,XFMR-015277,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.177,933.5,0.5425,0.4837,0.5345,230,24.9,1,1,,closed
EDGE-031057,JCT-FDR-0047-003,FUSE-XFMR-015278,FDR-0047,SUB-011,lateral_underground,#2 ACSR,ABC,0.034,178.2,0.8889,0.5134,0.6985,150,24.9,3,0,,closed
EDGE-031058,FUSE-XFMR-015278,XFMR-015278,FDR-0047,SUB-011,lateral_underground,#2 ACSR,ABC,0.191,1009.8,0.8698,0.5082,0.6985,150,24.9,3,0,,closed
EDGE-031059,JCT-FDR-0047-003,FUSE-XFMR-015279,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.037,195.6,0.2673,0.4225,0.3655,340,24.9,1,1,,closed
EDGE-031060,FUSE-XFMR-015279,XFMR-015279,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.21,1108.5,0.3228,0.4726,0.3655,340,24.9,1,1,,closed
EDGE-031061,JCT-FDR-0047-003,FUSE-XFMR-015280,FDR-0047,SUB-011,lateral_underground,#2 ACSR,AB,0.041,214.6,0.8929,0.5067,0.6985,150,24.9,2,0,,closed
EDGE-031062,FUSE-XFMR-015280,XFMR-015280,FDR-0047,SUB-011,lateral_underground,#2 ACSR,AB,0.23,1216.2,0.9022,0.4743,0.6985,150,24.9,2,0,,closed
EDGE-031063,JCT-FDR-0047-003,FUSE-XFMR-015281,FDR-0047,SUB-011,lateral_underground,#4 CU,ABC,0.044,230.5,1.6139,0.5229,1.007,100,24.9,3,0,,closed
EDGE-031064,FUSE-XFMR-015281,XFMR-015281,FDR-0047,SUB-011,lateral_underground,#4 CU,ABC,0.247,1306.0,1.6098,0.5357,1.007,100,24.9,3,0,,closed
EDGE-031065,JCT-FDR-0047-003,FUSE-XFMR-015282,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.047,246.3,1.5812,0.478,1.007,100,24.9,2,1,,closed
EDGE-031066,FUSE-XFMR-015282,XFMR-015282,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.264,1395.8,1.5328,0.5601,1.007,100,24.9,2,1,,closed
EDGE-031067,JCT-FDR-0047-003,FUSE-XFMR-015283,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.05,261.4,0.2726,0.441,0.3655,340,24.9,2,1,,closed
EDGE-031068,FUSE-XFMR-015283,XFMR-015283,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.281,1481.0,0.2806,0.4645,0.3655,340,24.9,2,1,,closed
EDGE-031069,JCT-FDR-0047-003,FUSE-XFMR-015284,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.053,278.0,1.4811,0.4715,1.007,100,24.9,1,1,,closed
EDGE-031070,FUSE-XFMR-015284,XFMR-015284,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.298,1575.3,1.3707,0.5203,1.007,100,24.9,1,1,,closed
EDGE-031071,JCT-FDR-0047-003,FUSE-XFMR-015285,FDR-0047,SUB-011,lateral_underground,4/0 AL,AB,0.057,298.6,0.2933,0.4473,0.3655,340,24.9,2,0,,closed
EDGE-031072,FUSE-XFMR-015285,XFMR-015285,FDR-0047,SUB-011,lateral_underground,4/0 AL,AB,0.32,1692.0,0.298,0.4502,0.3655,340,24.9,2,0,,closed
EDGE-031073,JCT-FDR-0047-003,FUSE-XFMR-015286,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.059,312.8,0.6428,0.4567,0.5345,230,24.9,2,1,,closed
EDGE-031074,FUSE-XFMR-015286,XFMR-015286,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.336,1772.8,0.5667,0.4487,0.5345,230,24.9,2,1,,closed
EDGE-031075,JCT-FDR-0047-003,FUSE-XFMR-015287,FDR-0047,SUB-011,lateral_underground,#4 CU,A,0.063,332.6,1.3967,0.5202,1.007,100,24.9,1,0,,closed
EDGE-031076,FUSE-XFMR-015287,XFMR-015287,FDR-0047,SUB-011,lateral_underground,#4 CU,A,0.357,1885.0,1.5306,0.4887,1.007,100,24.9,1,0,,closed
EDGE-031077,JCT-FDR-0047-003,FUSE-XFMR-015288,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.065,344.5,0.8773,0.4868,0.6985,150,24.9,3,1,,closed
EDGE-031078,FUSE-XFMR-015288,XFMR-015288,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.37,1952.3,0.8339,0.4871,0.6985,150,24.9,3,1,,closed
EDGE-031079,JCT-FDR-0047-003,JCT-FDR-0047-004,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.223,0.4423,0.3629,480,24.9,3,1,,closed
EDGE-031080,JCT-FDR-0047-004,FUSE-XFMR-015289,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.001,3.2,0.546,0.4551,0.5345,230,24.9,3,0,,closed
EDGE-031081,FUSE-XFMR-015289,XFMR-015289,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.003,18.0,0.5689,0.4294,0.5345,230,24.9,3,0,,closed
EDGE-031082,JCT-FDR-0047-004,FUSE-XFMR-015290,FDR-0047,SUB-011,lateral_underground,#2 ACSR,BC,0.003,15.8,0.8081,0.4782,0.6985,150,24.9,2,0,,closed
EDGE-031083,FUSE-XFMR-015290,XFMR-015290,FDR-0047,SUB-011,lateral_underground,#2 ACSR,BC,0.017,89.8,0.914,0.5248,0.6985,150,24.9,2,0,,closed
EDGE-031084,JCT-FDR-0047-004,FUSE-XFMR-015291,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.007,35.6,1.3839,0.4645,1.007,100,24.9,1,1,,closed
EDGE-031085,FUSE-XFMR-015291,XFMR-015291,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.038,202.0,1.6281,0.4747,1.007,100,24.9,1,1,,closed
EDGE-031086,JCT-FDR-0047-004,FUSE-XFMR-015292,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.009,49.9,0.5891,0.4935,0.5345,230,24.9,2,1,,closed
EDGE-031087,FUSE-XFMR-015292,XFMR-015292,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.054,282.7,0.5558,0.4774,0.5345,230,24.9,2,1,,closed
EDGE-031088,JCT-FDR-0047-004,FUSE-XFMR-015293,FDR-0047,SUB-011,lateral_underground,#2 ACSR,C,0.012,64.9,0.9083,0.476,0.6985,150,24.9,1,0,,closed
EDGE-031089,FUSE-XFMR-015293,XFMR-015293,FDR-0047,SUB-011,lateral_underground,#2 ACSR,C,0.07,368.0,0.8938,0.4771,0.6985,150,24.9,1,0,,closed
EDGE-031090,JCT-FDR-0047-004,FUSE-XFMR-015294,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.016,85.5,1.3989,0.498,1.007,100,24.9,1,1,,closed
EDGE-031091,FUSE-XFMR-015294,XFMR-015294,FDR-0047,SUB-011,lateral_overhead,#4 CU,A,0.092,484.7,1.3534,0.5592,1.007,100,24.9,1,1,,closed
EDGE-031092,JCT-FDR-0047-004,FUSE-XFMR-015295,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.019,98.2,1.4601,0.4692,1.007,100,24.9,3,1,,closed
EDGE-031093,FUSE-XFMR-015295,XFMR-015295,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.105,556.5,1.3692,0.5505,1.007,100,24.9,3,1,,closed
EDGE-031094,JCT-FDR-0047-004,FUSE-XFMR-015296,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.022,114.0,0.2676,0.4745,0.3655,340,24.9,2,1,,closed
EDGE-031095,FUSE-XFMR-015296,XFMR-015296,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.122,646.3,0.2956,0.4199,0.3655,340,24.9,2,1,,closed
EDGE-031096,JCT-FDR-0047-004,FUSE-XFMR-015297,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.026,134.6,0.2797,0.4185,0.3655,340,24.9,2,1,,closed
EDGE-031097,FUSE-XFMR-015297,XFMR-015297,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.145,763.0,0.3248,0.4107,0.3655,340,24.9,2,1,,closed
EDGE-031098,JCT-FDR-0047-004,FUSE-XFMR-015298,FDR-0047,SUB-011,lateral_underground,#2 ACSR,A,0.028,149.7,0.9116,0.5429,0.6985,150,24.9,1,0,,closed
EDGE-031099,FUSE-XFMR-015298,XFMR-015298,FDR-0047,SUB-011,lateral_underground,#2 ACSR,A,0.161,848.2,0.9485,0.4949,0.6985,150,24.9,1,0,,closed
EDGE-031100,JCT-FDR-0047-004,FUSE-XFMR-015299,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.031,164.7,0.5409,0.475,0.5345,230,24.9,2,1,,closed
EDGE-031101,FUSE-XFMR-015299,XFMR-015299,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.177,933.5,0.5491,0.4802,0.5345,230,24.9,2,1,,closed
EDGE-031102,JCT-FDR-0047-004,FUSE-XFMR-015300,FDR-0047,SUB-011,lateral_overhead,#4 CU,B,0.035,185.3,1.3661,0.465,1.007,100,24.9,1,1,,closed
EDGE-031103,FUSE-XFMR-015300,XFMR-015300,FDR-0047,SUB-011,lateral_overhead,#4 CU,B,0.199,1050.2,1.4935,0.5497,1.007,100,24.9,1,1,,closed
EDGE-031104,JCT-FDR-0047-004,FUSE-XFMR-015301,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.038,199.6,1.5897,0.4909,1.007,100,24.9,2,1,,closed
EDGE-031105,FUSE-XFMR-015301,XFMR-015301,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.214,1131.0,1.4826,0.5556,1.007,100,24.9,2,1,,closed
EDGE-031106,JCT-FDR-0047-004,FUSE-XFMR-015302,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.041,218.6,1.6444,0.5509,1.007,100,24.9,1,1,,closed
EDGE-031107,FUSE-XFMR-015302,XFMR-015302,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.235,1238.7,1.3839,0.5158,1.007,100,24.9,1,1,,closed
EDGE-031108,JCT-FDR-0047-004,FUSE-XFMR-015303,FDR-0047,SUB-011,lateral_underground,1/0 AL,C,0.045,236.0,0.649,0.4527,0.5345,230,24.9,1,0,,closed
EDGE-031109,FUSE-XFMR-015303,XFMR-015303,FDR-0047,SUB-011,lateral_underground,1/0 AL,C,0.253,1337.4,0.6387,0.5232,0.5345,230,24.9,1,0,,closed
EDGE-031110,JCT-FDR-0047-004,FUSE-XFMR-015304,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.047,248.7,0.3084,0.4675,0.3655,340,24.9,3,1,,closed
EDGE-031111,FUSE-XFMR-015304,XFMR-015304,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.267,1409.2,0.304,0.4515,0.3655,340,24.9,3,1,,closed
EDGE-031112,JCT-FDR-0047-004,FUSE-XFMR-015305,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.051,266.9,1.4564,0.5445,1.007,100,24.9,2,1,,closed
EDGE-031113,FUSE-XFMR-015305,XFMR-015305,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.286,1512.5,1.3547,0.4851,1.007,100,24.9,2,1,,closed
EDGE-031114,JCT-FDR-0047-004,FUSE-XFMR-015306,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.053,280.4,0.5758,0.4854,0.5345,230,24.9,1,0,,closed
EDGE-031115,FUSE-XFMR-015306,XFMR-015306,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.301,1588.8,0.6096,0.5096,0.5345,230,24.9,1,0,,closed
EDGE-031116,JCT-FDR-0047-004,FUSE-XFMR-015307,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.057,299.4,0.5572,0.4425,0.5345,230,24.9,1,1,,closed
EDGE-031117,FUSE-XFMR-015307,XFMR-015307,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.321,1696.5,0.6102,0.5159,0.5345,230,24.9,1,1,,closed
EDGE-031118,JCT-FDR-0047-004,FUSE-XFMR-015308,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.06,316.8,0.5788,0.4906,0.5345,230,24.9,2,1,,closed
EDGE-031119,FUSE-XFMR-015308,XFMR-015308,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AB,0.34,1795.2,0.6214,0.4341,0.5345,230,24.9,2,1,,closed
EDGE-031120,JCT-FDR-0047-004,FUSE-XFMR-015309,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.063,330.3,0.9456,0.5009,0.6985,150,24.9,1,1,,closed
EDGE-031121,FUSE-XFMR-015309,XFMR-015309,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.354,1871.5,0.9267,0.4719,0.6985,150,24.9,1,1,,closed
EDGE-031122,JCT-FDR-0047-004,FUSE-XFMR-015310,FDR-0047,SUB-011,lateral_underground,#2 ACSR,AB,0.066,350.1,0.9016,0.5336,0.6985,150,24.9,2,0,,closed
EDGE-031123,FUSE-XFMR-015310,XFMR-015310,FDR-0047,SUB-011,lateral_underground,#2 ACSR,AB,0.376,1983.7,0.9732,0.4741,0.6985,150,24.9,2,0,,closed
EDGE-031124,JCT-FDR-0047-004,JCT-FDR-0047-005,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.39,2059.2,0.2226,0.4306,0.354,480,24.9,3,1,,closed
EDGE-031125,JCT-FDR-0047-005,FUSE-XFMR-015311,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.001,7.1,0.5581,0.5095,0.5345,230,24.9,3,0,,closed
EDGE-031126,FUSE-XFMR-015311,XFMR-015311,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.008,40.4,0.6111,0.4459,0.5345,230,24.9,3,0,,closed
EDGE-031127,JCT-FDR-0047-005,FUSE-XFMR-015312,FDR-0047,SUB-011,lateral_underground,4/0 AL,AC,0.003,16.6,0.2828,0.4039,0.3655,340,24.9,2,0,,closed
EDGE-031128,FUSE-XFMR-015312,XFMR-015312,FDR-0047,SUB-011,lateral_underground,4/0 AL,AC,0.018,94.2,0.2832,0.4208,0.3655,340,24.9,2,0,,closed
EDGE-031129,JCT-FDR-0047-005,FUSE-XFMR-015313,FDR-0047,SUB-011,lateral_underground,1/0 AL,AB,0.006,34.1,0.5572,0.4833,0.5345,230,24.9,2,0,,closed
EDGE-031130,FUSE-XFMR-015313,XFMR-015313,FDR-0047,SUB-011,lateral_underground,1/0 AL,AB,0.037,193.0,0.646,0.4392,0.5345,230,24.9,2,0,,closed
EDGE-031131,JCT-FDR-0047-005,FUSE-XFMR-015314,FDR-0047,SUB-011,lateral_underground,1/0 AL,AB,0.01,50.7,0.596,0.4637,0.5345,230,24.9,2,0,,closed
EDGE-031132,FUSE-XFMR-015314,XFMR-015314,FDR-0047,SUB-011,lateral_underground,1/0 AL,AB,0.054,287.2,0.6426,0.4318,0.5345,230,24.9,2,0,,closed
EDGE-031133,JCT-FDR-0047-005,FUSE-XFMR-015315,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.012,63.4,0.3233,0.3917,0.3655,340,24.9,3,1,,closed
EDGE-031134,FUSE-XFMR-015315,XFMR-015315,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.068,359.0,0.3011,0.4743,0.3655,340,24.9,3,1,,closed
EDGE-031135,JCT-FDR-0047-005,FUSE-XFMR-015316,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.016,83.2,1.4619,0.4926,1.007,100,24.9,2,1,,closed
EDGE-031136,FUSE-XFMR-015316,XFMR-015316,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.089,471.2,1.5985,0.5461,1.007,100,24.9,2,1,,closed
EDGE-031137,JCT-FDR-0047-005,FUSE-XFMR-015317,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.018,96.6,0.2746,0.3924,0.3655,340,24.9,1,1,,closed
EDGE-031138,FUSE-XFMR-015317,XFMR-015317,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.104,547.5,0.2938,0.4128,0.3655,340,24.9,1,1,,closed
EDGE-031139,JCT-FDR-0047-005,FUSE-XFMR-015318,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.022,114.0,0.8793,0.5493,0.6985,150,24.9,1,1,,closed
EDGE-031140,FUSE-XFMR-015318,XFMR-015318,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.122,646.3,0.933,0.4915,0.6985,150,24.9,1,1,,closed
EDGE-031141,JCT-FDR-0047-005,FUSE-XFMR-015319,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.025,133.8,0.2762,0.472,0.3655,340,24.9,2,1,,closed
EDGE-031142,FUSE-XFMR-015319,XFMR-015319,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.144,758.5,0.309,0.4335,0.3655,340,24.9,2,1,,closed
EDGE-031143,JCT-FDR-0047-005,FUSE-XFMR-015320,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.028,146.5,0.943,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-031144,FUSE-XFMR-015320,XFMR-015320,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.157,830.3,0.8367,0.47,0.6985,150,24.9,2,1,,closed
EDGE-031145,JCT-FDR-0047-005,FUSE-XFMR-015321,FDR-0047,SUB-011,lateral_underground,#4 CU,BC,0.031,165.5,1.4905,0.5067,1.007,100,24.9,2,0,,closed
EDGE-031146,FUSE-XFMR-015321,XFMR-015321,FDR-0047,SUB-011,lateral_underground,#4 CU,BC,0.178,938.0,1.4567,0.513,1.007,100,24.9,2,0,,closed
EDGE-031147,JCT-FDR-0047-005,FUSE-XFMR-015322,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.034,179.0,0.2728,0.4676,0.3655,340,24.9,2,1,,closed
EDGE-031148,FUSE-XFMR-015322,XFMR-015322,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.192,1014.3,0.2971,0.4369,0.3655,340,24.9,2,1,,closed
EDGE-031149,JCT-FDR-0047-005,FUSE-XFMR-015323,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.037,197.2,0.3149,0.4382,0.3655,340,24.9,2,1,,closed
EDGE-031150,FUSE-XFMR-015323,XFMR-015323,FDR-0047,SUB-011,lateral_overhead,4/0 AL,BC,0.212,1117.5,0.3227,0.475,0.3655,340,24.9,2,1,,closed
EDGE-031151,JCT-FDR-0047-005,FUSE-XFMR-015324,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.041,214.6,1.3993,0.4954,1.007,100,24.9,2,1,,closed
EDGE-031152,FUSE-XFMR-015324,XFMR-015324,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.23,1216.2,1.4494,0.538,1.007,100,24.9,2,1,,closed
EDGE-031153,JCT-FDR-0047-005,FUSE-XFMR-015325,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.043,228.1,0.6325,0.488,0.5345,230,24.9,1,1,,closed
EDGE-031154,FUSE-XFMR-015325,XFMR-015325,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.245,1292.5,0.5404,0.4478,0.5345,230,24.9,1,1,,closed
EDGE-031155,JCT-FDR-0047-005,FUSE-XFMR-015326,FDR-0047,SUB-011,lateral_underground,#4 CU,AB,0.047,246.3,1.4733,0.4844,1.007,100,24.9,2,0,,closed
EDGE-031156,FUSE-XFMR-015326,XFMR-015326,FDR-0047,SUB-011,lateral_underground,#4 CU,AB,0.264,1395.8,1.4536,0.5082,1.007,100,24.9,2,0,,closed
EDGE-031157,JCT-FDR-0047-005,FUSE-XFMR-015327,FDR-0047,SUB-011,lateral_underground,#4 CU,B,0.05,265.3,1.4154,0.5427,1.007,100,24.9,1,0,,closed
EDGE-031158,FUSE-XFMR-015327,XFMR-015327,FDR-0047,SUB-011,lateral_underground,#4 CU,B,0.285,1503.5,1.4133,0.4914,1.007,100,24.9,1,0,,closed
EDGE-031159,JCT-FDR-0047-005,FUSE-XFMR-015328,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AC,0.053,278.0,0.8091,0.5439,0.6985,150,24.9,2,1,,closed
EDGE-031160,FUSE-XFMR-015328,XFMR-015328,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AC,0.298,1575.3,0.8894,0.4545,0.6985,150,24.9,2,1,,closed
EDGE-031161,JCT-FDR-0047-005,FUSE-XFMR-015329,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.057,298.6,0.6431,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-031162,FUSE-XFMR-015329,XFMR-015329,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.32,1692.0,0.64,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-031163,JCT-FDR-0047-005,FUSE-XFMR-015330,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.059,312.8,0.2972,0.4657,0.3655,340,24.9,2,1,,closed
EDGE-031164,FUSE-XFMR-015330,XFMR-015330,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.336,1772.8,0.2779,0.4007,0.3655,340,24.9,2,1,,closed
EDGE-031165,JCT-FDR-0047-005,FUSE-XFMR-015331,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.063,332.6,0.6159,0.5051,0.5345,230,24.9,3,1,,closed
EDGE-031166,FUSE-XFMR-015331,XFMR-015331,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.357,1885.0,0.5504,0.4401,0.5345,230,24.9,3,1,,closed
EDGE-031167,JCT-FDR-0047-005,FUSE-XFMR-015332,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.065,345.3,0.2951,0.3908,0.3655,340,24.9,1,1,,closed
EDGE-031168,FUSE-XFMR-015332,XFMR-015332,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.371,1956.8,0.302,0.4485,0.3655,340,24.9,1,1,,closed
EDGE-031169,JCT-FDR-0047-005,JCT-FDR-0047-006,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2238,0.402,0.3258,480,24.9,3,1,,closed
EDGE-031170,JCT-FDR-0047-006,FUSE-XFMR-015333,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.001,4.0,0.8465,0.5318,0.6985,150,24.9,2,1,,closed
EDGE-031171,FUSE-XFMR-015333,XFMR-015333,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.004,22.4,0.9228,0.4653,0.6985,150,24.9,2,1,,closed
EDGE-031172,JCT-FDR-0047-006,FUSE-XFMR-015334,FDR-0047,SUB-011,lateral_underground,4/0 AL,ABC,0.003,17.4,0.3225,0.4215,0.3655,340,24.9,3,0,,closed
EDGE-031173,FUSE-XFMR-015334,XFMR-015334,FDR-0047,SUB-011,lateral_underground,4/0 AL,ABC,0.019,98.7,0.2899,0.3916,0.3655,340,24.9,3,0,,closed
EDGE-031174,JCT-FDR-0047-006,FUSE-XFMR-015335,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.006,34.1,0.961,0.4694,0.6985,150,24.9,2,1,,closed
EDGE-031175,FUSE-XFMR-015335,XFMR-015335,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.037,193.0,0.9702,0.4643,0.6985,150,24.9,2,1,,closed
EDGE-031176,JCT-FDR-0047-006,FUSE-XFMR-015336,FDR-0047,SUB-011,lateral_underground,#4 CU,B,0.009,49.1,1.5782,0.5474,1.007,100,24.9,1,0,,closed
EDGE-031177,FUSE-XFMR-015336,XFMR-015336,FDR-0047,SUB-011,lateral_underground,#4 CU,B,0.053,278.3,1.5569,0.4992,1.007,100,24.9,1,0,,closed
EDGE-031178,JCT-FDR-0047-006,FUSE-XFMR-015337,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.012,64.2,0.6388,0.4539,0.5345,230,24.9,1,1,,closed
EDGE-031179,FUSE-XFMR-015337,XFMR-015337,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.069,363.5,0.5967,0.4337,0.5345,230,24.9,1,1,,closed
EDGE-031180,JCT-FDR-0047-006,FUSE-XFMR-015338,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.016,83.2,0.6181,0.4356,0.5345,230,24.9,1,1,,closed
EDGE-031181,FUSE-XFMR-015338,XFMR-015338,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.089,471.2,0.5815,0.51,0.5345,230,24.9,1,1,,closed
EDGE-031182,JCT-FDR-0047-006,FUSE-XFMR-015339,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.019,101.4,0.5633,0.4781,0.5345,230,24.9,3,0,,closed
EDGE-031183,FUSE-XFMR-015339,XFMR-015339,FDR-0047,SUB-011,lateral_underground,1/0 AL,ABC,0.109,574.5,0.6411,0.4652,0.5345,230,24.9,3,0,,closed
EDGE-031184,JCT-FDR-0047-006,FUSE-XFMR-015340,FDR-0047,SUB-011,lateral_underground,4/0 AL,C,0.022,117.2,0.3143,0.4326,0.3655,340,24.9,1,0,,closed
EDGE-031185,FUSE-XFMR-015340,XFMR-015340,FDR-0047,SUB-011,lateral_underground,4/0 AL,C,0.126,664.2,0.2901,0.3999,0.3655,340,24.9,1,0,,closed
EDGE-031186,JCT-FDR-0047-006,FUSE-XFMR-015341,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.026,134.6,0.9807,0.5515,0.6985,150,24.9,3,1,,closed
EDGE-031187,FUSE-XFMR-015341,XFMR-015341,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.145,763.0,0.9468,0.5102,0.6985,150,24.9,3,1,,closed
EDGE-031188,JCT-FDR-0047-006,FUSE-XFMR-015342,FDR-0047,SUB-011,lateral_underground,4/0 AL,C,0.028,147.3,0.284,0.4245,0.3655,340,24.9,1,0,,closed
EDGE-031189,FUSE-XFMR-015342,XFMR-015342,FDR-0047,SUB-011,lateral_underground,4/0 AL,C,0.158,834.8,0.3089,0.424,0.3655,340,24.9,1,0,,closed
EDGE-031190,JCT-FDR-0047-006,FUSE-XFMR-015343,FDR-0047,SUB-011,lateral_underground,#2 ACSR,AC,0.031,165.5,0.8246,0.5221,0.6985,150,24.9,2,0,,closed
EDGE-031191,FUSE-XFMR-015343,XFMR-015343,FDR-0047,SUB-011,lateral_underground,#2 ACSR,AC,0.178,938.0,0.8099,0.4857,0.6985,150,24.9,2,0,,closed
EDGE-031192,JCT-FDR-0047-006,FUSE-XFMR-015344,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.035,184.5,0.2948,0.4392,0.3655,340,24.9,2,1,,closed
EDGE-031193,FUSE-XFMR-015344,XFMR-015344,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.198,1045.7,0.3228,0.3951,0.3655,340,24.9,2,1,,closed
EDGE-031194,JCT-FDR-0047-006,FUSE-XFMR-015345,FDR-0047,SUB-011,lateral_underground,4/0 AL,BC,0.038,200.4,0.2772,0.4455,0.3655,340,24.9,2,0,,closed
EDGE-031195,FUSE-XFMR-015345,XFMR-015345,FDR-0047,SUB-011,lateral_underground,4/0 AL,BC,0.215,1135.5,0.3167,0.4413,0.3655,340,24.9,2,0,,closed
EDGE-031196,JCT-FDR-0047-006,FUSE-XFMR-015346,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.041,217.0,0.8795,0.5061,0.6985,150,24.9,1,1,,closed
EDGE-031197,FUSE-XFMR-015346,XFMR-015346,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.233,1229.7,0.846,0.5248,0.6985,150,24.9,1,1,,closed
EDGE-031198,JCT-FDR-0047-006,FUSE-XFMR-015347,FDR-0047,SUB-011,lateral_underground,1/0 AL,AB,0.044,232.1,0.6122,0.453,0.5345,230,24.9,2,0,,closed
EDGE-031199,FUSE-XFMR-015347,XFMR-015347,FDR-0047,SUB-011,lateral_underground,1/0 AL,AB,0.249,1315.0,0.5703,0.4554,0.5345,230,24.9,2,0,,closed
