edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-031200,JCT-FDR-0047-006,FUSE-XFMR-015348,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.047,247.1,0.5409,0.4925,0.5345,230,24.9,1,1,,closed
EDGE-031201,FUSE-XFMR-015348,XFMR-015348,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.265,1400.3,0.5875,0.4314,0.5345,230,24.9,1,1,,closed
EDGE-031202,JCT-FDR-0047-006,FUSE-XFMR-015349,FDR-0047,SUB-011,lateral_underground,#4 CU,B,0.05,263.7,1.5359,0.5619,1.007,100,24.9,1,0,,closed
EDGE-031203,FUSE-XFMR-015349,XFMR-015349,FDR-0047,SUB-011,lateral_underground,#4 CU,B,0.283,1494.5,1.6003,0.5217,1.007,100,24.9,1,0,,closed
EDGE-031204,JCT-FDR-0047-006,FUSE-XFMR-015350,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.053,282.0,0.6255,0.4669,0.5345,230,24.9,1,1,,closed
EDGE-031205,FUSE-XFMR-015350,XFMR-015350,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.303,1597.7,0.5777,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-031206,JCT-FDR-0047-006,FUSE-XFMR-015351,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.057,301.8,0.9318,0.5063,0.6985,150,24.9,1,1,,closed
EDGE-031207,FUSE-XFMR-015351,XFMR-015351,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.324,1709.9,0.9791,0.4941,0.6985,150,24.9,1,1,,closed
EDGE-031208,JCT-FDR-0047-006,FUSE-XFMR-015352,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.06,314.4,0.3146,0.4295,0.3655,340,24.9,2,1,,closed
EDGE-031209,FUSE-XFMR-015352,XFMR-015352,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AB,0.337,1781.7,0.3173,0.4511,0.3655,340,24.9,2,1,,closed
EDGE-031210,JCT-FDR-0047-006,FUSE-XFMR-015353,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.063,331.8,0.5832,0.5147,0.5345,230,24.9,1,0,,closed
EDGE-031211,FUSE-XFMR-015353,XFMR-015353,FDR-0047,SUB-011,lateral_underground,1/0 AL,B,0.356,1880.5,0.5899,0.5219,0.5345,230,24.9,1,0,,closed
EDGE-031212,JCT-FDR-0047-006,FUSE-XFMR-015354,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.066,347.7,0.9472,0.5347,0.6985,150,24.9,2,1,,closed
EDGE-031213,FUSE-XFMR-015354,XFMR-015354,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.373,1970.2,0.8722,0.5286,0.6985,150,24.9,2,1,,closed
EDGE-031214,JCT-FDR-0047-006,JCT-FDR-0047-007,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.39,2059.2,0.2472,0.4412,0.3343,480,24.9,3,1,,closed
EDGE-031215,JCT-FDR-0047-007,FUSE-XFMR-015355,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.002,7.9,1.3684,0.5017,1.007,100,24.9,2,1,,closed
EDGE-031216,FUSE-XFMR-015355,XFMR-015355,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.009,44.9,1.5645,0.4903,1.007,100,24.9,2,1,,closed
EDGE-031217,JCT-FDR-0047-007,FUSE-XFMR-015356,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.003,18.2,0.2786,0.4125,0.3655,340,24.9,3,1,,closed
EDGE-031218,FUSE-XFMR-015356,XFMR-015356,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.02,103.2,0.2749,0.4363,0.3655,340,24.9,3,1,,closed
EDGE-031219,JCT-FDR-0047-007,FUSE-XFMR-015357,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.006,31.7,1.3972,0.5116,1.007,100,24.9,2,1,,closed
EDGE-031220,FUSE-XFMR-015357,XFMR-015357,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.034,179.5,1.3743,0.5428,1.007,100,24.9,2,1,,closed
EDGE-031221,JCT-FDR-0047-007,FUSE-XFMR-015358,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.01,51.5,0.6018,0.5042,0.5345,230,24.9,3,1,,closed
EDGE-031222,FUSE-XFMR-015358,XFMR-015358,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.055,291.7,0.5499,0.4797,0.5345,230,24.9,3,1,,closed
EDGE-031223,JCT-FDR-0047-007,FUSE-XFMR-015359,FDR-0047,SUB-011,lateral_overhead,#4 CU,B,0.012,65.7,1.5201,0.5439,1.007,100,24.9,1,1,,closed
EDGE-031224,FUSE-XFMR-015359,XFMR-015359,FDR-0047,SUB-011,lateral_overhead,#4 CU,B,0.071,372.5,1.5076,0.5246,1.007,100,24.9,1,1,,closed
EDGE-031225,JCT-FDR-0047-007,FUSE-XFMR-015360,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.015,81.6,0.9259,0.4558,0.6985,150,24.9,1,1,,closed
EDGE-031226,FUSE-XFMR-015360,XFMR-015360,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.088,462.3,0.9429,0.4802,0.6985,150,24.9,1,1,,closed
EDGE-031227,JCT-FDR-0047-007,FUSE-XFMR-015361,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.019,99.0,0.6097,0.4613,0.5345,230,24.9,3,1,,closed
EDGE-031228,FUSE-XFMR-015361,XFMR-015361,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.106,561.0,0.5507,0.4364,0.5345,230,24.9,3,1,,closed
EDGE-031229,JCT-FDR-0047-007,FUSE-XFMR-015362,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.022,115.6,0.8939,0.4731,0.6985,150,24.9,1,1,,closed
EDGE-031230,FUSE-XFMR-015362,XFMR-015362,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.124,655.2,0.8119,0.513,0.6985,150,24.9,1,1,,closed
EDGE-031231,JCT-FDR-0047-007,FUSE-XFMR-015363,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.025,133.8,0.9136,0.4961,0.6985,150,24.9,2,1,,closed
EDGE-031232,FUSE-XFMR-015363,XFMR-015363,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.144,758.5,0.8238,0.4701,0.6985,150,24.9,2,1,,closed
EDGE-031233,JCT-FDR-0047-007,FUSE-XFMR-015364,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.028,147.3,0.5443,0.485,0.5345,230,24.9,3,1,,closed
EDGE-031234,FUSE-XFMR-015364,XFMR-015364,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.158,834.8,0.5399,0.5169,0.5345,230,24.9,3,1,,closed
EDGE-031235,JCT-FDR-0047-007,FUSE-XFMR-015365,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.032,166.3,1.5322,0.5342,1.007,100,24.9,3,1,,closed
EDGE-031236,FUSE-XFMR-015365,XFMR-015365,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.178,942.5,1.6105,0.5311,1.007,100,24.9,3,1,,closed
EDGE-031237,JCT-FDR-0047-007,FUSE-XFMR-015366,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.035,182.2,1.3575,0.5248,1.007,100,24.9,2,1,,closed
EDGE-031238,FUSE-XFMR-015366,XFMR-015366,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.196,1032.2,1.3923,0.4808,1.007,100,24.9,2,1,,closed
EDGE-031239,JCT-FDR-0047-007,FUSE-XFMR-015367,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.038,200.4,0.836,0.5058,0.6985,150,24.9,1,1,,closed
EDGE-031240,FUSE-XFMR-015367,XFMR-015367,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.215,1135.5,0.9361,0.4533,0.6985,150,24.9,1,1,,closed
EDGE-031241,JCT-FDR-0047-007,FUSE-XFMR-015368,FDR-0047,SUB-011,lateral_underground,4/0 AL,A,0.041,216.2,0.2824,0.4585,0.3655,340,24.9,1,0,,closed
EDGE-031242,FUSE-XFMR-015368,XFMR-015368,FDR-0047,SUB-011,lateral_underground,4/0 AL,A,0.232,1225.2,0.268,0.4361,0.3655,340,24.9,1,0,,closed
EDGE-031243,JCT-FDR-0047-007,FUSE-XFMR-015369,FDR-0047,SUB-011,lateral_underground,1/0 AL,A,0.044,232.8,0.5812,0.4679,0.5345,230,24.9,1,0,,closed
EDGE-031244,FUSE-XFMR-015369,XFMR-015369,FDR-0047,SUB-011,lateral_underground,1/0 AL,A,0.25,1319.5,0.5606,0.4573,0.5345,230,24.9,1,0,,closed
EDGE-031245,JCT-FDR-0047-007,FUSE-XFMR-015370,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.047,249.5,1.5715,0.5134,1.007,100,24.9,2,1,,closed
EDGE-031246,FUSE-XFMR-015370,XFMR-015370,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.268,1413.7,1.5201,0.465,1.007,100,24.9,2,1,,closed
EDGE-031247,JCT-FDR-0047-007,FUSE-XFMR-015371,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.05,263.7,1.4144,0.4965,1.007,100,24.9,2,1,,closed
EDGE-031248,FUSE-XFMR-015371,XFMR-015371,FDR-0047,SUB-011,lateral_overhead,#4 CU,AC,0.283,1494.5,1.4626,0.4736,1.007,100,24.9,2,1,,closed
EDGE-031249,JCT-FDR-0047-007,FUSE-XFMR-015372,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.053,282.0,0.3107,0.4448,0.3655,340,24.9,3,1,,closed
EDGE-031250,FUSE-XFMR-015372,XFMR-015372,FDR-0047,SUB-011,lateral_overhead,4/0 AL,ABC,0.303,1597.7,0.2929,0.4498,0.3655,340,24.9,3,1,,closed
EDGE-031251,JCT-FDR-0047-007,FUSE-XFMR-015373,FDR-0047,SUB-011,lateral_overhead,#4 CU,B,0.056,297.8,1.6138,0.5532,1.007,100,24.9,1,1,,closed
EDGE-031252,FUSE-XFMR-015373,XFMR-015373,FDR-0047,SUB-011,lateral_overhead,#4 CU,B,0.32,1687.5,1.5328,0.5083,1.007,100,24.9,1,1,,closed
EDGE-031253,JCT-FDR-0047-007,FUSE-XFMR-015374,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.059,312.8,0.2759,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-031254,FUSE-XFMR-015374,XFMR-015374,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.336,1772.8,0.2696,0.4005,0.3655,340,24.9,1,1,,closed
EDGE-031255,JCT-FDR-0047-007,FUSE-XFMR-015375,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,B,0.063,331.8,0.9239,0.475,0.6985,150,24.9,1,1,,closed
EDGE-031256,FUSE-XFMR-015375,XFMR-015375,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,B,0.356,1880.5,0.8368,0.4543,0.6985,150,24.9,1,1,,closed
EDGE-031257,JCT-FDR-0047-007,FUSE-XFMR-015376,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.066,346.1,0.9492,0.4783,0.6985,150,24.9,2,1,,closed
EDGE-031258,FUSE-XFMR-015376,XFMR-015376,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AB,0.371,1961.3,0.8142,0.458,0.6985,150,24.9,2,1,,closed
EDGE-031259,JCT-FDR-0047-007,JCT-FDR-0047-008,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.38,2006.4,0.2332,0.4462,0.367,480,24.9,3,1,,closed
EDGE-031260,JCT-FDR-0047-008,FUSE-XFMR-015377,FDR-0047,SUB-011,lateral_underground,#4 CU,ABC,0.001,3.2,1.444,0.4941,1.007,100,24.9,3,0,,closed
EDGE-031261,FUSE-XFMR-015377,XFMR-015377,FDR-0047,SUB-011,lateral_underground,#4 CU,ABC,0.003,18.0,1.5132,0.4602,1.007,100,24.9,3,0,,closed
EDGE-031262,JCT-FDR-0047-008,FUSE-XFMR-015378,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.004,19.8,0.6362,0.4311,0.5345,230,24.9,3,1,,closed
EDGE-031263,FUSE-XFMR-015378,XFMR-015378,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.021,112.2,0.616,0.4905,0.5345,230,24.9,3,1,,closed
EDGE-031264,JCT-FDR-0047-008,FUSE-XFMR-015379,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.007,37.2,1.3543,0.5489,1.007,100,24.9,1,1,,closed
EDGE-031265,FUSE-XFMR-015379,XFMR-015379,FDR-0047,SUB-011,lateral_overhead,#4 CU,C,0.04,210.9,1.4559,0.5177,1.007,100,24.9,1,1,,closed
EDGE-031266,JCT-FDR-0047-008,FUSE-XFMR-015380,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AC,0.009,49.1,0.9151,0.4731,0.6985,150,24.9,2,1,,closed
EDGE-031267,FUSE-XFMR-015380,XFMR-015380,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AC,0.053,278.3,0.8336,0.4687,0.6985,150,24.9,2,1,,closed
EDGE-031268,JCT-FDR-0047-008,FUSE-XFMR-015381,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.013,66.5,0.3197,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-031269,FUSE-XFMR-015381,XFMR-015381,FDR-0047,SUB-011,lateral_overhead,4/0 AL,C,0.071,377.0,0.2741,0.4724,0.3655,340,24.9,1,1,,closed
EDGE-031270,JCT-FDR-0047-008,FUSE-XFMR-015382,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.016,84.7,0.5465,0.481,0.5345,230,24.9,3,1,,closed
EDGE-031271,FUSE-XFMR-015382,XFMR-015382,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.091,480.2,0.6034,0.457,0.5345,230,24.9,3,1,,closed
EDGE-031272,JCT-FDR-0047-008,FUSE-XFMR-015383,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.019,100.6,1.4415,0.5208,1.007,100,24.9,2,1,,closed
EDGE-031273,FUSE-XFMR-015383,XFMR-015383,FDR-0047,SUB-011,lateral_overhead,#4 CU,BC,0.108,570.0,1.5565,0.5207,1.007,100,24.9,2,1,,closed
EDGE-031274,JCT-FDR-0047-008,FUSE-XFMR-015384,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.022,117.2,0.6242,0.4782,0.5345,230,24.9,2,0,,closed
EDGE-031275,FUSE-XFMR-015384,XFMR-015384,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.126,664.2,0.5538,0.5065,0.5345,230,24.9,2,0,,closed
EDGE-031276,JCT-FDR-0047-008,FUSE-XFMR-015385,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.026,136.2,0.5661,0.4818,0.5345,230,24.9,3,1,,closed
EDGE-031277,FUSE-XFMR-015385,XFMR-015385,FDR-0047,SUB-011,lateral_overhead,1/0 AL,ABC,0.146,771.9,0.582,0.5022,0.5345,230,24.9,3,1,,closed
EDGE-031278,JCT-FDR-0047-008,FUSE-XFMR-015386,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.028,150.5,0.9842,0.5172,0.6985,150,24.9,2,1,,closed
EDGE-031279,FUSE-XFMR-015386,XFMR-015386,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.162,852.7,0.8604,0.4531,0.6985,150,24.9,2,1,,closed
EDGE-031280,JCT-FDR-0047-008,FUSE-XFMR-015387,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.032,167.9,0.5991,0.4481,0.5345,230,24.9,2,1,,closed
EDGE-031281,FUSE-XFMR-015387,XFMR-015387,FDR-0047,SUB-011,lateral_overhead,1/0 AL,AC,0.18,951.5,0.5372,0.4307,0.5345,230,24.9,2,1,,closed
EDGE-031282,JCT-FDR-0047-008,FUSE-XFMR-015388,FDR-0047,SUB-011,lateral_underground,#4 CU,C,0.035,185.3,1.4961,0.5598,1.007,100,24.9,1,0,,closed
EDGE-031283,FUSE-XFMR-015388,XFMR-015388,FDR-0047,SUB-011,lateral_underground,#4 CU,C,0.199,1050.2,1.3773,0.5144,1.007,100,24.9,1,0,,closed
EDGE-031284,JCT-FDR-0047-008,FUSE-XFMR-015389,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.039,203.5,0.5568,0.4394,0.5345,230,24.9,1,1,,closed
EDGE-031285,FUSE-XFMR-015389,XFMR-015389,FDR-0047,SUB-011,lateral_overhead,1/0 AL,C,0.218,1153.4,0.5788,0.4751,0.5345,230,24.9,1,1,,closed
EDGE-031286,JCT-FDR-0047-008,FUSE-XFMR-015390,FDR-0047,SUB-011,lateral_underground,#2 ACSR,ABC,0.042,220.2,0.8754,0.4829,0.6985,150,24.9,3,0,,closed
EDGE-031287,FUSE-XFMR-015390,XFMR-015390,FDR-0047,SUB-011,lateral_underground,#2 ACSR,ABC,0.236,1247.7,0.8951,0.4969,0.6985,150,24.9,3,0,,closed
EDGE-031288,JCT-FDR-0047-008,FUSE-XFMR-015391,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.044,234.4,0.3149,0.3984,0.3655,340,24.9,1,1,,closed
EDGE-031289,FUSE-XFMR-015391,XFMR-015391,FDR-0047,SUB-011,lateral_overhead,4/0 AL,A,0.252,1328.4,0.3033,0.4253,0.3655,340,24.9,1,1,,closed
EDGE-031290,JCT-FDR-0047-008,FUSE-XFMR-015392,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.048,252.6,0.8545,0.4841,0.6985,150,24.9,2,1,,closed
EDGE-031291,FUSE-XFMR-015392,XFMR-015392,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,BC,0.271,1431.7,0.8772,0.5051,0.6985,150,24.9,2,1,,closed
EDGE-031292,JCT-FDR-0047-008,FUSE-XFMR-015393,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AC,0.05,265.3,0.8269,0.484,0.6985,150,24.9,2,1,,closed
EDGE-031293,FUSE-XFMR-015393,XFMR-015393,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,AC,0.285,1503.5,0.9822,0.4854,0.6985,150,24.9,2,1,,closed
EDGE-031294,JCT-FDR-0047-008,FUSE-XFMR-015394,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.054,283.5,0.572,0.44,0.5345,230,24.9,1,1,,closed
EDGE-031295,FUSE-XFMR-015394,XFMR-015394,FDR-0047,SUB-011,lateral_overhead,1/0 AL,A,0.304,1606.7,0.6049,0.4982,0.5345,230,24.9,1,1,,closed
EDGE-031296,JCT-FDR-0047-008,FUSE-XFMR-015395,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.057,302.5,1.6156,0.4824,1.007,100,24.9,3,1,,closed
EDGE-031297,FUSE-XFMR-015395,XFMR-015395,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.325,1714.4,1.4787,0.5383,1.007,100,24.9,3,1,,closed
EDGE-031298,JCT-FDR-0047-008,FUSE-XFMR-015396,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.06,318.4,0.8881,0.5296,0.6985,150,24.9,1,1,,closed
EDGE-031299,FUSE-XFMR-015396,XFMR-015396,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,C,0.342,1804.2,0.911,0.5225,0.6985,150,24.9,1,1,,closed
EDGE-031300,JCT-FDR-0047-008,FUSE-XFMR-015397,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.063,333.4,0.5732,0.4638,0.5345,230,24.9,2,0,,closed
EDGE-031301,FUSE-XFMR-015397,XFMR-015397,FDR-0047,SUB-011,lateral_underground,1/0 AL,AC,0.358,1889.4,0.6196,0.507,0.5345,230,24.9,2,0,,closed
EDGE-031302,JCT-FDR-0047-008,FUSE-XFMR-015398,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.066,350.9,0.8959,0.4602,0.6985,150,24.9,1,1,,closed
EDGE-031303,FUSE-XFMR-015398,XFMR-015398,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,A,0.377,1988.2,0.9653,0.5045,0.6985,150,24.9,1,1,,closed
EDGE-031304,JCT-FDR-0047-008,JCT-FDR-0047-009,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.39,2059.2,0.2596,0.4046,0.3333,480,24.9,3,1,,closed
EDGE-031305,JCT-FDR-0047-009,FUSE-XFMR-015399,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.001,4.0,1.3918,0.5116,1.007,100,24.9,3,1,,closed
EDGE-031306,FUSE-XFMR-015399,XFMR-015399,FDR-0047,SUB-011,lateral_overhead,#4 CU,ABC,0.004,22.4,1.3685,0.4757,1.007,100,24.9,3,1,,closed
EDGE-031307,JCT-FDR-0047-009,FUSE-XFMR-015400,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.002,12.7,0.5542,0.4812,0.5345,230,24.9,1,1,,closed
EDGE-031308,FUSE-XFMR-015400,XFMR-015400,FDR-0047,SUB-011,lateral_overhead,1/0 AL,B,0.014,71.8,0.5729,0.4746,0.5345,230,24.9,1,1,,closed
EDGE-031309,JCT-FDR-0047-009,FUSE-XFMR-015401,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.006,34.1,0.306,0.4019,0.3655,340,24.9,2,1,,closed
EDGE-031310,FUSE-XFMR-015401,XFMR-015401,FDR-0047,SUB-011,lateral_overhead,4/0 AL,AC,0.037,193.0,0.3225,0.4104,0.3655,340,24.9,2,1,,closed
EDGE-031311,JCT-FDR-0047-009,FUSE-XFMR-015402,FDR-0047,SUB-011,lateral_underground,#2 ACSR,C,0.009,45.1,0.8116,0.53,0.6985,150,24.9,1,0,,closed
EDGE-031312,FUSE-XFMR-015402,XFMR-015402,FDR-0047,SUB-011,lateral_underground,#2 ACSR,C,0.048,255.8,0.8068,0.5479,0.6985,150,24.9,1,0,,closed
EDGE-031313,JCT-FDR-0047-009,FUSE-XFMR-015403,FDR-0047,SUB-011,lateral_underground,4/0 AL,B,0.012,64.2,0.326,0.4064,0.3655,340,24.9,1,0,,closed
EDGE-031314,FUSE-XFMR-015403,XFMR-015403,FDR-0047,SUB-011,lateral_underground,4/0 AL,B,0.069,363.5,0.3261,0.4074,0.3655,340,24.9,1,0,,closed
EDGE-031315,JCT-FDR-0047-009,FUSE-XFMR-015404,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.015,79.2,0.8873,0.4731,0.6985,150,24.9,3,1,,closed
EDGE-031316,FUSE-XFMR-015404,XFMR-015404,FDR-0047,SUB-011,lateral_overhead,#2 ACSR,ABC,0.085,448.8,0.9823,0.5282,0.6985,150,24.9,3,1,,closed
EDGE-031317,JCT-FDR-0047-009,FDR-0047-TAIL,FDR-0047,SUB-011,primary_overhead,397.5 AAC,ABC,0.1,528.0,0.2174,0.4396,0.335,480,24.9,3,1,,open
EDGE-031318,SUB-011,FDR-0048-HEAD,FDR-0048,SUB-011,bus_tie,795 ACSR,ABC,0.01,52.8,0.1301,0.3953,0.26,700,24.9,3,1,,closed
EDGE-031319,FDR-0048-HEAD,JCT-FDR-0048-001,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.01,52.8,0.1385,0.3523,0.2716,700,24.9,3,1,,closed
EDGE-031320,JCT-FDR-0048-001,FUSE-XFMR-015405,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.001,7.1,0.5909,0.4841,0.5345,230,24.9,2,1,,closed
EDGE-031321,FUSE-XFMR-015405,XFMR-015405,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.008,40.4,0.6106,0.4538,0.5345,230,24.9,2,1,,closed
EDGE-031322,JCT-FDR-0048-001,FUSE-XFMR-015406,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.002,11.1,0.5359,0.4659,0.5345,230,24.9,1,1,,closed
EDGE-031323,FUSE-XFMR-015406,XFMR-015406,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.012,62.8,0.6206,0.5035,0.5345,230,24.9,1,1,,closed
EDGE-031324,JCT-FDR-0048-001,FUSE-XFMR-015407,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.006,29.3,0.5528,0.4454,0.5345,230,24.9,2,0,,closed
EDGE-031325,FUSE-XFMR-015407,XFMR-015407,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.031,166.1,0.584,0.4419,0.5345,230,24.9,2,0,,closed
EDGE-031326,JCT-FDR-0048-001,FUSE-XFMR-015408,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.008,40.4,0.8222,0.476,0.6985,150,24.9,1,1,,closed
EDGE-031327,FUSE-XFMR-015408,XFMR-015408,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.043,228.9,0.8764,0.5082,0.6985,150,24.9,1,1,,closed
EDGE-031328,JCT-FDR-0048-001,FUSE-XFMR-015409,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.01,54.6,0.8369,0.4713,0.6985,150,24.9,2,1,,closed
EDGE-031329,FUSE-XFMR-015409,XFMR-015409,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.059,309.7,0.9168,0.4735,0.6985,150,24.9,2,1,,closed
EDGE-031330,JCT-FDR-0048-001,FUSE-XFMR-015410,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.012,63.4,0.8992,0.5206,0.6985,150,24.9,3,0,,closed
EDGE-031331,FUSE-XFMR-015410,XFMR-015410,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.068,359.0,0.8765,0.4707,0.6985,150,24.9,3,0,,closed
EDGE-031332,JCT-FDR-0048-001,FUSE-XFMR-015411,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.015,79.2,0.2946,0.4112,0.3655,340,24.9,3,1,,closed
EDGE-031333,FUSE-XFMR-015411,XFMR-015411,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.085,448.8,0.2733,0.3994,0.3655,340,24.9,3,1,,closed
EDGE-031334,JCT-FDR-0048-001,FUSE-XFMR-015412,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.017,90.3,1.4806,0.4648,1.007,100,24.9,1,1,,closed
EDGE-031335,FUSE-XFMR-015412,XFMR-015412,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.097,511.6,1.5151,0.4615,1.007,100,24.9,1,1,,closed
EDGE-031336,JCT-FDR-0048-001,FUSE-XFMR-015413,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.019,103.0,0.8604,0.5005,0.6985,150,24.9,1,1,,closed
EDGE-031337,FUSE-XFMR-015413,XFMR-015413,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.111,583.4,0.8817,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-031338,JCT-FDR-0048-001,FUSE-XFMR-015414,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.022,115.6,1.3981,0.518,1.007,100,24.9,2,1,,closed
EDGE-031339,FUSE-XFMR-015414,XFMR-015414,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.124,655.2,1.4145,0.4627,1.007,100,24.9,2,1,,closed
EDGE-031340,JCT-FDR-0048-001,FUSE-XFMR-015415,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.025,130.7,1.4122,0.4695,1.007,100,24.9,1,1,,closed
EDGE-031341,FUSE-XFMR-015415,XFMR-015415,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.14,740.5,1.3687,0.5255,1.007,100,24.9,1,1,,closed
EDGE-031342,JCT-FDR-0048-001,FUSE-XFMR-015416,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.028,145.7,0.8627,0.5019,0.6985,150,24.9,2,1,,closed
EDGE-031343,FUSE-XFMR-015416,XFMR-015416,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.156,825.8,0.821,0.5072,0.6985,150,24.9,2,1,,closed
EDGE-031344,JCT-FDR-0048-001,FUSE-XFMR-015417,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.03,159.2,1.4423,0.4976,1.007,100,24.9,3,0,,closed
EDGE-031345,FUSE-XFMR-015417,XFMR-015417,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.171,902.1,1.6235,0.5442,1.007,100,24.9,3,0,,closed
EDGE-031346,JCT-FDR-0048-001,FUSE-XFMR-015418,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.032,170.3,0.283,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-031347,FUSE-XFMR-015418,XFMR-015418,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.183,964.9,0.3076,0.4352,0.3655,340,24.9,1,1,,closed
EDGE-031348,JCT-FDR-0048-001,FUSE-XFMR-015419,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.034,181.4,0.2985,0.461,0.3655,340,24.9,3,1,,closed
EDGE-031349,FUSE-XFMR-015419,XFMR-015419,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.195,1027.8,0.3142,0.4761,0.3655,340,24.9,3,1,,closed
EDGE-031350,JCT-FDR-0048-001,FUSE-XFMR-015420,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.038,198.8,0.6222,0.4819,0.5345,230,24.9,1,1,,closed
EDGE-031351,FUSE-XFMR-015420,XFMR-015420,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.213,1126.5,0.5808,0.4466,0.5345,230,24.9,1,1,,closed
EDGE-031352,JCT-FDR-0048-001,FUSE-XFMR-015421,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.039,207.5,0.6407,0.4812,0.5345,230,24.9,1,1,,closed
EDGE-031353,FUSE-XFMR-015421,XFMR-015421,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.223,1175.9,0.612,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-031354,JCT-FDR-0048-001,FUSE-XFMR-015422,FDR-0048,SUB-011,lateral_underground,1/0 AL,AC,0.042,222.6,0.5875,0.5238,0.5345,230,24.9,2,0,,closed
EDGE-031355,FUSE-XFMR-015422,XFMR-015422,FDR-0048,SUB-011,lateral_underground,1/0 AL,AC,0.239,1261.1,0.5385,0.5038,0.5345,230,24.9,2,0,,closed
EDGE-031356,JCT-FDR-0048-001,FUSE-XFMR-015423,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.045,238.4,0.2867,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-031357,FUSE-XFMR-015423,XFMR-015423,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.256,1350.9,0.2787,0.4439,0.3655,340,24.9,2,1,,closed
EDGE-031358,JCT-FDR-0048-001,FUSE-XFMR-015424,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.047,250.3,0.8531,0.4636,0.6985,150,24.9,1,0,,closed
EDGE-031359,FUSE-XFMR-015424,XFMR-015424,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.269,1418.2,0.9688,0.5263,0.6985,150,24.9,1,0,,closed
EDGE-031360,JCT-FDR-0048-001,FUSE-XFMR-015425,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.05,262.9,0.9054,0.5086,0.6985,150,24.9,2,1,,closed
EDGE-031361,FUSE-XFMR-015425,XFMR-015425,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.282,1490.0,0.8339,0.5401,0.6985,150,24.9,2,1,,closed
EDGE-031362,JCT-FDR-0048-001,FUSE-XFMR-015426,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.052,276.4,0.9572,0.4664,0.6985,150,24.9,2,1,,closed
EDGE-031363,FUSE-XFMR-015426,XFMR-015426,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.297,1566.3,0.9003,0.538,0.6985,150,24.9,2,1,,closed
EDGE-031364,JCT-FDR-0048-001,FUSE-XFMR-015427,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.055,288.3,0.9629,0.5017,0.6985,150,24.9,1,1,,closed
EDGE-031365,FUSE-XFMR-015427,XFMR-015427,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.309,1633.6,0.9544,0.4751,0.6985,150,24.9,1,1,,closed
EDGE-031366,JCT-FDR-0048-001,FUSE-XFMR-015428,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.057,299.4,1.4355,0.5038,1.007,100,24.9,3,1,,closed
EDGE-031367,FUSE-XFMR-015428,XFMR-015428,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.321,1696.5,1.375,0.4746,1.007,100,24.9,3,1,,closed
EDGE-031368,JCT-FDR-0048-001,FUSE-XFMR-015429,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.06,315.2,1.5403,0.491,1.007,100,24.9,3,1,,closed
EDGE-031369,FUSE-XFMR-015429,XFMR-015429,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.338,1786.2,1.3864,0.5176,1.007,100,24.9,3,1,,closed
EDGE-031370,JCT-FDR-0048-001,FUSE-XFMR-015430,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.062,326.3,0.93,0.4716,0.6985,150,24.9,3,1,,closed
EDGE-031371,FUSE-XFMR-015430,XFMR-015430,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.35,1849.1,0.9563,0.4761,0.6985,150,24.9,3,1,,closed
EDGE-031372,JCT-FDR-0048-001,FUSE-XFMR-015431,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.065,340.6,0.5993,0.4328,0.5345,230,24.9,2,1,,closed
EDGE-031373,FUSE-XFMR-015431,XFMR-015431,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.365,1929.8,0.6122,0.499,0.5345,230,24.9,2,1,,closed
EDGE-031374,JCT-FDR-0048-001,FUSE-XFMR-015432,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.067,355.6,0.3252,0.4282,0.3655,340,24.9,1,0,,closed
EDGE-031375,FUSE-XFMR-015432,XFMR-015432,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.382,2015.1,0.3005,0.4582,0.3655,340,24.9,1,0,,closed
EDGE-031376,JCT-FDR-0048-001,FUSE-XFMR-015433,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.07,369.1,0.3021,0.417,0.3655,340,24.9,3,0,,closed
EDGE-031377,FUSE-XFMR-015433,XFMR-015433,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.396,2091.4,0.3038,0.4476,0.3655,340,24.9,3,0,,closed
EDGE-031378,JCT-FDR-0048-001,FUSE-XFMR-015434,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.072,381.0,0.6462,0.4827,0.5345,230,24.9,2,1,,closed
EDGE-031379,FUSE-XFMR-015434,XFMR-015434,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.409,2158.7,0.6301,0.4338,0.5345,230,24.9,2,1,,closed
EDGE-031380,JCT-FDR-0048-001,FUSE-XFMR-015435,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.075,395.2,0.3209,0.456,0.3655,340,24.9,1,0,,closed
EDGE-031381,FUSE-XFMR-015435,XFMR-015435,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.424,2239.5,0.2809,0.4735,0.3655,340,24.9,1,0,,closed
EDGE-031382,JCT-FDR-0048-001,FUSE-XFMR-015436,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.077,407.1,0.2801,0.418,0.3655,340,24.9,1,1,,closed
EDGE-031383,FUSE-XFMR-015436,XFMR-015436,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.437,2306.8,0.3079,0.4037,0.3655,340,24.9,1,1,,closed
EDGE-031384,JCT-FDR-0048-001,FUSE-XFMR-015437,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.08,422.1,1.6259,0.4991,1.007,100,24.9,1,1,,closed
EDGE-031385,FUSE-XFMR-015437,XFMR-015437,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.453,2392.1,1.3648,0.5458,1.007,100,24.9,1,1,,closed
EDGE-031386,JCT-FDR-0048-001,FUSE-XFMR-015438,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.082,433.2,0.3219,0.4753,0.3655,340,24.9,1,1,,closed
EDGE-031387,FUSE-XFMR-015438,XFMR-015438,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.465,2454.9,0.2779,0.4723,0.3655,340,24.9,1,1,,closed
EDGE-031388,JCT-FDR-0048-001,FUSE-XFMR-015439,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.084,445.1,0.2714,0.4249,0.3655,340,24.9,1,1,,closed
EDGE-031389,FUSE-XFMR-015439,XFMR-015439,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.478,2522.3,0.2754,0.4432,0.3655,340,24.9,1,1,,closed
EDGE-031390,JCT-FDR-0048-001,FUSE-XFMR-015440,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.086,456.2,1.6501,0.4643,1.007,100,24.9,1,0,,closed
EDGE-031391,FUSE-XFMR-015440,XFMR-015440,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.49,2585.1,1.385,0.5394,1.007,100,24.9,1,0,,closed
EDGE-031392,JCT-FDR-0048-001,FUSE-XFMR-015441,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.09,472.8,0.6222,0.4689,0.5345,230,24.9,1,1,,closed
EDGE-031393,FUSE-XFMR-015441,XFMR-015441,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.507,2679.3,0.5953,0.4877,0.5345,230,24.9,1,1,,closed
EDGE-031394,JCT-FDR-0048-001,FUSE-XFMR-015442,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.092,483.9,1.6383,0.519,1.007,100,24.9,1,1,,closed
EDGE-031395,FUSE-XFMR-015442,XFMR-015442,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.519,2742.2,1.524,0.531,1.007,100,24.9,1,1,,closed
EDGE-031396,JCT-FDR-0048-001,FUSE-XFMR-015443,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.094,498.2,1.3565,0.4781,1.007,100,24.9,1,1,,closed
EDGE-031397,FUSE-XFMR-015443,XFMR-015443,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.535,2823.0,1.5795,0.4856,1.007,100,24.9,1,1,,closed
EDGE-031398,JCT-FDR-0048-001,FUSE-XFMR-015444,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.097,511.6,0.2991,0.4131,0.3655,340,24.9,1,1,,closed
EDGE-031399,FUSE-XFMR-015444,XFMR-015444,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.549,2899.2,0.2836,0.4312,0.3655,340,24.9,1,1,,closed
EDGE-031400,JCT-FDR-0048-001,FUSE-XFMR-015445,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.1,525.9,1.5479,0.5362,1.007,100,24.9,2,1,,closed
EDGE-031401,FUSE-XFMR-015445,XFMR-015445,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.564,2980.0,1.6248,0.5256,1.007,100,24.9,2,1,,closed
EDGE-031402,JCT-FDR-0048-001,FUSE-XFMR-015446,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.102,539.4,1.4383,0.5621,1.007,100,24.9,1,1,,closed
EDGE-031403,FUSE-XFMR-015446,XFMR-015446,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.579,3056.3,1.5585,0.4627,1.007,100,24.9,1,1,,closed
EDGE-031404,JCT-FDR-0048-001,FUSE-XFMR-015447,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.104,551.2,1.5057,0.4903,1.007,100,24.9,1,1,,closed
EDGE-031405,FUSE-XFMR-015447,XFMR-015447,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.592,3123.6,1.3542,0.5529,1.007,100,24.9,1,1,,closed
EDGE-031406,JCT-FDR-0048-001,FUSE-XFMR-015448,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.107,563.1,0.2837,0.3965,0.3655,340,24.9,2,1,,closed
EDGE-031407,FUSE-XFMR-015448,XFMR-015448,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.604,3191.0,0.2739,0.3961,0.3655,340,24.9,2,1,,closed
EDGE-031408,JCT-FDR-0048-001,FUSE-XFMR-015449,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.109,576.6,0.6151,0.4561,0.5345,230,24.9,1,0,,closed
EDGE-031409,FUSE-XFMR-015449,XFMR-015449,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.619,3267.3,0.6414,0.4507,0.5345,230,24.9,1,0,,closed
EDGE-031410,JCT-FDR-0048-001,FUSE-XFMR-015450,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.112,589.2,0.6318,0.4858,0.5345,230,24.9,2,1,,closed
EDGE-031411,FUSE-XFMR-015450,XFMR-015450,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.632,3339.1,0.6037,0.5205,0.5345,230,24.9,2,1,,closed
EDGE-031412,JCT-FDR-0048-001,FUSE-XFMR-015451,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.114,604.3,1.4491,0.5109,1.007,100,24.9,2,0,,closed
EDGE-031413,FUSE-XFMR-015451,XFMR-015451,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.649,3424.3,1.3827,0.507,1.007,100,24.9,2,0,,closed
EDGE-031414,JCT-FDR-0048-001,FUSE-XFMR-015452,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.117,615.4,0.9806,0.4703,0.6985,150,24.9,3,1,,closed
EDGE-031415,FUSE-XFMR-015452,XFMR-015452,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.66,3487.2,0.8386,0.5366,0.6985,150,24.9,3,1,,closed
EDGE-031416,JCT-FDR-0048-001,FUSE-XFMR-015453,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.119,627.3,0.6099,0.4728,0.5345,230,24.9,2,1,,closed
EDGE-031417,FUSE-XFMR-015453,XFMR-015453,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.673,3554.5,0.5734,0.4588,0.5345,230,24.9,2,1,,closed
EDGE-031418,JCT-FDR-0048-001,FUSE-XFMR-015454,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.122,643.9,0.8395,0.4995,0.6985,150,24.9,1,1,,closed
EDGE-031419,FUSE-XFMR-015454,XFMR-015454,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.691,3648.7,0.8976,0.5513,0.6985,150,24.9,1,1,,closed
EDGE-031420,JCT-FDR-0048-001,FUSE-XFMR-015455,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.124,655.0,0.6246,0.4357,0.5345,230,24.9,1,1,,closed
EDGE-031421,FUSE-XFMR-015455,XFMR-015455,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.703,3711.6,0.5871,0.4667,0.5345,230,24.9,1,1,,closed
EDGE-031422,JCT-FDR-0048-001,JCT-FDR-0048-002,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.71,3748.8,0.1389,0.4185,0.2603,700,24.9,3,1,,closed
EDGE-031423,JCT-FDR-0048-002,FUSE-XFMR-015456,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.001,5.5,0.5972,0.5097,0.5345,230,24.9,2,1,,closed
EDGE-031424,FUSE-XFMR-015456,XFMR-015456,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.006,31.4,0.6198,0.5112,0.5345,230,24.9,2,1,,closed
EDGE-031425,JCT-FDR-0048-002,FUSE-XFMR-015457,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.003,15.0,0.8739,0.4713,0.6985,150,24.9,2,1,,closed
EDGE-031426,FUSE-XFMR-015457,XFMR-015457,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.016,85.3,0.8437,0.481,0.6985,150,24.9,2,1,,closed
EDGE-031427,JCT-FDR-0048-002,FUSE-XFMR-015458,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.006,29.3,0.6017,0.5192,0.5345,230,24.9,3,1,,closed
EDGE-031428,FUSE-XFMR-015458,XFMR-015458,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.031,166.1,0.5812,0.4729,0.5345,230,24.9,3,1,,closed
EDGE-031429,JCT-FDR-0048-002,FUSE-XFMR-015459,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.008,42.8,0.5409,0.5147,0.5345,230,24.9,2,1,,closed
EDGE-031430,FUSE-XFMR-015459,XFMR-015459,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.046,242.4,0.6111,0.4802,0.5345,230,24.9,2,1,,closed
EDGE-031431,JCT-FDR-0048-002,FUSE-XFMR-015460,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.011,55.4,1.5686,0.4866,1.007,100,24.9,1,0,,closed
EDGE-031432,FUSE-XFMR-015460,XFMR-015460,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.06,314.2,1.5767,0.5374,1.007,100,24.9,1,0,,closed
EDGE-031433,JCT-FDR-0048-002,FUSE-XFMR-015461,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.013,70.5,0.8284,0.5026,0.6985,150,24.9,2,1,,closed
EDGE-031434,FUSE-XFMR-015461,XFMR-015461,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.076,399.4,0.8393,0.4852,0.6985,150,24.9,2,1,,closed
EDGE-031435,JCT-FDR-0048-002,FUSE-XFMR-015462,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.015,79.2,0.8596,0.5188,0.6985,150,24.9,2,0,,closed
EDGE-031436,FUSE-XFMR-015462,XFMR-015462,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.085,448.8,0.8702,0.4999,0.6985,150,24.9,2,0,,closed
EDGE-031437,JCT-FDR-0048-002,FUSE-XFMR-015463,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.018,95.0,0.9378,0.4702,0.6985,150,24.9,1,0,,closed
EDGE-031438,FUSE-XFMR-015463,XFMR-015463,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.102,538.6,0.8233,0.5373,0.6985,150,24.9,1,0,,closed
EDGE-031439,JCT-FDR-0048-002,FUSE-XFMR-015464,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.021,108.5,0.9813,0.4922,0.6985,150,24.9,3,1,,closed
EDGE-031440,FUSE-XFMR-015464,XFMR-015464,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.116,614.9,0.8822,0.5039,0.6985,150,24.9,3,1,,closed
EDGE-031441,JCT-FDR-0048-002,FUSE-XFMR-015465,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.023,119.6,1.5496,0.4953,1.007,100,24.9,3,0,,closed
EDGE-031442,FUSE-XFMR-015465,XFMR-015465,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.128,677.7,1.518,0.5491,1.007,100,24.9,3,0,,closed
EDGE-031443,JCT-FDR-0048-002,FUSE-XFMR-015466,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.026,134.6,0.3194,0.4529,0.3655,340,24.9,2,1,,closed
EDGE-031444,FUSE-XFMR-015466,XFMR-015466,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.145,763.0,0.3228,0.4111,0.3655,340,24.9,2,1,,closed
EDGE-031445,JCT-FDR-0048-002,FUSE-XFMR-015467,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.028,148.1,0.2855,0.4249,0.3655,340,24.9,1,1,,closed
EDGE-031446,FUSE-XFMR-015467,XFMR-015467,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.159,839.3,0.2813,0.4559,0.3655,340,24.9,1,1,,closed
EDGE-031447,JCT-FDR-0048-002,FUSE-XFMR-015468,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.03,158.4,0.9472,0.5432,0.6985,150,24.9,3,1,,closed
EDGE-031448,FUSE-XFMR-015468,XFMR-015468,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.17,897.6,0.8873,0.4607,0.6985,150,24.9,3,1,,closed
EDGE-031449,JCT-FDR-0048-002,FUSE-XFMR-015469,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.033,175.0,0.5869,0.5093,0.5345,230,24.9,1,0,,closed
EDGE-031450,FUSE-XFMR-015469,XFMR-015469,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.188,991.8,0.5824,0.4988,0.5345,230,24.9,1,0,,closed
EDGE-031451,JCT-FDR-0048-002,FUSE-XFMR-015470,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.036,188.5,1.5347,0.5376,1.007,100,24.9,2,1,,closed
EDGE-031452,FUSE-XFMR-015470,XFMR-015470,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.202,1068.1,1.6335,0.5542,1.007,100,24.9,2,1,,closed
EDGE-031453,JCT-FDR-0048-002,FUSE-XFMR-015471,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.037,198.0,0.6214,0.4504,0.5345,230,24.9,3,0,,closed
EDGE-031454,FUSE-XFMR-015471,XFMR-015471,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.212,1122.0,0.6099,0.4837,0.5345,230,24.9,3,0,,closed
EDGE-031455,JCT-FDR-0048-002,FUSE-XFMR-015472,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.041,214.6,0.9837,0.5002,0.6985,150,24.9,2,0,,closed
EDGE-031456,FUSE-XFMR-015472,XFMR-015472,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.23,1216.2,0.8162,0.4901,0.6985,150,24.9,2,0,,closed
EDGE-031457,JCT-FDR-0048-002,FUSE-XFMR-015473,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.043,228.1,0.3225,0.4268,0.3655,340,24.9,1,0,,closed
EDGE-031458,FUSE-XFMR-015473,XFMR-015473,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.245,1292.5,0.2976,0.4623,0.3655,340,24.9,1,0,,closed
EDGE-031459,JCT-FDR-0048-002,FUSE-XFMR-015474,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.045,238.4,0.56,0.4708,0.5345,230,24.9,1,1,,closed
EDGE-031460,FUSE-XFMR-015474,XFMR-015474,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.256,1350.9,0.6179,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-031461,JCT-FDR-0048-002,FUSE-XFMR-015475,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.048,252.6,0.6268,0.521,0.5345,230,24.9,3,1,,closed
EDGE-031462,FUSE-XFMR-015475,XFMR-015475,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.271,1431.7,0.5863,0.4503,0.5345,230,24.9,3,1,,closed
EDGE-031463,JCT-FDR-0048-002,FUSE-XFMR-015476,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.05,266.1,0.5504,0.5137,0.5345,230,24.9,2,1,,closed
EDGE-031464,FUSE-XFMR-015476,XFMR-015476,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.286,1508.0,0.5922,0.4841,0.5345,230,24.9,2,1,,closed
EDGE-031465,JCT-FDR-0048-002,FUSE-XFMR-015477,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.053,279.6,0.2807,0.4574,0.3655,340,24.9,2,1,,closed
EDGE-031466,FUSE-XFMR-015477,XFMR-015477,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.3,1584.3,0.2916,0.3975,0.3655,340,24.9,2,1,,closed
EDGE-031467,JCT-FDR-0048-002,FUSE-XFMR-015478,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.055,288.3,0.3057,0.4351,0.3655,340,24.9,1,1,,closed
EDGE-031468,FUSE-XFMR-015478,XFMR-015478,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.309,1633.6,0.2738,0.4033,0.3655,340,24.9,1,1,,closed
EDGE-031469,JCT-FDR-0048-002,FUSE-XFMR-015479,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.058,306.5,0.3153,0.4254,0.3655,340,24.9,1,0,,closed
EDGE-031470,FUSE-XFMR-015479,XFMR-015479,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.329,1736.9,0.3105,0.4272,0.3655,340,24.9,1,0,,closed
EDGE-031471,JCT-FDR-0048-002,FUSE-XFMR-015480,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.061,320.0,0.3013,0.4211,0.3655,340,24.9,1,0,,closed
EDGE-031472,FUSE-XFMR-015480,XFMR-015480,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.343,1813.2,0.3228,0.3933,0.3655,340,24.9,1,0,,closed
EDGE-031473,JCT-FDR-0048-002,FUSE-XFMR-015481,FDR-0048,SUB-011,lateral_underground,4/0 AL,AC,0.063,331.1,0.2689,0.4127,0.3655,340,24.9,2,0,,closed
EDGE-031474,FUSE-XFMR-015481,XFMR-015481,FDR-0048,SUB-011,lateral_underground,4/0 AL,AC,0.355,1876.0,0.2997,0.4749,0.3655,340,24.9,2,0,,closed
EDGE-031475,JCT-FDR-0048-002,FUSE-XFMR-015482,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.065,341.4,0.3032,0.427,0.3655,340,24.9,2,1,,closed
EDGE-031476,FUSE-XFMR-015482,XFMR-015482,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.366,1934.3,0.3147,0.4614,0.3655,340,24.9,2,1,,closed
EDGE-031477,JCT-FDR-0048-002,FUSE-XFMR-015483,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.067,355.6,1.443,0.4785,1.007,100,24.9,1,1,,closed
EDGE-031478,FUSE-XFMR-015483,XFMR-015483,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.382,2015.1,1.4153,0.5494,1.007,100,24.9,1,1,,closed
EDGE-031479,JCT-FDR-0048-002,FUSE-XFMR-015484,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.07,371.4,0.8367,0.4783,0.6985,150,24.9,3,1,,closed
EDGE-031480,FUSE-XFMR-015484,XFMR-015484,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.399,2104.9,0.948,0.525,0.6985,150,24.9,3,1,,closed
EDGE-031481,JCT-FDR-0048-002,FUSE-XFMR-015485,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.072,380.2,1.5638,0.5542,1.007,100,24.9,2,1,,closed
EDGE-031482,FUSE-XFMR-015485,XFMR-015485,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.408,2154.2,1.4417,0.4984,1.007,100,24.9,2,1,,closed
EDGE-031483,JCT-FDR-0048-002,FUSE-XFMR-015486,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.075,398.4,0.3253,0.4135,0.3655,340,24.9,2,1,,closed
EDGE-031484,FUSE-XFMR-015486,XFMR-015486,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.428,2257.5,0.2981,0.4032,0.3655,340,24.9,2,1,,closed
EDGE-031485,JCT-FDR-0048-002,FUSE-XFMR-015487,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.077,407.9,0.8641,0.5281,0.6985,150,24.9,3,0,,closed
EDGE-031486,FUSE-XFMR-015487,XFMR-015487,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.438,2311.3,0.8827,0.5249,0.6985,150,24.9,3,0,,closed
EDGE-031487,JCT-FDR-0048-002,FUSE-XFMR-015488,FDR-0048,SUB-011,lateral_underground,1/0 AL,AC,0.08,422.9,0.6136,0.4502,0.5345,230,24.9,2,0,,closed
EDGE-031488,FUSE-XFMR-015488,XFMR-015488,FDR-0048,SUB-011,lateral_underground,1/0 AL,AC,0.454,2396.6,0.5478,0.5044,0.5345,230,24.9,2,0,,closed
EDGE-031489,JCT-FDR-0048-002,FUSE-XFMR-015489,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.083,435.6,1.37,0.5299,1.007,100,24.9,2,1,,closed
EDGE-031490,FUSE-XFMR-015489,XFMR-015489,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.468,2468.4,1.4029,0.5492,1.007,100,24.9,2,1,,closed
EDGE-031491,JCT-FDR-0048-002,FUSE-XFMR-015490,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.085,446.7,0.9277,0.507,0.6985,150,24.9,2,1,,closed
EDGE-031492,FUSE-XFMR-015490,XFMR-015490,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.479,2531.2,0.9532,0.4618,0.6985,150,24.9,2,1,,closed
EDGE-031493,JCT-FDR-0048-002,FUSE-XFMR-015491,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.087,460.2,0.3056,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-031494,FUSE-XFMR-015491,XFMR-015491,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.494,2607.5,0.3237,0.4419,0.3655,340,24.9,2,1,,closed
EDGE-031495,JCT-FDR-0048-002,FUSE-XFMR-015492,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.09,476.0,0.64,0.5051,0.5345,230,24.9,2,1,,closed
EDGE-031496,FUSE-XFMR-015492,XFMR-015492,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.511,2697.3,0.5519,0.4363,0.5345,230,24.9,2,1,,closed
EDGE-031497,JCT-FDR-0048-002,FUSE-XFMR-015493,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.092,486.3,0.6414,0.4961,0.5345,230,24.9,1,1,,closed
EDGE-031498,FUSE-XFMR-015493,XFMR-015493,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.522,2755.6,0.5868,0.4739,0.5345,230,24.9,1,1,,closed
EDGE-031499,JCT-FDR-0048-002,FUSE-XFMR-015494,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.095,501.3,0.9252,0.5042,0.6985,150,24.9,2,0,,closed
EDGE-031500,FUSE-XFMR-015494,XFMR-015494,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.538,2840.9,0.9774,0.4749,0.6985,150,24.9,2,0,,closed
EDGE-031501,JCT-FDR-0048-002,FUSE-XFMR-015495,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.098,514.8,0.8763,0.5191,0.6985,150,24.9,1,1,,closed
EDGE-031502,FUSE-XFMR-015495,XFMR-015495,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.552,2917.2,0.9015,0.4893,0.6985,150,24.9,1,1,,closed
EDGE-031503,JCT-FDR-0048-002,FUSE-XFMR-015496,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.099,525.1,0.2954,0.4168,0.3655,340,24.9,2,1,,closed
EDGE-031504,FUSE-XFMR-015496,XFMR-015496,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.564,2975.5,0.3232,0.4648,0.3655,340,24.9,2,1,,closed
EDGE-031505,JCT-FDR-0048-002,FUSE-XFMR-015497,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.102,538.6,0.3207,0.4508,0.3655,340,24.9,3,0,,closed
EDGE-031506,FUSE-XFMR-015497,XFMR-015497,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.578,3051.8,0.2875,0.4104,0.3655,340,24.9,3,0,,closed
EDGE-031507,JCT-FDR-0048-002,FUSE-XFMR-015498,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.105,552.8,0.5586,0.4467,0.5345,230,24.9,3,1,,closed
EDGE-031508,FUSE-XFMR-015498,XFMR-015498,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.593,3132.6,0.5694,0.4952,0.5345,230,24.9,3,1,,closed
EDGE-031509,JCT-FDR-0048-002,FUSE-XFMR-015499,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.107,565.5,0.317,0.4054,0.3655,340,24.9,3,1,,closed
EDGE-031510,FUSE-XFMR-015499,XFMR-015499,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.607,3204.4,0.2895,0.4612,0.3655,340,24.9,3,1,,closed
EDGE-031511,JCT-FDR-0048-002,FUSE-XFMR-015500,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.11,580.5,0.2704,0.396,0.3655,340,24.9,1,1,,closed
EDGE-031512,FUSE-XFMR-015500,XFMR-015500,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.623,3289.7,0.3241,0.3959,0.3655,340,24.9,1,1,,closed
EDGE-031513,JCT-FDR-0048-002,FUSE-XFMR-015501,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.112,594.0,0.5823,0.4685,0.5345,230,24.9,1,1,,closed
EDGE-031514,FUSE-XFMR-015501,XFMR-015501,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.637,3366.0,0.5754,0.5054,0.5345,230,24.9,1,1,,closed
EDGE-031515,JCT-FDR-0048-002,FUSE-XFMR-015502,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.115,606.7,0.2976,0.4051,0.3655,340,24.9,1,0,,closed
EDGE-031516,FUSE-XFMR-015502,XFMR-015502,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.651,3437.8,0.2804,0.4534,0.3655,340,24.9,1,0,,closed
EDGE-031517,JCT-FDR-0048-002,FUSE-XFMR-015503,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.117,620.1,1.3686,0.5576,1.007,100,24.9,2,1,,closed
EDGE-031518,FUSE-XFMR-015503,XFMR-015503,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.666,3514.1,1.5669,0.5591,1.007,100,24.9,2,1,,closed
EDGE-031519,JCT-FDR-0048-002,FUSE-XFMR-015504,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.12,633.6,0.2934,0.4536,0.3655,340,24.9,1,1,,closed
EDGE-031520,FUSE-XFMR-015504,XFMR-015504,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.68,3590.4,0.3015,0.4109,0.3655,340,24.9,1,1,,closed
EDGE-031521,JCT-FDR-0048-002,FUSE-XFMR-015505,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.122,643.9,0.6309,0.4731,0.5345,230,24.9,2,1,,closed
EDGE-031522,FUSE-XFMR-015505,XFMR-015505,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.691,3648.7,0.6257,0.4394,0.5345,230,24.9,2,1,,closed
EDGE-031523,JCT-FDR-0048-002,FUSE-XFMR-015506,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.125,659.7,0.2724,0.4691,0.3655,340,24.9,2,1,,closed
EDGE-031524,FUSE-XFMR-015506,XFMR-015506,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.708,3738.5,0.3166,0.4551,0.3655,340,24.9,2,1,,closed
EDGE-031525,JCT-FDR-0048-002,JCT-FDR-0048-003,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1309,0.3942,0.2434,700,24.9,3,1,,closed
EDGE-031526,JCT-FDR-0048-003,FUSE-XFMR-015507,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.001,3.2,0.5901,0.4466,0.5345,230,24.9,1,1,,closed
EDGE-031527,FUSE-XFMR-015507,XFMR-015507,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.003,18.0,0.6487,0.4871,0.5345,230,24.9,1,1,,closed
EDGE-031528,JCT-FDR-0048-003,FUSE-XFMR-015508,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.003,17.4,0.3009,0.4279,0.3655,340,24.9,3,0,,closed
EDGE-031529,FUSE-XFMR-015508,XFMR-015508,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.019,98.7,0.3192,0.467,0.3655,340,24.9,3,0,,closed
EDGE-031530,JCT-FDR-0048-003,FUSE-XFMR-015509,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AC,0.006,30.1,0.8507,0.4575,0.6985,150,24.9,2,0,,closed
EDGE-031531,FUSE-XFMR-015509,XFMR-015509,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AC,0.032,170.5,0.8193,0.5421,0.6985,150,24.9,2,0,,closed
EDGE-031532,JCT-FDR-0048-003,FUSE-XFMR-015510,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.008,44.4,0.8979,0.4717,0.6985,150,24.9,2,1,,closed
EDGE-031533,FUSE-XFMR-015510,XFMR-015510,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.048,251.3,0.9767,0.5291,0.6985,150,24.9,2,1,,closed
EDGE-031534,JCT-FDR-0048-003,FUSE-XFMR-015511,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.01,53.9,1.6428,0.5326,1.007,100,24.9,2,0,,closed
EDGE-031535,FUSE-XFMR-015511,XFMR-015511,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.058,305.2,1.3691,0.5336,1.007,100,24.9,2,0,,closed
