edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-031536,JCT-FDR-0048-003,FUSE-XFMR-015512,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.012,65.7,0.6365,0.5177,0.5345,230,24.9,3,1,,closed
EDGE-031537,FUSE-XFMR-015512,XFMR-015512,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.071,372.5,0.5718,0.5047,0.5345,230,24.9,3,1,,closed
EDGE-031538,JCT-FDR-0048-003,FUSE-XFMR-015513,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.016,83.2,0.9334,0.4647,0.6985,150,24.9,1,0,,closed
EDGE-031539,FUSE-XFMR-015513,XFMR-015513,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.089,471.2,0.9409,0.488,0.6985,150,24.9,1,0,,closed
EDGE-031540,JCT-FDR-0048-003,FUSE-XFMR-015514,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.017,91.9,0.907,0.4684,0.6985,150,24.9,1,1,,closed
EDGE-031541,FUSE-XFMR-015514,XFMR-015514,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.099,520.6,0.8514,0.546,0.6985,150,24.9,1,1,,closed
EDGE-031542,JCT-FDR-0048-003,FUSE-XFMR-015515,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.02,105.3,1.3597,0.5512,1.007,100,24.9,1,1,,closed
EDGE-031543,FUSE-XFMR-015515,XFMR-015515,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.113,596.9,1.6072,0.5358,1.007,100,24.9,1,1,,closed
EDGE-031544,JCT-FDR-0048-003,FUSE-XFMR-015516,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.023,121.2,0.5794,0.5187,0.5345,230,24.9,1,1,,closed
EDGE-031545,FUSE-XFMR-015516,XFMR-015516,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.13,686.7,0.6349,0.4441,0.5345,230,24.9,1,1,,closed
EDGE-031546,JCT-FDR-0048-003,FUSE-XFMR-015517,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.025,132.3,0.3055,0.4337,0.3655,340,24.9,1,1,,closed
EDGE-031547,FUSE-XFMR-015517,XFMR-015517,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.142,749.5,0.3254,0.4666,0.3655,340,24.9,1,1,,closed
EDGE-031548,JCT-FDR-0048-003,FUSE-XFMR-015518,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.027,144.1,1.4191,0.5094,1.007,100,24.9,2,1,,closed
EDGE-031549,FUSE-XFMR-015518,XFMR-015518,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.155,816.8,1.5676,0.5002,1.007,100,24.9,2,1,,closed
EDGE-031550,JCT-FDR-0048-003,FUSE-XFMR-015519,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.03,157.6,1.5847,0.5187,1.007,100,24.9,2,0,,closed
EDGE-031551,FUSE-XFMR-015519,XFMR-015519,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.169,893.1,1.6206,0.5187,1.007,100,24.9,2,0,,closed
EDGE-031552,JCT-FDR-0048-003,FUSE-XFMR-015520,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.033,173.4,0.6261,0.5152,0.5345,230,24.9,1,0,,closed
EDGE-031553,FUSE-XFMR-015520,XFMR-015520,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.186,982.9,0.6084,0.4636,0.5345,230,24.9,1,0,,closed
EDGE-031554,JCT-FDR-0048-003,FUSE-XFMR-015521,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.035,185.3,0.6352,0.4932,0.5345,230,24.9,1,1,,closed
EDGE-031555,FUSE-XFMR-015521,XFMR-015521,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.199,1050.2,0.6453,0.5047,0.5345,230,24.9,1,1,,closed
EDGE-031556,JCT-FDR-0048-003,FUSE-XFMR-015522,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.038,200.4,0.9591,0.4832,0.6985,150,24.9,1,0,,closed
EDGE-031557,FUSE-XFMR-015522,XFMR-015522,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.215,1135.5,0.8301,0.4815,0.6985,150,24.9,1,0,,closed
EDGE-031558,JCT-FDR-0048-003,FUSE-XFMR-015523,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.04,211.5,1.4643,0.5258,1.007,100,24.9,1,1,,closed
EDGE-031559,FUSE-XFMR-015523,XFMR-015523,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.227,1198.3,1.572,0.5589,1.007,100,24.9,1,1,,closed
EDGE-031560,JCT-FDR-0048-003,FUSE-XFMR-015524,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.043,225.7,0.6465,0.5241,0.5345,230,24.9,1,1,,closed
EDGE-031561,FUSE-XFMR-015524,XFMR-015524,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.242,1279.1,0.5989,0.4385,0.5345,230,24.9,1,1,,closed
EDGE-031562,JCT-FDR-0048-003,FUSE-XFMR-015525,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.045,236.8,0.8698,0.5373,0.6985,150,24.9,1,1,,closed
EDGE-031563,FUSE-XFMR-015525,XFMR-015525,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.254,1341.9,0.9471,0.5213,0.6985,150,24.9,1,1,,closed
EDGE-031564,JCT-FDR-0048-003,FUSE-XFMR-015526,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.048,251.9,0.3182,0.4148,0.3655,340,24.9,1,0,,closed
EDGE-031565,FUSE-XFMR-015526,XFMR-015526,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.27,1427.2,0.3219,0.4677,0.3655,340,24.9,1,0,,closed
EDGE-031566,JCT-FDR-0048-003,FUSE-XFMR-015527,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.05,261.4,0.9218,0.4816,0.6985,150,24.9,1,0,,closed
EDGE-031567,FUSE-XFMR-015527,XFMR-015527,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.281,1481.0,0.959,0.502,0.6985,150,24.9,1,0,,closed
EDGE-031568,JCT-FDR-0048-003,FUSE-XFMR-015528,FDR-0048,SUB-011,lateral_underground,4/0 AL,AC,0.052,277.2,0.2906,0.3976,0.3655,340,24.9,2,0,,closed
EDGE-031569,FUSE-XFMR-015528,XFMR-015528,FDR-0048,SUB-011,lateral_underground,4/0 AL,AC,0.297,1570.8,0.3042,0.476,0.3655,340,24.9,2,0,,closed
EDGE-031570,JCT-FDR-0048-003,FUSE-XFMR-015529,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.055,290.7,0.9652,0.5296,0.6985,150,24.9,2,1,,closed
EDGE-031571,FUSE-XFMR-015529,XFMR-015529,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.312,1647.1,0.8275,0.5027,0.6985,150,24.9,2,1,,closed
EDGE-031572,JCT-FDR-0048-003,FUSE-XFMR-015530,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.057,302.5,0.3088,0.4456,0.3655,340,24.9,1,1,,closed
EDGE-031573,FUSE-XFMR-015530,XFMR-015530,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.325,1714.4,0.2897,0.4667,0.3655,340,24.9,1,1,,closed
EDGE-031574,JCT-FDR-0048-003,FUSE-XFMR-015531,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.06,314.4,0.8078,0.4843,0.6985,150,24.9,2,0,,closed
EDGE-031575,FUSE-XFMR-015531,XFMR-015531,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.337,1781.7,0.8351,0.4678,0.6985,150,24.9,2,0,,closed
EDGE-031576,JCT-FDR-0048-003,FUSE-XFMR-015532,FDR-0048,SUB-011,lateral_underground,1/0 AL,BC,0.062,329.5,0.6297,0.4358,0.5345,230,24.9,2,0,,closed
EDGE-031577,FUSE-XFMR-015532,XFMR-015532,FDR-0048,SUB-011,lateral_underground,1/0 AL,BC,0.354,1867.0,0.5388,0.479,0.5345,230,24.9,2,0,,closed
EDGE-031578,JCT-FDR-0048-003,FUSE-XFMR-015533,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.065,344.5,0.9106,0.4964,0.6985,150,24.9,3,1,,closed
EDGE-031579,FUSE-XFMR-015533,XFMR-015533,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.37,1952.3,0.8078,0.5433,0.6985,150,24.9,3,1,,closed
EDGE-031580,JCT-FDR-0048-003,FUSE-XFMR-015534,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.067,354.8,0.2862,0.4438,0.3655,340,24.9,2,1,,closed
EDGE-031581,FUSE-XFMR-015534,XFMR-015534,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.381,2010.6,0.3009,0.459,0.3655,340,24.9,2,1,,closed
EDGE-031582,JCT-FDR-0048-003,FUSE-XFMR-015535,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.07,367.5,0.5957,0.5166,0.5345,230,24.9,1,1,,closed
EDGE-031583,FUSE-XFMR-015535,XFMR-015535,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.394,2082.4,0.5609,0.4897,0.5345,230,24.9,1,1,,closed
EDGE-031584,JCT-FDR-0048-003,FUSE-XFMR-015536,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.072,380.2,0.8719,0.5258,0.6985,150,24.9,1,1,,closed
EDGE-031585,FUSE-XFMR-015536,XFMR-015536,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.408,2154.2,0.8831,0.4963,0.6985,150,24.9,1,1,,closed
EDGE-031586,JCT-FDR-0048-003,FUSE-XFMR-015537,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.075,396.8,1.4892,0.4978,1.007,100,24.9,2,0,,closed
EDGE-031587,FUSE-XFMR-015537,XFMR-015537,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.426,2248.5,1.3991,0.5463,1.007,100,24.9,2,0,,closed
EDGE-031588,JCT-FDR-0048-003,FUSE-XFMR-015538,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.077,408.7,0.2877,0.4441,0.3655,340,24.9,1,1,,closed
EDGE-031589,FUSE-XFMR-015538,XFMR-015538,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.439,2315.8,0.2968,0.4572,0.3655,340,24.9,1,1,,closed
EDGE-031590,JCT-FDR-0048-003,FUSE-XFMR-015539,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.079,419.0,0.6163,0.5239,0.5345,230,24.9,1,1,,closed
EDGE-031591,FUSE-XFMR-015539,XFMR-015539,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.45,2374.2,0.5391,0.5163,0.5345,230,24.9,1,1,,closed
EDGE-031592,JCT-FDR-0048-003,FUSE-XFMR-015540,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.082,433.2,0.2701,0.4273,0.3655,340,24.9,3,1,,closed
EDGE-031593,FUSE-XFMR-015540,XFMR-015540,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.465,2454.9,0.2688,0.4124,0.3655,340,24.9,3,1,,closed
EDGE-031594,JCT-FDR-0048-003,FUSE-XFMR-015541,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.085,447.5,0.8355,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-031595,FUSE-XFMR-015541,XFMR-015541,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.48,2535.7,0.8288,0.534,0.6985,150,24.9,2,1,,closed
EDGE-031596,JCT-FDR-0048-003,FUSE-XFMR-015542,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.087,457.8,0.3064,0.4276,0.3655,340,24.9,1,1,,closed
EDGE-031597,FUSE-XFMR-015542,XFMR-015542,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.491,2594.1,0.2712,0.4,0.3655,340,24.9,1,1,,closed
EDGE-031598,JCT-FDR-0048-003,FUSE-XFMR-015543,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.09,473.6,0.9253,0.5097,0.6985,150,24.9,2,0,,closed
EDGE-031599,FUSE-XFMR-015543,XFMR-015543,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.508,2683.8,0.8328,0.512,0.6985,150,24.9,2,0,,closed
EDGE-031600,JCT-FDR-0048-003,FUSE-XFMR-015544,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.093,488.7,0.2936,0.4218,0.3655,340,24.9,1,1,,closed
EDGE-031601,FUSE-XFMR-015544,XFMR-015544,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.524,2769.1,0.287,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-031602,JCT-FDR-0048-003,FUSE-XFMR-015545,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.095,499.8,0.9369,0.4688,0.6985,150,24.9,1,1,,closed
EDGE-031603,FUSE-XFMR-015545,XFMR-015545,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.536,2831.9,0.9279,0.4521,0.6985,150,24.9,1,1,,closed
EDGE-031604,JCT-FDR-0048-003,FUSE-XFMR-015546,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.097,512.4,0.8659,0.5485,0.6985,150,24.9,2,1,,closed
EDGE-031605,FUSE-XFMR-015546,XFMR-015546,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.55,2903.7,0.8126,0.4581,0.6985,150,24.9,2,1,,closed
EDGE-031606,JCT-FDR-0048-003,FUSE-XFMR-015547,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.1,526.7,0.6106,0.4446,0.5345,230,24.9,1,1,,closed
EDGE-031607,FUSE-XFMR-015547,XFMR-015547,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.565,2984.5,0.6155,0.4891,0.5345,230,24.9,1,1,,closed
EDGE-031608,JCT-FDR-0048-003,FUSE-XFMR-015548,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.102,540.1,0.6254,0.476,0.5345,230,24.9,1,1,,closed
EDGE-031609,FUSE-XFMR-015548,XFMR-015548,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.58,3060.8,0.5336,0.4976,0.5345,230,24.9,1,1,,closed
EDGE-031610,JCT-FDR-0048-003,FUSE-XFMR-015549,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.104,550.4,1.476,0.4601,1.007,100,24.9,3,1,,closed
EDGE-031611,FUSE-XFMR-015549,XFMR-015549,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.591,3119.2,1.422,0.512,1.007,100,24.9,3,1,,closed
EDGE-031612,JCT-FDR-0048-003,FUSE-XFMR-015550,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.107,563.9,0.8266,0.5211,0.6985,150,24.9,1,1,,closed
EDGE-031613,FUSE-XFMR-015550,XFMR-015550,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.605,3195.5,0.9554,0.4863,0.6985,150,24.9,1,1,,closed
EDGE-031614,JCT-FDR-0048-003,FUSE-XFMR-015551,FDR-0048,SUB-011,lateral_underground,#4 CU,A,0.109,577.4,1.4005,0.5475,1.007,100,24.9,1,0,,closed
EDGE-031615,FUSE-XFMR-015551,XFMR-015551,FDR-0048,SUB-011,lateral_underground,#4 CU,A,0.62,3271.8,1.3831,0.4867,1.007,100,24.9,1,0,,closed
EDGE-031616,JCT-FDR-0048-003,FUSE-XFMR-015552,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.112,590.8,0.3044,0.4435,0.3655,340,24.9,2,1,,closed
EDGE-031617,FUSE-XFMR-015552,XFMR-015552,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.634,3348.0,0.2753,0.4013,0.3655,340,24.9,2,1,,closed
EDGE-031618,JCT-FDR-0048-003,FUSE-XFMR-015553,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.114,601.9,1.5229,0.4957,1.007,100,24.9,3,1,,closed
EDGE-031619,FUSE-XFMR-015553,XFMR-015553,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.646,3410.9,1.5796,0.4801,1.007,100,24.9,3,1,,closed
EDGE-031620,JCT-FDR-0048-003,FUSE-XFMR-015554,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.117,617.8,1.3962,0.4919,1.007,100,24.9,1,1,,closed
EDGE-031621,FUSE-XFMR-015554,XFMR-015554,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.663,3500.6,1.5048,0.4893,1.007,100,24.9,1,1,,closed
EDGE-031622,JCT-FDR-0048-003,FUSE-XFMR-015555,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.119,628.1,0.8627,0.5314,0.6985,150,24.9,2,1,,closed
EDGE-031623,FUSE-XFMR-015555,XFMR-015555,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.674,3559.0,0.9016,0.459,0.6985,150,24.9,2,1,,closed
EDGE-031624,JCT-FDR-0048-003,FUSE-XFMR-015556,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.122,644.7,0.291,0.4321,0.3655,340,24.9,1,0,,closed
EDGE-031625,FUSE-XFMR-015556,XFMR-015556,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.692,3653.2,0.2703,0.4719,0.3655,340,24.9,1,0,,closed
EDGE-031626,JCT-FDR-0048-003,FUSE-XFMR-015557,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.124,655.8,0.9773,0.4623,0.6985,150,24.9,2,1,,closed
EDGE-031627,FUSE-XFMR-015557,XFMR-015557,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.704,3716.1,0.8937,0.4945,0.6985,150,24.9,2,1,,closed
EDGE-031628,JCT-FDR-0048-003,JCT-FDR-0048-004,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.71,3748.8,0.1417,0.3596,0.2467,700,24.9,3,1,,closed
EDGE-031629,JCT-FDR-0048-004,FUSE-XFMR-015558,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.001,4.8,0.291,0.4497,0.3655,340,24.9,2,1,,closed
EDGE-031630,FUSE-XFMR-015558,XFMR-015558,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.005,26.9,0.279,0.4023,0.3655,340,24.9,2,1,,closed
EDGE-031631,JCT-FDR-0048-004,FUSE-XFMR-015559,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.002,12.7,1.3568,0.475,1.007,100,24.9,2,1,,closed
EDGE-031632,FUSE-XFMR-015559,XFMR-015559,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.014,71.8,1.4924,0.486,1.007,100,24.9,2,1,,closed
EDGE-031633,JCT-FDR-0048-004,FUSE-XFMR-015560,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.004,23.8,0.9506,0.5189,0.6985,150,24.9,2,1,,closed
EDGE-031634,FUSE-XFMR-015560,XFMR-015560,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.025,134.6,0.8306,0.5412,0.6985,150,24.9,2,1,,closed
EDGE-031635,JCT-FDR-0048-004,FUSE-XFMR-015561,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.007,38.8,0.2917,0.4403,0.3655,340,24.9,1,1,,closed
EDGE-031636,FUSE-XFMR-015561,XFMR-015561,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.042,219.9,0.2876,0.4772,0.3655,340,24.9,1,1,,closed
EDGE-031637,JCT-FDR-0048-004,FUSE-XFMR-015562,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AC,0.01,52.3,0.8844,0.5446,0.6985,150,24.9,2,0,,closed
EDGE-031638,FUSE-XFMR-015562,XFMR-015562,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AC,0.056,296.2,0.8518,0.491,0.6985,150,24.9,2,0,,closed
EDGE-031639,JCT-FDR-0048-004,FUSE-XFMR-015563,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.012,62.6,0.9452,0.4529,0.6985,150,24.9,1,1,,closed
EDGE-031640,FUSE-XFMR-015563,XFMR-015563,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.067,354.6,0.8164,0.5324,0.6985,150,24.9,1,1,,closed
EDGE-031641,JCT-FDR-0048-004,FUSE-XFMR-015564,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.014,75.2,0.9058,0.4587,0.6985,150,24.9,1,1,,closed
EDGE-031642,FUSE-XFMR-015564,XFMR-015564,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.081,426.4,0.8096,0.4861,0.6985,150,24.9,1,1,,closed
EDGE-031643,JCT-FDR-0048-004,FUSE-XFMR-015565,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.017,91.1,1.5017,0.472,1.007,100,24.9,2,1,,closed
EDGE-031644,FUSE-XFMR-015565,XFMR-015565,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.098,516.1,1.5294,0.4716,1.007,100,24.9,2,1,,closed
EDGE-031645,JCT-FDR-0048-004,FUSE-XFMR-015566,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.02,104.5,0.8221,0.5252,0.6985,150,24.9,1,1,,closed
EDGE-031646,FUSE-XFMR-015566,XFMR-015566,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.112,592.4,0.8473,0.5219,0.6985,150,24.9,1,1,,closed
EDGE-031647,JCT-FDR-0048-004,FUSE-XFMR-015567,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.022,116.4,0.2753,0.4222,0.3655,340,24.9,2,1,,closed
EDGE-031648,FUSE-XFMR-015567,XFMR-015567,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.125,659.7,0.2887,0.4448,0.3655,340,24.9,2,1,,closed
EDGE-031649,JCT-FDR-0048-004,FUSE-XFMR-015568,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.025,129.9,1.5599,0.4969,1.007,100,24.9,1,1,,closed
EDGE-031650,FUSE-XFMR-015568,XFMR-015568,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.139,736.0,1.5031,0.491,1.007,100,24.9,1,1,,closed
EDGE-031651,JCT-FDR-0048-004,FUSE-XFMR-015569,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.028,145.7,0.6452,0.4458,0.5345,230,24.9,1,1,,closed
EDGE-031652,FUSE-XFMR-015569,XFMR-015569,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.156,825.8,0.5952,0.522,0.5345,230,24.9,1,1,,closed
EDGE-031653,JCT-FDR-0048-004,FUSE-XFMR-015570,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.029,154.4,0.5958,0.469,0.5345,230,24.9,1,1,,closed
EDGE-031654,FUSE-XFMR-015570,XFMR-015570,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.166,875.2,0.5508,0.484,0.5345,230,24.9,1,1,,closed
EDGE-031655,JCT-FDR-0048-004,FUSE-XFMR-015571,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.032,171.1,0.5697,0.453,0.5345,230,24.9,1,1,,closed
EDGE-031656,FUSE-XFMR-015571,XFMR-015571,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.184,969.4,0.6392,0.4807,0.5345,230,24.9,1,1,,closed
EDGE-031657,JCT-FDR-0048-004,FUSE-XFMR-015572,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.034,180.6,0.3217,0.4585,0.3655,340,24.9,1,1,,closed
EDGE-031658,FUSE-XFMR-015572,XFMR-015572,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.194,1023.3,0.2777,0.4123,0.3655,340,24.9,1,1,,closed
EDGE-031659,JCT-FDR-0048-004,FUSE-XFMR-015573,FDR-0048,SUB-011,lateral_underground,#4 CU,A,0.037,195.6,1.529,0.4855,1.007,100,24.9,1,0,,closed
EDGE-031660,FUSE-XFMR-015573,XFMR-015573,FDR-0048,SUB-011,lateral_underground,#4 CU,A,0.21,1108.5,1.4629,0.5582,1.007,100,24.9,1,0,,closed
EDGE-031661,JCT-FDR-0048-004,FUSE-XFMR-015574,FDR-0048,SUB-011,lateral_underground,#2 ACSR,BC,0.04,211.5,0.9221,0.4836,0.6985,150,24.9,2,0,,closed
EDGE-031662,FUSE-XFMR-015574,XFMR-015574,FDR-0048,SUB-011,lateral_underground,#2 ACSR,BC,0.227,1198.3,0.8775,0.5504,0.6985,150,24.9,2,0,,closed
EDGE-031663,JCT-FDR-0048-004,FUSE-XFMR-015575,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.042,223.3,1.4018,0.4811,1.007,100,24.9,1,1,,closed
EDGE-031664,FUSE-XFMR-015575,XFMR-015575,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.24,1265.6,1.561,0.5363,1.007,100,24.9,1,1,,closed
EDGE-031665,JCT-FDR-0048-004,FUSE-XFMR-015576,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.045,237.6,1.4087,0.5022,1.007,100,24.9,1,1,,closed
EDGE-031666,FUSE-XFMR-015576,XFMR-015576,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.255,1346.4,1.638,0.5214,1.007,100,24.9,1,1,,closed
EDGE-031667,JCT-FDR-0048-004,FUSE-XFMR-015577,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.046,245.5,0.9045,0.5371,0.6985,150,24.9,1,1,,closed
EDGE-031668,FUSE-XFMR-015577,XFMR-015577,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.264,1391.3,0.8089,0.5102,0.6985,150,24.9,1,1,,closed
EDGE-031669,JCT-FDR-0048-004,FUSE-XFMR-015578,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AC,0.049,259.8,0.8703,0.5295,0.6985,150,24.9,2,0,,closed
EDGE-031670,FUSE-XFMR-015578,XFMR-015578,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AC,0.279,1472.1,0.8363,0.4644,0.6985,150,24.9,2,0,,closed
EDGE-031671,JCT-FDR-0048-004,FUSE-XFMR-015579,FDR-0048,SUB-011,lateral_underground,#2 ACSR,BC,0.052,275.6,0.9798,0.5003,0.6985,150,24.9,2,0,,closed
EDGE-031672,FUSE-XFMR-015579,XFMR-015579,FDR-0048,SUB-011,lateral_underground,#2 ACSR,BC,0.296,1561.8,0.8201,0.5202,0.6985,150,24.9,2,0,,closed
EDGE-031673,JCT-FDR-0048-004,FUSE-XFMR-015580,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.055,288.3,0.6323,0.4417,0.5345,230,24.9,2,1,,closed
EDGE-031674,FUSE-XFMR-015580,XFMR-015580,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.309,1633.6,0.601,0.5079,0.5345,230,24.9,2,1,,closed
EDGE-031675,JCT-FDR-0048-004,FUSE-XFMR-015581,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.057,302.5,0.9111,0.4744,0.6985,150,24.9,3,0,,closed
EDGE-031676,FUSE-XFMR-015581,XFMR-015581,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.325,1714.4,0.808,0.4715,0.6985,150,24.9,3,0,,closed
EDGE-031677,JCT-FDR-0048-004,FUSE-XFMR-015582,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.059,311.3,0.5588,0.4822,0.5345,230,24.9,2,1,,closed
EDGE-031678,FUSE-XFMR-015582,XFMR-015582,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.334,1763.8,0.6207,0.4831,0.5345,230,24.9,2,1,,closed
EDGE-031679,JCT-FDR-0048-004,FUSE-XFMR-015583,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.062,327.9,1.6129,0.4787,1.007,100,24.9,3,1,,closed
EDGE-031680,FUSE-XFMR-015583,XFMR-015583,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.352,1858.0,1.4331,0.5441,1.007,100,24.9,3,1,,closed
EDGE-031681,JCT-FDR-0048-004,FUSE-XFMR-015584,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.065,342.9,1.5571,0.5525,1.007,100,24.9,1,1,,closed
EDGE-031682,FUSE-XFMR-015584,XFMR-015584,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.368,1943.3,1.3884,0.4751,1.007,100,24.9,1,1,,closed
EDGE-031683,JCT-FDR-0048-004,FUSE-XFMR-015585,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.067,354.8,0.9363,0.544,0.6985,150,24.9,1,1,,closed
EDGE-031684,FUSE-XFMR-015585,XFMR-015585,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.381,2010.6,0.9107,0.4993,0.6985,150,24.9,1,1,,closed
EDGE-031685,JCT-FDR-0048-004,FUSE-XFMR-015586,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.069,365.9,1.5943,0.5071,1.007,100,24.9,2,1,,closed
EDGE-031686,FUSE-XFMR-015586,XFMR-015586,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.393,2073.5,1.5506,0.4913,1.007,100,24.9,2,1,,closed
EDGE-031687,JCT-FDR-0048-004,FUSE-XFMR-015587,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.072,379.4,0.2783,0.4035,0.3655,340,24.9,3,1,,closed
EDGE-031688,FUSE-XFMR-015587,XFMR-015587,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.407,2149.8,0.2748,0.4648,0.3655,340,24.9,3,1,,closed
EDGE-031689,JCT-FDR-0048-004,FUSE-XFMR-015588,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.075,395.2,0.5398,0.4866,0.5345,230,24.9,1,1,,closed
EDGE-031690,FUSE-XFMR-015588,XFMR-015588,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.424,2239.5,0.5768,0.4691,0.5345,230,24.9,1,1,,closed
EDGE-031691,JCT-FDR-0048-004,FUSE-XFMR-015589,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.077,405.5,0.5748,0.4857,0.5345,230,24.9,1,0,,closed
EDGE-031692,FUSE-XFMR-015589,XFMR-015589,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.435,2297.9,0.5409,0.5157,0.5345,230,24.9,1,0,,closed
EDGE-031693,JCT-FDR-0048-004,FUSE-XFMR-015590,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.08,420.6,0.903,0.4739,0.6985,150,24.9,3,1,,closed
EDGE-031694,FUSE-XFMR-015590,XFMR-015590,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.451,2383.1,0.9671,0.4678,0.6985,150,24.9,3,1,,closed
EDGE-031695,JCT-FDR-0048-004,FUSE-XFMR-015591,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.082,432.4,0.5617,0.4903,0.5345,230,24.9,2,1,,closed
EDGE-031696,FUSE-XFMR-015591,XFMR-015591,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.464,2450.4,0.5576,0.4379,0.5345,230,24.9,2,1,,closed
EDGE-031697,JCT-FDR-0048-004,FUSE-XFMR-015592,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.084,441.9,0.6455,0.4739,0.5345,230,24.9,3,1,,closed
EDGE-031698,FUSE-XFMR-015592,XFMR-015592,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.474,2504.3,0.5857,0.4448,0.5345,230,24.9,3,1,,closed
EDGE-031699,JCT-FDR-0048-004,FUSE-XFMR-015593,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.086,456.2,0.928,0.5314,0.6985,150,24.9,2,1,,closed
EDGE-031700,FUSE-XFMR-015593,XFMR-015593,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.49,2585.1,0.981,0.4975,0.6985,150,24.9,2,1,,closed
EDGE-031701,JCT-FDR-0048-004,FUSE-XFMR-015594,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.09,473.6,0.8417,0.4767,0.6985,150,24.9,2,1,,closed
EDGE-031702,FUSE-XFMR-015594,XFMR-015594,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.508,2683.8,0.8347,0.5426,0.6985,150,24.9,2,1,,closed
EDGE-031703,JCT-FDR-0048-004,FUSE-XFMR-015595,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.091,482.3,0.6448,0.4858,0.5345,230,24.9,3,1,,closed
EDGE-031704,FUSE-XFMR-015595,XFMR-015595,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.518,2733.2,0.6434,0.4884,0.5345,230,24.9,3,1,,closed
EDGE-031705,JCT-FDR-0048-004,FUSE-XFMR-015596,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.095,499.8,1.5895,0.5085,1.007,100,24.9,2,1,,closed
EDGE-031706,FUSE-XFMR-015596,XFMR-015596,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.536,2831.9,1.5498,0.5456,1.007,100,24.9,2,1,,closed
EDGE-031707,JCT-FDR-0048-004,FUSE-XFMR-015597,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.096,509.3,0.9491,0.4712,0.6985,150,24.9,2,1,,closed
EDGE-031708,FUSE-XFMR-015597,XFMR-015597,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.547,2885.8,0.8468,0.5145,0.6985,150,24.9,2,1,,closed
EDGE-031709,JCT-FDR-0048-004,FUSE-XFMR-015598,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.099,521.9,0.6047,0.448,0.5345,230,24.9,1,0,,closed
EDGE-031710,FUSE-XFMR-015598,XFMR-015598,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.56,2957.6,0.5653,0.4735,0.5345,230,24.9,1,0,,closed
EDGE-031711,JCT-FDR-0048-004,FUSE-XFMR-015599,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.101,534.6,0.8537,0.5097,0.6985,150,24.9,1,1,,closed
EDGE-031712,FUSE-XFMR-015599,XFMR-015599,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.574,3029.4,0.8872,0.5094,0.6985,150,24.9,1,1,,closed
EDGE-031713,JCT-FDR-0048-004,FUSE-XFMR-015600,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.104,551.2,0.3263,0.4072,0.3655,340,24.9,2,1,,closed
EDGE-031714,FUSE-XFMR-015600,XFMR-015600,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.592,3123.6,0.2782,0.4339,0.3655,340,24.9,2,1,,closed
EDGE-031715,JCT-FDR-0048-004,FUSE-XFMR-015601,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.107,565.5,0.9243,0.5437,0.6985,150,24.9,2,1,,closed
EDGE-031716,FUSE-XFMR-015601,XFMR-015601,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.607,3204.4,0.8064,0.4852,0.6985,150,24.9,2,1,,closed
EDGE-031717,JCT-FDR-0048-004,FUSE-XFMR-015602,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.109,575.0,1.3589,0.4868,1.007,100,24.9,2,1,,closed
EDGE-031718,FUSE-XFMR-015602,XFMR-015602,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.617,3258.3,1.5006,0.46,1.007,100,24.9,2,1,,closed
EDGE-031719,JCT-FDR-0048-004,FUSE-XFMR-015603,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.111,587.7,0.2898,0.4576,0.3655,340,24.9,2,1,,closed
EDGE-031720,FUSE-XFMR-015603,XFMR-015603,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.631,3330.1,0.3156,0.3956,0.3655,340,24.9,2,1,,closed
EDGE-031721,JCT-FDR-0048-004,FUSE-XFMR-015604,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.114,603.5,1.3591,0.4815,1.007,100,24.9,1,1,,closed
EDGE-031722,FUSE-XFMR-015604,XFMR-015604,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.648,3419.9,1.403,0.4619,1.007,100,24.9,1,1,,closed
EDGE-031723,JCT-FDR-0048-004,FUSE-XFMR-015605,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.117,615.4,1.5979,0.5317,1.007,100,24.9,2,0,,closed
EDGE-031724,FUSE-XFMR-015605,XFMR-015605,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.66,3487.2,1.4175,0.5561,1.007,100,24.9,2,0,,closed
EDGE-031725,JCT-FDR-0048-004,FUSE-XFMR-015606,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.119,628.1,0.9746,0.5275,0.6985,150,24.9,2,1,,closed
EDGE-031726,FUSE-XFMR-015606,XFMR-015606,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.674,3559.0,0.8985,0.4682,0.6985,150,24.9,2,1,,closed
EDGE-031727,JCT-FDR-0048-004,FUSE-XFMR-015607,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.121,640.7,1.395,0.5109,1.007,100,24.9,3,1,,closed
EDGE-031728,FUSE-XFMR-015607,XFMR-015607,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.688,3630.8,1.4973,0.4992,1.007,100,24.9,3,1,,closed
EDGE-031729,JCT-FDR-0048-004,FUSE-XFMR-015608,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.124,653.4,0.5581,0.4472,0.5345,230,24.9,2,1,,closed
EDGE-031730,FUSE-XFMR-015608,XFMR-015608,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.701,3702.6,0.5972,0.4934,0.5345,230,24.9,2,1,,closed
EDGE-031731,JCT-FDR-0048-004,JCT-FDR-0048-005,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1234,0.3904,0.2594,700,24.9,3,1,,closed
EDGE-031732,JCT-FDR-0048-005,FUSE-XFMR-015609,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.001,3.2,1.539,0.509,1.007,100,24.9,2,1,,closed
EDGE-031733,FUSE-XFMR-015609,XFMR-015609,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.003,18.0,1.4381,0.5537,1.007,100,24.9,2,1,,closed
EDGE-031734,JCT-FDR-0048-005,FUSE-XFMR-015610,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.002,10.3,0.5989,0.5096,0.5345,230,24.9,1,0,,closed
EDGE-031735,FUSE-XFMR-015610,XFMR-015610,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.011,58.3,0.5512,0.4467,0.5345,230,24.9,1,0,,closed
EDGE-031736,JCT-FDR-0048-005,FUSE-XFMR-015611,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.005,26.1,0.6262,0.4596,0.5345,230,24.9,2,1,,closed
EDGE-031737,FUSE-XFMR-015611,XFMR-015611,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.028,148.1,0.597,0.5144,0.5345,230,24.9,2,1,,closed
EDGE-031738,JCT-FDR-0048-005,FUSE-XFMR-015612,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.008,40.4,0.8306,0.4877,0.6985,150,24.9,2,1,,closed
EDGE-031739,FUSE-XFMR-015612,XFMR-015612,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.043,228.9,0.9153,0.4598,0.6985,150,24.9,2,1,,closed
EDGE-031740,JCT-FDR-0048-005,FUSE-XFMR-015613,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.009,49.9,0.2875,0.4307,0.3655,340,24.9,1,1,,closed
EDGE-031741,FUSE-XFMR-015613,XFMR-015613,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.054,282.7,0.2757,0.4421,0.3655,340,24.9,1,1,,closed
EDGE-031742,JCT-FDR-0048-005,FUSE-XFMR-015614,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.012,64.9,0.8992,0.4788,0.6985,150,24.9,1,0,,closed
EDGE-031743,FUSE-XFMR-015614,XFMR-015614,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.07,368.0,0.9492,0.5462,0.6985,150,24.9,1,0,,closed
EDGE-031744,JCT-FDR-0048-005,FUSE-XFMR-015615,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.015,80.0,0.2934,0.4455,0.3655,340,24.9,1,0,,closed
EDGE-031745,FUSE-XFMR-015615,XFMR-015615,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.086,453.3,0.2956,0.4317,0.3655,340,24.9,1,0,,closed
EDGE-031746,JCT-FDR-0048-005,FUSE-XFMR-015616,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.018,93.5,0.5572,0.4559,0.5345,230,24.9,2,1,,closed
EDGE-031747,FUSE-XFMR-015616,XFMR-015616,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.1,529.6,0.5329,0.5087,0.5345,230,24.9,2,1,,closed
EDGE-031748,JCT-FDR-0048-005,FUSE-XFMR-015617,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.02,105.3,0.8943,0.543,0.6985,150,24.9,3,1,,closed
EDGE-031749,FUSE-XFMR-015617,XFMR-015617,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.113,596.9,0.9661,0.5334,0.6985,150,24.9,3,1,,closed
EDGE-031750,JCT-FDR-0048-005,FUSE-XFMR-015618,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.022,117.2,0.5333,0.4604,0.5345,230,24.9,2,1,,closed
EDGE-031751,FUSE-XFMR-015618,XFMR-015618,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.126,664.2,0.5469,0.4619,0.5345,230,24.9,2,1,,closed
EDGE-031752,JCT-FDR-0048-005,FUSE-XFMR-015619,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.025,129.9,0.8895,0.499,0.6985,150,24.9,2,1,,closed
EDGE-031753,FUSE-XFMR-015619,XFMR-015619,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.139,736.0,0.8701,0.5046,0.6985,150,24.9,2,1,,closed
EDGE-031754,JCT-FDR-0048-005,FUSE-XFMR-015620,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.027,141.0,1.5152,0.4617,1.007,100,24.9,2,0,,closed
EDGE-031755,FUSE-XFMR-015620,XFMR-015620,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.151,798.9,1.4164,0.5231,1.007,100,24.9,2,0,,closed
EDGE-031756,JCT-FDR-0048-005,FUSE-XFMR-015621,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.03,156.8,1.6189,0.4653,1.007,100,24.9,2,1,,closed
EDGE-031757,FUSE-XFMR-015621,XFMR-015621,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.168,888.6,1.6298,0.5375,1.007,100,24.9,2,1,,closed
EDGE-031758,JCT-FDR-0048-005,FUSE-XFMR-015622,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.032,167.9,0.6118,0.435,0.5345,230,24.9,1,1,,closed
EDGE-031759,FUSE-XFMR-015622,XFMR-015622,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.18,951.5,0.5471,0.4363,0.5345,230,24.9,1,1,,closed
EDGE-031760,JCT-FDR-0048-005,FUSE-XFMR-015623,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.034,181.4,1.3653,0.4743,1.007,100,24.9,1,1,,closed
EDGE-031761,FUSE-XFMR-015623,XFMR-015623,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.195,1027.8,1.6118,0.5335,1.007,100,24.9,1,1,,closed
EDGE-031762,JCT-FDR-0048-005,FUSE-XFMR-015624,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.037,198.0,0.6321,0.4736,0.5345,230,24.9,1,1,,closed
EDGE-031763,FUSE-XFMR-015624,XFMR-015624,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.212,1122.0,0.606,0.4489,0.5345,230,24.9,1,1,,closed
EDGE-031764,JCT-FDR-0048-005,FUSE-XFMR-015625,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.039,205.9,0.9173,0.543,0.6985,150,24.9,1,0,,closed
EDGE-031765,FUSE-XFMR-015625,XFMR-015625,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.221,1166.9,0.8567,0.4973,0.6985,150,24.9,1,0,,closed
EDGE-031766,JCT-FDR-0048-005,FUSE-XFMR-015626,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.042,221.8,0.2786,0.4205,0.3655,340,24.9,1,1,,closed
EDGE-031767,FUSE-XFMR-015626,XFMR-015626,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.238,1256.6,0.3184,0.4213,0.3655,340,24.9,1,1,,closed
EDGE-031768,JCT-FDR-0048-005,FUSE-XFMR-015627,FDR-0048,SUB-011,lateral_underground,4/0 AL,AB,0.045,235.2,0.2984,0.4086,0.3655,340,24.9,2,0,,closed
EDGE-031769,FUSE-XFMR-015627,XFMR-015627,FDR-0048,SUB-011,lateral_underground,4/0 AL,AB,0.252,1332.9,0.2768,0.3918,0.3655,340,24.9,2,0,,closed
EDGE-031770,JCT-FDR-0048-005,FUSE-XFMR-015628,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.047,248.7,1.3756,0.4634,1.007,100,24.9,1,1,,closed
EDGE-031771,FUSE-XFMR-015628,XFMR-015628,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.267,1409.2,1.4158,0.4877,1.007,100,24.9,1,1,,closed
EDGE-031772,JCT-FDR-0048-005,FUSE-XFMR-015629,FDR-0048,SUB-011,lateral_underground,1/0 AL,BC,0.05,262.9,0.5602,0.5232,0.5345,230,24.9,2,0,,closed
EDGE-031773,FUSE-XFMR-015629,XFMR-015629,FDR-0048,SUB-011,lateral_underground,1/0 AL,BC,0.282,1490.0,0.5637,0.4878,0.5345,230,24.9,2,0,,closed
EDGE-031774,JCT-FDR-0048-005,FUSE-XFMR-015630,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.052,274.8,0.317,0.4,0.3655,340,24.9,2,1,,closed
EDGE-031775,FUSE-XFMR-015630,XFMR-015630,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.295,1557.3,0.298,0.3972,0.3655,340,24.9,2,1,,closed
EDGE-031776,JCT-FDR-0048-005,FUSE-XFMR-015631,FDR-0048,SUB-011,lateral_underground,#4 CU,A,0.055,289.1,1.5404,0.5515,1.007,100,24.9,1,0,,closed
EDGE-031777,FUSE-XFMR-015631,XFMR-015631,FDR-0048,SUB-011,lateral_underground,#4 CU,A,0.31,1638.1,1.3602,0.484,1.007,100,24.9,1,0,,closed
EDGE-031778,JCT-FDR-0048-005,FUSE-XFMR-015632,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.057,298.6,0.3234,0.4118,0.3655,340,24.9,2,1,,closed
EDGE-031779,FUSE-XFMR-015632,XFMR-015632,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.32,1692.0,0.3174,0.4733,0.3655,340,24.9,2,1,,closed
EDGE-031780,JCT-FDR-0048-005,FUSE-XFMR-015633,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.06,314.4,0.8562,0.5079,0.6985,150,24.9,1,1,,closed
EDGE-031781,FUSE-XFMR-015633,XFMR-015633,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.337,1781.7,0.9752,0.5269,0.6985,150,24.9,1,1,,closed
EDGE-031782,JCT-FDR-0048-005,FUSE-XFMR-015634,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.062,327.9,0.5722,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-031783,FUSE-XFMR-015634,XFMR-015634,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.352,1858.0,0.5722,0.4448,0.5345,230,24.9,2,1,,closed
EDGE-031784,JCT-FDR-0048-005,FUSE-XFMR-015635,FDR-0048,SUB-011,lateral_underground,#4 CU,C,0.064,338.2,1.4762,0.5194,1.007,100,24.9,1,0,,closed
EDGE-031785,FUSE-XFMR-015635,XFMR-015635,FDR-0048,SUB-011,lateral_underground,#4 CU,C,0.363,1916.4,1.5248,0.5304,1.007,100,24.9,1,0,,closed
EDGE-031786,JCT-FDR-0048-005,FUSE-XFMR-015636,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.067,353.2,1.5492,0.4927,1.007,100,24.9,2,1,,closed
EDGE-031787,FUSE-XFMR-015636,XFMR-015636,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.379,2001.6,1.4375,0.5258,1.007,100,24.9,2,1,,closed
EDGE-031788,JCT-FDR-0048-005,FUSE-XFMR-015637,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.069,365.9,0.5661,0.5018,0.5345,230,24.9,3,1,,closed
EDGE-031789,FUSE-XFMR-015637,XFMR-015637,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.393,2073.5,0.6187,0.4924,0.5345,230,24.9,3,1,,closed
EDGE-031790,JCT-FDR-0048-005,FUSE-XFMR-015638,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.072,381.0,0.5822,0.5112,0.5345,230,24.9,1,1,,closed
EDGE-031791,FUSE-XFMR-015638,XFMR-015638,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.409,2158.7,0.5843,0.461,0.5345,230,24.9,1,1,,closed
EDGE-031792,JCT-FDR-0048-005,FUSE-XFMR-015639,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.075,393.6,1.4664,0.5275,1.007,100,24.9,3,0,,closed
EDGE-031793,FUSE-XFMR-015639,XFMR-015639,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.422,2230.5,1.5703,0.5172,1.007,100,24.9,3,0,,closed
EDGE-031794,JCT-FDR-0048-005,FUSE-XFMR-015640,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.077,405.5,1.5158,0.4752,1.007,100,24.9,3,1,,closed
EDGE-031795,FUSE-XFMR-015640,XFMR-015640,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.435,2297.9,1.4402,0.5134,1.007,100,24.9,3,1,,closed
EDGE-031796,JCT-FDR-0048-005,FUSE-XFMR-015641,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.079,419.0,0.5884,0.4849,0.5345,230,24.9,1,0,,closed
EDGE-031797,FUSE-XFMR-015641,XFMR-015641,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.45,2374.2,0.5666,0.4607,0.5345,230,24.9,1,0,,closed
EDGE-031798,JCT-FDR-0048-005,FUSE-XFMR-015642,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.081,430.1,0.8161,0.4841,0.6985,150,24.9,3,1,,closed
EDGE-031799,FUSE-XFMR-015642,XFMR-015642,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.462,2437.0,0.9113,0.5495,0.6985,150,24.9,3,1,,closed
EDGE-031800,JCT-FDR-0048-005,FUSE-XFMR-015643,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.084,444.3,0.8912,0.4899,0.6985,150,24.9,1,1,,closed
EDGE-031801,FUSE-XFMR-015643,XFMR-015643,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.477,2517.8,0.8347,0.5273,0.6985,150,24.9,1,1,,closed
EDGE-031802,JCT-FDR-0048-005,FUSE-XFMR-015644,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.087,457.0,1.5416,0.4644,1.007,100,24.9,2,0,,closed
EDGE-031803,FUSE-XFMR-015644,XFMR-015644,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.49,2589.6,1.4752,0.5098,1.007,100,24.9,2,0,,closed
EDGE-031804,JCT-FDR-0048-005,FUSE-XFMR-015645,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.089,470.4,0.8581,0.461,0.6985,150,24.9,3,1,,closed
EDGE-031805,FUSE-XFMR-015645,XFMR-015645,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.505,2665.9,0.904,0.47,0.6985,150,24.9,3,1,,closed
EDGE-031806,JCT-FDR-0048-005,FUSE-XFMR-015646,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.092,484.7,1.6461,0.5131,1.007,100,24.9,2,1,,closed
EDGE-031807,FUSE-XFMR-015646,XFMR-015646,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.52,2746.7,1.541,0.4942,1.007,100,24.9,2,1,,closed
EDGE-031808,JCT-FDR-0048-005,FUSE-XFMR-015647,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.094,495.0,0.886,0.5002,0.6985,150,24.9,3,0,,closed
EDGE-031809,FUSE-XFMR-015647,XFMR-015647,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.531,2805.0,0.8378,0.5136,0.6985,150,24.9,3,0,,closed
EDGE-031810,JCT-FDR-0048-005,FUSE-XFMR-015648,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.097,511.6,0.3062,0.4384,0.3655,340,24.9,2,1,,closed
EDGE-031811,FUSE-XFMR-015648,XFMR-015648,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.549,2899.2,0.2856,0.4039,0.3655,340,24.9,2,1,,closed
EDGE-031812,JCT-FDR-0048-005,FUSE-XFMR-015649,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.099,523.5,1.6224,0.5152,1.007,100,24.9,2,0,,closed
EDGE-031813,FUSE-XFMR-015649,XFMR-015649,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.562,2966.6,1.5398,0.5413,1.007,100,24.9,2,0,,closed
EDGE-031814,JCT-FDR-0048-005,FUSE-XFMR-015650,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.101,533.8,0.9736,0.5475,0.6985,150,24.9,2,1,,closed
EDGE-031815,FUSE-XFMR-015650,XFMR-015650,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.573,3024.9,0.9518,0.494,0.6985,150,24.9,2,1,,closed
EDGE-031816,JCT-FDR-0048-005,FUSE-XFMR-015651,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.105,552.0,0.6125,0.5048,0.5345,230,24.9,2,1,,closed
EDGE-031817,FUSE-XFMR-015651,XFMR-015651,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.592,3128.1,0.5424,0.5002,0.5345,230,24.9,2,1,,closed
EDGE-031818,JCT-FDR-0048-005,FUSE-XFMR-015652,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.107,563.9,0.5584,0.4463,0.5345,230,24.9,1,1,,closed
EDGE-031819,FUSE-XFMR-015652,XFMR-015652,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.605,3195.5,0.5556,0.4784,0.5345,230,24.9,1,1,,closed
EDGE-031820,JCT-FDR-0048-005,FUSE-XFMR-015653,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.109,573.4,0.6225,0.5057,0.5345,230,24.9,1,1,,closed
EDGE-031821,FUSE-XFMR-015653,XFMR-015653,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.615,3249.3,0.5957,0.5179,0.5345,230,24.9,1,1,,closed
EDGE-031822,JCT-FDR-0048-005,FUSE-XFMR-015654,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.111,587.7,0.6214,0.5065,0.5345,230,24.9,2,1,,closed
EDGE-031823,FUSE-XFMR-015654,XFMR-015654,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.631,3330.1,0.566,0.4946,0.5345,230,24.9,2,1,,closed
EDGE-031824,JCT-FDR-0048-005,FUSE-XFMR-015655,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.114,600.3,0.8808,0.5042,0.6985,150,24.9,1,1,,closed
EDGE-031825,FUSE-XFMR-015655,XFMR-015655,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.644,3401.9,0.9642,0.5049,0.6985,150,24.9,1,1,,closed
EDGE-031826,JCT-FDR-0048-005,FUSE-XFMR-015656,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.117,616.2,0.2727,0.4315,0.3655,340,24.9,1,0,,closed
EDGE-031827,FUSE-XFMR-015656,XFMR-015656,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.661,3491.7,0.314,0.4524,0.3655,340,24.9,1,0,,closed
EDGE-031828,JCT-FDR-0048-005,FUSE-XFMR-015657,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.119,628.8,0.8295,0.4641,0.6985,150,24.9,1,1,,closed
EDGE-031829,FUSE-XFMR-015657,XFMR-015657,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.675,3563.5,0.9706,0.5407,0.6985,150,24.9,1,1,,closed
EDGE-031830,JCT-FDR-0048-005,FUSE-XFMR-015658,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.121,639.1,0.2719,0.4272,0.3655,340,24.9,1,1,,closed
EDGE-031831,FUSE-XFMR-015658,XFMR-015658,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.686,3621.8,0.2877,0.4372,0.3655,340,24.9,1,1,,closed
EDGE-031832,JCT-FDR-0048-005,FUSE-XFMR-015659,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.124,655.0,1.4207,0.5495,1.007,100,24.9,2,0,,closed
EDGE-031833,FUSE-XFMR-015659,XFMR-015659,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.703,3711.6,1.364,0.5038,1.007,100,24.9,2,0,,closed
EDGE-031834,JCT-FDR-0048-005,JCT-FDR-0048-006,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1421,0.3897,0.2457,700,24.9,3,1,,closed
EDGE-031835,JCT-FDR-0048-006,FUSE-XFMR-015660,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.001,4.0,0.8974,0.5451,0.6985,150,24.9,2,0,,closed
EDGE-031836,FUSE-XFMR-015660,XFMR-015660,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.004,22.4,0.8214,0.539,0.6985,150,24.9,2,0,,closed
EDGE-031837,JCT-FDR-0048-006,FUSE-XFMR-015661,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.002,12.7,1.6316,0.5185,1.007,100,24.9,1,1,,closed
EDGE-031838,FUSE-XFMR-015661,XFMR-015661,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.014,71.8,1.5683,0.5389,1.007,100,24.9,1,1,,closed
EDGE-031839,JCT-FDR-0048-006,FUSE-XFMR-015662,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.005,24.6,0.3094,0.4755,0.3655,340,24.9,3,0,,closed
EDGE-031840,FUSE-XFMR-015662,XFMR-015662,FDR-0048,SUB-011,lateral_underground,4/0 AL,ABC,0.026,139.1,0.2728,0.4569,0.3655,340,24.9,3,0,,closed
EDGE-031841,JCT-FDR-0048-006,FUSE-XFMR-015663,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.007,38.0,1.6167,0.4882,1.007,100,24.9,1,1,,closed
EDGE-031842,FUSE-XFMR-015663,XFMR-015663,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.041,215.4,1.5442,0.532,1.007,100,24.9,1,1,,closed
EDGE-031843,JCT-FDR-0048-006,FUSE-XFMR-015664,FDR-0048,SUB-011,lateral_underground,1/0 AL,BC,0.009,49.1,0.6052,0.4545,0.5345,230,24.9,2,0,,closed
EDGE-031844,FUSE-XFMR-015664,XFMR-015664,FDR-0048,SUB-011,lateral_underground,1/0 AL,BC,0.053,278.3,0.5794,0.4505,0.5345,230,24.9,2,0,,closed
EDGE-031845,JCT-FDR-0048-006,FUSE-XFMR-015665,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.012,63.4,0.9386,0.4774,0.6985,150,24.9,1,1,,closed
EDGE-031846,FUSE-XFMR-015665,XFMR-015665,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.068,359.0,0.8859,0.5477,0.6985,150,24.9,1,1,,closed
EDGE-031847,JCT-FDR-0048-006,FUSE-XFMR-015666,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.014,76.0,1.3714,0.5324,1.007,100,24.9,3,1,,closed
EDGE-031848,FUSE-XFMR-015666,XFMR-015666,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.082,430.8,1.4764,0.501,1.007,100,24.9,3,1,,closed
EDGE-031849,JCT-FDR-0048-006,FUSE-XFMR-015667,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.018,92.7,0.5594,0.489,0.5345,230,24.9,1,1,,closed
EDGE-031850,FUSE-XFMR-015667,XFMR-015667,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.099,525.1,0.5425,0.4943,0.5345,230,24.9,1,1,,closed
EDGE-031851,JCT-FDR-0048-006,FUSE-XFMR-015668,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.02,103.8,1.4856,0.5209,1.007,100,24.9,2,1,,closed
EDGE-031852,FUSE-XFMR-015668,XFMR-015668,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.111,587.9,1.4998,0.513,1.007,100,24.9,2,1,,closed
EDGE-031853,JCT-FDR-0048-006,FUSE-XFMR-015669,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.022,117.2,1.5148,0.5618,1.007,100,24.9,2,1,,closed
EDGE-031854,FUSE-XFMR-015669,XFMR-015669,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.126,664.2,1.3806,0.5281,1.007,100,24.9,2,1,,closed
EDGE-031855,JCT-FDR-0048-006,FUSE-XFMR-015670,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.024,129.1,1.3748,0.5123,1.007,100,24.9,2,1,,closed
EDGE-031856,FUSE-XFMR-015670,XFMR-015670,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.139,731.5,1.5809,0.5475,1.007,100,24.9,2,1,,closed
EDGE-031857,JCT-FDR-0048-006,FUSE-XFMR-015671,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.027,143.4,0.2958,0.4329,0.3655,340,24.9,1,1,,closed
EDGE-031858,FUSE-XFMR-015671,XFMR-015671,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.154,812.3,0.2959,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-031859,JCT-FDR-0048-006,FUSE-XFMR-015672,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.029,154.4,0.8825,0.4877,0.6985,150,24.9,1,1,,closed
EDGE-031860,FUSE-XFMR-015672,XFMR-015672,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.166,875.2,0.8123,0.4817,0.6985,150,24.9,1,1,,closed
EDGE-031861,JCT-FDR-0048-006,FUSE-XFMR-015673,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.032,167.1,1.3786,0.4763,1.007,100,24.9,2,1,,closed
EDGE-031862,FUSE-XFMR-015673,XFMR-015673,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.179,947.0,1.3686,0.5265,1.007,100,24.9,2,1,,closed
EDGE-031863,JCT-FDR-0048-006,FUSE-XFMR-015674,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.034,180.6,0.6438,0.5226,0.5345,230,24.9,1,0,,closed
EDGE-031864,FUSE-XFMR-015674,XFMR-015674,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.194,1023.3,0.6493,0.4297,0.5345,230,24.9,1,0,,closed
EDGE-031865,JCT-FDR-0048-006,FUSE-XFMR-015675,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.037,194.8,0.5993,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-031866,FUSE-XFMR-015675,XFMR-015675,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.209,1104.0,0.6059,0.4321,0.5345,230,24.9,1,1,,closed
EDGE-031867,JCT-FDR-0048-006,FUSE-XFMR-015676,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.04,209.1,0.31,0.4241,0.3655,340,24.9,3,1,,closed
EDGE-031868,FUSE-XFMR-015676,XFMR-015676,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.224,1184.8,0.2742,0.431,0.3655,340,24.9,3,1,,closed
EDGE-031869,JCT-FDR-0048-006,FUSE-XFMR-015677,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.042,219.4,0.9156,0.5042,0.6985,150,24.9,2,0,,closed
EDGE-031870,FUSE-XFMR-015677,XFMR-015677,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.235,1243.2,0.9113,0.4929,0.6985,150,24.9,2,0,,closed
EDGE-031871,JCT-FDR-0048-006,FUSE-XFMR-015678,FDR-0048,SUB-011,lateral_underground,4/0 AL,AB,0.045,236.8,0.3106,0.4249,0.3655,340,24.9,2,0,,closed
