edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-031872,FUSE-XFMR-015678,XFMR-015678,FDR-0048,SUB-011,lateral_underground,4/0 AL,AB,0.254,1341.9,0.2716,0.3992,0.3655,340,24.9,2,0,,closed
EDGE-031873,JCT-FDR-0048-006,FUSE-XFMR-015679,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.047,249.5,0.3087,0.4386,0.3655,340,24.9,2,1,,closed
EDGE-031874,FUSE-XFMR-015679,XFMR-015679,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.268,1413.7,0.2763,0.4524,0.3655,340,24.9,2,1,,closed
EDGE-031875,JCT-FDR-0048-006,FUSE-XFMR-015680,FDR-0048,SUB-011,lateral_underground,4/0 AL,AC,0.049,259.8,0.3017,0.4231,0.3655,340,24.9,2,0,,closed
EDGE-031876,FUSE-XFMR-015680,XFMR-015680,FDR-0048,SUB-011,lateral_underground,4/0 AL,AC,0.279,1472.1,0.3038,0.3946,0.3655,340,24.9,2,0,,closed
EDGE-031877,JCT-FDR-0048-006,FUSE-XFMR-015681,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.052,275.6,0.5594,0.4366,0.5345,230,24.9,2,1,,closed
EDGE-031878,FUSE-XFMR-015681,XFMR-015681,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.296,1561.8,0.5442,0.4604,0.5345,230,24.9,2,1,,closed
EDGE-031879,JCT-FDR-0048-006,FUSE-XFMR-015682,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.054,287.5,0.8951,0.4977,0.6985,150,24.9,2,1,,closed
EDGE-031880,FUSE-XFMR-015682,XFMR-015682,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.309,1629.1,0.8875,0.5364,0.6985,150,24.9,2,1,,closed
EDGE-031881,JCT-FDR-0048-006,FUSE-XFMR-015683,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.057,298.6,1.3579,0.5363,1.007,100,24.9,2,0,,closed
EDGE-031882,FUSE-XFMR-015683,XFMR-015683,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.32,1692.0,1.5616,0.4629,1.007,100,24.9,2,0,,closed
EDGE-031883,JCT-FDR-0048-006,FUSE-XFMR-015684,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.06,315.2,0.5502,0.4756,0.5345,230,24.9,2,1,,closed
EDGE-031884,FUSE-XFMR-015684,XFMR-015684,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.338,1786.2,0.6214,0.5123,0.5345,230,24.9,2,1,,closed
EDGE-031885,JCT-FDR-0048-006,FUSE-XFMR-015685,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.062,328.7,1.4998,0.4943,1.007,100,24.9,1,1,,closed
EDGE-031886,FUSE-XFMR-015685,XFMR-015685,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.353,1862.5,1.4644,0.4621,1.007,100,24.9,1,1,,closed
EDGE-031887,JCT-FDR-0048-006,FUSE-XFMR-015686,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.064,339.8,0.3083,0.4289,0.3655,340,24.9,3,1,,closed
EDGE-031888,FUSE-XFMR-015686,XFMR-015686,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.365,1925.4,0.2999,0.4266,0.3655,340,24.9,3,1,,closed
EDGE-031889,JCT-FDR-0048-006,FUSE-XFMR-015687,FDR-0048,SUB-011,lateral_underground,4/0 AL,BC,0.067,354.8,0.2819,0.4679,0.3655,340,24.9,2,0,,closed
EDGE-031890,FUSE-XFMR-015687,XFMR-015687,FDR-0048,SUB-011,lateral_underground,4/0 AL,BC,0.381,2010.6,0.276,0.3999,0.3655,340,24.9,2,0,,closed
EDGE-031891,JCT-FDR-0048-006,FUSE-XFMR-015688,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.069,363.5,0.875,0.4521,0.6985,150,24.9,2,1,,closed
EDGE-031892,FUSE-XFMR-015688,XFMR-015688,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.39,2060.0,0.904,0.48,0.6985,150,24.9,2,1,,closed
EDGE-031893,JCT-FDR-0048-006,FUSE-XFMR-015689,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.072,380.2,0.2985,0.3981,0.3655,340,24.9,1,0,,closed
EDGE-031894,FUSE-XFMR-015689,XFMR-015689,FDR-0048,SUB-011,lateral_underground,4/0 AL,C,0.408,2154.2,0.2757,0.4657,0.3655,340,24.9,1,0,,closed
EDGE-031895,JCT-FDR-0048-006,FUSE-XFMR-015690,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.074,392.0,0.5599,0.4643,0.5345,230,24.9,1,0,,closed
EDGE-031896,FUSE-XFMR-015690,XFMR-015690,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.421,2221.6,0.6495,0.455,0.5345,230,24.9,1,0,,closed
EDGE-031897,JCT-FDR-0048-006,FUSE-XFMR-015691,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.076,402.3,0.2987,0.392,0.3655,340,24.9,3,1,,closed
EDGE-031898,FUSE-XFMR-015691,XFMR-015691,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.432,2279.9,0.273,0.4766,0.3655,340,24.9,3,1,,closed
EDGE-031899,JCT-FDR-0048-006,FUSE-XFMR-015692,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.079,419.0,1.4882,0.524,1.007,100,24.9,1,0,,closed
EDGE-031900,FUSE-XFMR-015692,XFMR-015692,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.45,2374.2,1.6087,0.5549,1.007,100,24.9,1,0,,closed
EDGE-031901,JCT-FDR-0048-006,FUSE-XFMR-015693,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.081,430.1,1.6324,0.5565,1.007,100,24.9,1,1,,closed
EDGE-031902,FUSE-XFMR-015693,XFMR-015693,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.462,2437.0,1.3531,0.554,1.007,100,24.9,1,1,,closed
EDGE-031903,JCT-FDR-0048-006,FUSE-XFMR-015694,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.084,445.9,0.8591,0.5201,0.6985,150,24.9,2,1,,closed
EDGE-031904,FUSE-XFMR-015694,XFMR-015694,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AC,0.479,2526.7,0.9104,0.5405,0.6985,150,24.9,2,1,,closed
EDGE-031905,JCT-FDR-0048-006,FUSE-XFMR-015695,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.087,457.0,0.607,0.5181,0.5345,230,24.9,3,0,,closed
EDGE-031906,FUSE-XFMR-015695,XFMR-015695,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.49,2589.6,0.6024,0.4916,0.5345,230,24.9,3,0,,closed
EDGE-031907,JCT-FDR-0048-006,FUSE-XFMR-015696,FDR-0048,SUB-011,lateral_underground,4/0 AL,BC,0.089,468.9,0.2946,0.4304,0.3655,340,24.9,2,0,,closed
EDGE-031908,FUSE-XFMR-015696,XFMR-015696,FDR-0048,SUB-011,lateral_underground,4/0 AL,BC,0.503,2656.9,0.3094,0.4422,0.3655,340,24.9,2,0,,closed
EDGE-031909,JCT-FDR-0048-006,FUSE-XFMR-015697,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.091,482.3,0.929,0.505,0.6985,150,24.9,1,0,,closed
EDGE-031910,FUSE-XFMR-015697,XFMR-015697,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.518,2733.2,0.8124,0.5241,0.6985,150,24.9,1,0,,closed
EDGE-031911,JCT-FDR-0048-006,FUSE-XFMR-015698,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.094,495.0,0.2774,0.3964,0.3655,340,24.9,2,1,,closed
EDGE-031912,FUSE-XFMR-015698,XFMR-015698,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.531,2805.0,0.3024,0.4656,0.3655,340,24.9,2,1,,closed
EDGE-031913,JCT-FDR-0048-006,FUSE-XFMR-015699,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.096,509.3,0.857,0.4897,0.6985,150,24.9,3,0,,closed
EDGE-031914,FUSE-XFMR-015699,XFMR-015699,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.547,2885.8,0.9478,0.4555,0.6985,150,24.9,3,0,,closed
EDGE-031915,JCT-FDR-0048-006,FUSE-XFMR-015700,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.099,523.5,0.6402,0.4338,0.5345,230,24.9,1,1,,closed
EDGE-031916,FUSE-XFMR-015700,XFMR-015700,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.562,2966.6,0.6398,0.4955,0.5345,230,24.9,1,1,,closed
EDGE-031917,JCT-FDR-0048-006,FUSE-XFMR-015701,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.101,534.6,0.3184,0.4409,0.3655,340,24.9,2,1,,closed
EDGE-031918,FUSE-XFMR-015701,XFMR-015701,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.574,3029.4,0.2685,0.4605,0.3655,340,24.9,2,1,,closed
EDGE-031919,JCT-FDR-0048-006,FUSE-XFMR-015702,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.104,547.3,0.8787,0.5248,0.6985,150,24.9,3,0,,closed
EDGE-031920,FUSE-XFMR-015702,XFMR-015702,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.587,3101.2,0.9087,0.4622,0.6985,150,24.9,3,0,,closed
EDGE-031921,JCT-FDR-0048-006,FUSE-XFMR-015703,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.106,560.7,1.5394,0.5419,1.007,100,24.9,2,1,,closed
EDGE-031922,FUSE-XFMR-015703,XFMR-015703,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.602,3177.5,1.5681,0.5047,1.007,100,24.9,2,1,,closed
EDGE-031923,JCT-FDR-0048-006,FUSE-XFMR-015704,FDR-0048,SUB-011,lateral_underground,4/0 AL,B,0.109,575.0,0.2813,0.4033,0.3655,340,24.9,1,0,,closed
EDGE-031924,FUSE-XFMR-015704,XFMR-015704,FDR-0048,SUB-011,lateral_underground,4/0 AL,B,0.617,3258.3,0.2692,0.4109,0.3655,340,24.9,1,0,,closed
EDGE-031925,JCT-FDR-0048-006,FUSE-XFMR-015705,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.112,589.2,0.6034,0.4526,0.5345,230,24.9,1,0,,closed
EDGE-031926,FUSE-XFMR-015705,XFMR-015705,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.632,3339.1,0.5738,0.521,0.5345,230,24.9,1,0,,closed
EDGE-031927,JCT-FDR-0048-006,FUSE-XFMR-015706,FDR-0048,SUB-011,lateral_underground,#4 CU,C,0.114,600.3,1.4144,0.5118,1.007,100,24.9,1,0,,closed
EDGE-031928,FUSE-XFMR-015706,XFMR-015706,FDR-0048,SUB-011,lateral_underground,#4 CU,C,0.644,3401.9,1.4193,0.4722,1.007,100,24.9,1,0,,closed
EDGE-031929,JCT-FDR-0048-006,FUSE-XFMR-015707,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.116,613.0,0.6109,0.4332,0.5345,230,24.9,1,1,,closed
EDGE-031930,FUSE-XFMR-015707,XFMR-015707,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.658,3473.7,0.589,0.4311,0.5345,230,24.9,1,1,,closed
EDGE-031931,JCT-FDR-0048-006,FUSE-XFMR-015708,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.118,625.7,0.2688,0.4352,0.3655,340,24.9,1,1,,closed
EDGE-031932,FUSE-XFMR-015708,XFMR-015708,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.671,3545.5,0.2713,0.4329,0.3655,340,24.9,1,1,,closed
EDGE-031933,JCT-FDR-0048-006,FUSE-XFMR-015709,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.121,639.1,0.8731,0.4986,0.6985,150,24.9,1,0,,closed
EDGE-031934,FUSE-XFMR-015709,XFMR-015709,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.686,3621.8,0.9227,0.5348,0.6985,150,24.9,1,0,,closed
EDGE-031935,JCT-FDR-0048-006,FUSE-XFMR-015710,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.124,655.0,1.4456,0.5219,1.007,100,24.9,1,1,,closed
EDGE-031936,FUSE-XFMR-015710,XFMR-015710,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.703,3711.6,1.4939,0.5541,1.007,100,24.9,1,1,,closed
EDGE-031937,JCT-FDR-0048-006,JCT-FDR-0048-007,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.71,3748.8,0.1382,0.4147,0.2425,700,24.9,3,1,,closed
EDGE-031938,JCT-FDR-0048-007,FUSE-XFMR-015711,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.001,3.2,0.2673,0.3986,0.3655,340,24.9,1,1,,closed
EDGE-031939,FUSE-XFMR-015711,XFMR-015711,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.003,18.0,0.3154,0.409,0.3655,340,24.9,1,1,,closed
EDGE-031940,JCT-FDR-0048-007,FUSE-XFMR-015712,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.002,12.7,0.2994,0.4755,0.3655,340,24.9,1,1,,closed
EDGE-031941,FUSE-XFMR-015712,XFMR-015712,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.014,71.8,0.3255,0.4183,0.3655,340,24.9,1,1,,closed
EDGE-031942,JCT-FDR-0048-007,FUSE-XFMR-015713,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.004,23.8,1.4038,0.5458,1.007,100,24.9,2,0,,closed
EDGE-031943,FUSE-XFMR-015713,XFMR-015713,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.025,134.6,1.5665,0.5394,1.007,100,24.9,2,0,,closed
EDGE-031944,JCT-FDR-0048-007,FUSE-XFMR-015714,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.007,38.8,0.5546,0.4675,0.5345,230,24.9,1,1,,closed
EDGE-031945,FUSE-XFMR-015714,XFMR-015714,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.042,219.9,0.6286,0.4644,0.5345,230,24.9,1,1,,closed
EDGE-031946,JCT-FDR-0048-007,FUSE-XFMR-015715,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.01,51.5,0.5809,0.5087,0.5345,230,24.9,1,1,,closed
EDGE-031947,FUSE-XFMR-015715,XFMR-015715,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.055,291.7,0.5697,0.4709,0.5345,230,24.9,1,1,,closed
EDGE-031948,JCT-FDR-0048-007,FUSE-XFMR-015716,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.012,62.6,0.6155,0.5114,0.5345,230,24.9,2,1,,closed
EDGE-031949,FUSE-XFMR-015716,XFMR-015716,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.067,354.6,0.5981,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-031950,JCT-FDR-0048-007,FUSE-XFMR-015717,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.015,79.2,0.6114,0.4588,0.5345,230,24.9,2,0,,closed
EDGE-031951,FUSE-XFMR-015717,XFMR-015717,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.085,448.8,0.5751,0.4962,0.5345,230,24.9,2,0,,closed
EDGE-031952,JCT-FDR-0048-007,FUSE-XFMR-015718,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.017,90.3,0.2996,0.4726,0.3655,340,24.9,3,1,,closed
EDGE-031953,FUSE-XFMR-015718,XFMR-015718,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.097,511.6,0.2879,0.4447,0.3655,340,24.9,3,1,,closed
EDGE-031954,JCT-FDR-0048-007,FUSE-XFMR-015719,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.019,103.0,0.6086,0.5139,0.5345,230,24.9,2,1,,closed
EDGE-031955,FUSE-XFMR-015719,XFMR-015719,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.111,583.4,0.5384,0.4864,0.5345,230,24.9,2,1,,closed
EDGE-031956,JCT-FDR-0048-007,FUSE-XFMR-015720,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.022,115.6,0.8806,0.4638,0.6985,150,24.9,1,1,,closed
EDGE-031957,FUSE-XFMR-015720,XFMR-015720,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.124,655.2,0.9044,0.5022,0.6985,150,24.9,1,1,,closed
EDGE-031958,JCT-FDR-0048-007,FUSE-XFMR-015721,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.025,131.5,0.6242,0.4546,0.5345,230,24.9,1,0,,closed
EDGE-031959,FUSE-XFMR-015721,XFMR-015721,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.141,745.0,0.6118,0.4348,0.5345,230,24.9,1,0,,closed
EDGE-031960,JCT-FDR-0048-007,FUSE-XFMR-015722,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.027,141.8,0.8842,0.5291,0.6985,150,24.9,1,1,,closed
EDGE-031961,FUSE-XFMR-015722,XFMR-015722,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.152,803.4,0.8327,0.4619,0.6985,150,24.9,1,1,,closed
EDGE-031962,JCT-FDR-0048-007,FUSE-XFMR-015723,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.03,157.6,0.2789,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-031963,FUSE-XFMR-015723,XFMR-015723,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.169,893.1,0.3063,0.4575,0.3655,340,24.9,2,1,,closed
EDGE-031964,JCT-FDR-0048-007,FUSE-XFMR-015724,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.032,167.9,0.928,0.4906,0.6985,150,24.9,2,1,,closed
EDGE-031965,FUSE-XFMR-015724,XFMR-015724,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.18,951.5,0.8539,0.5207,0.6985,150,24.9,2,1,,closed
EDGE-031966,JCT-FDR-0048-007,FUSE-XFMR-015725,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.034,179.8,0.3072,0.4509,0.3655,340,24.9,3,1,,closed
EDGE-031967,FUSE-XFMR-015725,XFMR-015725,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.193,1018.8,0.2967,0.4664,0.3655,340,24.9,3,1,,closed
EDGE-031968,JCT-FDR-0048-007,FUSE-XFMR-015726,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.037,194.0,0.5375,0.4949,0.5345,230,24.9,1,1,,closed
EDGE-031969,FUSE-XFMR-015726,XFMR-015726,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.208,1099.6,0.5934,0.502,0.5345,230,24.9,1,1,,closed
EDGE-031970,JCT-FDR-0048-007,FUSE-XFMR-015727,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.039,208.3,0.2882,0.4115,0.3655,340,24.9,1,1,,closed
EDGE-031971,FUSE-XFMR-015727,XFMR-015727,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.224,1180.3,0.295,0.4648,0.3655,340,24.9,1,1,,closed
EDGE-031972,JCT-FDR-0048-007,FUSE-XFMR-015728,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.042,221.0,1.4037,0.5396,1.007,100,24.9,2,0,,closed
EDGE-031973,FUSE-XFMR-015728,XFMR-015728,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.237,1252.2,1.6276,0.518,1.007,100,24.9,2,0,,closed
EDGE-031974,JCT-FDR-0048-007,FUSE-XFMR-015729,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.044,234.4,1.5327,0.5455,1.007,100,24.9,3,0,,closed
EDGE-031975,FUSE-XFMR-015729,XFMR-015729,FDR-0048,SUB-011,lateral_underground,#4 CU,ABC,0.252,1328.4,1.3797,0.5572,1.007,100,24.9,3,0,,closed
EDGE-031976,JCT-FDR-0048-007,FUSE-XFMR-015730,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.046,243.9,0.8358,0.489,0.6985,150,24.9,1,1,,closed
EDGE-031977,FUSE-XFMR-015730,XFMR-015730,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,C,0.262,1382.3,0.8165,0.5328,0.6985,150,24.9,1,1,,closed
EDGE-031978,JCT-FDR-0048-007,FUSE-XFMR-015731,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.049,258.2,0.9599,0.4858,0.6985,150,24.9,2,1,,closed
EDGE-031979,FUSE-XFMR-015731,XFMR-015731,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,AB,0.277,1463.1,0.8159,0.5334,0.6985,150,24.9,2,1,,closed
EDGE-031980,JCT-FDR-0048-007,FUSE-XFMR-015732,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.052,274.0,0.6338,0.4982,0.5345,230,24.9,1,1,,closed
EDGE-031981,FUSE-XFMR-015732,XFMR-015732,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.294,1552.8,0.6373,0.4359,0.5345,230,24.9,1,1,,closed
EDGE-031982,JCT-FDR-0048-007,FUSE-XFMR-015733,FDR-0048,SUB-011,lateral_underground,#2 ACSR,A,0.054,285.9,0.8302,0.4977,0.6985,150,24.9,1,0,,closed
EDGE-031983,FUSE-XFMR-015733,XFMR-015733,FDR-0048,SUB-011,lateral_underground,#2 ACSR,A,0.307,1620.2,0.9,0.5453,0.6985,150,24.9,1,0,,closed
EDGE-031984,JCT-FDR-0048-007,FUSE-XFMR-015734,FDR-0048,SUB-011,lateral_underground,#2 ACSR,BC,0.057,299.4,0.8284,0.4527,0.6985,150,24.9,2,0,,closed
EDGE-031985,FUSE-XFMR-015734,XFMR-015734,FDR-0048,SUB-011,lateral_underground,#2 ACSR,BC,0.321,1696.5,0.8593,0.4713,0.6985,150,24.9,2,0,,closed
EDGE-031986,JCT-FDR-0048-007,FUSE-XFMR-015735,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.059,312.8,1.5454,0.5366,1.007,100,24.9,1,1,,closed
EDGE-031987,FUSE-XFMR-015735,XFMR-015735,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.336,1772.8,1.3769,0.5436,1.007,100,24.9,1,1,,closed
EDGE-031988,JCT-FDR-0048-007,FUSE-XFMR-015736,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.062,327.9,0.9025,0.5338,0.6985,150,24.9,3,1,,closed
EDGE-031989,FUSE-XFMR-015736,XFMR-015736,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.352,1858.0,0.8479,0.493,0.6985,150,24.9,3,1,,closed
EDGE-031990,JCT-FDR-0048-007,FUSE-XFMR-015737,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.065,340.6,0.2893,0.4345,0.3655,340,24.9,2,1,,closed
EDGE-031991,FUSE-XFMR-015737,XFMR-015737,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.365,1929.8,0.3217,0.4004,0.3655,340,24.9,2,1,,closed
EDGE-031992,JCT-FDR-0048-007,FUSE-XFMR-015738,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.067,351.6,0.5935,0.494,0.5345,230,24.9,3,0,,closed
EDGE-031993,FUSE-XFMR-015738,XFMR-015738,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.377,1992.7,0.6273,0.522,0.5345,230,24.9,3,0,,closed
EDGE-031994,JCT-FDR-0048-007,FUSE-XFMR-015739,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.069,365.9,0.827,0.4883,0.6985,150,24.9,3,0,,closed
EDGE-031995,FUSE-XFMR-015739,XFMR-015739,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.393,2073.5,0.9455,0.5228,0.6985,150,24.9,3,0,,closed
EDGE-031996,JCT-FDR-0048-007,FUSE-XFMR-015740,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.072,377.8,0.2957,0.4176,0.3655,340,24.9,2,1,,closed
EDGE-031997,FUSE-XFMR-015740,XFMR-015740,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.405,2140.8,0.2746,0.4556,0.3655,340,24.9,2,1,,closed
EDGE-031998,JCT-FDR-0048-007,FUSE-XFMR-015741,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.074,392.0,0.5843,0.4679,0.5345,230,24.9,2,1,,closed
EDGE-031999,FUSE-XFMR-015741,XFMR-015741,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.421,2221.6,0.6211,0.4577,0.5345,230,24.9,2,1,,closed
EDGE-032000,JCT-FDR-0048-007,FUSE-XFMR-015742,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.077,405.5,0.5861,0.4645,0.5345,230,24.9,3,0,,closed
EDGE-032001,FUSE-XFMR-015742,XFMR-015742,FDR-0048,SUB-011,lateral_underground,1/0 AL,ABC,0.435,2297.9,0.6277,0.5023,0.5345,230,24.9,3,0,,closed
EDGE-032002,JCT-FDR-0048-007,FUSE-XFMR-015743,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.079,415.8,0.3015,0.4199,0.3655,340,24.9,2,1,,closed
EDGE-032003,FUSE-XFMR-015743,XFMR-015743,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.446,2356.2,0.2932,0.4122,0.3655,340,24.9,2,1,,closed
EDGE-032004,JCT-FDR-0048-007,FUSE-XFMR-015744,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.082,430.8,0.3055,0.4432,0.3655,340,24.9,1,1,,closed
EDGE-032005,FUSE-XFMR-015744,XFMR-015744,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.462,2441.5,0.2777,0.4557,0.3655,340,24.9,1,1,,closed
EDGE-032006,JCT-FDR-0048-007,FUSE-XFMR-015745,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.084,442.7,1.5875,0.4885,1.007,100,24.9,2,0,,closed
EDGE-032007,FUSE-XFMR-015745,XFMR-015745,FDR-0048,SUB-011,lateral_underground,#4 CU,AB,0.475,2508.8,1.4254,0.4769,1.007,100,24.9,2,0,,closed
EDGE-032008,JCT-FDR-0048-007,FUSE-XFMR-015746,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.087,458.6,0.5893,0.5067,0.5345,230,24.9,1,0,,closed
EDGE-032009,FUSE-XFMR-015746,XFMR-015746,FDR-0048,SUB-011,lateral_underground,1/0 AL,C,0.492,2598.6,0.6148,0.436,0.5345,230,24.9,1,0,,closed
EDGE-032010,JCT-FDR-0048-007,FUSE-XFMR-015747,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.089,470.4,1.5854,0.5459,1.007,100,24.9,3,1,,closed
EDGE-032011,FUSE-XFMR-015747,XFMR-015747,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.505,2665.9,1.5159,0.4878,1.007,100,24.9,3,1,,closed
EDGE-032012,JCT-FDR-0048-007,FUSE-XFMR-015748,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.091,483.1,0.3045,0.4664,0.3655,340,24.9,2,1,,closed
EDGE-032013,FUSE-XFMR-015748,XFMR-015748,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.518,2737.7,0.3239,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-032014,JCT-FDR-0048-007,FUSE-XFMR-015749,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.094,498.2,0.61,0.4396,0.5345,230,24.9,3,1,,closed
EDGE-032015,FUSE-XFMR-015749,XFMR-015749,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.535,2823.0,0.5802,0.4798,0.5345,230,24.9,3,1,,closed
EDGE-032016,JCT-FDR-0048-007,FUSE-XFMR-015750,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.096,508.5,1.5078,0.5321,1.007,100,24.9,2,1,,closed
EDGE-032017,FUSE-XFMR-015750,XFMR-015750,FDR-0048,SUB-011,lateral_overhead,#4 CU,AC,0.546,2881.3,1.593,0.5602,1.007,100,24.9,2,1,,closed
EDGE-032018,JCT-FDR-0048-007,FUSE-XFMR-015751,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.099,521.1,0.8088,0.4715,0.6985,150,24.9,1,0,,closed
EDGE-032019,FUSE-XFMR-015751,XFMR-015751,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.559,2953.1,0.8821,0.4937,0.6985,150,24.9,1,0,,closed
EDGE-032020,JCT-FDR-0048-007,FUSE-XFMR-015752,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.101,534.6,0.5467,0.5236,0.5345,230,24.9,2,1,,closed
EDGE-032021,FUSE-XFMR-015752,XFMR-015752,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AC,0.574,3029.4,0.5514,0.4749,0.5345,230,24.9,2,1,,closed
EDGE-032022,JCT-FDR-0048-007,FUSE-XFMR-015753,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.104,549.6,0.5911,0.4432,0.5345,230,24.9,2,1,,closed
EDGE-032023,FUSE-XFMR-015753,XFMR-015753,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.59,3114.7,0.5942,0.4826,0.5345,230,24.9,2,1,,closed
EDGE-032024,JCT-FDR-0048-007,FUSE-XFMR-015754,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.106,559.9,0.9691,0.4629,0.6985,150,24.9,3,1,,closed
EDGE-032025,FUSE-XFMR-015754,XFMR-015754,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.601,3173.0,0.8796,0.5122,0.6985,150,24.9,3,1,,closed
EDGE-032026,JCT-FDR-0048-007,FUSE-XFMR-015755,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.109,575.8,0.2693,0.3921,0.3655,340,24.9,1,0,,closed
EDGE-032027,FUSE-XFMR-015755,XFMR-015755,FDR-0048,SUB-011,lateral_underground,4/0 AL,A,0.618,3262.8,0.301,0.4537,0.3655,340,24.9,1,0,,closed
EDGE-032028,JCT-FDR-0048-007,FUSE-XFMR-015756,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.111,586.1,1.4456,0.5072,1.007,100,24.9,1,1,,closed
EDGE-032029,FUSE-XFMR-015756,XFMR-015756,FDR-0048,SUB-011,lateral_overhead,#4 CU,B,0.629,3321.1,1.362,0.5208,1.007,100,24.9,1,1,,closed
EDGE-032030,JCT-FDR-0048-007,FUSE-XFMR-015757,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.114,600.3,0.8106,0.5098,0.6985,150,24.9,1,1,,closed
EDGE-032031,FUSE-XFMR-015757,XFMR-015757,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.644,3401.9,0.8169,0.5258,0.6985,150,24.9,1,1,,closed
EDGE-032032,JCT-FDR-0048-007,FUSE-XFMR-015758,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.116,613.0,1.439,0.4794,1.007,100,24.9,1,0,,closed
EDGE-032033,FUSE-XFMR-015758,XFMR-015758,FDR-0048,SUB-011,lateral_underground,#4 CU,B,0.658,3473.7,1.3529,0.4639,1.007,100,24.9,1,0,,closed
EDGE-032034,JCT-FDR-0048-007,FUSE-XFMR-015759,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.119,627.3,0.2973,0.4149,0.3655,340,24.9,1,1,,closed
EDGE-032035,FUSE-XFMR-015759,XFMR-015759,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.673,3554.5,0.3256,0.4564,0.3655,340,24.9,1,1,,closed
EDGE-032036,JCT-FDR-0048-007,FUSE-XFMR-015760,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.121,640.7,0.9787,0.4941,0.6985,150,24.9,1,0,,closed
EDGE-032037,FUSE-XFMR-015760,XFMR-015760,FDR-0048,SUB-011,lateral_underground,#2 ACSR,B,0.688,3630.8,0.968,0.4731,0.6985,150,24.9,1,0,,closed
EDGE-032038,JCT-FDR-0048-007,FUSE-XFMR-015761,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.124,652.6,0.9427,0.5444,0.6985,150,24.9,3,1,,closed
EDGE-032039,FUSE-XFMR-015761,XFMR-015761,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.7,3698.1,0.9028,0.5148,0.6985,150,24.9,3,1,,closed
EDGE-032040,JCT-FDR-0048-007,JCT-FDR-0048-008,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1313,0.3914,0.2855,700,24.9,3,1,,closed
EDGE-032041,JCT-FDR-0048-008,FUSE-XFMR-015762,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.001,4.0,1.4581,0.4871,1.007,100,24.9,2,1,,closed
EDGE-032042,FUSE-XFMR-015762,XFMR-015762,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.004,22.4,1.4931,0.4822,1.007,100,24.9,2,1,,closed
EDGE-032043,JCT-FDR-0048-008,FUSE-XFMR-015763,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.003,13.5,0.5528,0.4845,0.5345,230,24.9,3,1,,closed
EDGE-032044,FUSE-XFMR-015763,XFMR-015763,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.014,76.3,0.6139,0.4434,0.5345,230,24.9,3,1,,closed
EDGE-032045,JCT-FDR-0048-008,FUSE-XFMR-015764,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.004,23.8,0.3119,0.4298,0.3655,340,24.9,2,1,,closed
EDGE-032046,FUSE-XFMR-015764,XFMR-015764,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.025,134.6,0.2771,0.4416,0.3655,340,24.9,2,1,,closed
EDGE-032047,JCT-FDR-0048-008,FUSE-XFMR-015765,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.008,40.4,0.2715,0.4093,0.3655,340,24.9,3,1,,closed
EDGE-032048,FUSE-XFMR-015765,XFMR-015765,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.043,228.9,0.3061,0.4071,0.3655,340,24.9,3,1,,closed
EDGE-032049,JCT-FDR-0048-008,FUSE-XFMR-015766,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.009,49.9,0.6021,0.4338,0.5345,230,24.9,1,1,,closed
EDGE-032050,FUSE-XFMR-015766,XFMR-015766,FDR-0048,SUB-011,lateral_overhead,1/0 AL,A,0.054,282.7,0.5756,0.4961,0.5345,230,24.9,1,1,,closed
EDGE-032051,JCT-FDR-0048-008,FUSE-XFMR-015767,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.012,64.2,1.6044,0.53,1.007,100,24.9,2,1,,closed
EDGE-032052,FUSE-XFMR-015767,XFMR-015767,FDR-0048,SUB-011,lateral_overhead,#4 CU,BC,0.069,363.5,1.5401,0.4742,1.007,100,24.9,2,1,,closed
EDGE-032053,JCT-FDR-0048-008,FUSE-XFMR-015768,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.014,75.2,0.3161,0.4353,0.3655,340,24.9,1,1,,closed
EDGE-032054,FUSE-XFMR-015768,XFMR-015768,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.081,426.4,0.3091,0.4104,0.3655,340,24.9,1,1,,closed
EDGE-032055,JCT-FDR-0048-008,FUSE-XFMR-015769,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.018,92.7,1.4025,0.4757,1.007,100,24.9,2,0,,closed
EDGE-032056,FUSE-XFMR-015769,XFMR-015769,FDR-0048,SUB-011,lateral_underground,#4 CU,AC,0.099,525.1,1.4746,0.526,1.007,100,24.9,2,0,,closed
EDGE-032057,JCT-FDR-0048-008,FUSE-XFMR-015770,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.019,102.2,0.8489,0.4596,0.6985,150,24.9,2,1,,closed
EDGE-032058,FUSE-XFMR-015770,XFMR-015770,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.11,579.0,0.8894,0.4543,0.6985,150,24.9,2,1,,closed
EDGE-032059,JCT-FDR-0048-008,FUSE-XFMR-015771,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.022,115.6,0.8056,0.5207,0.6985,150,24.9,2,0,,closed
EDGE-032060,FUSE-XFMR-015771,XFMR-015771,FDR-0048,SUB-011,lateral_underground,#2 ACSR,AB,0.124,655.2,0.9839,0.467,0.6985,150,24.9,2,0,,closed
EDGE-032061,JCT-FDR-0048-008,FUSE-XFMR-015772,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.025,130.7,0.2718,0.4701,0.3655,340,24.9,1,1,,closed
EDGE-032062,FUSE-XFMR-015772,XFMR-015772,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.14,740.5,0.3049,0.477,0.3655,340,24.9,1,1,,closed
EDGE-032063,JCT-FDR-0048-008,FUSE-XFMR-015773,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.027,140.2,1.4959,0.4622,1.007,100,24.9,1,1,,closed
EDGE-032064,FUSE-XFMR-015773,XFMR-015773,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.15,794.4,1.4949,0.4669,1.007,100,24.9,1,1,,closed
EDGE-032065,JCT-FDR-0048-008,FUSE-XFMR-015774,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.029,152.9,0.6379,0.4441,0.5345,230,24.9,2,0,,closed
EDGE-032066,FUSE-XFMR-015774,XFMR-015774,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.164,866.2,0.5675,0.4562,0.5345,230,24.9,2,0,,closed
EDGE-032067,JCT-FDR-0048-008,FUSE-XFMR-015775,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.032,166.3,1.509,0.5275,1.007,100,24.9,1,1,,closed
EDGE-032068,FUSE-XFMR-015775,XFMR-015775,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.178,942.5,1.6378,0.4634,1.007,100,24.9,1,1,,closed
EDGE-032069,JCT-FDR-0048-008,FUSE-XFMR-015776,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.034,181.4,0.6329,0.4822,0.5345,230,24.9,2,1,,closed
EDGE-032070,FUSE-XFMR-015776,XFMR-015776,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.195,1027.8,0.5582,0.4309,0.5345,230,24.9,2,1,,closed
EDGE-032071,JCT-FDR-0048-008,FUSE-XFMR-015777,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.037,196.4,0.3144,0.4567,0.3655,340,24.9,2,1,,closed
EDGE-032072,FUSE-XFMR-015777,XFMR-015777,FDR-0048,SUB-011,lateral_overhead,4/0 AL,BC,0.211,1113.0,0.2757,0.4346,0.3655,340,24.9,2,1,,closed
EDGE-032073,JCT-FDR-0048-008,FUSE-XFMR-015778,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.039,207.5,0.6318,0.4463,0.5345,230,24.9,2,0,,closed
EDGE-032074,FUSE-XFMR-015778,XFMR-015778,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.223,1175.9,0.6151,0.4328,0.5345,230,24.9,2,0,,closed
EDGE-032075,JCT-FDR-0048-008,FUSE-XFMR-015779,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.042,219.4,0.8122,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-032076,FUSE-XFMR-015779,XFMR-015779,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,BC,0.235,1243.2,0.935,0.5053,0.6985,150,24.9,2,1,,closed
EDGE-032077,JCT-FDR-0048-008,FUSE-XFMR-015780,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.044,232.8,0.9312,0.5225,0.6985,150,24.9,1,1,,closed
EDGE-032078,FUSE-XFMR-015780,XFMR-015780,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,B,0.25,1319.5,0.9288,0.4766,0.6985,150,24.9,1,1,,closed
EDGE-032079,JCT-FDR-0048-008,FUSE-XFMR-015781,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.047,247.1,0.2978,0.4335,0.3655,340,24.9,2,1,,closed
EDGE-032080,FUSE-XFMR-015781,XFMR-015781,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.265,1400.3,0.304,0.4219,0.3655,340,24.9,2,1,,closed
EDGE-032081,JCT-FDR-0048-008,FUSE-XFMR-015782,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.049,259.8,0.3065,0.4317,0.3655,340,24.9,2,1,,closed
EDGE-032082,FUSE-XFMR-015782,XFMR-015782,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.279,1472.1,0.3216,0.4673,0.3655,340,24.9,2,1,,closed
EDGE-032083,JCT-FDR-0048-008,FUSE-XFMR-015783,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.052,274.0,1.615,0.4752,1.007,100,24.9,1,1,,closed
EDGE-032084,FUSE-XFMR-015783,XFMR-015783,FDR-0048,SUB-011,lateral_overhead,#4 CU,C,0.294,1552.8,1.5088,0.5483,1.007,100,24.9,1,1,,closed
EDGE-032085,JCT-FDR-0048-008,FUSE-XFMR-015784,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.054,285.1,0.5933,0.5084,0.5345,230,24.9,1,0,,closed
EDGE-032086,FUSE-XFMR-015784,XFMR-015784,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.306,1615.7,0.5814,0.4454,0.5345,230,24.9,1,0,,closed
EDGE-032087,JCT-FDR-0048-008,FUSE-XFMR-015785,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.056,297.0,0.6484,0.4548,0.5345,230,24.9,2,1,,closed
EDGE-032088,FUSE-XFMR-015785,XFMR-015785,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.319,1683.0,0.5434,0.4445,0.5345,230,24.9,2,1,,closed
EDGE-032089,JCT-FDR-0048-008,FUSE-XFMR-015786,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.059,313.6,0.8422,0.5228,0.6985,150,24.9,1,1,,closed
EDGE-032090,FUSE-XFMR-015786,XFMR-015786,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.337,1777.2,0.937,0.5315,0.6985,150,24.9,1,1,,closed
EDGE-032091,JCT-FDR-0048-008,FUSE-XFMR-015787,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.061,324.7,0.3042,0.4658,0.3655,340,24.9,1,1,,closed
EDGE-032092,FUSE-XFMR-015787,XFMR-015787,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.348,1840.1,0.2791,0.4564,0.3655,340,24.9,1,1,,closed
EDGE-032093,JCT-FDR-0048-008,FUSE-XFMR-015788,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.064,339.8,0.8608,0.5185,0.6985,150,24.9,3,0,,closed
EDGE-032094,FUSE-XFMR-015788,XFMR-015788,FDR-0048,SUB-011,lateral_underground,#2 ACSR,ABC,0.365,1925.4,0.8176,0.5362,0.6985,150,24.9,3,0,,closed
EDGE-032095,JCT-FDR-0048-008,FUSE-XFMR-015789,FDR-0048,SUB-011,lateral_underground,#4 CU,C,0.066,350.9,1.4016,0.5126,1.007,100,24.9,1,0,,closed
EDGE-032096,FUSE-XFMR-015789,XFMR-015789,FDR-0048,SUB-011,lateral_underground,#4 CU,C,0.377,1988.2,1.4759,0.4947,1.007,100,24.9,1,0,,closed
EDGE-032097,JCT-FDR-0048-008,FUSE-XFMR-015790,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.069,362.7,0.307,0.3978,0.3655,340,24.9,2,1,,closed
EDGE-032098,FUSE-XFMR-015790,XFMR-015790,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.389,2055.5,0.2958,0.4492,0.3655,340,24.9,2,1,,closed
EDGE-032099,JCT-FDR-0048-008,FUSE-XFMR-015791,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.072,377.8,0.2915,0.4429,0.3655,340,24.9,1,1,,closed
EDGE-032100,FUSE-XFMR-015791,XFMR-015791,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.405,2140.8,0.2893,0.417,0.3655,340,24.9,1,1,,closed
EDGE-032101,JCT-FDR-0048-008,FUSE-XFMR-015792,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.074,389.7,0.2689,0.419,0.3655,340,24.9,2,1,,closed
EDGE-032102,FUSE-XFMR-015792,XFMR-015792,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.418,2208.1,0.3063,0.4755,0.3655,340,24.9,2,1,,closed
EDGE-032103,JCT-FDR-0048-008,FUSE-XFMR-015793,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.077,404.7,0.6304,0.4424,0.5345,230,24.9,1,0,,closed
EDGE-032104,FUSE-XFMR-015793,XFMR-015793,FDR-0048,SUB-011,lateral_underground,1/0 AL,A,0.434,2293.4,0.5699,0.4774,0.5345,230,24.9,1,0,,closed
EDGE-032105,JCT-FDR-0048-008,FUSE-XFMR-015794,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.079,419.0,0.5547,0.4746,0.5345,230,24.9,3,1,,closed
EDGE-032106,FUSE-XFMR-015794,XFMR-015794,FDR-0048,SUB-011,lateral_overhead,1/0 AL,ABC,0.45,2374.2,0.6136,0.5143,0.5345,230,24.9,3,1,,closed
EDGE-032107,JCT-FDR-0048-008,FUSE-XFMR-015795,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.082,432.4,0.8351,0.4946,0.6985,150,24.9,3,1,,closed
EDGE-032108,FUSE-XFMR-015795,XFMR-015795,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.464,2450.4,0.9136,0.5314,0.6985,150,24.9,3,1,,closed
EDGE-032109,JCT-FDR-0048-008,FUSE-XFMR-015796,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.084,441.9,0.8102,0.4685,0.6985,150,24.9,1,0,,closed
EDGE-032110,FUSE-XFMR-015796,XFMR-015796,FDR-0048,SUB-011,lateral_underground,#2 ACSR,C,0.474,2504.3,0.9539,0.5049,0.6985,150,24.9,1,0,,closed
EDGE-032111,JCT-FDR-0048-008,FUSE-XFMR-015797,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.087,457.0,0.3203,0.4767,0.3655,340,24.9,2,1,,closed
EDGE-032112,FUSE-XFMR-015797,XFMR-015797,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.49,2589.6,0.2848,0.4526,0.3655,340,24.9,2,1,,closed
EDGE-032113,JCT-FDR-0048-008,FUSE-XFMR-015798,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.089,472.0,0.3259,0.4145,0.3655,340,24.9,1,1,,closed
EDGE-032114,FUSE-XFMR-015798,XFMR-015798,FDR-0048,SUB-011,lateral_overhead,4/0 AL,A,0.507,2674.8,0.3119,0.3939,0.3655,340,24.9,1,1,,closed
EDGE-032115,JCT-FDR-0048-008,FUSE-XFMR-015799,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.092,483.9,0.2849,0.4313,0.3655,340,24.9,2,1,,closed
EDGE-032116,FUSE-XFMR-015799,XFMR-015799,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.519,2742.2,0.3005,0.4423,0.3655,340,24.9,2,1,,closed
EDGE-032117,JCT-FDR-0048-008,FUSE-XFMR-015800,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.094,496.6,0.2902,0.4057,0.3655,340,24.9,1,1,,closed
EDGE-032118,FUSE-XFMR-015800,XFMR-015800,FDR-0048,SUB-011,lateral_overhead,4/0 AL,B,0.533,2814.0,0.3238,0.403,0.3655,340,24.9,1,1,,closed
EDGE-032119,JCT-FDR-0048-008,FUSE-XFMR-015801,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.096,509.3,0.6058,0.5125,0.5345,230,24.9,1,1,,closed
EDGE-032120,FUSE-XFMR-015801,XFMR-015801,FDR-0048,SUB-011,lateral_overhead,1/0 AL,B,0.547,2885.8,0.5418,0.4937,0.5345,230,24.9,1,1,,closed
EDGE-032121,JCT-FDR-0048-008,FUSE-XFMR-015802,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.099,520.3,0.5382,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-032122,FUSE-XFMR-015802,XFMR-015802,FDR-0048,SUB-011,lateral_overhead,1/0 AL,C,0.558,2948.6,0.6044,0.447,0.5345,230,24.9,1,1,,closed
EDGE-032123,JCT-FDR-0048-008,FUSE-XFMR-015803,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.102,537.8,1.4569,0.5235,1.007,100,24.9,2,0,,closed
EDGE-032124,FUSE-XFMR-015803,XFMR-015803,FDR-0048,SUB-011,lateral_underground,#4 CU,BC,0.577,3047.4,1.3872,0.5576,1.007,100,24.9,2,0,,closed
EDGE-032125,JCT-FDR-0048-008,FUSE-XFMR-015804,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.103,546.5,1.483,0.5078,1.007,100,24.9,1,1,,closed
EDGE-032126,FUSE-XFMR-015804,XFMR-015804,FDR-0048,SUB-011,lateral_overhead,#4 CU,A,0.586,3096.7,1.4216,0.5078,1.007,100,24.9,1,1,,closed
EDGE-032127,JCT-FDR-0048-008,FUSE-XFMR-015805,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.106,561.5,0.8988,0.5346,0.6985,150,24.9,3,1,,closed
EDGE-032128,FUSE-XFMR-015805,XFMR-015805,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,ABC,0.603,3182.0,0.9675,0.5498,0.6985,150,24.9,3,1,,closed
EDGE-032129,JCT-FDR-0048-008,FUSE-XFMR-015806,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.108,572.6,0.3254,0.4225,0.3655,340,24.9,2,1,,closed
EDGE-032130,FUSE-XFMR-015806,XFMR-015806,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AC,0.615,3244.8,0.2953,0.4178,0.3655,340,24.9,2,1,,closed
EDGE-032131,JCT-FDR-0048-008,FUSE-XFMR-015807,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.112,590.0,0.5834,0.454,0.5345,230,24.9,2,1,,closed
EDGE-032132,FUSE-XFMR-015807,XFMR-015807,FDR-0048,SUB-011,lateral_overhead,1/0 AL,AB,0.633,3343.6,0.6269,0.5093,0.5345,230,24.9,2,1,,closed
EDGE-032133,JCT-FDR-0048-008,FUSE-XFMR-015808,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.114,601.9,1.6105,0.5087,1.007,100,24.9,2,1,,closed
EDGE-032134,FUSE-XFMR-015808,XFMR-015808,FDR-0048,SUB-011,lateral_overhead,#4 CU,AB,0.646,3410.9,1.3982,0.4854,1.007,100,24.9,2,1,,closed
EDGE-032135,JCT-FDR-0048-008,FUSE-XFMR-015809,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.116,613.8,0.3258,0.4272,0.3655,340,24.9,1,1,,closed
EDGE-032136,FUSE-XFMR-015809,XFMR-015809,FDR-0048,SUB-011,lateral_overhead,4/0 AL,C,0.659,3478.2,0.3255,0.4594,0.3655,340,24.9,1,1,,closed
EDGE-032137,JCT-FDR-0048-008,FUSE-XFMR-015810,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.119,628.8,0.8626,0.4858,0.6985,150,24.9,1,1,,closed
EDGE-032138,FUSE-XFMR-015810,XFMR-015810,FDR-0048,SUB-011,lateral_overhead,#2 ACSR,A,0.675,3563.5,0.9403,0.4868,0.6985,150,24.9,1,1,,closed
EDGE-032139,JCT-FDR-0048-008,FUSE-XFMR-015811,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.121,640.7,0.641,0.4324,0.5345,230,24.9,2,1,,closed
EDGE-032140,FUSE-XFMR-015811,XFMR-015811,FDR-0048,SUB-011,lateral_overhead,1/0 AL,BC,0.688,3630.8,0.538,0.4854,0.5345,230,24.9,2,1,,closed
EDGE-032141,JCT-FDR-0048-008,FUSE-XFMR-015812,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.123,651.0,0.6304,0.4429,0.5345,230,24.9,1,0,,closed
EDGE-032142,FUSE-XFMR-015812,XFMR-015812,FDR-0048,SUB-011,lateral_underground,1/0 AL,B,0.699,3689.1,0.6016,0.478,0.5345,230,24.9,1,0,,closed
EDGE-032143,JCT-FDR-0048-008,JCT-FDR-0048-009,FDR-0048,SUB-011,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1379,0.3681,0.2667,700,24.9,3,1,,closed
EDGE-032144,JCT-FDR-0048-009,FUSE-XFMR-015813,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.002,7.9,0.2807,0.3982,0.3655,340,24.9,3,1,,closed
EDGE-032145,FUSE-XFMR-015813,XFMR-015813,FDR-0048,SUB-011,lateral_overhead,4/0 AL,ABC,0.009,44.9,0.3163,0.4012,0.3655,340,24.9,3,1,,closed
EDGE-032146,JCT-FDR-0048-009,FUSE-XFMR-015814,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.002,9.5,0.6491,0.5098,0.5345,230,24.9,2,0,,closed
EDGE-032147,FUSE-XFMR-015814,XFMR-015814,FDR-0048,SUB-011,lateral_underground,1/0 AL,AB,0.01,53.9,0.5683,0.4745,0.5345,230,24.9,2,0,,closed
EDGE-032148,JCT-FDR-0048-009,FUSE-XFMR-015815,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.005,26.9,1.5343,0.5306,1.007,100,24.9,3,1,,closed
EDGE-032149,FUSE-XFMR-015815,XFMR-015815,FDR-0048,SUB-011,lateral_overhead,#4 CU,ABC,0.029,152.6,1.3669,0.5193,1.007,100,24.9,3,1,,closed
EDGE-032150,JCT-FDR-0048-009,FUSE-XFMR-015816,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.007,35.6,0.2903,0.462,0.3655,340,24.9,2,1,,closed
EDGE-032151,FUSE-XFMR-015816,XFMR-015816,FDR-0048,SUB-011,lateral_overhead,4/0 AL,AB,0.038,202.0,0.3118,0.3948,0.3655,340,24.9,2,1,,closed
EDGE-032152,JCT-FDR-0048-009,FDR-0048-TAIL,FDR-0048,SUB-011,primary_underground,795 ACSR,ABC,0.06,316.8,0.1275,0.3577,0.26,700,24.9,3,0,,open
EDGE-032153,SUB-012,FDR-0049-HEAD,FDR-0049,SUB-012,bus_tie,1/0 AL,ABC,0.01,52.8,0.6495,0.4777,0.5345,230,13.8,3,1,,closed
EDGE-032154,FDR-0049-HEAD,JCT-FDR-0049-001,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.02,105.6,0.5405,0.5093,0.5424,230,13.8,3,1,,closed
EDGE-032155,JCT-FDR-0049-001,FUSE-XFMR-015817,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.001,7.1,0.6228,0.499,0.5345,230,13.8,1,1,,closed
EDGE-032156,FUSE-XFMR-015817,XFMR-015817,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.008,40.4,0.5992,0.4759,0.5345,230,13.8,1,1,,closed
EDGE-032157,JCT-FDR-0049-001,FUSE-XFMR-015818,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.003,16.6,0.2708,0.399,0.3655,340,13.8,2,1,,closed
EDGE-032158,FUSE-XFMR-015818,XFMR-015818,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.018,94.2,0.2735,0.4182,0.3655,340,13.8,2,1,,closed
EDGE-032159,JCT-FDR-0049-001,FUSE-XFMR-015819,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.006,29.3,0.576,0.5085,0.5345,230,13.8,1,1,,closed
EDGE-032160,FUSE-XFMR-015819,XFMR-015819,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.031,166.1,0.5638,0.4793,0.5345,230,13.8,1,1,,closed
EDGE-032161,JCT-FDR-0049-001,FUSE-XFMR-015820,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.008,42.8,0.3086,0.3989,0.3655,340,13.8,2,1,,closed
EDGE-032162,FUSE-XFMR-015820,XFMR-015820,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.046,242.4,0.3101,0.4612,0.3655,340,13.8,2,1,,closed
EDGE-032163,JCT-FDR-0049-001,FUSE-XFMR-015821,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.011,56.2,0.5888,0.4641,0.5345,230,13.8,1,1,,closed
EDGE-032164,FUSE-XFMR-015821,XFMR-015821,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.06,318.6,0.6087,0.498,0.5345,230,13.8,1,1,,closed
EDGE-032165,JCT-FDR-0049-001,FUSE-XFMR-015822,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.014,72.1,0.2781,0.4117,0.3655,340,13.8,1,1,,closed
EDGE-032166,FUSE-XFMR-015822,XFMR-015822,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.077,408.4,0.2739,0.4606,0.3655,340,13.8,1,1,,closed
EDGE-032167,JCT-FDR-0049-001,FUSE-XFMR-015823,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.017,88.7,0.2923,0.4263,0.3655,340,13.8,2,0,,closed
EDGE-032168,FUSE-XFMR-015823,XFMR-015823,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.095,502.7,0.2921,0.398,0.3655,340,13.8,2,0,,closed
EDGE-032169,JCT-FDR-0049-001,FUSE-XFMR-015824,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.019,102.2,0.9786,0.5231,0.6985,150,13.8,1,1,,closed
EDGE-032170,FUSE-XFMR-015824,XFMR-015824,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.11,579.0,0.823,0.5152,0.6985,150,13.8,1,1,,closed
EDGE-032171,JCT-FDR-0049-001,FUSE-XFMR-015825,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.022,118.8,0.8738,0.4558,0.6985,150,13.8,1,1,,closed
EDGE-032172,FUSE-XFMR-015825,XFMR-015825,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.128,673.2,0.8467,0.5145,0.6985,150,13.8,1,1,,closed
EDGE-032173,JCT-FDR-0049-001,FUSE-XFMR-015826,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.025,133.8,0.2964,0.4472,0.3655,340,13.8,2,1,,closed
EDGE-032174,FUSE-XFMR-015826,XFMR-015826,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.144,758.5,0.2924,0.3974,0.3655,340,13.8,2,1,,closed
EDGE-032175,JCT-FDR-0049-001,FUSE-XFMR-015827,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.028,146.5,1.402,0.5166,1.007,100,13.8,3,1,,closed
EDGE-032176,FUSE-XFMR-015827,XFMR-015827,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.157,830.3,1.4495,0.5596,1.007,100,13.8,3,1,,closed
EDGE-032177,JCT-FDR-0049-001,FUSE-XFMR-015828,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.031,161.6,1.5153,0.5214,1.007,100,13.8,1,1,,closed
EDGE-032178,FUSE-XFMR-015828,XFMR-015828,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.173,915.6,1.3652,0.5129,1.007,100,13.8,1,1,,closed
EDGE-032179,JCT-FDR-0049-001,FUSE-XFMR-015829,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.034,177.4,1.641,0.4944,1.007,100,13.8,1,1,,closed
EDGE-032180,FUSE-XFMR-015829,XFMR-015829,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.19,1005.3,1.5314,0.4747,1.007,100,13.8,1,1,,closed
EDGE-032181,JCT-FDR-0049-001,FUSE-XFMR-015830,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.037,194.8,0.5408,0.4403,0.5345,230,13.8,2,1,,closed
EDGE-032182,FUSE-XFMR-015830,XFMR-015830,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.209,1104.0,0.6169,0.5034,0.5345,230,13.8,2,1,,closed
EDGE-032183,JCT-FDR-0049-001,FUSE-XFMR-015831,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.039,208.3,0.3162,0.4427,0.3655,340,13.8,2,1,,closed
EDGE-032184,FUSE-XFMR-015831,XFMR-015831,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.224,1180.3,0.3078,0.3915,0.3655,340,13.8,2,1,,closed
EDGE-032185,JCT-FDR-0049-001,FUSE-XFMR-015832,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.042,220.2,0.2758,0.4062,0.3655,340,13.8,1,0,,closed
EDGE-032186,FUSE-XFMR-015832,XFMR-015832,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.236,1247.7,0.3096,0.4464,0.3655,340,13.8,1,0,,closed
EDGE-032187,JCT-FDR-0049-001,FUSE-XFMR-015833,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.045,237.6,0.6237,0.4738,0.5345,230,13.8,3,1,,closed
EDGE-032188,FUSE-XFMR-015833,XFMR-015833,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.255,1346.4,0.6022,0.4818,0.5345,230,13.8,3,1,,closed
EDGE-032189,JCT-FDR-0049-001,FUSE-XFMR-015834,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.048,252.6,0.9565,0.5497,0.6985,150,13.8,2,1,,closed
EDGE-032190,FUSE-XFMR-015834,XFMR-015834,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.271,1431.7,0.8607,0.4906,0.6985,150,13.8,2,1,,closed
EDGE-032191,JCT-FDR-0049-001,FUSE-XFMR-015835,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.05,265.3,0.3114,0.4306,0.3655,340,13.8,2,1,,closed
EDGE-032192,FUSE-XFMR-015835,XFMR-015835,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.285,1503.5,0.2707,0.4575,0.3655,340,13.8,2,1,,closed
EDGE-032193,JCT-FDR-0049-001,FUSE-XFMR-015836,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.054,282.7,0.8831,0.5045,0.6985,150,13.8,2,1,,closed
EDGE-032194,FUSE-XFMR-015836,XFMR-015836,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.303,1602.2,0.8698,0.459,0.6985,150,13.8,2,1,,closed
EDGE-032195,JCT-FDR-0049-001,FUSE-XFMR-015837,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.057,299.4,0.9019,0.5266,0.6985,150,13.8,1,1,,closed
EDGE-032196,FUSE-XFMR-015837,XFMR-015837,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.321,1696.5,0.851,0.4737,0.6985,150,13.8,1,1,,closed
EDGE-032197,JCT-FDR-0049-001,FUSE-XFMR-015838,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.059,311.3,0.2762,0.4692,0.3655,340,13.8,2,0,,closed
EDGE-032198,FUSE-XFMR-015838,XFMR-015838,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.334,1763.8,0.2701,0.4346,0.3655,340,13.8,2,0,,closed
EDGE-032199,JCT-FDR-0049-001,FUSE-XFMR-015839,FDR-0049,SUB-012,lateral_underground,1/0 AL,BC,0.061,323.9,0.5715,0.4684,0.5345,230,13.8,2,0,,closed
EDGE-032200,FUSE-XFMR-015839,XFMR-015839,FDR-0049,SUB-012,lateral_underground,1/0 AL,BC,0.348,1835.6,0.5955,0.4605,0.5345,230,13.8,2,0,,closed
EDGE-032201,JCT-FDR-0049-001,FUSE-XFMR-015840,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.065,342.9,0.8091,0.5355,0.6985,150,13.8,3,1,,closed
EDGE-032202,FUSE-XFMR-015840,XFMR-015840,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.368,1943.3,0.9198,0.546,0.6985,150,13.8,3,1,,closed
EDGE-032203,JCT-FDR-0049-001,FUSE-XFMR-015841,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.067,354.8,1.5973,0.4622,1.007,100,13.8,2,1,,closed
EDGE-032204,FUSE-XFMR-015841,XFMR-015841,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.381,2010.6,1.6327,0.4632,1.007,100,13.8,2,1,,closed
EDGE-032205,JCT-FDR-0049-001,FUSE-XFMR-015842,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.07,370.7,0.8885,0.4609,0.6985,150,13.8,3,1,,closed
EDGE-032206,FUSE-XFMR-015842,XFMR-015842,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.398,2100.4,0.9649,0.4919,0.6985,150,13.8,3,1,,closed
