edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-032207,JCT-FDR-0049-001,FUSE-XFMR-015843,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.073,383.3,0.8735,0.531,0.6985,150,13.8,1,1,,closed
EDGE-032208,FUSE-XFMR-015843,XFMR-015843,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.411,2172.2,0.9752,0.5303,0.6985,150,13.8,1,1,,closed
EDGE-032209,JCT-FDR-0049-001,FUSE-XFMR-015844,FDR-0049,SUB-012,lateral_underground,#2 ACSR,C,0.076,399.2,0.9476,0.4805,0.6985,150,13.8,1,0,,closed
EDGE-032210,FUSE-XFMR-015844,XFMR-015844,FDR-0049,SUB-012,lateral_underground,#2 ACSR,C,0.428,2262.0,0.907,0.4921,0.6985,150,13.8,1,0,,closed
EDGE-032211,JCT-FDR-0049-001,FUSE-XFMR-015845,FDR-0049,SUB-012,lateral_underground,#4 CU,A,0.078,413.4,1.6413,0.5061,1.007,100,13.8,1,0,,closed
EDGE-032212,FUSE-XFMR-015845,XFMR-015845,FDR-0049,SUB-012,lateral_underground,#4 CU,A,0.444,2342.7,1.5794,0.4976,1.007,100,13.8,1,0,,closed
EDGE-032213,JCT-FDR-0049-001,FUSE-XFMR-015846,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.081,427.7,0.8162,0.517,0.6985,150,13.8,1,0,,closed
EDGE-032214,FUSE-XFMR-015846,XFMR-015846,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.459,2423.5,0.8225,0.5329,0.6985,150,13.8,1,0,,closed
EDGE-032215,JCT-FDR-0049-001,FUSE-XFMR-015847,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.084,444.3,0.9519,0.4915,0.6985,150,13.8,2,1,,closed
EDGE-032216,FUSE-XFMR-015847,XFMR-015847,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.477,2517.8,0.8702,0.476,0.6985,150,13.8,2,1,,closed
EDGE-032217,JCT-FDR-0049-001,JCT-FDR-0049-002,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.5977,0.4556,0.5069,230,13.8,3,1,,closed
EDGE-032218,JCT-FDR-0049-002,FUSE-XFMR-015848,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.002,7.9,0.9604,0.4694,0.6985,150,13.8,1,1,,closed
EDGE-032219,FUSE-XFMR-015848,XFMR-015848,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.009,44.9,0.9044,0.4774,0.6985,150,13.8,1,1,,closed
EDGE-032220,JCT-FDR-0049-002,FUSE-XFMR-015849,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.004,19.0,0.8056,0.452,0.6985,150,13.8,1,1,,closed
EDGE-032221,FUSE-XFMR-015849,XFMR-015849,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.02,107.7,0.9703,0.4563,0.6985,150,13.8,1,1,,closed
EDGE-032222,JCT-FDR-0049-002,FUSE-XFMR-015850,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.006,33.3,0.9482,0.47,0.6985,150,13.8,1,1,,closed
EDGE-032223,FUSE-XFMR-015850,XFMR-015850,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.036,188.5,0.896,0.4644,0.6985,150,13.8,1,1,,closed
EDGE-032224,JCT-FDR-0049-002,FUSE-XFMR-015851,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.009,48.3,0.9813,0.4651,0.6985,150,13.8,2,0,,closed
EDGE-032225,FUSE-XFMR-015851,XFMR-015851,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.052,273.8,0.9788,0.5117,0.6985,150,13.8,2,0,,closed
EDGE-032226,JCT-FDR-0049-002,FUSE-XFMR-015852,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.012,64.9,1.6272,0.5152,1.007,100,13.8,1,1,,closed
EDGE-032227,FUSE-XFMR-015852,XFMR-015852,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.07,368.0,1.6083,0.5379,1.007,100,13.8,1,1,,closed
EDGE-032228,JCT-FDR-0049-002,FUSE-XFMR-015853,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.015,78.4,1.4674,0.4609,1.007,100,13.8,3,1,,closed
EDGE-032229,FUSE-XFMR-015853,XFMR-015853,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.084,444.3,1.4318,0.5521,1.007,100,13.8,3,1,,closed
EDGE-032230,JCT-FDR-0049-002,FUSE-XFMR-015854,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.018,93.5,0.6163,0.4914,0.5345,230,13.8,3,1,,closed
EDGE-032231,FUSE-XFMR-015854,XFMR-015854,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.1,529.6,0.6258,0.4838,0.5345,230,13.8,3,1,,closed
EDGE-032232,JCT-FDR-0049-002,FUSE-XFMR-015855,FDR-0049,SUB-012,lateral_underground,4/0 AL,ABC,0.021,109.3,0.2945,0.4509,0.3655,340,13.8,3,0,,closed
EDGE-032233,FUSE-XFMR-015855,XFMR-015855,FDR-0049,SUB-012,lateral_underground,4/0 AL,ABC,0.117,619.3,0.2735,0.3925,0.3655,340,13.8,3,0,,closed
EDGE-032234,JCT-FDR-0049-002,FUSE-XFMR-015856,FDR-0049,SUB-012,lateral_underground,#4 CU,C,0.024,124.3,1.6332,0.5373,1.007,100,13.8,1,0,,closed
EDGE-032235,FUSE-XFMR-015856,XFMR-015856,FDR-0049,SUB-012,lateral_underground,#4 CU,C,0.133,704.6,1.4841,0.549,1.007,100,13.8,1,0,,closed
EDGE-032236,JCT-FDR-0049-002,FUSE-XFMR-015857,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.025,133.8,1.4146,0.506,1.007,100,13.8,1,1,,closed
EDGE-032237,FUSE-XFMR-015857,XFMR-015857,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.144,758.5,1.5107,0.559,1.007,100,13.8,1,1,,closed
EDGE-032238,JCT-FDR-0049-002,FUSE-XFMR-015858,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.028,148.9,0.8134,0.5028,0.6985,150,13.8,2,0,,closed
EDGE-032239,FUSE-XFMR-015858,XFMR-015858,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.16,843.7,0.9191,0.468,0.6985,150,13.8,2,0,,closed
EDGE-032240,JCT-FDR-0049-002,FUSE-XFMR-015859,FDR-0049,SUB-012,lateral_underground,1/0 AL,ABC,0.032,167.1,0.6134,0.4298,0.5345,230,13.8,3,0,,closed
EDGE-032241,FUSE-XFMR-015859,XFMR-015859,FDR-0049,SUB-012,lateral_underground,1/0 AL,ABC,0.179,947.0,0.5561,0.4827,0.5345,230,13.8,3,0,,closed
EDGE-032242,JCT-FDR-0049-002,FUSE-XFMR-015860,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.034,181.4,0.8211,0.4599,0.6985,150,13.8,2,1,,closed
EDGE-032243,FUSE-XFMR-015860,XFMR-015860,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.195,1027.8,0.9689,0.5218,0.6985,150,13.8,2,1,,closed
EDGE-032244,JCT-FDR-0049-002,FUSE-XFMR-015861,FDR-0049,SUB-012,lateral_underground,1/0 AL,B,0.037,198.0,0.5963,0.4783,0.5345,230,13.8,1,0,,closed
EDGE-032245,FUSE-XFMR-015861,XFMR-015861,FDR-0049,SUB-012,lateral_underground,1/0 AL,B,0.212,1122.0,0.5909,0.4762,0.5345,230,13.8,1,0,,closed
EDGE-032246,JCT-FDR-0049-002,FUSE-XFMR-015862,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.04,209.9,1.517,0.4814,1.007,100,13.8,1,0,,closed
EDGE-032247,FUSE-XFMR-015862,XFMR-015862,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.225,1189.3,1.3744,0.5377,1.007,100,13.8,1,0,,closed
EDGE-032248,JCT-FDR-0049-002,FUSE-XFMR-015863,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.043,225.7,0.9046,0.4919,0.6985,150,13.8,2,1,,closed
EDGE-032249,FUSE-XFMR-015863,XFMR-015863,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.242,1279.1,0.8949,0.4891,0.6985,150,13.8,2,1,,closed
EDGE-032250,JCT-FDR-0049-002,FUSE-XFMR-015864,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.046,241.6,0.3016,0.4132,0.3655,340,13.8,1,1,,closed
EDGE-032251,FUSE-XFMR-015864,XFMR-015864,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.259,1368.8,0.318,0.4578,0.3655,340,13.8,1,1,,closed
EDGE-032252,JCT-FDR-0049-002,FUSE-XFMR-015865,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.049,257.4,0.3054,0.4488,0.3655,340,13.8,1,1,,closed
EDGE-032253,FUSE-XFMR-015865,XFMR-015865,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.276,1458.6,0.28,0.4044,0.3655,340,13.8,1,1,,closed
EDGE-032254,JCT-FDR-0049-002,FUSE-XFMR-015866,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.051,271.7,0.6468,0.5129,0.5345,230,13.8,1,1,,closed
EDGE-032255,FUSE-XFMR-015866,XFMR-015866,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.292,1539.4,0.5948,0.4988,0.5345,230,13.8,1,1,,closed
EDGE-032256,JCT-FDR-0049-002,FUSE-XFMR-015867,FDR-0049,SUB-012,lateral_underground,1/0 AL,AB,0.054,284.3,0.6023,0.4397,0.5345,230,13.8,2,0,,closed
EDGE-032257,FUSE-XFMR-015867,XFMR-015867,FDR-0049,SUB-012,lateral_underground,1/0 AL,AB,0.305,1611.2,0.6493,0.5179,0.5345,230,13.8,2,0,,closed
EDGE-032258,JCT-FDR-0049-002,FUSE-XFMR-015868,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AC,0.057,301.8,0.9515,0.4764,0.6985,150,13.8,2,0,,closed
EDGE-032259,FUSE-XFMR-015868,XFMR-015868,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AC,0.324,1709.9,0.8341,0.4852,0.6985,150,13.8,2,0,,closed
EDGE-032260,JCT-FDR-0049-002,FUSE-XFMR-015869,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.059,312.8,0.871,0.4585,0.6985,150,13.8,1,1,,closed
EDGE-032261,FUSE-XFMR-015869,XFMR-015869,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.336,1772.8,0.9443,0.5104,0.6985,150,13.8,1,1,,closed
EDGE-032262,JCT-FDR-0049-002,FUSE-XFMR-015870,FDR-0049,SUB-012,lateral_underground,#4 CU,C,0.063,331.8,1.38,0.5264,1.007,100,13.8,1,0,,closed
EDGE-032263,FUSE-XFMR-015870,XFMR-015870,FDR-0049,SUB-012,lateral_underground,#4 CU,C,0.356,1880.5,1.5293,0.539,1.007,100,13.8,1,0,,closed
EDGE-032264,JCT-FDR-0049-002,FUSE-XFMR-015871,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.065,342.1,0.2748,0.4084,0.3655,340,13.8,2,1,,closed
EDGE-032265,FUSE-XFMR-015871,XFMR-015871,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.367,1938.8,0.3044,0.4614,0.3655,340,13.8,2,1,,closed
EDGE-032266,JCT-FDR-0049-002,FUSE-XFMR-015872,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AC,0.068,361.2,0.645,0.4742,0.5345,230,13.8,2,1,,closed
EDGE-032267,FUSE-XFMR-015872,XFMR-015872,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AC,0.388,2046.5,0.5928,0.52,0.5345,230,13.8,2,1,,closed
EDGE-032268,JCT-FDR-0049-002,FUSE-XFMR-015873,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.071,376.2,0.9178,0.5122,0.6985,150,13.8,3,1,,closed
EDGE-032269,FUSE-XFMR-015873,XFMR-015873,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.404,2131.8,0.9207,0.5277,0.6985,150,13.8,3,1,,closed
EDGE-032270,JCT-FDR-0049-002,FUSE-XFMR-015874,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.073,386.5,0.9338,0.4999,0.6985,150,13.8,2,1,,closed
EDGE-032271,FUSE-XFMR-015874,XFMR-015874,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.415,2190.1,0.9725,0.4575,0.6985,150,13.8,2,1,,closed
EDGE-032272,JCT-FDR-0049-002,FUSE-XFMR-015875,FDR-0049,SUB-012,lateral_underground,1/0 AL,AB,0.076,403.1,0.6383,0.4411,0.5345,230,13.8,2,0,,closed
EDGE-032273,FUSE-XFMR-015875,XFMR-015875,FDR-0049,SUB-012,lateral_underground,1/0 AL,AB,0.433,2284.4,0.5373,0.4514,0.5345,230,13.8,2,0,,closed
EDGE-032274,JCT-FDR-0049-002,FUSE-XFMR-015876,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.08,420.6,1.5355,0.4619,1.007,100,13.8,2,0,,closed
EDGE-032275,FUSE-XFMR-015876,XFMR-015876,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.451,2383.1,1.5889,0.5546,1.007,100,13.8,2,0,,closed
EDGE-032276,JCT-FDR-0049-002,FUSE-XFMR-015877,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.082,430.8,0.9103,0.4625,0.6985,150,13.8,1,1,,closed
EDGE-032277,FUSE-XFMR-015877,XFMR-015877,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.462,2441.5,0.8409,0.5109,0.6985,150,13.8,1,1,,closed
EDGE-032278,JCT-FDR-0049-002,FUSE-XFMR-015878,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.085,449.9,0.3052,0.4379,0.3655,340,13.8,3,1,,closed
EDGE-032279,FUSE-XFMR-015878,XFMR-015878,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.483,2549.2,0.2797,0.3941,0.3655,340,13.8,3,1,,closed
EDGE-032280,JCT-FDR-0049-002,JCT-FDR-0049-003,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.6427,0.4461,0.5753,230,13.8,3,1,,closed
EDGE-032281,JCT-FDR-0049-003,FUSE-XFMR-015879,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.002,10.3,1.5776,0.4887,1.007,100,13.8,2,1,,closed
EDGE-032282,FUSE-XFMR-015879,XFMR-015879,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.011,58.3,1.6443,0.4871,1.007,100,13.8,2,1,,closed
EDGE-032283,JCT-FDR-0049-003,FUSE-XFMR-015880,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.003,18.2,0.6447,0.4925,0.5345,230,13.8,3,1,,closed
EDGE-032284,FUSE-XFMR-015880,XFMR-015880,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.02,103.2,0.5431,0.5057,0.5345,230,13.8,3,1,,closed
EDGE-032285,JCT-FDR-0049-003,FUSE-XFMR-015881,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.006,29.3,0.9488,0.5372,0.6985,150,13.8,2,0,,closed
EDGE-032286,FUSE-XFMR-015881,XFMR-015881,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.031,166.1,0.9012,0.4724,0.6985,150,13.8,2,0,,closed
EDGE-032287,JCT-FDR-0049-003,FUSE-XFMR-015882,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.009,46.7,0.5487,0.5228,0.5345,230,13.8,2,1,,closed
EDGE-032288,FUSE-XFMR-015882,XFMR-015882,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.05,264.8,0.6199,0.4299,0.5345,230,13.8,2,1,,closed
EDGE-032289,JCT-FDR-0049-003,FUSE-XFMR-015883,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.011,59.4,0.5376,0.4923,0.5345,230,13.8,1,1,,closed
EDGE-032290,FUSE-XFMR-015883,XFMR-015883,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.064,336.6,0.6439,0.5074,0.5345,230,13.8,1,1,,closed
EDGE-032291,JCT-FDR-0049-003,FUSE-XFMR-015884,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.014,76.0,1.5615,0.5216,1.007,100,13.8,2,0,,closed
EDGE-032292,FUSE-XFMR-015884,XFMR-015884,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.082,430.8,1.5121,0.5587,1.007,100,13.8,2,0,,closed
EDGE-032293,JCT-FDR-0049-003,FUSE-XFMR-015885,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.017,88.7,0.9734,0.4912,0.6985,150,13.8,2,1,,closed
EDGE-032294,FUSE-XFMR-015885,XFMR-015885,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.095,502.7,0.8375,0.487,0.6985,150,13.8,2,1,,closed
EDGE-032295,JCT-FDR-0049-003,FUSE-XFMR-015886,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.02,103.8,0.9367,0.5295,0.6985,150,13.8,1,1,,closed
EDGE-032296,FUSE-XFMR-015886,XFMR-015886,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.111,587.9,0.8421,0.4593,0.6985,150,13.8,1,1,,closed
EDGE-032297,JCT-FDR-0049-003,FUSE-XFMR-015887,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.023,121.2,1.4943,0.5188,1.007,100,13.8,2,0,,closed
EDGE-032298,FUSE-XFMR-015887,XFMR-015887,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.13,686.7,1.6058,0.5591,1.007,100,13.8,2,0,,closed
EDGE-032299,JCT-FDR-0049-003,FUSE-XFMR-015888,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.026,135.4,0.9664,0.539,0.6985,150,13.8,1,1,,closed
EDGE-032300,FUSE-XFMR-015888,XFMR-015888,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.145,767.4,0.8536,0.5096,0.6985,150,13.8,1,1,,closed
EDGE-032301,JCT-FDR-0049-003,FUSE-XFMR-015889,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.028,148.1,0.3042,0.4636,0.3655,340,13.8,1,1,,closed
EDGE-032302,FUSE-XFMR-015889,XFMR-015889,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.159,839.3,0.299,0.4526,0.3655,340,13.8,1,1,,closed
EDGE-032303,JCT-FDR-0049-003,FUSE-XFMR-015890,FDR-0049,SUB-012,lateral_underground,#2 ACSR,BC,0.032,167.1,0.9812,0.4934,0.6985,150,13.8,2,0,,closed
EDGE-032304,FUSE-XFMR-015890,XFMR-015890,FDR-0049,SUB-012,lateral_underground,#2 ACSR,BC,0.179,947.0,0.912,0.5049,0.6985,150,13.8,2,0,,closed
EDGE-032305,JCT-FDR-0049-003,FUSE-XFMR-015891,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.035,182.2,0.5794,0.5095,0.5345,230,13.8,1,1,,closed
EDGE-032306,FUSE-XFMR-015891,XFMR-015891,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.196,1032.2,0.6021,0.4465,0.5345,230,13.8,1,1,,closed
EDGE-032307,JCT-FDR-0049-003,FUSE-XFMR-015892,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.037,194.8,0.6388,0.5144,0.5345,230,13.8,2,1,,closed
EDGE-032308,FUSE-XFMR-015892,XFMR-015892,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.209,1104.0,0.6066,0.5158,0.5345,230,13.8,2,1,,closed
EDGE-032309,JCT-FDR-0049-003,FUSE-XFMR-015893,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.04,211.5,0.9101,0.4927,0.6985,150,13.8,1,1,,closed
EDGE-032310,FUSE-XFMR-015893,XFMR-015893,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.227,1198.3,0.8752,0.5406,0.6985,150,13.8,1,1,,closed
EDGE-032311,JCT-FDR-0049-003,FUSE-XFMR-015894,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.043,225.7,0.3064,0.4743,0.3655,340,13.8,2,1,,closed
EDGE-032312,FUSE-XFMR-015894,XFMR-015894,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.242,1279.1,0.2908,0.3953,0.3655,340,13.8,2,1,,closed
EDGE-032313,JCT-FDR-0049-003,FUSE-XFMR-015895,FDR-0049,SUB-012,lateral_underground,4/0 AL,ABC,0.045,237.6,0.3123,0.4663,0.3655,340,13.8,3,0,,closed
EDGE-032314,FUSE-XFMR-015895,XFMR-015895,FDR-0049,SUB-012,lateral_underground,4/0 AL,ABC,0.255,1346.4,0.2932,0.4534,0.3655,340,13.8,3,0,,closed
EDGE-032315,JCT-FDR-0049-003,FUSE-XFMR-015896,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.048,251.9,0.3054,0.4569,0.3655,340,13.8,2,1,,closed
EDGE-032316,FUSE-XFMR-015896,XFMR-015896,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.27,1427.2,0.2732,0.4207,0.3655,340,13.8,2,1,,closed
EDGE-032317,JCT-FDR-0049-003,FUSE-XFMR-015897,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.051,268.5,1.3844,0.4988,1.007,100,13.8,3,1,,closed
EDGE-032318,FUSE-XFMR-015897,XFMR-015897,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.288,1521.4,1.5973,0.4813,1.007,100,13.8,3,1,,closed
EDGE-032319,JCT-FDR-0049-003,FUSE-XFMR-015898,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.054,283.5,0.281,0.3952,0.3655,340,13.8,2,0,,closed
EDGE-032320,FUSE-XFMR-015898,XFMR-015898,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.304,1606.7,0.2944,0.4229,0.3655,340,13.8,2,0,,closed
EDGE-032321,JCT-FDR-0049-003,FUSE-XFMR-015899,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.056,295.4,0.2833,0.3968,0.3655,340,13.8,2,0,,closed
EDGE-032322,FUSE-XFMR-015899,XFMR-015899,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.317,1674.0,0.2981,0.4402,0.3655,340,13.8,2,0,,closed
EDGE-032323,JCT-FDR-0049-003,FUSE-XFMR-015900,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.059,312.8,0.9646,0.5036,0.6985,150,13.8,2,1,,closed
EDGE-032324,FUSE-XFMR-015900,XFMR-015900,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.336,1772.8,0.8532,0.5281,0.6985,150,13.8,2,1,,closed
EDGE-032325,JCT-FDR-0049-003,FUSE-XFMR-015901,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.062,327.9,0.2889,0.4119,0.3655,340,13.8,1,1,,closed
EDGE-032326,FUSE-XFMR-015901,XFMR-015901,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.352,1858.0,0.2761,0.4141,0.3655,340,13.8,1,1,,closed
EDGE-032327,JCT-FDR-0049-003,FUSE-XFMR-015902,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.065,343.7,0.5844,0.452,0.5345,230,13.8,2,1,,closed
EDGE-032328,FUSE-XFMR-015902,XFMR-015902,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.369,1947.8,0.5774,0.4469,0.5345,230,13.8,2,1,,closed
EDGE-032329,JCT-FDR-0049-003,FUSE-XFMR-015903,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.068,357.2,0.5744,0.5024,0.5345,230,13.8,1,1,,closed
EDGE-032330,FUSE-XFMR-015903,XFMR-015903,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.383,2024.1,0.6333,0.4414,0.5345,230,13.8,1,1,,closed
EDGE-032331,JCT-FDR-0049-003,FUSE-XFMR-015904,FDR-0049,SUB-012,lateral_underground,#2 ACSR,BC,0.07,371.4,0.9066,0.518,0.6985,150,13.8,2,0,,closed
EDGE-032332,FUSE-XFMR-015904,XFMR-015904,FDR-0049,SUB-012,lateral_underground,#2 ACSR,BC,0.399,2104.9,0.9751,0.4772,0.6985,150,13.8,2,0,,closed
EDGE-032333,JCT-FDR-0049-003,FUSE-XFMR-015905,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.074,389.7,0.2872,0.4091,0.3655,340,13.8,1,1,,closed
EDGE-032334,FUSE-XFMR-015905,XFMR-015905,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.418,2208.1,0.3115,0.4682,0.3655,340,13.8,1,1,,closed
EDGE-032335,JCT-FDR-0049-003,FUSE-XFMR-015906,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.076,403.1,0.3064,0.4478,0.3655,340,13.8,2,1,,closed
EDGE-032336,FUSE-XFMR-015906,XFMR-015906,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.433,2284.4,0.3138,0.4401,0.3655,340,13.8,2,1,,closed
EDGE-032337,JCT-FDR-0049-003,FUSE-XFMR-015907,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.079,415.8,1.4509,0.505,1.007,100,13.8,3,1,,closed
EDGE-032338,FUSE-XFMR-015907,XFMR-015907,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.446,2356.2,1.581,0.4789,1.007,100,13.8,3,1,,closed
EDGE-032339,JCT-FDR-0049-003,FUSE-XFMR-015908,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.082,434.0,0.8845,0.5238,0.6985,150,13.8,2,1,,closed
EDGE-032340,FUSE-XFMR-015908,XFMR-015908,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.466,2459.4,0.8317,0.5272,0.6985,150,13.8,2,1,,closed
EDGE-032341,JCT-FDR-0049-003,FUSE-XFMR-015909,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.084,444.3,0.9731,0.4753,0.6985,150,13.8,1,1,,closed
EDGE-032342,FUSE-XFMR-015909,XFMR-015909,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.477,2517.8,0.9057,0.5128,0.6985,150,13.8,1,1,,closed
EDGE-032343,JCT-FDR-0049-003,JCT-FDR-0049-004,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.6433,0.4932,0.5207,230,13.8,3,1,,closed
EDGE-032344,JCT-FDR-0049-004,FUSE-XFMR-015910,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.002,11.1,1.5128,0.4997,1.007,100,13.8,2,1,,closed
EDGE-032345,FUSE-XFMR-015910,XFMR-015910,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.012,62.8,1.3664,0.5241,1.007,100,13.8,2,1,,closed
EDGE-032346,JCT-FDR-0049-004,FUSE-XFMR-015911,FDR-0049,SUB-012,lateral_underground,4/0 AL,C,0.003,16.6,0.2779,0.4604,0.3655,340,13.8,1,0,,closed
EDGE-032347,FUSE-XFMR-015911,XFMR-015911,FDR-0049,SUB-012,lateral_underground,4/0 AL,C,0.018,94.2,0.2822,0.4748,0.3655,340,13.8,1,0,,closed
EDGE-032348,JCT-FDR-0049-004,FUSE-XFMR-015912,FDR-0049,SUB-012,lateral_underground,#4 CU,BC,0.006,32.5,1.5435,0.4808,1.007,100,13.8,2,0,,closed
EDGE-032349,FUSE-XFMR-015912,XFMR-015912,FDR-0049,SUB-012,lateral_underground,#4 CU,BC,0.035,184.0,1.4062,0.4771,1.007,100,13.8,2,0,,closed
EDGE-032350,JCT-FDR-0049-004,FUSE-XFMR-015913,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.009,49.1,0.3164,0.4656,0.3655,340,13.8,2,1,,closed
EDGE-032351,FUSE-XFMR-015913,XFMR-015913,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.053,278.3,0.2989,0.4763,0.3655,340,13.8,2,1,,closed
EDGE-032352,JCT-FDR-0049-004,FUSE-XFMR-015914,FDR-0049,SUB-012,lateral_underground,#4 CU,ABC,0.012,61.0,1.3936,0.548,1.007,100,13.8,3,0,,closed
EDGE-032353,FUSE-XFMR-015914,XFMR-015914,FDR-0049,SUB-012,lateral_underground,#4 CU,ABC,0.065,345.6,1.5178,0.5331,1.007,100,13.8,3,0,,closed
EDGE-032354,JCT-FDR-0049-004,FUSE-XFMR-015915,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.015,79.2,1.6173,0.497,1.007,100,13.8,2,1,,closed
EDGE-032355,FUSE-XFMR-015915,XFMR-015915,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.085,448.8,1.4462,0.5205,1.007,100,13.8,2,1,,closed
EDGE-032356,JCT-FDR-0049-004,FUSE-XFMR-015916,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.017,88.7,1.4246,0.497,1.007,100,13.8,3,1,,closed
EDGE-032357,FUSE-XFMR-015916,XFMR-015916,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.095,502.7,1.6176,0.5158,1.007,100,13.8,3,1,,closed
EDGE-032358,JCT-FDR-0049-004,FUSE-XFMR-015917,FDR-0049,SUB-012,lateral_underground,4/0 AL,BC,0.02,104.5,0.27,0.4257,0.3655,340,13.8,2,0,,closed
EDGE-032359,FUSE-XFMR-015917,XFMR-015917,FDR-0049,SUB-012,lateral_underground,4/0 AL,BC,0.112,592.4,0.2855,0.4058,0.3655,340,13.8,2,0,,closed
EDGE-032360,JCT-FDR-0049-004,FUSE-XFMR-015918,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.023,119.6,1.5349,0.5381,1.007,100,13.8,1,1,,closed
EDGE-032361,FUSE-XFMR-015918,XFMR-015918,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.128,677.7,1.6168,0.4675,1.007,100,13.8,1,1,,closed
EDGE-032362,JCT-FDR-0049-004,FUSE-XFMR-015919,FDR-0049,SUB-012,lateral_underground,1/0 AL,AC,0.026,138.6,0.635,0.4766,0.5345,230,13.8,2,0,,closed
EDGE-032363,FUSE-XFMR-015919,XFMR-015919,FDR-0049,SUB-012,lateral_underground,1/0 AL,AC,0.149,785.4,0.6301,0.5021,0.5345,230,13.8,2,0,,closed
EDGE-032364,JCT-FDR-0049-004,FUSE-XFMR-015920,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.029,151.3,0.6105,0.4886,0.5345,230,13.8,1,1,,closed
EDGE-032365,FUSE-XFMR-015920,XFMR-015920,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.162,857.2,0.6264,0.5021,0.5345,230,13.8,1,1,,closed
EDGE-032366,JCT-FDR-0049-004,FUSE-XFMR-015921,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.031,163.2,1.6312,0.4874,1.007,100,13.8,1,1,,closed
EDGE-032367,FUSE-XFMR-015921,XFMR-015921,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.175,924.5,1.5193,0.4965,1.007,100,13.8,1,1,,closed
EDGE-032368,JCT-FDR-0049-004,FUSE-XFMR-015922,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.034,180.6,0.5364,0.4457,0.5345,230,13.8,1,1,,closed
EDGE-032369,FUSE-XFMR-015922,XFMR-015922,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.194,1023.3,0.6301,0.4322,0.5345,230,13.8,1,1,,closed
EDGE-032370,JCT-FDR-0049-004,FUSE-XFMR-015923,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.037,194.0,0.837,0.4986,0.6985,150,13.8,1,1,,closed
EDGE-032371,FUSE-XFMR-015923,XFMR-015923,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.208,1099.6,0.9304,0.5287,0.6985,150,13.8,1,1,,closed
EDGE-032372,JCT-FDR-0049-004,FUSE-XFMR-015924,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.039,208.3,0.2718,0.4493,0.3655,340,13.8,2,1,,closed
EDGE-032373,FUSE-XFMR-015924,XFMR-015924,FDR-0049,SUB-012,lateral_overhead,4/0 AL,BC,0.224,1180.3,0.2909,0.4155,0.3655,340,13.8,2,1,,closed
EDGE-032374,JCT-FDR-0049-004,FUSE-XFMR-015925,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.043,224.9,1.5822,0.5496,1.007,100,13.8,3,1,,closed
EDGE-032375,FUSE-XFMR-015925,XFMR-015925,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.241,1274.6,1.5569,0.4948,1.007,100,13.8,3,1,,closed
EDGE-032376,JCT-FDR-0049-004,FUSE-XFMR-015926,FDR-0049,SUB-012,lateral_underground,#2 ACSR,B,0.046,242.4,0.8864,0.5069,0.6985,150,13.8,1,0,,closed
EDGE-032377,FUSE-XFMR-015926,XFMR-015926,FDR-0049,SUB-012,lateral_underground,#2 ACSR,B,0.26,1373.3,0.9471,0.4908,0.6985,150,13.8,1,0,,closed
EDGE-032378,JCT-FDR-0049-004,FUSE-XFMR-015927,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.048,255.8,0.8231,0.4943,0.6985,150,13.8,2,1,,closed
EDGE-032379,FUSE-XFMR-015927,XFMR-015927,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.275,1449.6,0.8238,0.5372,0.6985,150,13.8,2,1,,closed
EDGE-032380,JCT-FDR-0049-004,FUSE-XFMR-015928,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.051,270.9,0.2759,0.4067,0.3655,340,13.8,1,1,,closed
EDGE-032381,FUSE-XFMR-015928,XFMR-015928,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.291,1534.9,0.3231,0.3956,0.3655,340,13.8,1,1,,closed
EDGE-032382,JCT-FDR-0049-004,FUSE-XFMR-015929,FDR-0049,SUB-012,lateral_underground,1/0 AL,C,0.054,285.9,0.5769,0.448,0.5345,230,13.8,1,0,,closed
EDGE-032383,FUSE-XFMR-015929,XFMR-015929,FDR-0049,SUB-012,lateral_underground,1/0 AL,C,0.307,1620.2,0.5414,0.4558,0.5345,230,13.8,1,0,,closed
EDGE-032384,JCT-FDR-0049-004,FUSE-XFMR-015930,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.056,297.8,0.2894,0.406,0.3655,340,13.8,1,1,,closed
EDGE-032385,FUSE-XFMR-015930,XFMR-015930,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.32,1687.5,0.3083,0.4663,0.3655,340,13.8,1,1,,closed
EDGE-032386,JCT-FDR-0049-004,FUSE-XFMR-015931,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.059,313.6,0.2701,0.4667,0.3655,340,13.8,1,1,,closed
EDGE-032387,FUSE-XFMR-015931,XFMR-015931,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.337,1777.2,0.3231,0.465,0.3655,340,13.8,1,1,,closed
EDGE-032388,JCT-FDR-0049-004,FUSE-XFMR-015932,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.063,331.1,0.316,0.4279,0.3655,340,13.8,1,1,,closed
EDGE-032389,FUSE-XFMR-015932,XFMR-015932,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.355,1876.0,0.3034,0.4414,0.3655,340,13.8,1,1,,closed
EDGE-032390,JCT-FDR-0049-004,FUSE-XFMR-015933,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.065,342.1,1.5572,0.5601,1.007,100,13.8,2,1,,closed
EDGE-032391,FUSE-XFMR-015933,XFMR-015933,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.367,1938.8,1.5985,0.4791,1.007,100,13.8,2,1,,closed
EDGE-032392,JCT-FDR-0049-004,FUSE-XFMR-015934,FDR-0049,SUB-012,lateral_underground,1/0 AL,BC,0.068,357.2,0.5389,0.5079,0.5345,230,13.8,2,0,,closed
EDGE-032393,FUSE-XFMR-015934,XFMR-015934,FDR-0049,SUB-012,lateral_underground,1/0 AL,BC,0.383,2024.1,0.5369,0.4312,0.5345,230,13.8,2,0,,closed
EDGE-032394,JCT-FDR-0049-004,FUSE-XFMR-015935,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.071,376.2,0.5614,0.4701,0.5345,230,13.8,1,1,,closed
EDGE-032395,FUSE-XFMR-015935,XFMR-015935,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.404,2131.8,0.6168,0.5221,0.5345,230,13.8,1,1,,closed
EDGE-032396,JCT-FDR-0049-004,FUSE-XFMR-015936,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.074,391.2,0.8688,0.5227,0.6985,150,13.8,2,1,,closed
EDGE-032397,FUSE-XFMR-015936,XFMR-015936,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.42,2217.1,0.8065,0.5163,0.6985,150,13.8,2,1,,closed
EDGE-032398,JCT-FDR-0049-004,FUSE-XFMR-015937,FDR-0049,SUB-012,lateral_underground,1/0 AL,AB,0.077,404.7,0.6166,0.486,0.5345,230,13.8,2,0,,closed
EDGE-032399,FUSE-XFMR-015937,XFMR-015937,FDR-0049,SUB-012,lateral_underground,1/0 AL,AB,0.434,2293.4,0.5731,0.5177,0.5345,230,13.8,2,0,,closed
EDGE-032400,JCT-FDR-0049-004,FUSE-XFMR-015938,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.08,419.8,0.2907,0.4715,0.3655,340,13.8,1,1,,closed
EDGE-032401,FUSE-XFMR-015938,XFMR-015938,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.451,2378.6,0.3156,0.4475,0.3655,340,13.8,1,1,,closed
EDGE-032402,JCT-FDR-0049-004,FUSE-XFMR-015939,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.082,431.6,0.8618,0.5004,0.6985,150,13.8,3,1,,closed
EDGE-032403,FUSE-XFMR-015939,XFMR-015939,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.463,2446.0,0.9346,0.5236,0.6985,150,13.8,3,1,,closed
EDGE-032404,JCT-FDR-0049-004,FUSE-XFMR-015940,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.084,445.9,1.4231,0.5427,1.007,100,13.8,1,0,,closed
EDGE-032405,FUSE-XFMR-015940,XFMR-015940,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.479,2526.7,1.6097,0.466,1.007,100,13.8,1,0,,closed
EDGE-032406,JCT-FDR-0049-004,JCT-FDR-0049-005,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.5346,0.4919,0.4976,230,13.8,3,1,,closed
EDGE-032407,JCT-FDR-0049-005,FUSE-XFMR-015941,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.001,4.0,0.9743,0.4944,0.6985,150,13.8,1,1,,closed
EDGE-032408,FUSE-XFMR-015941,XFMR-015941,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.004,22.4,0.941,0.4807,0.6985,150,13.8,1,1,,closed
EDGE-032409,JCT-FDR-0049-005,FUSE-XFMR-015942,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.004,20.6,0.2777,0.3925,0.3655,340,13.8,3,1,,closed
EDGE-032410,FUSE-XFMR-015942,XFMR-015942,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.022,116.7,0.3204,0.3982,0.3655,340,13.8,3,1,,closed
EDGE-032411,JCT-FDR-0049-005,FUSE-XFMR-015943,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.006,30.1,1.5363,0.5613,1.007,100,13.8,2,1,,closed
EDGE-032412,FUSE-XFMR-015943,XFMR-015943,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.032,170.5,1.493,0.4761,1.007,100,13.8,2,1,,closed
EDGE-032413,JCT-FDR-0049-005,FUSE-XFMR-015944,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.009,49.1,0.8915,0.4869,0.6985,150,13.8,1,0,,closed
EDGE-032414,FUSE-XFMR-015944,XFMR-015944,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.053,278.3,0.9426,0.5377,0.6985,150,13.8,1,0,,closed
EDGE-032415,JCT-FDR-0049-005,FUSE-XFMR-015945,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.012,61.8,0.3066,0.4002,0.3655,340,13.8,2,1,,closed
EDGE-032416,FUSE-XFMR-015945,XFMR-015945,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.066,350.1,0.3077,0.4408,0.3655,340,13.8,2,1,,closed
EDGE-032417,JCT-FDR-0049-005,FUSE-XFMR-015946,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.014,74.4,0.3088,0.4644,0.3655,340,13.8,1,1,,closed
EDGE-032418,FUSE-XFMR-015946,XFMR-015946,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.08,421.9,0.2972,0.4277,0.3655,340,13.8,1,1,,closed
EDGE-032419,JCT-FDR-0049-005,FUSE-XFMR-015947,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.018,93.5,0.9564,0.4972,0.6985,150,13.8,1,1,,closed
EDGE-032420,FUSE-XFMR-015947,XFMR-015947,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.1,529.6,0.9287,0.5483,0.6985,150,13.8,1,1,,closed
EDGE-032421,JCT-FDR-0049-005,FUSE-XFMR-015948,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.02,106.1,1.5892,0.504,1.007,100,13.8,1,1,,closed
EDGE-032422,FUSE-XFMR-015948,XFMR-015948,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.114,601.4,1.5409,0.5621,1.007,100,13.8,1,1,,closed
EDGE-032423,JCT-FDR-0049-005,FUSE-XFMR-015949,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.023,123.6,1.4668,0.4877,1.007,100,13.8,3,1,,closed
EDGE-032424,FUSE-XFMR-015949,XFMR-015949,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.133,700.1,1.5405,0.505,1.007,100,13.8,3,1,,closed
EDGE-032425,JCT-FDR-0049-005,FUSE-XFMR-015950,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.025,132.3,0.3212,0.4677,0.3655,340,13.8,1,0,,closed
EDGE-032426,FUSE-XFMR-015950,XFMR-015950,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.142,749.5,0.3125,0.4386,0.3655,340,13.8,1,0,,closed
EDGE-032427,JCT-FDR-0049-005,FUSE-XFMR-015951,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.028,148.1,0.6024,0.4613,0.5345,230,13.8,1,1,,closed
EDGE-032428,FUSE-XFMR-015951,XFMR-015951,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.159,839.3,0.6254,0.4413,0.5345,230,13.8,1,1,,closed
EDGE-032429,JCT-FDR-0049-005,FUSE-XFMR-015952,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.031,165.5,0.9828,0.4567,0.6985,150,13.8,1,1,,closed
EDGE-032430,FUSE-XFMR-015952,XFMR-015952,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.178,938.0,0.9584,0.4942,0.6985,150,13.8,1,1,,closed
EDGE-032431,JCT-FDR-0049-005,FUSE-XFMR-015953,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.034,180.6,1.4882,0.5014,1.007,100,13.8,3,1,,closed
EDGE-032432,FUSE-XFMR-015953,XFMR-015953,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.194,1023.3,1.4095,0.4762,1.007,100,13.8,3,1,,closed
EDGE-032433,JCT-FDR-0049-005,FUSE-XFMR-015954,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.037,194.8,1.3988,0.5522,1.007,100,13.8,2,0,,closed
EDGE-032434,FUSE-XFMR-015954,XFMR-015954,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.209,1104.0,1.5508,0.5195,1.007,100,13.8,2,0,,closed
EDGE-032435,JCT-FDR-0049-005,FUSE-XFMR-015955,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.04,210.7,1.5048,0.5344,1.007,100,13.8,1,1,,closed
EDGE-032436,FUSE-XFMR-015955,XFMR-015955,FDR-0049,SUB-012,lateral_overhead,#4 CU,B,0.226,1193.8,1.4198,0.4954,1.007,100,13.8,1,1,,closed
EDGE-032437,JCT-FDR-0049-005,FUSE-XFMR-015956,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.043,226.5,0.3141,0.4303,0.3655,340,13.8,3,1,,closed
EDGE-032438,FUSE-XFMR-015956,XFMR-015956,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.243,1283.6,0.2924,0.4597,0.3655,340,13.8,3,1,,closed
EDGE-032439,JCT-FDR-0049-005,FUSE-XFMR-015957,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.045,236.8,1.6508,0.5297,1.007,100,13.8,2,1,,closed
EDGE-032440,FUSE-XFMR-015957,XFMR-015957,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.254,1341.9,1.5299,0.5116,1.007,100,13.8,2,1,,closed
EDGE-032441,JCT-FDR-0049-005,FUSE-XFMR-015958,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.048,255.8,0.5573,0.4505,0.5345,230,13.8,1,1,,closed
EDGE-032442,FUSE-XFMR-015958,XFMR-015958,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.275,1449.6,0.5753,0.5242,0.5345,230,13.8,1,1,,closed
EDGE-032443,JCT-FDR-0049-005,FUSE-XFMR-015959,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.051,269.3,0.8546,0.4693,0.6985,150,13.8,2,1,,closed
EDGE-032444,FUSE-XFMR-015959,XFMR-015959,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.289,1525.9,0.9749,0.5292,0.6985,150,13.8,2,1,,closed
EDGE-032445,JCT-FDR-0049-005,FUSE-XFMR-015960,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.054,285.1,0.8696,0.4747,0.6985,150,13.8,3,1,,closed
EDGE-032446,FUSE-XFMR-015960,XFMR-015960,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.306,1615.7,0.8873,0.5342,0.6985,150,13.8,3,1,,closed
EDGE-032447,JCT-FDR-0049-005,FUSE-XFMR-015961,FDR-0049,SUB-012,lateral_underground,4/0 AL,BC,0.057,298.6,0.3205,0.4442,0.3655,340,13.8,2,0,,closed
EDGE-032448,FUSE-XFMR-015961,XFMR-015961,FDR-0049,SUB-012,lateral_underground,4/0 AL,BC,0.32,1692.0,0.2992,0.4041,0.3655,340,13.8,2,0,,closed
EDGE-032449,JCT-FDR-0049-005,FUSE-XFMR-015962,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.059,313.6,0.5763,0.4816,0.5345,230,13.8,2,1,,closed
EDGE-032450,FUSE-XFMR-015962,XFMR-015962,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.337,1777.2,0.6343,0.524,0.5345,230,13.8,2,1,,closed
EDGE-032451,JCT-FDR-0049-005,FUSE-XFMR-015963,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.062,327.1,0.5954,0.457,0.5345,230,13.8,1,1,,closed
EDGE-032452,FUSE-XFMR-015963,XFMR-015963,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.351,1853.5,0.6238,0.4622,0.5345,230,13.8,1,1,,closed
EDGE-032453,JCT-FDR-0049-005,FUSE-XFMR-015964,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.065,342.1,0.9613,0.4596,0.6985,150,13.8,2,1,,closed
EDGE-032454,FUSE-XFMR-015964,XFMR-015964,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.367,1938.8,0.8799,0.501,0.6985,150,13.8,2,1,,closed
EDGE-032455,JCT-FDR-0049-005,FUSE-XFMR-015965,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.067,355.6,0.9419,0.4623,0.6985,150,13.8,1,0,,closed
EDGE-032456,FUSE-XFMR-015965,XFMR-015965,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.382,2015.1,0.8326,0.5146,0.6985,150,13.8,1,0,,closed
EDGE-032457,JCT-FDR-0049-005,FUSE-XFMR-015966,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.07,371.4,0.6169,0.4371,0.5345,230,13.8,1,1,,closed
EDGE-032458,FUSE-XFMR-015966,XFMR-015966,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.399,2104.9,0.6087,0.4562,0.5345,230,13.8,1,1,,closed
EDGE-032459,JCT-FDR-0049-005,FUSE-XFMR-015967,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.073,385.7,0.9721,0.476,0.6985,150,13.8,2,1,,closed
EDGE-032460,FUSE-XFMR-015967,XFMR-015967,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.414,2185.7,0.8124,0.4861,0.6985,150,13.8,2,1,,closed
EDGE-032461,JCT-FDR-0049-005,FUSE-XFMR-015968,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.076,401.5,1.4258,0.5438,1.007,100,13.8,1,1,,closed
EDGE-032462,FUSE-XFMR-015968,XFMR-015968,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.431,2275.4,1.4376,0.4826,1.007,100,13.8,1,1,,closed
EDGE-032463,JCT-FDR-0049-005,FUSE-XFMR-015969,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.079,419.0,0.592,0.5097,0.5345,230,13.8,2,1,,closed
EDGE-032464,FUSE-XFMR-015969,XFMR-015969,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.45,2374.2,0.535,0.5237,0.5345,230,13.8,2,1,,closed
EDGE-032465,JCT-FDR-0049-005,FUSE-XFMR-015970,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.082,430.8,1.3613,0.5541,1.007,100,13.8,3,1,,closed
EDGE-032466,FUSE-XFMR-015970,XFMR-015970,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.462,2441.5,1.4803,0.5617,1.007,100,13.8,3,1,,closed
EDGE-032467,JCT-FDR-0049-005,FUSE-XFMR-015971,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.085,448.3,0.296,0.4527,0.3655,340,13.8,3,1,,closed
EDGE-032468,FUSE-XFMR-015971,XFMR-015971,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.481,2540.2,0.3006,0.4288,0.3655,340,13.8,3,1,,closed
EDGE-032469,JCT-FDR-0049-005,JCT-FDR-0049-006,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.6453,0.4728,0.5866,230,13.8,3,1,,closed
EDGE-032470,JCT-FDR-0049-006,FUSE-XFMR-015972,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.001,4.0,1.584,0.5506,1.007,100,13.8,2,1,,closed
EDGE-032471,FUSE-XFMR-015972,XFMR-015972,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.004,22.4,1.6319,0.5427,1.007,100,13.8,2,1,,closed
EDGE-032472,JCT-FDR-0049-006,FUSE-XFMR-015973,FDR-0049,SUB-012,lateral_underground,#2 ACSR,ABC,0.003,16.6,0.8794,0.5344,0.6985,150,13.8,3,0,,closed
EDGE-032473,FUSE-XFMR-015973,XFMR-015973,FDR-0049,SUB-012,lateral_underground,#2 ACSR,ABC,0.018,94.2,0.833,0.4818,0.6985,150,13.8,3,0,,closed
EDGE-032474,JCT-FDR-0049-006,FUSE-XFMR-015974,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.006,29.3,0.9777,0.4976,0.6985,150,13.8,2,1,,closed
EDGE-032475,FUSE-XFMR-015974,XFMR-015974,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.031,166.1,0.8684,0.5282,0.6985,150,13.8,2,1,,closed
EDGE-032476,JCT-FDR-0049-006,FUSE-XFMR-015975,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.008,44.4,0.9058,0.5332,0.6985,150,13.8,2,1,,closed
EDGE-032477,FUSE-XFMR-015975,XFMR-015975,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.048,251.3,0.8183,0.5427,0.6985,150,13.8,2,1,,closed
EDGE-032478,JCT-FDR-0049-006,FUSE-XFMR-015976,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.011,57.8,0.9226,0.4796,0.6985,150,13.8,1,1,,closed
EDGE-032479,FUSE-XFMR-015976,XFMR-015976,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.062,327.6,0.9243,0.5415,0.6985,150,13.8,1,1,,closed
EDGE-032480,JCT-FDR-0049-006,FUSE-XFMR-015977,FDR-0049,SUB-012,lateral_underground,1/0 AL,A,0.014,72.1,0.6441,0.499,0.5345,230,13.8,1,0,,closed
EDGE-032481,FUSE-XFMR-015977,XFMR-015977,FDR-0049,SUB-012,lateral_underground,1/0 AL,A,0.077,408.4,0.6303,0.4999,0.5345,230,13.8,1,0,,closed
EDGE-032482,JCT-FDR-0049-006,FUSE-XFMR-015978,FDR-0049,SUB-012,lateral_underground,4/0 AL,ABC,0.017,87.9,0.3256,0.443,0.3655,340,13.8,3,0,,closed
EDGE-032483,FUSE-XFMR-015978,XFMR-015978,FDR-0049,SUB-012,lateral_underground,4/0 AL,ABC,0.094,498.2,0.3206,0.433,0.3655,340,13.8,3,0,,closed
EDGE-032484,JCT-FDR-0049-006,FUSE-XFMR-015979,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.02,103.8,1.3891,0.4727,1.007,100,13.8,2,1,,closed
EDGE-032485,FUSE-XFMR-015979,XFMR-015979,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.111,587.9,1.6464,0.5188,1.007,100,13.8,2,1,,closed
EDGE-032486,JCT-FDR-0049-006,FUSE-XFMR-015980,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.022,114.8,0.8673,0.4683,0.6985,150,13.8,2,1,,closed
EDGE-032487,FUSE-XFMR-015980,XFMR-015980,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.123,650.8,0.9259,0.4666,0.6985,150,13.8,2,1,,closed
EDGE-032488,JCT-FDR-0049-006,FUSE-XFMR-015981,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.025,133.8,0.8742,0.5249,0.6985,150,13.8,2,1,,closed
EDGE-032489,FUSE-XFMR-015981,XFMR-015981,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.144,758.5,0.9743,0.5084,0.6985,150,13.8,2,1,,closed
EDGE-032490,JCT-FDR-0049-006,FUSE-XFMR-015982,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.028,147.3,0.283,0.4645,0.3655,340,13.8,1,1,,closed
EDGE-032491,FUSE-XFMR-015982,XFMR-015982,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.158,834.8,0.3082,0.4367,0.3655,340,13.8,1,1,,closed
EDGE-032492,JCT-FDR-0049-006,FUSE-XFMR-015983,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.031,163.2,0.5997,0.4946,0.5345,230,13.8,2,1,,closed
EDGE-032493,FUSE-XFMR-015983,XFMR-015983,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.175,924.5,0.5661,0.4635,0.5345,230,13.8,2,1,,closed
EDGE-032494,JCT-FDR-0049-006,FUSE-XFMR-015984,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.034,179.0,1.4943,0.5176,1.007,100,13.8,1,1,,closed
EDGE-032495,FUSE-XFMR-015984,XFMR-015984,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.192,1014.3,1.4909,0.4641,1.007,100,13.8,1,1,,closed
EDGE-032496,JCT-FDR-0049-006,FUSE-XFMR-015985,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.036,192.5,1.6181,0.4896,1.007,100,13.8,2,0,,closed
EDGE-032497,FUSE-XFMR-015985,XFMR-015985,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.207,1090.6,1.5942,0.5111,1.007,100,13.8,2,0,,closed
EDGE-032498,JCT-FDR-0049-006,FUSE-XFMR-015986,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.039,205.9,0.84,0.5509,0.6985,150,13.8,2,1,,closed
EDGE-032499,FUSE-XFMR-015986,XFMR-015986,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.221,1166.9,0.9558,0.5145,0.6985,150,13.8,2,1,,closed
EDGE-032500,JCT-FDR-0049-006,FUSE-XFMR-015987,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.042,224.1,0.8288,0.4743,0.6985,150,13.8,2,1,,closed
EDGE-032501,FUSE-XFMR-015987,XFMR-015987,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.241,1270.1,0.9162,0.5036,0.6985,150,13.8,2,1,,closed
EDGE-032502,JCT-FDR-0049-006,FUSE-XFMR-015988,FDR-0049,SUB-012,lateral_underground,#2 ACSR,ABC,0.045,237.6,0.873,0.5005,0.6985,150,13.8,3,0,,closed
EDGE-032503,FUSE-XFMR-015988,XFMR-015988,FDR-0049,SUB-012,lateral_underground,#2 ACSR,ABC,0.255,1346.4,0.9243,0.5458,0.6985,150,13.8,3,0,,closed
EDGE-032504,JCT-FDR-0049-006,FUSE-XFMR-015989,FDR-0049,SUB-012,lateral_underground,4/0 AL,AB,0.048,252.6,0.3182,0.4222,0.3655,340,13.8,2,0,,closed
EDGE-032505,FUSE-XFMR-015989,XFMR-015989,FDR-0049,SUB-012,lateral_underground,4/0 AL,AB,0.271,1431.7,0.3174,0.4222,0.3655,340,13.8,2,0,,closed
EDGE-032506,JCT-FDR-0049-006,FUSE-XFMR-015990,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.051,267.7,1.6483,0.5458,1.007,100,13.8,1,1,,closed
EDGE-032507,FUSE-XFMR-015990,XFMR-015990,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.287,1516.9,1.5304,0.4614,1.007,100,13.8,1,1,,closed
EDGE-032508,JCT-FDR-0049-006,FUSE-XFMR-015991,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.053,281.2,1.6091,0.5161,1.007,100,13.8,1,1,,closed
EDGE-032509,FUSE-XFMR-015991,XFMR-015991,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.302,1593.2,1.5503,0.5126,1.007,100,13.8,1,1,,closed
EDGE-032510,JCT-FDR-0049-006,FUSE-XFMR-015992,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.056,295.4,0.3073,0.447,0.3655,340,13.8,1,1,,closed
EDGE-032511,FUSE-XFMR-015992,XFMR-015992,FDR-0049,SUB-012,lateral_overhead,4/0 AL,A,0.317,1674.0,0.2828,0.3932,0.3655,340,13.8,1,1,,closed
EDGE-032512,JCT-FDR-0049-006,FUSE-XFMR-015993,FDR-0049,SUB-012,lateral_underground,#2 ACSR,B,0.059,311.3,0.9029,0.5477,0.6985,150,13.8,1,0,,closed
EDGE-032513,FUSE-XFMR-015993,XFMR-015993,FDR-0049,SUB-012,lateral_underground,#2 ACSR,B,0.334,1763.8,0.9711,0.5384,0.6985,150,13.8,1,0,,closed
EDGE-032514,JCT-FDR-0049-006,FUSE-XFMR-015994,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.062,325.5,0.8503,0.4647,0.6985,150,13.8,1,1,,closed
EDGE-032515,FUSE-XFMR-015994,XFMR-015994,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.349,1844.6,0.9218,0.4552,0.6985,150,13.8,1,1,,closed
EDGE-032516,JCT-FDR-0049-006,FUSE-XFMR-015995,FDR-0049,SUB-012,lateral_underground,4/0 AL,B,0.065,342.1,0.2827,0.4081,0.3655,340,13.8,1,0,,closed
EDGE-032517,FUSE-XFMR-015995,XFMR-015995,FDR-0049,SUB-012,lateral_underground,4/0 AL,B,0.367,1938.8,0.3055,0.413,0.3655,340,13.8,1,0,,closed
EDGE-032518,JCT-FDR-0049-006,FUSE-XFMR-015996,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.067,354.8,1.6381,0.534,1.007,100,13.8,2,0,,closed
EDGE-032519,FUSE-XFMR-015996,XFMR-015996,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.381,2010.6,1.5484,0.5206,1.007,100,13.8,2,0,,closed
EDGE-032520,JCT-FDR-0049-006,FUSE-XFMR-015997,FDR-0049,SUB-012,lateral_underground,#2 ACSR,BC,0.07,370.7,0.9141,0.4555,0.6985,150,13.8,2,0,,closed
EDGE-032521,FUSE-XFMR-015997,XFMR-015997,FDR-0049,SUB-012,lateral_underground,#2 ACSR,BC,0.398,2100.4,0.8314,0.4709,0.6985,150,13.8,2,0,,closed
EDGE-032522,JCT-FDR-0049-006,FUSE-XFMR-015998,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.073,386.5,0.5504,0.4703,0.5345,230,13.8,1,1,,closed
EDGE-032523,FUSE-XFMR-015998,XFMR-015998,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.415,2190.1,0.5946,0.462,0.5345,230,13.8,1,1,,closed
EDGE-032524,JCT-FDR-0049-006,FUSE-XFMR-015999,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.076,400.8,0.5461,0.4879,0.5345,230,13.8,2,1,,closed
EDGE-032525,FUSE-XFMR-015999,XFMR-015999,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.43,2270.9,0.5763,0.4468,0.5345,230,13.8,2,1,,closed
EDGE-032526,JCT-FDR-0049-006,FUSE-XFMR-016000,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.078,413.4,0.8471,0.4934,0.6985,150,13.8,1,0,,closed
EDGE-032527,FUSE-XFMR-016000,XFMR-016000,FDR-0049,SUB-012,lateral_underground,#2 ACSR,A,0.444,2342.7,0.8485,0.4669,0.6985,150,13.8,1,0,,closed
EDGE-032528,JCT-FDR-0049-006,FUSE-XFMR-016001,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.081,430.1,1.6263,0.5416,1.007,100,13.8,2,1,,closed
EDGE-032529,FUSE-XFMR-016001,XFMR-016001,FDR-0049,SUB-012,lateral_overhead,#4 CU,AB,0.462,2437.0,1.6167,0.4909,1.007,100,13.8,2,1,,closed
EDGE-032530,JCT-FDR-0049-006,FUSE-XFMR-016002,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.084,445.9,0.284,0.4461,0.3655,340,13.8,2,1,,closed
EDGE-032531,FUSE-XFMR-016002,XFMR-016002,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.479,2526.7,0.3257,0.4618,0.3655,340,13.8,2,1,,closed
EDGE-032532,JCT-FDR-0049-006,JCT-FDR-0049-007,FDR-0049,SUB-012,primary_underground,1/0 AL,ABC,0.59,3115.2,0.6249,0.4677,0.5802,230,13.8,3,0,,closed
EDGE-032533,JCT-FDR-0049-007,FUSE-XFMR-016003,FDR-0049,SUB-012,lateral_underground,1/0 AL,AC,0.001,7.1,0.5791,0.4706,0.5345,230,13.8,2,0,,closed
EDGE-032534,FUSE-XFMR-016003,XFMR-016003,FDR-0049,SUB-012,lateral_underground,1/0 AL,AC,0.008,40.4,0.5391,0.4664,0.5345,230,13.8,2,0,,closed
EDGE-032535,JCT-FDR-0049-007,FUSE-XFMR-016004,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.002,12.7,0.5393,0.4423,0.5345,230,13.8,1,1,,closed
EDGE-032536,FUSE-XFMR-016004,XFMR-016004,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.014,71.8,0.5839,0.4884,0.5345,230,13.8,1,1,,closed
EDGE-032537,JCT-FDR-0049-007,FUSE-XFMR-016005,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.005,28.5,0.8531,0.4572,0.6985,150,13.8,1,1,,closed
EDGE-032538,FUSE-XFMR-016005,XFMR-016005,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,A,0.031,161.6,0.9214,0.4862,0.6985,150,13.8,1,1,,closed
EDGE-032539,JCT-FDR-0049-007,FUSE-XFMR-016006,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AC,0.008,41.2,0.98,0.4687,0.6985,150,13.8,2,0,,closed
EDGE-032540,FUSE-XFMR-016006,XFMR-016006,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AC,0.044,233.4,0.9784,0.5085,0.6985,150,13.8,2,0,,closed
EDGE-032541,JCT-FDR-0049-007,FUSE-XFMR-016007,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.011,60.2,0.3245,0.4693,0.3655,340,13.8,1,0,,closed
