edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-032542,FUSE-XFMR-016007,XFMR-016007,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.065,341.1,0.2812,0.4485,0.3655,340,13.8,1,0,,closed
EDGE-032543,JCT-FDR-0049-007,FUSE-XFMR-016008,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.014,73.7,1.4249,0.5207,1.007,100,13.8,2,1,,closed
EDGE-032544,FUSE-XFMR-016008,XFMR-016008,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.079,417.4,1.5044,0.5557,1.007,100,13.8,2,1,,closed
EDGE-032545,JCT-FDR-0049-007,FUSE-XFMR-016009,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.017,88.7,0.9477,0.5324,0.6985,150,13.8,1,1,,closed
EDGE-032546,FUSE-XFMR-016009,XFMR-016009,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.095,502.7,0.9284,0.5179,0.6985,150,13.8,1,1,,closed
EDGE-032547,JCT-FDR-0049-007,FUSE-XFMR-016010,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.02,103.8,0.2724,0.4005,0.3655,340,13.8,2,1,,closed
EDGE-032548,FUSE-XFMR-016010,XFMR-016010,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AB,0.111,587.9,0.292,0.4687,0.3655,340,13.8,2,1,,closed
EDGE-032549,JCT-FDR-0049-007,FUSE-XFMR-016011,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AC,0.022,114.8,0.6042,0.4362,0.5345,230,13.8,2,1,,closed
EDGE-032550,FUSE-XFMR-016011,XFMR-016011,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AC,0.123,650.8,0.6309,0.4872,0.5345,230,13.8,2,1,,closed
EDGE-032551,JCT-FDR-0049-007,FUSE-XFMR-016012,FDR-0049,SUB-012,lateral_underground,#4 CU,A,0.025,133.8,1.5317,0.4773,1.007,100,13.8,1,0,,closed
EDGE-032552,FUSE-XFMR-016012,XFMR-016012,FDR-0049,SUB-012,lateral_underground,#4 CU,A,0.144,758.5,1.5813,0.5085,1.007,100,13.8,1,0,,closed
EDGE-032553,JCT-FDR-0049-007,FUSE-XFMR-016013,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.027,144.1,0.9713,0.535,0.6985,150,13.8,2,1,,closed
EDGE-032554,FUSE-XFMR-016013,XFMR-016013,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AB,0.155,816.8,0.8135,0.46,0.6985,150,13.8,2,1,,closed
EDGE-032555,JCT-FDR-0049-007,FUSE-XFMR-016014,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.031,163.2,1.4241,0.4814,1.007,100,13.8,3,1,,closed
EDGE-032556,FUSE-XFMR-016014,XFMR-016014,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.175,924.5,1.3799,0.5271,1.007,100,13.8,3,1,,closed
EDGE-032557,JCT-FDR-0049-007,FUSE-XFMR-016015,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.034,178.2,1.3666,0.4828,1.007,100,13.8,2,1,,closed
EDGE-032558,FUSE-XFMR-016015,XFMR-016015,FDR-0049,SUB-012,lateral_overhead,#4 CU,BC,0.191,1009.8,1.4851,0.4945,1.007,100,13.8,2,1,,closed
EDGE-032559,JCT-FDR-0049-007,FUSE-XFMR-016016,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.036,189.3,1.3617,0.5072,1.007,100,13.8,2,0,,closed
EDGE-032560,FUSE-XFMR-016016,XFMR-016016,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.203,1072.6,1.5133,0.476,1.007,100,13.8,2,0,,closed
EDGE-032561,JCT-FDR-0049-007,FUSE-XFMR-016017,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.039,205.9,1.3986,0.4906,1.007,100,13.8,2,0,,closed
EDGE-032562,FUSE-XFMR-016017,XFMR-016017,FDR-0049,SUB-012,lateral_underground,#4 CU,AB,0.221,1166.9,1.3947,0.4992,1.007,100,13.8,2,0,,closed
EDGE-032563,JCT-FDR-0049-007,FUSE-XFMR-016018,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.042,221.0,1.4555,0.5208,1.007,100,13.8,2,0,,closed
EDGE-032564,FUSE-XFMR-016018,XFMR-016018,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.237,1252.2,1.6203,0.5492,1.007,100,13.8,2,0,,closed
EDGE-032565,JCT-FDR-0049-007,FUSE-XFMR-016019,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.044,233.6,0.2778,0.4766,0.3655,340,13.8,3,1,,closed
EDGE-032566,FUSE-XFMR-016019,XFMR-016019,FDR-0049,SUB-012,lateral_overhead,4/0 AL,ABC,0.251,1324.0,0.3207,0.4269,0.3655,340,13.8,3,1,,closed
EDGE-032567,JCT-FDR-0049-007,FUSE-XFMR-016020,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.048,251.9,0.8397,0.4519,0.6985,150,13.8,2,0,,closed
EDGE-032568,FUSE-XFMR-016020,XFMR-016020,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.27,1427.2,0.8058,0.5044,0.6985,150,13.8,2,0,,closed
EDGE-032569,JCT-FDR-0049-007,FUSE-XFMR-016021,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.051,267.7,1.6309,0.4971,1.007,100,13.8,1,1,,closed
EDGE-032570,FUSE-XFMR-016021,XFMR-016021,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.287,1516.9,1.442,0.5069,1.007,100,13.8,1,1,,closed
EDGE-032571,JCT-FDR-0049-007,FUSE-XFMR-016022,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.053,278.8,0.3182,0.4397,0.3655,340,13.8,2,1,,closed
EDGE-032572,FUSE-XFMR-016022,XFMR-016022,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.299,1579.8,0.3052,0.4498,0.3655,340,13.8,2,1,,closed
EDGE-032573,JCT-FDR-0049-007,FUSE-XFMR-016023,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.056,296.2,0.6183,0.47,0.5345,230,13.8,1,1,,closed
EDGE-032574,FUSE-XFMR-016023,XFMR-016023,FDR-0049,SUB-012,lateral_overhead,1/0 AL,A,0.318,1678.5,0.5732,0.5192,0.5345,230,13.8,1,1,,closed
EDGE-032575,JCT-FDR-0049-007,FUSE-XFMR-016024,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.058,308.1,1.6336,0.4763,1.007,100,13.8,2,1,,closed
EDGE-032576,FUSE-XFMR-016024,XFMR-016024,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.331,1745.8,1.4422,0.4999,1.007,100,13.8,2,1,,closed
EDGE-032577,JCT-FDR-0049-007,FUSE-XFMR-016025,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.061,322.3,1.3581,0.4843,1.007,100,13.8,2,1,,closed
EDGE-032578,FUSE-XFMR-016025,XFMR-016025,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.346,1826.6,1.4801,0.5552,1.007,100,13.8,2,1,,closed
EDGE-032579,JCT-FDR-0049-007,FUSE-XFMR-016026,FDR-0049,SUB-012,lateral_underground,1/0 AL,BC,0.064,336.6,0.6056,0.4467,0.5345,230,13.8,2,0,,closed
EDGE-032580,FUSE-XFMR-016026,XFMR-016026,FDR-0049,SUB-012,lateral_underground,1/0 AL,BC,0.361,1907.4,0.5524,0.4505,0.5345,230,13.8,2,0,,closed
EDGE-032581,JCT-FDR-0049-007,FUSE-XFMR-016027,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.067,352.4,0.2999,0.4329,0.3655,340,13.8,1,1,,closed
EDGE-032582,FUSE-XFMR-016027,XFMR-016027,FDR-0049,SUB-012,lateral_overhead,4/0 AL,C,0.378,1997.2,0.2945,0.449,0.3655,340,13.8,1,1,,closed
EDGE-032583,JCT-FDR-0049-007,FUSE-XFMR-016028,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.07,370.7,0.3255,0.399,0.3655,340,13.8,2,1,,closed
EDGE-032584,FUSE-XFMR-016028,XFMR-016028,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.398,2100.4,0.3074,0.4385,0.3655,340,13.8,2,1,,closed
EDGE-032585,JCT-FDR-0049-007,FUSE-XFMR-016029,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.072,381.7,0.9474,0.4844,0.6985,150,13.8,3,1,,closed
EDGE-032586,FUSE-XFMR-016029,XFMR-016029,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.41,2163.2,0.8906,0.5341,0.6985,150,13.8,3,1,,closed
EDGE-032587,JCT-FDR-0049-007,FUSE-XFMR-016030,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.075,396.0,0.8954,0.509,0.6985,150,13.8,3,1,,closed
EDGE-032588,FUSE-XFMR-016030,XFMR-016030,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,ABC,0.425,2244.0,0.937,0.4945,0.6985,150,13.8,3,1,,closed
EDGE-032589,JCT-FDR-0049-007,FUSE-XFMR-016031,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.078,411.0,0.283,0.4584,0.3655,340,13.8,2,1,,closed
EDGE-032590,FUSE-XFMR-016031,XFMR-016031,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.441,2329.3,0.2774,0.4318,0.3655,340,13.8,2,1,,closed
EDGE-032591,JCT-FDR-0049-007,FUSE-XFMR-016032,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.081,430.1,1.3547,0.5459,1.007,100,13.8,2,1,,closed
EDGE-032592,FUSE-XFMR-016032,XFMR-016032,FDR-0049,SUB-012,lateral_overhead,#4 CU,AC,0.462,2437.0,1.4281,0.4881,1.007,100,13.8,2,1,,closed
EDGE-032593,JCT-FDR-0049-007,FUSE-XFMR-016033,FDR-0049,SUB-012,lateral_underground,4/0 AL,BC,0.084,444.3,0.2924,0.4697,0.3655,340,13.8,2,0,,closed
EDGE-032594,FUSE-XFMR-016033,XFMR-016033,FDR-0049,SUB-012,lateral_underground,4/0 AL,BC,0.477,2517.8,0.2988,0.3946,0.3655,340,13.8,2,0,,closed
EDGE-032595,JCT-FDR-0049-007,JCT-FDR-0049-008,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.5372,0.4754,0.5576,230,13.8,3,1,,closed
EDGE-032596,JCT-FDR-0049-008,FUSE-XFMR-016034,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.001,5.5,0.5575,0.4378,0.5345,230,13.8,1,1,,closed
EDGE-032597,FUSE-XFMR-016034,XFMR-016034,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.006,31.4,0.5945,0.5117,0.5345,230,13.8,1,1,,closed
EDGE-032598,JCT-FDR-0049-008,FUSE-XFMR-016035,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.003,18.2,0.9175,0.4654,0.6985,150,13.8,2,1,,closed
EDGE-032599,FUSE-XFMR-016035,XFMR-016035,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.02,103.2,0.8874,0.4677,0.6985,150,13.8,2,1,,closed
EDGE-032600,JCT-FDR-0049-008,FUSE-XFMR-016036,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.006,33.3,0.9076,0.5296,0.6985,150,13.8,2,1,,closed
EDGE-032601,FUSE-XFMR-016036,XFMR-016036,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.036,188.5,0.8338,0.5509,0.6985,150,13.8,2,1,,closed
EDGE-032602,JCT-FDR-0049-008,FUSE-XFMR-016037,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.009,48.3,0.5963,0.4443,0.5345,230,13.8,3,1,,closed
EDGE-032603,FUSE-XFMR-016037,XFMR-016037,FDR-0049,SUB-012,lateral_overhead,1/0 AL,ABC,0.052,273.8,0.6165,0.5163,0.5345,230,13.8,3,1,,closed
EDGE-032604,JCT-FDR-0049-008,FUSE-XFMR-016038,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.012,64.2,0.2769,0.4645,0.3655,340,13.8,1,1,,closed
EDGE-032605,FUSE-XFMR-016038,XFMR-016038,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.069,363.5,0.2729,0.4485,0.3655,340,13.8,1,1,,closed
EDGE-032606,JCT-FDR-0049-008,FUSE-XFMR-016039,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.014,76.0,0.5586,0.4664,0.5345,230,13.8,2,1,,closed
EDGE-032607,FUSE-XFMR-016039,XFMR-016039,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.082,430.8,0.6003,0.4649,0.5345,230,13.8,2,1,,closed
EDGE-032608,JCT-FDR-0049-008,FUSE-XFMR-016040,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.018,92.7,0.3183,0.4416,0.3655,340,13.8,1,1,,closed
EDGE-032609,FUSE-XFMR-016040,XFMR-016040,FDR-0049,SUB-012,lateral_overhead,4/0 AL,B,0.099,525.1,0.2742,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-032610,JCT-FDR-0049-008,FUSE-XFMR-016041,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AC,0.02,104.5,0.5344,0.4792,0.5345,230,13.8,2,1,,closed
EDGE-032611,FUSE-XFMR-016041,XFMR-016041,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AC,0.112,592.4,0.6065,0.4541,0.5345,230,13.8,2,1,,closed
EDGE-032612,JCT-FDR-0049-008,FUSE-XFMR-016042,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.022,118.8,1.4696,0.5541,1.007,100,13.8,1,1,,closed
EDGE-032613,FUSE-XFMR-016042,XFMR-016042,FDR-0049,SUB-012,lateral_overhead,#4 CU,C,0.128,673.2,1.3676,0.4643,1.007,100,13.8,1,1,,closed
EDGE-032614,JCT-FDR-0049-008,FUSE-XFMR-016043,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.026,134.6,0.5963,0.445,0.5345,230,13.8,1,1,,closed
EDGE-032615,FUSE-XFMR-016043,XFMR-016043,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.145,763.0,0.5886,0.5106,0.5345,230,13.8,1,1,,closed
EDGE-032616,JCT-FDR-0049-008,FUSE-XFMR-016044,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.028,148.1,0.981,0.5442,0.6985,150,13.8,2,1,,closed
EDGE-032617,FUSE-XFMR-016044,XFMR-016044,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,AC,0.159,839.3,0.883,0.4551,0.6985,150,13.8,2,1,,closed
EDGE-032618,JCT-FDR-0049-008,FUSE-XFMR-016045,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.032,167.1,1.572,0.485,1.007,100,13.8,1,0,,closed
EDGE-032619,FUSE-XFMR-016045,XFMR-016045,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.179,947.0,1.5571,0.5274,1.007,100,13.8,1,0,,closed
EDGE-032620,JCT-FDR-0049-008,FUSE-XFMR-016046,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.034,178.2,0.3206,0.4577,0.3655,340,13.8,1,0,,closed
EDGE-032621,FUSE-XFMR-016046,XFMR-016046,FDR-0049,SUB-012,lateral_underground,4/0 AL,A,0.191,1009.8,0.2925,0.4578,0.3655,340,13.8,1,0,,closed
EDGE-032622,JCT-FDR-0049-008,FUSE-XFMR-016047,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.037,195.6,1.3819,0.4979,1.007,100,13.8,1,1,,closed
EDGE-032623,FUSE-XFMR-016047,XFMR-016047,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.21,1108.5,1.4862,0.4727,1.007,100,13.8,1,1,,closed
EDGE-032624,JCT-FDR-0049-008,FUSE-XFMR-016048,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.039,207.5,0.6276,0.4752,0.5345,230,13.8,1,1,,closed
EDGE-032625,FUSE-XFMR-016048,XFMR-016048,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.223,1175.9,0.551,0.4294,0.5345,230,13.8,1,1,,closed
EDGE-032626,JCT-FDR-0049-008,FUSE-XFMR-016049,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.042,224.1,0.9719,0.4881,0.6985,150,13.8,1,1,,closed
EDGE-032627,FUSE-XFMR-016049,XFMR-016049,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,C,0.241,1270.1,0.9151,0.4736,0.6985,150,13.8,1,1,,closed
EDGE-032628,JCT-FDR-0049-008,FUSE-XFMR-016050,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.045,240.0,0.3001,0.4666,0.3655,340,13.8,2,0,,closed
EDGE-032629,FUSE-XFMR-016050,XFMR-016050,FDR-0049,SUB-012,lateral_underground,4/0 AL,AC,0.258,1359.9,0.2857,0.4165,0.3655,340,13.8,2,0,,closed
EDGE-032630,JCT-FDR-0049-008,FUSE-XFMR-016051,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.048,251.1,0.6084,0.5028,0.5345,230,13.8,2,1,,closed
EDGE-032631,FUSE-XFMR-016051,XFMR-016051,FDR-0049,SUB-012,lateral_overhead,1/0 AL,AB,0.269,1422.7,0.6333,0.5155,0.5345,230,13.8,2,1,,closed
EDGE-032632,JCT-FDR-0049-008,FUSE-XFMR-016052,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.05,266.1,1.472,0.5155,1.007,100,13.8,3,1,,closed
EDGE-032633,FUSE-XFMR-016052,XFMR-016052,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.286,1508.0,1.5674,0.5069,1.007,100,13.8,3,1,,closed
EDGE-032634,JCT-FDR-0049-008,FUSE-XFMR-016053,FDR-0049,SUB-012,lateral_underground,4/0 AL,B,0.054,284.3,0.2872,0.4703,0.3655,340,13.8,1,0,,closed
EDGE-032635,FUSE-XFMR-016053,XFMR-016053,FDR-0049,SUB-012,lateral_underground,4/0 AL,B,0.305,1611.2,0.2716,0.4428,0.3655,340,13.8,1,0,,closed
EDGE-032636,JCT-FDR-0049-008,FUSE-XFMR-016054,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.057,301.0,1.618,0.5547,1.007,100,13.8,1,1,,closed
EDGE-032637,FUSE-XFMR-016054,XFMR-016054,FDR-0049,SUB-012,lateral_overhead,#4 CU,A,0.323,1705.4,1.443,0.4696,1.007,100,13.8,1,1,,closed
EDGE-032638,JCT-FDR-0049-008,FUSE-XFMR-016055,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.059,312.0,0.5613,0.5091,0.5345,230,13.8,1,1,,closed
EDGE-032639,FUSE-XFMR-016055,XFMR-016055,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.335,1768.3,0.5374,0.4646,0.5345,230,13.8,1,1,,closed
EDGE-032640,JCT-FDR-0049-008,FUSE-XFMR-016056,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.062,327.1,0.6271,0.4637,0.5345,230,13.8,2,1,,closed
EDGE-032641,FUSE-XFMR-016056,XFMR-016056,FDR-0049,SUB-012,lateral_overhead,1/0 AL,BC,0.351,1853.5,0.5463,0.4334,0.5345,230,13.8,2,1,,closed
EDGE-032642,JCT-FDR-0049-008,FUSE-XFMR-016057,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.065,341.4,0.8556,0.4521,0.6985,150,13.8,1,1,,closed
EDGE-032643,FUSE-XFMR-016057,XFMR-016057,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.366,1934.3,0.9831,0.4694,0.6985,150,13.8,1,1,,closed
EDGE-032644,JCT-FDR-0049-008,FUSE-XFMR-016058,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.068,359.6,0.5939,0.4555,0.5345,230,13.8,1,1,,closed
EDGE-032645,FUSE-XFMR-016058,XFMR-016058,FDR-0049,SUB-012,lateral_overhead,1/0 AL,C,0.386,2037.6,0.5366,0.4909,0.5345,230,13.8,1,1,,closed
EDGE-032646,JCT-FDR-0049-008,FUSE-XFMR-016059,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.071,374.6,1.6483,0.4822,1.007,100,13.8,3,1,,closed
EDGE-032647,FUSE-XFMR-016059,XFMR-016059,FDR-0049,SUB-012,lateral_overhead,#4 CU,ABC,0.402,2122.8,1.5667,0.4728,1.007,100,13.8,3,1,,closed
EDGE-032648,JCT-FDR-0049-008,FUSE-XFMR-016060,FDR-0049,SUB-012,lateral_underground,1/0 AL,A,0.074,388.9,0.5637,0.5045,0.5345,230,13.8,1,0,,closed
EDGE-032649,FUSE-XFMR-016060,XFMR-016060,FDR-0049,SUB-012,lateral_underground,1/0 AL,A,0.417,2203.6,0.6292,0.4906,0.5345,230,13.8,1,0,,closed
EDGE-032650,JCT-FDR-0049-008,FUSE-XFMR-016061,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.077,404.7,0.6304,0.4857,0.5345,230,13.8,1,1,,closed
EDGE-032651,FUSE-XFMR-016061,XFMR-016061,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.434,2293.4,0.5702,0.5195,0.5345,230,13.8,1,1,,closed
EDGE-032652,JCT-FDR-0049-008,FUSE-XFMR-016062,FDR-0049,SUB-012,lateral_underground,1/0 AL,ABC,0.078,414.2,0.6309,0.4369,0.5345,230,13.8,3,0,,closed
EDGE-032653,FUSE-XFMR-016062,XFMR-016062,FDR-0049,SUB-012,lateral_underground,1/0 AL,ABC,0.445,2347.2,0.5895,0.46,0.5345,230,13.8,3,0,,closed
EDGE-032654,JCT-FDR-0049-008,FUSE-XFMR-016063,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.082,431.6,0.2727,0.3945,0.3655,340,13.8,2,1,,closed
EDGE-032655,FUSE-XFMR-016063,XFMR-016063,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.463,2446.0,0.2888,0.4368,0.3655,340,13.8,2,1,,closed
EDGE-032656,JCT-FDR-0049-008,FUSE-XFMR-016064,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.084,445.9,1.3733,0.5028,1.007,100,13.8,2,0,,closed
EDGE-032657,FUSE-XFMR-016064,XFMR-016064,FDR-0049,SUB-012,lateral_underground,#4 CU,AC,0.479,2526.7,1.4337,0.4865,1.007,100,13.8,2,0,,closed
EDGE-032658,JCT-FDR-0049-008,JCT-FDR-0049-009,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.58,3062.4,0.5586,0.5036,0.5435,230,13.8,3,1,,closed
EDGE-032659,JCT-FDR-0049-009,FUSE-XFMR-016065,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.001,4.0,0.8108,0.506,0.6985,150,13.8,1,1,,closed
EDGE-032660,FUSE-XFMR-016065,XFMR-016065,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,B,0.004,22.4,0.8761,0.5035,0.6985,150,13.8,1,1,,closed
EDGE-032661,JCT-FDR-0049-009,FUSE-XFMR-016066,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.003,15.8,0.6184,0.4844,0.5345,230,13.8,1,1,,closed
EDGE-032662,FUSE-XFMR-016066,XFMR-016066,FDR-0049,SUB-012,lateral_overhead,1/0 AL,B,0.017,89.8,0.5911,0.4293,0.5345,230,13.8,1,1,,closed
EDGE-032663,JCT-FDR-0049-009,FUSE-XFMR-016067,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.005,27.7,1.403,0.4666,1.007,100,13.8,1,0,,closed
EDGE-032664,FUSE-XFMR-016067,XFMR-016067,FDR-0049,SUB-012,lateral_underground,#4 CU,B,0.03,157.1,1.3583,0.547,1.007,100,13.8,1,0,,closed
EDGE-032665,JCT-FDR-0049-009,FUSE-XFMR-016068,FDR-0049,SUB-012,lateral_underground,4/0 AL,B,0.008,43.6,0.3204,0.4674,0.3655,340,13.8,1,0,,closed
EDGE-032666,FUSE-XFMR-016068,XFMR-016068,FDR-0049,SUB-012,lateral_underground,4/0 AL,B,0.047,246.8,0.3191,0.4498,0.3655,340,13.8,1,0,,closed
EDGE-032667,JCT-FDR-0049-009,FUSE-XFMR-016069,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.011,57.8,0.2786,0.4545,0.3655,340,13.8,2,1,,closed
EDGE-032668,FUSE-XFMR-016069,XFMR-016069,FDR-0049,SUB-012,lateral_overhead,4/0 AL,AC,0.062,327.6,0.2718,0.4104,0.3655,340,13.8,2,1,,closed
EDGE-032669,JCT-FDR-0049-009,FUSE-XFMR-016070,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.014,72.9,0.8981,0.4557,0.6985,150,13.8,2,1,,closed
EDGE-032670,FUSE-XFMR-016070,XFMR-016070,FDR-0049,SUB-012,lateral_overhead,#2 ACSR,BC,0.078,412.9,0.9133,0.4793,0.6985,150,13.8,2,1,,closed
EDGE-032671,JCT-FDR-0049-009,FUSE-XFMR-016071,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.016,84.7,0.881,0.4719,0.6985,150,13.8,2,0,,closed
EDGE-032672,FUSE-XFMR-016071,XFMR-016071,FDR-0049,SUB-012,lateral_underground,#2 ACSR,AB,0.091,480.2,0.8654,0.5107,0.6985,150,13.8,2,0,,closed
EDGE-032673,JCT-FDR-0049-009,FDR-0049-TAIL,FDR-0049,SUB-012,primary_overhead,1/0 AL,ABC,0.13,686.4,0.5944,0.4327,0.5345,230,13.8,3,1,,open
EDGE-032674,SUB-012,FDR-0050-HEAD,FDR-0050,SUB-012,bus_tie,795 ACSR,ABC,0.01,52.8,0.1374,0.4043,0.26,700,13.8,3,1,,closed
EDGE-032675,FDR-0050-HEAD,JCT-FDR-0050-001,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1359,0.3692,0.2784,700,13.8,3,1,,closed
EDGE-032676,JCT-FDR-0050-001,FUSE-XFMR-016072,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.001,3.2,1.5744,0.5169,1.007,100,13.8,2,1,,closed
EDGE-032677,FUSE-XFMR-016072,XFMR-016072,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.003,18.0,1.6008,0.5092,1.007,100,13.8,2,1,,closed
EDGE-032678,JCT-FDR-0050-001,FUSE-XFMR-016073,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.003,16.6,0.8696,0.5312,0.6985,150,13.8,2,1,,closed
EDGE-032679,FUSE-XFMR-016073,XFMR-016073,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.018,94.2,0.8655,0.4622,0.6985,150,13.8,2,1,,closed
EDGE-032680,JCT-FDR-0050-001,FUSE-XFMR-016074,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.006,33.3,0.8576,0.4961,0.6985,150,13.8,3,1,,closed
EDGE-032681,FUSE-XFMR-016074,XFMR-016074,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.036,188.5,0.8435,0.5136,0.6985,150,13.8,3,1,,closed
EDGE-032682,JCT-FDR-0050-001,FUSE-XFMR-016075,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.01,54.6,0.5518,0.5209,0.5345,230,13.8,2,0,,closed
EDGE-032683,FUSE-XFMR-016075,XFMR-016075,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.059,309.7,0.561,0.4835,0.5345,230,13.8,2,0,,closed
EDGE-032684,JCT-FDR-0050-001,FUSE-XFMR-016076,FDR-0050,SUB-012,lateral_underground,4/0 AL,ABC,0.013,69.7,0.2689,0.4068,0.3655,340,13.8,3,0,,closed
EDGE-032685,FUSE-XFMR-016076,XFMR-016076,FDR-0050,SUB-012,lateral_underground,4/0 AL,ABC,0.075,394.9,0.2881,0.4766,0.3655,340,13.8,3,0,,closed
EDGE-032686,JCT-FDR-0050-001,FUSE-XFMR-016077,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.017,87.9,0.8407,0.5035,0.6985,150,13.8,1,1,,closed
EDGE-032687,FUSE-XFMR-016077,XFMR-016077,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.094,498.2,0.8628,0.514,0.6985,150,13.8,1,1,,closed
EDGE-032688,JCT-FDR-0050-001,FUSE-XFMR-016078,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.02,105.3,0.9438,0.5251,0.6985,150,13.8,2,1,,closed
EDGE-032689,FUSE-XFMR-016078,XFMR-016078,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.113,596.9,0.8126,0.5365,0.6985,150,13.8,2,1,,closed
EDGE-032690,JCT-FDR-0050-001,FUSE-XFMR-016079,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.024,124.3,0.8607,0.4952,0.6985,150,13.8,2,1,,closed
EDGE-032691,FUSE-XFMR-016079,XFMR-016079,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.133,704.6,0.8864,0.467,0.6985,150,13.8,2,1,,closed
EDGE-032692,JCT-FDR-0050-001,FUSE-XFMR-016080,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.027,141.0,0.8728,0.4967,0.6985,150,13.8,2,1,,closed
EDGE-032693,FUSE-XFMR-016080,XFMR-016080,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.151,798.9,0.8932,0.4715,0.6985,150,13.8,2,1,,closed
EDGE-032694,JCT-FDR-0050-001,FUSE-XFMR-016081,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.031,163.2,0.6048,0.4457,0.5345,230,13.8,3,1,,closed
EDGE-032695,FUSE-XFMR-016081,XFMR-016081,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.175,924.5,0.5831,0.471,0.5345,230,13.8,3,1,,closed
EDGE-032696,JCT-FDR-0050-001,FUSE-XFMR-016082,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.034,179.8,1.5001,0.5064,1.007,100,13.8,3,0,,closed
EDGE-032697,FUSE-XFMR-016082,XFMR-016082,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.193,1018.8,1.4792,0.5433,1.007,100,13.8,3,0,,closed
EDGE-032698,JCT-FDR-0050-001,FUSE-XFMR-016083,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.037,194.8,1.4073,0.521,1.007,100,13.8,2,1,,closed
EDGE-032699,FUSE-XFMR-016083,XFMR-016083,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.209,1104.0,1.5189,0.5313,1.007,100,13.8,2,1,,closed
EDGE-032700,JCT-FDR-0050-001,FUSE-XFMR-016084,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.041,218.6,0.863,0.5232,0.6985,150,13.8,2,1,,closed
EDGE-032701,FUSE-XFMR-016084,XFMR-016084,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.235,1238.7,0.8064,0.4674,0.6985,150,13.8,2,1,,closed
EDGE-032702,JCT-FDR-0050-001,FUSE-XFMR-016085,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.044,234.4,0.2855,0.4391,0.3655,340,13.8,1,1,,closed
EDGE-032703,FUSE-XFMR-016085,XFMR-016085,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.252,1328.4,0.2908,0.4397,0.3655,340,13.8,1,1,,closed
EDGE-032704,JCT-FDR-0050-001,FUSE-XFMR-016086,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.048,253.4,0.3018,0.4026,0.3655,340,13.8,1,1,,closed
EDGE-032705,FUSE-XFMR-016086,XFMR-016086,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.272,1436.2,0.2698,0.4063,0.3655,340,13.8,1,1,,closed
EDGE-032706,JCT-FDR-0050-001,FUSE-XFMR-016087,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.051,268.5,0.8951,0.5331,0.6985,150,13.8,1,1,,closed
EDGE-032707,FUSE-XFMR-016087,XFMR-016087,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.288,1521.4,0.9445,0.4698,0.6985,150,13.8,1,1,,closed
EDGE-032708,JCT-FDR-0050-001,FUSE-XFMR-016088,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.054,287.5,0.3252,0.3943,0.3655,340,13.8,1,1,,closed
EDGE-032709,FUSE-XFMR-016088,XFMR-016088,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.309,1629.1,0.3165,0.4432,0.3655,340,13.8,1,1,,closed
EDGE-032710,JCT-FDR-0050-001,FUSE-XFMR-016089,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.058,308.1,0.9001,0.4772,0.6985,150,13.8,2,1,,closed
EDGE-032711,FUSE-XFMR-016089,XFMR-016089,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.331,1745.8,0.8812,0.5419,0.6985,150,13.8,2,1,,closed
EDGE-032712,JCT-FDR-0050-001,FUSE-XFMR-016090,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.061,321.6,0.3264,0.4624,0.3655,340,13.8,1,1,,closed
EDGE-032713,FUSE-XFMR-016090,XFMR-016090,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.345,1822.1,0.284,0.4699,0.3655,340,13.8,1,1,,closed
EDGE-032714,JCT-FDR-0050-001,FUSE-XFMR-016091,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.064,339.8,0.8762,0.4568,0.6985,150,13.8,1,1,,closed
EDGE-032715,FUSE-XFMR-016091,XFMR-016091,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.365,1925.4,0.8907,0.4782,0.6985,150,13.8,1,1,,closed
EDGE-032716,JCT-FDR-0050-001,FUSE-XFMR-016092,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.068,358.8,0.903,0.4609,0.6985,150,13.8,2,1,,closed
EDGE-032717,FUSE-XFMR-016092,XFMR-016092,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.385,2033.1,0.8699,0.5084,0.6985,150,13.8,2,1,,closed
EDGE-032718,JCT-FDR-0050-001,FUSE-XFMR-016093,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.072,378.6,1.3813,0.5609,1.007,100,13.8,3,1,,closed
EDGE-032719,FUSE-XFMR-016093,XFMR-016093,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.406,2145.3,1.4922,0.522,1.007,100,13.8,3,1,,closed
EDGE-032720,JCT-FDR-0050-001,FUSE-XFMR-016094,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.075,396.8,1.6419,0.5103,1.007,100,13.8,2,1,,closed
EDGE-032721,FUSE-XFMR-016094,XFMR-016094,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.426,2248.5,1.5762,0.4709,1.007,100,13.8,2,1,,closed
EDGE-032722,JCT-FDR-0050-001,FUSE-XFMR-016095,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.079,416.6,0.9744,0.4795,0.6985,150,13.8,1,0,,closed
EDGE-032723,FUSE-XFMR-016095,XFMR-016095,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.447,2360.7,0.9508,0.5204,0.6985,150,13.8,1,0,,closed
EDGE-032724,JCT-FDR-0050-001,FUSE-XFMR-016096,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.082,430.8,0.2982,0.4164,0.3655,340,13.8,3,1,,closed
EDGE-032725,FUSE-XFMR-016096,XFMR-016096,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.462,2441.5,0.3154,0.425,0.3655,340,13.8,3,1,,closed
EDGE-032726,JCT-FDR-0050-001,FUSE-XFMR-016097,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.085,448.3,0.2772,0.4152,0.3655,340,13.8,2,1,,closed
EDGE-032727,FUSE-XFMR-016097,XFMR-016097,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.481,2540.2,0.2818,0.4726,0.3655,340,13.8,2,1,,closed
EDGE-032728,JCT-FDR-0050-001,FUSE-XFMR-016098,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.089,468.9,0.3222,0.4701,0.3655,340,13.8,2,0,,closed
EDGE-032729,FUSE-XFMR-016098,XFMR-016098,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.503,2656.9,0.3122,0.4149,0.3655,340,13.8,2,0,,closed
EDGE-032730,JCT-FDR-0050-001,FUSE-XFMR-016099,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.092,487.9,0.6499,0.5058,0.5345,230,13.8,2,1,,closed
EDGE-032731,FUSE-XFMR-016099,XFMR-016099,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.524,2764.6,0.6304,0.4778,0.5345,230,13.8,2,1,,closed
EDGE-032732,JCT-FDR-0050-001,FUSE-XFMR-016100,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.096,506.9,1.4898,0.5295,1.007,100,13.8,1,1,,closed
EDGE-032733,FUSE-XFMR-016100,XFMR-016100,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.544,2872.3,1.3671,0.5037,1.007,100,13.8,1,1,,closed
EDGE-032734,JCT-FDR-0050-001,FUSE-XFMR-016101,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.099,521.9,1.3684,0.5262,1.007,100,13.8,2,1,,closed
EDGE-032735,FUSE-XFMR-016101,XFMR-016101,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.56,2957.6,1.58,0.4903,1.007,100,13.8,2,1,,closed
EDGE-032736,JCT-FDR-0050-001,FUSE-XFMR-016102,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.102,540.1,0.2951,0.4217,0.3655,340,13.8,2,1,,closed
EDGE-032737,FUSE-XFMR-016102,XFMR-016102,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.58,3060.8,0.276,0.4214,0.3655,340,13.8,2,1,,closed
EDGE-032738,JCT-FDR-0050-001,FUSE-XFMR-016103,FDR-0050,SUB-012,lateral_underground,#2 ACSR,BC,0.106,560.7,0.8845,0.4545,0.6985,150,13.8,2,0,,closed
EDGE-032739,FUSE-XFMR-016103,XFMR-016103,FDR-0050,SUB-012,lateral_underground,#2 ACSR,BC,0.602,3177.5,0.842,0.5442,0.6985,150,13.8,2,0,,closed
EDGE-032740,JCT-FDR-0050-001,FUSE-XFMR-016104,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.109,577.4,0.8425,0.5219,0.6985,150,13.8,3,1,,closed
EDGE-032741,FUSE-XFMR-016104,XFMR-016104,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.62,3271.8,0.9383,0.4539,0.6985,150,13.8,3,1,,closed
EDGE-032742,JCT-FDR-0050-001,FUSE-XFMR-016105,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.113,597.2,0.2728,0.431,0.3655,340,13.8,2,1,,closed
EDGE-032743,FUSE-XFMR-016105,XFMR-016105,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.641,3384.0,0.2912,0.4136,0.3655,340,13.8,2,1,,closed
EDGE-032744,JCT-FDR-0050-001,FUSE-XFMR-016106,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.116,613.0,0.5658,0.4622,0.5345,230,13.8,2,1,,closed
EDGE-032745,FUSE-XFMR-016106,XFMR-016106,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.658,3473.7,0.6127,0.4727,0.5345,230,13.8,2,1,,closed
EDGE-032746,JCT-FDR-0050-001,FUSE-XFMR-016107,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.119,630.4,1.522,0.4888,1.007,100,13.8,1,1,,closed
EDGE-032747,FUSE-XFMR-016107,XFMR-016107,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.677,3572.4,1.4876,0.4789,1.007,100,13.8,1,1,,closed
EDGE-032748,JCT-FDR-0050-001,FUSE-XFMR-016108,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.123,650.2,0.6181,0.4875,0.5345,230,13.8,1,1,,closed
EDGE-032749,FUSE-XFMR-016108,XFMR-016108,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.698,3684.6,0.6445,0.4995,0.5345,230,13.8,1,1,,closed
EDGE-032750,JCT-FDR-0050-001,FUSE-XFMR-016109,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.127,670.0,0.9508,0.5497,0.6985,150,13.8,2,1,,closed
EDGE-032751,FUSE-XFMR-016109,XFMR-016109,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.719,3796.8,0.8956,0.4673,0.6985,150,13.8,2,1,,closed
EDGE-032752,JCT-FDR-0050-001,FUSE-XFMR-016110,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.13,685.1,1.5447,0.5239,1.007,100,13.8,1,1,,closed
EDGE-032753,FUSE-XFMR-016110,XFMR-016110,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.735,3882.1,1.5168,0.5284,1.007,100,13.8,1,1,,closed
EDGE-032754,JCT-FDR-0050-001,JCT-FDR-0050-002,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1307,0.3855,0.2571,700,13.8,3,1,,closed
EDGE-032755,JCT-FDR-0050-002,FUSE-XFMR-016111,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.001,6.3,1.6055,0.5204,1.007,100,13.8,1,1,,closed
EDGE-032756,FUSE-XFMR-016111,XFMR-016111,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.007,35.9,1.5068,0.4881,1.007,100,13.8,1,1,,closed
EDGE-032757,JCT-FDR-0050-002,FUSE-XFMR-016112,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.003,17.4,0.3163,0.439,0.3655,340,13.8,1,1,,closed
EDGE-032758,FUSE-XFMR-016112,XFMR-016112,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.019,98.7,0.3204,0.4601,0.3655,340,13.8,1,1,,closed
EDGE-032759,JCT-FDR-0050-002,FUSE-XFMR-016113,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.007,38.8,0.3203,0.4374,0.3655,340,13.8,2,1,,closed
EDGE-032760,FUSE-XFMR-016113,XFMR-016113,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.042,219.9,0.3101,0.4105,0.3655,340,13.8,2,1,,closed
EDGE-032761,JCT-FDR-0050-002,FUSE-XFMR-016114,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.01,52.3,1.4771,0.4926,1.007,100,13.8,1,1,,closed
EDGE-032762,FUSE-XFMR-016114,XFMR-016114,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.056,296.2,1.3552,0.5388,1.007,100,13.8,1,1,,closed
EDGE-032763,JCT-FDR-0050-002,FUSE-XFMR-016115,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.014,74.4,0.5681,0.4636,0.5345,230,13.8,2,1,,closed
EDGE-032764,FUSE-XFMR-016115,XFMR-016115,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.08,421.9,0.5922,0.4898,0.5345,230,13.8,2,1,,closed
EDGE-032765,JCT-FDR-0050-002,FUSE-XFMR-016116,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.017,90.3,0.3029,0.4061,0.3655,340,13.8,2,1,,closed
EDGE-032766,FUSE-XFMR-016116,XFMR-016116,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.097,511.6,0.3054,0.4167,0.3655,340,13.8,2,1,,closed
EDGE-032767,JCT-FDR-0050-002,FUSE-XFMR-016117,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.021,108.5,0.9225,0.4545,0.6985,150,13.8,2,1,,closed
EDGE-032768,FUSE-XFMR-016117,XFMR-016117,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.116,614.9,0.9304,0.466,0.6985,150,13.8,2,1,,closed
EDGE-032769,JCT-FDR-0050-002,FUSE-XFMR-016118,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.024,125.1,0.5614,0.5016,0.5345,230,13.8,1,1,,closed
EDGE-032770,FUSE-XFMR-016118,XFMR-016118,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.134,709.1,0.5813,0.431,0.5345,230,13.8,1,1,,closed
EDGE-032771,JCT-FDR-0050-002,FUSE-XFMR-016119,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.027,144.9,1.3896,0.4776,1.007,100,13.8,2,1,,closed
EDGE-032772,FUSE-XFMR-016119,XFMR-016119,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.156,821.3,1.634,0.4684,1.007,100,13.8,2,1,,closed
EDGE-032773,JCT-FDR-0050-002,FUSE-XFMR-016120,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.031,162.4,0.8811,0.5414,0.6985,150,13.8,2,1,,closed
EDGE-032774,FUSE-XFMR-016120,XFMR-016120,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.174,920.0,0.8713,0.5095,0.6985,150,13.8,2,1,,closed
EDGE-032775,JCT-FDR-0050-002,FUSE-XFMR-016121,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.034,181.4,0.3178,0.4747,0.3655,340,13.8,2,0,,closed
EDGE-032776,FUSE-XFMR-016121,XFMR-016121,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.195,1027.8,0.2849,0.4487,0.3655,340,13.8,2,0,,closed
EDGE-032777,JCT-FDR-0050-002,FUSE-XFMR-016122,FDR-0050,SUB-012,lateral_overhead,1/0 AL,C,0.038,199.6,0.5877,0.4835,0.5345,230,13.8,1,1,,closed
EDGE-032778,FUSE-XFMR-016122,XFMR-016122,FDR-0050,SUB-012,lateral_overhead,1/0 AL,C,0.214,1131.0,0.5579,0.4921,0.5345,230,13.8,1,1,,closed
EDGE-032779,JCT-FDR-0050-002,FUSE-XFMR-016123,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.041,217.8,1.373,0.5573,1.007,100,13.8,1,1,,closed
EDGE-032780,FUSE-XFMR-016123,XFMR-016123,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.234,1234.2,1.4312,0.4772,1.007,100,13.8,1,1,,closed
EDGE-032781,JCT-FDR-0050-002,FUSE-XFMR-016124,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.045,236.0,1.542,0.5096,1.007,100,13.8,1,1,,closed
EDGE-032782,FUSE-XFMR-016124,XFMR-016124,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.253,1337.4,1.6492,0.537,1.007,100,13.8,1,1,,closed
EDGE-032783,JCT-FDR-0050-002,FUSE-XFMR-016125,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.048,252.6,0.9663,0.5329,0.6985,150,13.8,1,1,,closed
EDGE-032784,FUSE-XFMR-016125,XFMR-016125,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.271,1431.7,0.8785,0.5006,0.6985,150,13.8,1,1,,closed
EDGE-032785,JCT-FDR-0050-002,FUSE-XFMR-016126,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.051,270.9,0.6166,0.4531,0.5345,230,13.8,2,1,,closed
EDGE-032786,FUSE-XFMR-016126,XFMR-016126,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.291,1534.9,0.5502,0.4398,0.5345,230,13.8,2,1,,closed
EDGE-032787,JCT-FDR-0050-002,FUSE-XFMR-016127,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.055,289.9,0.6283,0.4561,0.5345,230,13.8,1,1,,closed
EDGE-032788,FUSE-XFMR-016127,XFMR-016127,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.311,1642.6,0.6343,0.461,0.5345,230,13.8,1,1,,closed
EDGE-032789,JCT-FDR-0050-002,FUSE-XFMR-016128,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.059,309.7,0.6431,0.5245,0.5345,230,13.8,2,0,,closed
EDGE-032790,FUSE-XFMR-016128,XFMR-016128,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.332,1754.8,0.6444,0.4484,0.5345,230,13.8,2,0,,closed
EDGE-032791,JCT-FDR-0050-002,FUSE-XFMR-016129,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.061,324.7,0.9033,0.468,0.6985,150,13.8,2,1,,closed
EDGE-032792,FUSE-XFMR-016129,XFMR-016129,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.348,1840.1,0.8597,0.4881,0.6985,150,13.8,2,1,,closed
EDGE-032793,JCT-FDR-0050-002,FUSE-XFMR-016130,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.065,345.3,0.5387,0.5129,0.5345,230,13.8,2,1,,closed
EDGE-032794,FUSE-XFMR-016130,XFMR-016130,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.371,1956.8,0.5894,0.5175,0.5345,230,13.8,2,1,,closed
EDGE-032795,JCT-FDR-0050-002,FUSE-XFMR-016131,FDR-0050,SUB-012,lateral_underground,1/0 AL,A,0.069,361.9,0.5837,0.5075,0.5345,230,13.8,1,0,,closed
EDGE-032796,FUSE-XFMR-016131,XFMR-016131,FDR-0050,SUB-012,lateral_underground,1/0 AL,A,0.388,2051.0,0.5859,0.4473,0.5345,230,13.8,1,0,,closed
EDGE-032797,JCT-FDR-0050-002,FUSE-XFMR-016132,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.072,377.8,0.5514,0.4354,0.5345,230,13.8,2,1,,closed
EDGE-032798,FUSE-XFMR-016132,XFMR-016132,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.405,2140.8,0.5699,0.4617,0.5345,230,13.8,2,1,,closed
EDGE-032799,JCT-FDR-0050-002,FUSE-XFMR-016133,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.075,398.4,1.556,0.5297,1.007,100,13.8,1,1,,closed
EDGE-032800,FUSE-XFMR-016133,XFMR-016133,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.428,2257.5,1.4814,0.481,1.007,100,13.8,1,1,,closed
EDGE-032801,JCT-FDR-0050-002,FUSE-XFMR-016134,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.079,415.8,0.9828,0.5017,0.6985,150,13.8,1,1,,closed
EDGE-032802,FUSE-XFMR-016134,XFMR-016134,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.446,2356.2,0.8909,0.5422,0.6985,150,13.8,1,1,,closed
EDGE-032803,JCT-FDR-0050-002,FUSE-XFMR-016135,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.082,434.8,1.4215,0.4818,1.007,100,13.8,3,1,,closed
EDGE-032804,FUSE-XFMR-016135,XFMR-016135,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.467,2463.9,1.5917,0.5046,1.007,100,13.8,3,1,,closed
EDGE-032805,JCT-FDR-0050-002,FUSE-XFMR-016136,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.086,453.8,0.3097,0.4191,0.3655,340,13.8,2,1,,closed
EDGE-032806,FUSE-XFMR-016136,XFMR-016136,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.487,2571.6,0.3087,0.4193,0.3655,340,13.8,2,1,,closed
EDGE-032807,JCT-FDR-0050-002,FUSE-XFMR-016137,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.089,472.0,0.6152,0.5202,0.5345,230,13.8,2,1,,closed
EDGE-032808,FUSE-XFMR-016137,XFMR-016137,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.507,2674.8,0.5398,0.5142,0.5345,230,13.8,2,1,,closed
EDGE-032809,JCT-FDR-0050-002,FUSE-XFMR-016138,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.092,487.9,0.8659,0.4608,0.6985,150,13.8,1,1,,closed
EDGE-032810,FUSE-XFMR-016138,XFMR-016138,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.524,2764.6,0.956,0.549,0.6985,150,13.8,1,1,,closed
EDGE-032811,JCT-FDR-0050-002,FUSE-XFMR-016139,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.096,504.5,0.5747,0.5095,0.5345,230,13.8,2,0,,closed
EDGE-032812,FUSE-XFMR-016139,XFMR-016139,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.541,2858.9,0.5744,0.4807,0.5345,230,13.8,2,0,,closed
EDGE-032813,JCT-FDR-0050-002,FUSE-XFMR-016140,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.099,523.5,1.3564,0.5585,1.007,100,13.8,3,1,,closed
EDGE-032814,FUSE-XFMR-016140,XFMR-016140,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.562,2966.6,1.5609,0.4756,1.007,100,13.8,3,1,,closed
EDGE-032815,JCT-FDR-0050-002,FUSE-XFMR-016141,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.103,544.1,1.4079,0.5034,1.007,100,13.8,3,1,,closed
EDGE-032816,FUSE-XFMR-016141,XFMR-016141,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.584,3083.3,1.4233,0.5141,1.007,100,13.8,3,1,,closed
EDGE-032817,JCT-FDR-0050-002,FUSE-XFMR-016142,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.106,559.9,0.8069,0.5216,0.6985,150,13.8,1,1,,closed
EDGE-032818,FUSE-XFMR-016142,XFMR-016142,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.601,3173.0,0.8418,0.5151,0.6985,150,13.8,1,1,,closed
EDGE-032819,JCT-FDR-0050-002,FUSE-XFMR-016143,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AC,0.109,575.8,0.8257,0.4969,0.6985,150,13.8,2,0,,closed
EDGE-032820,FUSE-XFMR-016143,XFMR-016143,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AC,0.618,3262.8,0.9247,0.5094,0.6985,150,13.8,2,0,,closed
EDGE-032821,JCT-FDR-0050-002,FUSE-XFMR-016144,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.113,598.8,0.3133,0.4656,0.3655,340,13.8,1,1,,closed
EDGE-032822,FUSE-XFMR-016144,XFMR-016144,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.643,3392.9,0.2901,0.4427,0.3655,340,13.8,1,1,,closed
EDGE-032823,JCT-FDR-0050-002,FUSE-XFMR-016145,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.116,614.6,0.2678,0.4085,0.3655,340,13.8,1,1,,closed
EDGE-032824,FUSE-XFMR-016145,XFMR-016145,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.66,3482.7,0.3081,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-032825,JCT-FDR-0050-002,FUSE-XFMR-016146,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.12,634.4,0.8716,0.4897,0.6985,150,13.8,1,0,,closed
EDGE-032826,FUSE-XFMR-016146,XFMR-016146,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.681,3594.9,0.9246,0.4651,0.6985,150,13.8,1,0,,closed
EDGE-032827,JCT-FDR-0050-002,FUSE-XFMR-016147,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.123,648.6,0.3114,0.411,0.3655,340,13.8,3,1,,closed
EDGE-032828,FUSE-XFMR-016147,XFMR-016147,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.696,3675.7,0.2773,0.4352,0.3655,340,13.8,3,1,,closed
EDGE-032829,JCT-FDR-0050-002,FUSE-XFMR-016148,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.126,667.7,0.9092,0.4777,0.6985,150,13.8,2,1,,closed
EDGE-032830,FUSE-XFMR-016148,XFMR-016148,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.717,3783.4,0.8545,0.462,0.6985,150,13.8,2,1,,closed
EDGE-032831,JCT-FDR-0050-002,FUSE-XFMR-016149,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.13,688.2,0.2884,0.4405,0.3655,340,13.8,3,1,,closed
EDGE-032832,FUSE-XFMR-016149,XFMR-016149,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.739,3900.1,0.2789,0.3977,0.3655,340,13.8,3,1,,closed
EDGE-032833,JCT-FDR-0050-002,JCT-FDR-0050-003,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1266,0.3737,0.276,700,13.8,3,1,,closed
EDGE-032834,JCT-FDR-0050-003,FUSE-XFMR-016150,FDR-0050,SUB-012,lateral_underground,1/0 AL,BC,0.001,4.8,0.6469,0.4757,0.5345,230,13.8,2,0,,closed
EDGE-032835,FUSE-XFMR-016150,XFMR-016150,FDR-0050,SUB-012,lateral_underground,1/0 AL,BC,0.005,26.9,0.5366,0.4777,0.5345,230,13.8,2,0,,closed
EDGE-032836,JCT-FDR-0050-003,FUSE-XFMR-016151,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.004,19.0,0.6221,0.469,0.5345,230,13.8,1,1,,closed
EDGE-032837,FUSE-XFMR-016151,XFMR-016151,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.02,107.7,0.5916,0.4308,0.5345,230,13.8,1,1,,closed
EDGE-032838,JCT-FDR-0050-003,FUSE-XFMR-016152,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.007,39.6,0.9269,0.5084,0.6985,150,13.8,3,1,,closed
EDGE-032839,FUSE-XFMR-016152,XFMR-016152,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.043,224.4,0.9531,0.4519,0.6985,150,13.8,3,1,,closed
EDGE-032840,JCT-FDR-0050-003,FUSE-XFMR-016153,FDR-0050,SUB-012,lateral_underground,4/0 AL,B,0.011,58.6,0.2733,0.4571,0.3655,340,13.8,1,0,,closed
EDGE-032841,FUSE-XFMR-016153,XFMR-016153,FDR-0050,SUB-012,lateral_underground,4/0 AL,B,0.063,332.1,0.3081,0.4065,0.3655,340,13.8,1,0,,closed
EDGE-032842,JCT-FDR-0050-003,FUSE-XFMR-016154,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.015,76.8,1.4119,0.524,1.007,100,13.8,3,1,,closed
EDGE-032843,FUSE-XFMR-016154,XFMR-016154,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.082,435.3,1.6186,0.4737,1.007,100,13.8,3,1,,closed
EDGE-032844,JCT-FDR-0050-003,FUSE-XFMR-016155,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.017,91.1,0.3114,0.4015,0.3655,340,13.8,1,1,,closed
EDGE-032845,FUSE-XFMR-016155,XFMR-016155,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.098,516.1,0.3019,0.3909,0.3655,340,13.8,1,1,,closed
EDGE-032846,JCT-FDR-0050-003,FUSE-XFMR-016156,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.021,113.3,1.5019,0.4848,1.007,100,13.8,2,1,,closed
EDGE-032847,FUSE-XFMR-016156,XFMR-016156,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.122,641.8,1.4364,0.5252,1.007,100,13.8,2,1,,closed
EDGE-032848,JCT-FDR-0050-003,FUSE-XFMR-016157,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.024,128.3,0.2925,0.4058,0.3655,340,13.8,3,1,,closed
EDGE-032849,FUSE-XFMR-016157,XFMR-016157,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.138,727.1,0.3229,0.465,0.3655,340,13.8,3,1,,closed
EDGE-032850,JCT-FDR-0050-003,FUSE-XFMR-016158,FDR-0050,SUB-012,lateral_underground,4/0 AL,BC,0.028,145.7,0.3116,0.476,0.3655,340,13.8,2,0,,closed
EDGE-032851,FUSE-XFMR-016158,XFMR-016158,FDR-0050,SUB-012,lateral_underground,4/0 AL,BC,0.156,825.8,0.3102,0.4751,0.3655,340,13.8,2,0,,closed
EDGE-032852,JCT-FDR-0050-003,FUSE-XFMR-016159,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.031,164.7,0.9546,0.4899,0.6985,150,13.8,2,1,,closed
EDGE-032853,FUSE-XFMR-016159,XFMR-016159,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.177,933.5,0.9676,0.4783,0.6985,150,13.8,2,1,,closed
EDGE-032854,JCT-FDR-0050-003,FUSE-XFMR-016160,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.034,180.6,0.2686,0.4474,0.3655,340,13.8,1,1,,closed
EDGE-032855,FUSE-XFMR-016160,XFMR-016160,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.194,1023.3,0.2847,0.4642,0.3655,340,13.8,1,1,,closed
EDGE-032856,JCT-FDR-0050-003,FUSE-XFMR-016161,FDR-0050,SUB-012,lateral_underground,#2 ACSR,BC,0.038,200.4,0.8899,0.5086,0.6985,150,13.8,2,0,,closed
EDGE-032857,FUSE-XFMR-016161,XFMR-016161,FDR-0050,SUB-012,lateral_underground,#2 ACSR,BC,0.215,1135.5,0.8108,0.4781,0.6985,150,13.8,2,0,,closed
EDGE-032858,JCT-FDR-0050-003,FUSE-XFMR-016162,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.042,221.0,0.9139,0.5124,0.6985,150,13.8,3,1,,closed
EDGE-032859,FUSE-XFMR-016162,XFMR-016162,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.237,1252.2,0.899,0.4965,0.6985,150,13.8,3,1,,closed
EDGE-032860,JCT-FDR-0050-003,FUSE-XFMR-016163,FDR-0050,SUB-012,lateral_underground,#2 ACSR,A,0.045,236.8,0.935,0.4813,0.6985,150,13.8,1,0,,closed
EDGE-032861,FUSE-XFMR-016163,XFMR-016163,FDR-0050,SUB-012,lateral_underground,#2 ACSR,A,0.254,1341.9,0.9214,0.4752,0.6985,150,13.8,1,0,,closed
EDGE-032862,JCT-FDR-0050-003,FUSE-XFMR-016164,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.049,257.4,0.3175,0.4054,0.3655,340,13.8,2,1,,closed
EDGE-032863,FUSE-XFMR-016164,XFMR-016164,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.276,1458.6,0.2702,0.4139,0.3655,340,13.8,2,1,,closed
EDGE-032864,JCT-FDR-0050-003,FUSE-XFMR-016165,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.052,274.8,0.9545,0.5488,0.6985,150,13.8,1,1,,closed
EDGE-032865,FUSE-XFMR-016165,XFMR-016165,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.295,1557.3,0.9402,0.5367,0.6985,150,13.8,1,1,,closed
EDGE-032866,JCT-FDR-0050-003,FUSE-XFMR-016166,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.056,293.8,0.3036,0.4555,0.3655,340,13.8,2,1,,closed
EDGE-032867,FUSE-XFMR-016166,XFMR-016166,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.315,1665.0,0.2824,0.4209,0.3655,340,13.8,2,1,,closed
EDGE-032868,JCT-FDR-0050-003,FUSE-XFMR-016167,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.059,309.7,0.5697,0.4446,0.5345,230,13.8,2,1,,closed
EDGE-032869,FUSE-XFMR-016167,XFMR-016167,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.332,1754.8,0.5893,0.4391,0.5345,230,13.8,2,1,,closed
EDGE-032870,JCT-FDR-0050-003,FUSE-XFMR-016168,FDR-0050,SUB-012,lateral_underground,#4 CU,BC,0.063,330.3,1.378,0.5329,1.007,100,13.8,2,0,,closed
EDGE-032871,FUSE-XFMR-016168,XFMR-016168,FDR-0050,SUB-012,lateral_underground,#4 CU,BC,0.354,1871.5,1.5929,0.534,1.007,100,13.8,2,0,,closed
EDGE-032872,JCT-FDR-0050-003,FUSE-XFMR-016169,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.065,342.9,0.2805,0.4428,0.3655,340,13.8,2,1,,closed
EDGE-032873,FUSE-XFMR-016169,XFMR-016169,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.368,1943.3,0.2696,0.4292,0.3655,340,13.8,2,1,,closed
EDGE-032874,JCT-FDR-0050-003,FUSE-XFMR-016170,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.069,361.9,0.6478,0.4512,0.5345,230,13.8,1,1,,closed
EDGE-032875,FUSE-XFMR-016170,XFMR-016170,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.388,2051.0,0.5928,0.4829,0.5345,230,13.8,1,1,,closed
EDGE-032876,JCT-FDR-0050-003,FUSE-XFMR-016171,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.073,383.3,1.581,0.4697,1.007,100,13.8,1,1,,closed
EDGE-032877,FUSE-XFMR-016171,XFMR-016171,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.411,2172.2,1.5774,0.5218,1.007,100,13.8,1,1,,closed
