edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-032878,JCT-FDR-0050-003,FUSE-XFMR-016172,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.075,398.4,0.5479,0.468,0.5345,230,13.8,1,1,,closed
EDGE-032879,FUSE-XFMR-016172,XFMR-016172,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.428,2257.5,0.5616,0.4488,0.5345,230,13.8,1,1,,closed
EDGE-032880,JCT-FDR-0050-003,FUSE-XFMR-016173,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.079,415.8,0.5362,0.4841,0.5345,230,13.8,2,1,,closed
EDGE-032881,FUSE-XFMR-016173,XFMR-016173,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.446,2356.2,0.6421,0.5142,0.5345,230,13.8,2,1,,closed
EDGE-032882,JCT-FDR-0050-003,FUSE-XFMR-016174,FDR-0050,SUB-012,lateral_underground,#4 CU,B,0.083,436.4,1.3782,0.5612,1.007,100,13.8,1,0,,closed
EDGE-032883,FUSE-XFMR-016174,XFMR-016174,FDR-0050,SUB-012,lateral_underground,#4 CU,B,0.468,2472.9,1.6446,0.495,1.007,100,13.8,1,0,,closed
EDGE-032884,JCT-FDR-0050-003,FUSE-XFMR-016175,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.086,452.2,0.8904,0.5522,0.6985,150,13.8,1,1,,closed
EDGE-032885,FUSE-XFMR-016175,XFMR-016175,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.485,2562.6,0.8348,0.4948,0.6985,150,13.8,1,1,,closed
EDGE-032886,JCT-FDR-0050-003,FUSE-XFMR-016176,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.09,474.4,0.27,0.4357,0.3655,340,13.8,2,0,,closed
EDGE-032887,FUSE-XFMR-016176,XFMR-016176,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.509,2688.3,0.3188,0.441,0.3655,340,13.8,2,0,,closed
EDGE-032888,JCT-FDR-0050-003,FUSE-XFMR-016177,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.093,490.2,1.3585,0.5503,1.007,100,13.8,1,1,,closed
EDGE-032889,FUSE-XFMR-016177,XFMR-016177,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.526,2778.1,1.4305,0.5091,1.007,100,13.8,1,1,,closed
EDGE-032890,JCT-FDR-0050-003,FUSE-XFMR-016178,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.096,507.7,1.5347,0.4929,1.007,100,13.8,1,1,,closed
EDGE-032891,FUSE-XFMR-016178,XFMR-016178,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.545,2876.8,1.525,0.5328,1.007,100,13.8,1,1,,closed
EDGE-032892,JCT-FDR-0050-003,FUSE-XFMR-016179,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.1,526.7,0.6315,0.431,0.5345,230,13.8,2,1,,closed
EDGE-032893,FUSE-XFMR-016179,XFMR-016179,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.565,2984.5,0.5522,0.4943,0.5345,230,13.8,2,1,,closed
EDGE-032894,JCT-FDR-0050-003,FUSE-XFMR-016180,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.104,547.3,0.6197,0.4791,0.5345,230,13.8,1,1,,closed
EDGE-032895,FUSE-XFMR-016180,XFMR-016180,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.587,3101.2,0.6444,0.4695,0.5345,230,13.8,1,1,,closed
EDGE-032896,JCT-FDR-0050-003,FUSE-XFMR-016181,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AC,0.106,560.7,0.269,0.4772,0.3655,340,13.8,2,1,,closed
EDGE-032897,FUSE-XFMR-016181,XFMR-016181,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AC,0.602,3177.5,0.277,0.4482,0.3655,340,13.8,2,1,,closed
EDGE-032898,JCT-FDR-0050-003,FUSE-XFMR-016182,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.11,579.7,0.6173,0.4585,0.5345,230,13.8,2,1,,closed
EDGE-032899,FUSE-XFMR-016182,XFMR-016182,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.622,3285.2,0.6304,0.5072,0.5345,230,13.8,2,1,,closed
EDGE-032900,JCT-FDR-0050-003,FUSE-XFMR-016183,FDR-0050,SUB-012,lateral_underground,#4 CU,A,0.114,601.1,1.5502,0.5037,1.007,100,13.8,1,0,,closed
EDGE-032901,FUSE-XFMR-016183,XFMR-016183,FDR-0050,SUB-012,lateral_underground,#4 CU,A,0.645,3406.4,1.591,0.5419,1.007,100,13.8,1,0,,closed
EDGE-032902,JCT-FDR-0050-003,FUSE-XFMR-016184,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.117,619.3,0.326,0.4257,0.3655,340,13.8,2,1,,closed
EDGE-032903,FUSE-XFMR-016184,XFMR-016184,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.665,3509.6,0.2795,0.4508,0.3655,340,13.8,2,1,,closed
EDGE-032904,JCT-FDR-0050-003,FUSE-XFMR-016185,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.12,636.0,1.5827,0.5274,1.007,100,13.8,1,1,,closed
EDGE-032905,FUSE-XFMR-016185,XFMR-016185,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.683,3603.9,1.4835,0.5022,1.007,100,13.8,1,1,,closed
EDGE-032906,JCT-FDR-0050-003,FUSE-XFMR-016186,FDR-0050,SUB-012,lateral_underground,1/0 AL,C,0.123,651.8,0.6278,0.4334,0.5345,230,13.8,1,0,,closed
EDGE-032907,FUSE-XFMR-016186,XFMR-016186,FDR-0050,SUB-012,lateral_underground,1/0 AL,C,0.7,3693.6,0.5924,0.514,0.5345,230,13.8,1,0,,closed
EDGE-032908,JCT-FDR-0050-003,FUSE-XFMR-016187,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.127,670.8,0.896,0.4536,0.6985,150,13.8,2,1,,closed
EDGE-032909,FUSE-XFMR-016187,XFMR-016187,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.72,3801.3,0.8744,0.53,0.6985,150,13.8,2,1,,closed
EDGE-032910,JCT-FDR-0050-003,FUSE-XFMR-016188,FDR-0050,SUB-012,lateral_underground,4/0 AL,BC,0.13,687.5,0.2949,0.4663,0.3655,340,13.8,2,0,,closed
EDGE-032911,FUSE-XFMR-016188,XFMR-016188,FDR-0050,SUB-012,lateral_underground,4/0 AL,BC,0.738,3895.6,0.3032,0.4071,0.3655,340,13.8,2,0,,closed
EDGE-032912,JCT-FDR-0050-003,JCT-FDR-0050-004,FDR-0050,SUB-012,primary_underground,795 ACSR,ABC,0.75,3960.0,0.1409,0.3995,0.2367,700,13.8,3,0,,closed
EDGE-032913,JCT-FDR-0050-004,FUSE-XFMR-016189,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.001,3.2,0.3072,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-032914,FUSE-XFMR-016189,XFMR-016189,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.003,18.0,0.3175,0.4685,0.3655,340,13.8,1,1,,closed
EDGE-032915,JCT-FDR-0050-004,FUSE-XFMR-016190,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.003,16.6,1.5985,0.5142,1.007,100,13.8,3,1,,closed
EDGE-032916,FUSE-XFMR-016190,XFMR-016190,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.018,94.2,1.5684,0.5343,1.007,100,13.8,3,1,,closed
EDGE-032917,JCT-FDR-0050-004,FUSE-XFMR-016191,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.007,36.4,1.4976,0.5231,1.007,100,13.8,2,1,,closed
EDGE-032918,FUSE-XFMR-016191,XFMR-016191,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.039,206.4,1.58,0.5404,1.007,100,13.8,2,1,,closed
EDGE-032919,JCT-FDR-0050-004,FUSE-XFMR-016192,FDR-0050,SUB-012,lateral_underground,#2 ACSR,ABC,0.01,53.1,0.9466,0.4567,0.6985,150,13.8,3,0,,closed
EDGE-032920,FUSE-XFMR-016192,XFMR-016192,FDR-0050,SUB-012,lateral_underground,#2 ACSR,ABC,0.057,300.7,0.8763,0.5019,0.6985,150,13.8,3,0,,closed
EDGE-032921,JCT-FDR-0050-004,FUSE-XFMR-016193,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.013,70.5,0.559,0.4381,0.5345,230,13.8,1,1,,closed
EDGE-032922,FUSE-XFMR-016193,XFMR-016193,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.076,399.4,0.5735,0.5194,0.5345,230,13.8,1,1,,closed
EDGE-032923,JCT-FDR-0050-004,FUSE-XFMR-016194,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.017,89.5,0.3061,0.4683,0.3655,340,13.8,2,1,,closed
EDGE-032924,FUSE-XFMR-016194,XFMR-016194,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.096,507.1,0.2984,0.4402,0.3655,340,13.8,2,1,,closed
EDGE-032925,JCT-FDR-0050-004,FUSE-XFMR-016195,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.02,106.9,0.8885,0.5385,0.6985,150,13.8,1,1,,closed
EDGE-032926,FUSE-XFMR-016195,XFMR-016195,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.115,605.9,0.9557,0.4848,0.6985,150,13.8,1,1,,closed
EDGE-032927,JCT-FDR-0050-004,FUSE-XFMR-016196,FDR-0050,SUB-012,lateral_underground,4/0 AL,ABC,0.023,123.6,0.3198,0.4522,0.3655,340,13.8,3,0,,closed
EDGE-032928,FUSE-XFMR-016196,XFMR-016196,FDR-0050,SUB-012,lateral_underground,4/0 AL,ABC,0.133,700.1,0.2747,0.4736,0.3655,340,13.8,3,0,,closed
EDGE-032929,JCT-FDR-0050-004,FUSE-XFMR-016197,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.027,140.2,0.8671,0.5111,0.6985,150,13.8,2,1,,closed
EDGE-032930,FUSE-XFMR-016197,XFMR-016197,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.15,794.4,0.9446,0.5214,0.6985,150,13.8,2,1,,closed
EDGE-032931,JCT-FDR-0050-004,FUSE-XFMR-016198,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.03,159.2,0.9696,0.4858,0.6985,150,13.8,1,1,,closed
EDGE-032932,FUSE-XFMR-016198,XFMR-016198,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.171,902.1,0.9419,0.5217,0.6985,150,13.8,1,1,,closed
EDGE-032933,JCT-FDR-0050-004,FUSE-XFMR-016199,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.034,180.6,0.5396,0.5135,0.5345,230,13.8,3,1,,closed
EDGE-032934,FUSE-XFMR-016199,XFMR-016199,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.194,1023.3,0.5969,0.5019,0.5345,230,13.8,3,1,,closed
EDGE-032935,JCT-FDR-0050-004,FUSE-XFMR-016200,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.037,198.0,0.9209,0.4596,0.6985,150,13.8,3,1,,closed
EDGE-032936,FUSE-XFMR-016200,XFMR-016200,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.212,1122.0,0.8126,0.4727,0.6985,150,13.8,3,1,,closed
EDGE-032937,JCT-FDR-0050-004,FUSE-XFMR-016201,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.041,215.4,0.6264,0.4916,0.5345,230,13.8,2,1,,closed
EDGE-032938,FUSE-XFMR-016201,XFMR-016201,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.231,1220.7,0.566,0.4468,0.5345,230,13.8,2,1,,closed
EDGE-032939,JCT-FDR-0050-004,FUSE-XFMR-016202,FDR-0050,SUB-012,lateral_underground,4/0 AL,A,0.044,234.4,0.2823,0.4095,0.3655,340,13.8,1,0,,closed
EDGE-032940,FUSE-XFMR-016202,XFMR-016202,FDR-0050,SUB-012,lateral_underground,4/0 AL,A,0.252,1328.4,0.3073,0.462,0.3655,340,13.8,1,0,,closed
EDGE-032941,JCT-FDR-0050-004,FUSE-XFMR-016203,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.048,252.6,1.5825,0.549,1.007,100,13.8,2,1,,closed
EDGE-032942,FUSE-XFMR-016203,XFMR-016203,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.271,1431.7,1.4258,0.5618,1.007,100,13.8,2,1,,closed
EDGE-032943,JCT-FDR-0050-004,FUSE-XFMR-016204,FDR-0050,SUB-012,lateral_underground,1/0 AL,A,0.051,269.3,0.5836,0.5123,0.5345,230,13.8,1,0,,closed
EDGE-032944,FUSE-XFMR-016204,XFMR-016204,FDR-0050,SUB-012,lateral_underground,1/0 AL,A,0.289,1525.9,0.6005,0.5063,0.5345,230,13.8,1,0,,closed
EDGE-032945,JCT-FDR-0050-004,FUSE-XFMR-016205,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.055,288.3,0.3119,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-032946,FUSE-XFMR-016205,XFMR-016205,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.309,1633.6,0.3206,0.441,0.3655,340,13.8,1,1,,closed
EDGE-032947,JCT-FDR-0050-004,FUSE-XFMR-016206,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.058,308.1,0.8298,0.5234,0.6985,150,13.8,2,1,,closed
EDGE-032948,FUSE-XFMR-016206,XFMR-016206,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.331,1745.8,0.9111,0.4526,0.6985,150,13.8,2,1,,closed
EDGE-032949,JCT-FDR-0050-004,FUSE-XFMR-016207,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.061,322.3,0.6204,0.4334,0.5345,230,13.8,2,1,,closed
EDGE-032950,FUSE-XFMR-016207,XFMR-016207,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.346,1826.6,0.5917,0.5152,0.5345,230,13.8,2,1,,closed
EDGE-032951,JCT-FDR-0050-004,FUSE-XFMR-016208,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AB,0.064,339.8,0.9016,0.5362,0.6985,150,13.8,2,0,,closed
EDGE-032952,FUSE-XFMR-016208,XFMR-016208,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AB,0.365,1925.4,0.8101,0.5022,0.6985,150,13.8,2,0,,closed
EDGE-032953,JCT-FDR-0050-004,FUSE-XFMR-016209,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.068,359.6,0.3252,0.4582,0.3655,340,13.8,2,1,,closed
EDGE-032954,FUSE-XFMR-016209,XFMR-016209,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.386,2037.6,0.2865,0.4648,0.3655,340,13.8,2,1,,closed
EDGE-032955,JCT-FDR-0050-004,FUSE-XFMR-016210,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.072,380.2,0.312,0.4697,0.3655,340,13.8,2,0,,closed
EDGE-032956,FUSE-XFMR-016210,XFMR-016210,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.408,2154.2,0.317,0.4383,0.3655,340,13.8,2,0,,closed
EDGE-032957,JCT-FDR-0050-004,FUSE-XFMR-016211,FDR-0050,SUB-012,lateral_underground,#4 CU,C,0.075,395.2,1.4696,0.5285,1.007,100,13.8,1,0,,closed
EDGE-032958,FUSE-XFMR-016211,XFMR-016211,FDR-0050,SUB-012,lateral_underground,#4 CU,C,0.424,2239.5,1.4992,0.4665,1.007,100,13.8,1,0,,closed
EDGE-032959,JCT-FDR-0050-004,FUSE-XFMR-016212,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.079,415.0,0.9668,0.5365,0.6985,150,13.8,2,1,,closed
EDGE-032960,FUSE-XFMR-016212,XFMR-016212,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.445,2351.7,0.9282,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-032961,JCT-FDR-0050-004,FUSE-XFMR-016213,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.082,431.6,0.9791,0.5456,0.6985,150,13.8,2,1,,closed
EDGE-032962,FUSE-XFMR-016213,XFMR-016213,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.463,2446.0,0.9833,0.4868,0.6985,150,13.8,2,1,,closed
EDGE-032963,JCT-FDR-0050-004,FUSE-XFMR-016214,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.085,450.6,1.4369,0.511,1.007,100,13.8,1,1,,closed
EDGE-032964,FUSE-XFMR-016214,XFMR-016214,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.484,2553.7,1.4909,0.4873,1.007,100,13.8,1,1,,closed
EDGE-032965,JCT-FDR-0050-004,FUSE-XFMR-016215,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.089,469.7,0.5972,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-032966,FUSE-XFMR-016215,XFMR-016215,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.504,2661.4,0.5377,0.5129,0.5345,230,13.8,1,1,,closed
EDGE-032967,JCT-FDR-0050-004,FUSE-XFMR-016216,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.092,485.5,1.5561,0.5548,1.007,100,13.8,3,1,,closed
EDGE-032968,FUSE-XFMR-016216,XFMR-016216,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.521,2751.1,1.638,0.4903,1.007,100,13.8,3,1,,closed
EDGE-032969,JCT-FDR-0050-004,FUSE-XFMR-016217,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.095,502.1,0.6204,0.44,0.5345,230,13.8,1,1,,closed
EDGE-032970,FUSE-XFMR-016217,XFMR-016217,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.539,2845.4,0.5948,0.4317,0.5345,230,13.8,1,1,,closed
EDGE-032971,JCT-FDR-0050-004,FUSE-XFMR-016218,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.099,521.1,1.6253,0.5209,1.007,100,13.8,2,1,,closed
EDGE-032972,FUSE-XFMR-016218,XFMR-016218,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.559,2953.1,1.3902,0.5058,1.007,100,13.8,2,1,,closed
EDGE-032973,JCT-FDR-0050-004,FUSE-XFMR-016219,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.102,538.6,0.6259,0.5179,0.5345,230,13.8,3,1,,closed
EDGE-032974,FUSE-XFMR-016219,XFMR-016219,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.578,3051.8,0.5508,0.4719,0.5345,230,13.8,3,1,,closed
EDGE-032975,JCT-FDR-0050-004,FUSE-XFMR-016220,FDR-0050,SUB-012,lateral_underground,1/0 AL,B,0.106,559.2,0.6409,0.5045,0.5345,230,13.8,1,0,,closed
EDGE-032976,FUSE-XFMR-016220,XFMR-016220,FDR-0050,SUB-012,lateral_underground,1/0 AL,B,0.6,3168.5,0.5755,0.4447,0.5345,230,13.8,1,0,,closed
EDGE-032977,JCT-FDR-0050-004,FUSE-XFMR-016221,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.11,579.0,0.3105,0.4111,0.3655,340,13.8,2,1,,closed
EDGE-032978,FUSE-XFMR-016221,XFMR-016221,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.621,3280.7,0.3154,0.4525,0.3655,340,13.8,2,1,,closed
EDGE-032979,JCT-FDR-0050-004,FUSE-XFMR-016222,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.112,594.0,0.9593,0.5514,0.6985,150,13.8,1,1,,closed
EDGE-032980,FUSE-XFMR-016222,XFMR-016222,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.637,3366.0,0.9056,0.4521,0.6985,150,13.8,1,1,,closed
EDGE-032981,JCT-FDR-0050-004,FUSE-XFMR-016223,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.117,615.4,0.316,0.41,0.3655,340,13.8,2,1,,closed
EDGE-032982,FUSE-XFMR-016223,XFMR-016223,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.66,3487.2,0.2891,0.4689,0.3655,340,13.8,2,1,,closed
EDGE-032983,JCT-FDR-0050-004,FUSE-XFMR-016224,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.119,630.4,0.3157,0.4562,0.3655,340,13.8,1,1,,closed
EDGE-032984,FUSE-XFMR-016224,XFMR-016224,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.677,3572.4,0.3152,0.465,0.3655,340,13.8,1,1,,closed
EDGE-032985,JCT-FDR-0050-004,FUSE-XFMR-016225,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.123,651.8,0.8601,0.5256,0.6985,150,13.8,2,1,,closed
EDGE-032986,FUSE-XFMR-016225,XFMR-016225,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.7,3693.6,0.8591,0.5391,0.6985,150,13.8,2,1,,closed
EDGE-032987,JCT-FDR-0050-004,FUSE-XFMR-016226,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.126,667.7,0.5509,0.5048,0.5345,230,13.8,2,1,,closed
EDGE-032988,FUSE-XFMR-016226,XFMR-016226,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.717,3783.4,0.561,0.4674,0.5345,230,13.8,2,1,,closed
EDGE-032989,JCT-FDR-0050-004,FUSE-XFMR-016227,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.13,687.5,0.879,0.5177,0.6985,150,13.8,2,1,,closed
EDGE-032990,FUSE-XFMR-016227,XFMR-016227,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.738,3895.6,0.8265,0.5494,0.6985,150,13.8,2,1,,closed
EDGE-032991,JCT-FDR-0050-004,JCT-FDR-0050-005,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1405,0.3986,0.2708,700,13.8,3,1,,closed
EDGE-032992,JCT-FDR-0050-005,FUSE-XFMR-016228,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.001,6.3,0.5493,0.5079,0.5345,230,13.8,3,1,,closed
EDGE-032993,FUSE-XFMR-016228,XFMR-016228,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.007,35.9,0.5959,0.4782,0.5345,230,13.8,3,1,,closed
EDGE-032994,JCT-FDR-0050-005,FUSE-XFMR-016229,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.003,18.2,0.311,0.4498,0.3655,340,13.8,3,1,,closed
EDGE-032995,FUSE-XFMR-016229,XFMR-016229,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.02,103.2,0.2821,0.4237,0.3655,340,13.8,3,1,,closed
EDGE-032996,JCT-FDR-0050-005,FUSE-XFMR-016230,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.006,34.1,0.3213,0.4658,0.3655,340,13.8,3,1,,closed
EDGE-032997,FUSE-XFMR-016230,XFMR-016230,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.037,193.0,0.2953,0.4084,0.3655,340,13.8,3,1,,closed
EDGE-032998,JCT-FDR-0050-005,FUSE-XFMR-016231,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.009,49.9,0.2985,0.4615,0.3655,340,13.8,2,1,,closed
EDGE-032999,FUSE-XFMR-016231,XFMR-016231,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.054,282.7,0.283,0.421,0.3655,340,13.8,2,1,,closed
EDGE-033000,JCT-FDR-0050-005,FUSE-XFMR-016232,FDR-0050,SUB-012,lateral_underground,#4 CU,BC,0.013,68.1,1.6424,0.5081,1.007,100,13.8,2,0,,closed
EDGE-033001,FUSE-XFMR-016232,XFMR-016232,FDR-0050,SUB-012,lateral_underground,#4 CU,BC,0.073,386.0,1.52,0.5181,1.007,100,13.8,2,0,,closed
EDGE-033002,JCT-FDR-0050-005,FUSE-XFMR-016233,FDR-0050,SUB-012,lateral_underground,#2 ACSR,A,0.016,85.5,0.9061,0.4939,0.6985,150,13.8,1,0,,closed
EDGE-033003,FUSE-XFMR-016233,XFMR-016233,FDR-0050,SUB-012,lateral_underground,#2 ACSR,A,0.092,484.7,0.9117,0.4968,0.6985,150,13.8,1,0,,closed
EDGE-033004,JCT-FDR-0050-005,FUSE-XFMR-016234,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.02,104.5,0.8736,0.5024,0.6985,150,13.8,2,1,,closed
EDGE-033005,FUSE-XFMR-016234,XFMR-016234,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.112,592.4,0.9182,0.4711,0.6985,150,13.8,2,1,,closed
EDGE-033006,JCT-FDR-0050-005,FUSE-XFMR-016235,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.024,125.9,0.8629,0.5455,0.6985,150,13.8,2,1,,closed
EDGE-033007,FUSE-XFMR-016235,XFMR-016235,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.135,713.6,0.8323,0.4854,0.6985,150,13.8,2,1,,closed
EDGE-033008,JCT-FDR-0050-005,FUSE-XFMR-016236,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.027,141.0,1.4007,0.5041,1.007,100,13.8,1,1,,closed
EDGE-033009,FUSE-XFMR-016236,XFMR-016236,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.151,798.9,1.5736,0.4926,1.007,100,13.8,1,1,,closed
EDGE-033010,JCT-FDR-0050-005,FUSE-XFMR-016237,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.031,161.6,0.6361,0.4501,0.5345,230,13.8,1,1,,closed
EDGE-033011,FUSE-XFMR-016237,XFMR-016237,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.173,915.6,0.6098,0.4798,0.5345,230,13.8,1,1,,closed
EDGE-033012,JCT-FDR-0050-005,FUSE-XFMR-016238,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.034,178.2,0.534,0.4831,0.5345,230,13.8,1,1,,closed
EDGE-033013,FUSE-XFMR-016238,XFMR-016238,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.191,1009.8,0.5701,0.4723,0.5345,230,13.8,1,1,,closed
EDGE-033014,JCT-FDR-0050-005,FUSE-XFMR-016239,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.038,198.8,1.5164,0.4646,1.007,100,13.8,3,0,,closed
EDGE-033015,FUSE-XFMR-016239,XFMR-016239,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.213,1126.5,1.5244,0.5254,1.007,100,13.8,3,0,,closed
EDGE-033016,JCT-FDR-0050-005,FUSE-XFMR-016240,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.041,213.8,1.4196,0.4707,1.007,100,13.8,1,1,,closed
EDGE-033017,FUSE-XFMR-016240,XFMR-016240,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.23,1211.8,1.6001,0.5106,1.007,100,13.8,1,1,,closed
EDGE-033018,JCT-FDR-0050-005,FUSE-XFMR-016241,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.044,231.3,1.394,0.5065,1.007,100,13.8,2,1,,closed
EDGE-033019,FUSE-XFMR-016241,XFMR-016241,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.248,1310.5,1.5849,0.5469,1.007,100,13.8,2,1,,closed
EDGE-033020,JCT-FDR-0050-005,FUSE-XFMR-016242,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.047,247.9,1.5721,0.5542,1.007,100,13.8,2,1,,closed
EDGE-033021,FUSE-XFMR-016242,XFMR-016242,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.266,1404.7,1.436,0.4707,1.007,100,13.8,2,1,,closed
EDGE-033022,JCT-FDR-0050-005,FUSE-XFMR-016243,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.051,267.7,1.384,0.5512,1.007,100,13.8,2,1,,closed
EDGE-033023,FUSE-XFMR-016243,XFMR-016243,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.287,1516.9,1.4013,0.5464,1.007,100,13.8,2,1,,closed
EDGE-033024,JCT-FDR-0050-005,FUSE-XFMR-016244,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.054,287.5,0.5739,0.5124,0.5345,230,13.8,1,1,,closed
EDGE-033025,FUSE-XFMR-016244,XFMR-016244,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.309,1629.1,0.5503,0.458,0.5345,230,13.8,1,1,,closed
EDGE-033026,JCT-FDR-0050-005,FUSE-XFMR-016245,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AC,0.058,306.5,0.2771,0.4188,0.3655,340,13.8,2,1,,closed
EDGE-033027,FUSE-XFMR-016245,XFMR-016245,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AC,0.329,1736.9,0.3068,0.3914,0.3655,340,13.8,2,1,,closed
EDGE-033028,JCT-FDR-0050-005,FUSE-XFMR-016246,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.061,321.6,0.3027,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-033029,FUSE-XFMR-016246,XFMR-016246,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.345,1822.1,0.2986,0.4277,0.3655,340,13.8,1,1,,closed
EDGE-033030,JCT-FDR-0050-005,FUSE-XFMR-016247,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.065,340.6,0.5912,0.4892,0.5345,230,13.8,1,1,,closed
EDGE-033031,FUSE-XFMR-016247,XFMR-016247,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.365,1929.8,0.6425,0.5169,0.5345,230,13.8,1,1,,closed
EDGE-033032,JCT-FDR-0050-005,FUSE-XFMR-016248,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.068,359.6,0.2754,0.4049,0.3655,340,13.8,1,1,,closed
EDGE-033033,FUSE-XFMR-016248,XFMR-016248,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.386,2037.6,0.2913,0.3952,0.3655,340,13.8,1,1,,closed
EDGE-033034,JCT-FDR-0050-005,FUSE-XFMR-016249,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.071,375.4,0.2842,0.3961,0.3655,340,13.8,2,1,,closed
EDGE-033035,FUSE-XFMR-016249,XFMR-016249,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.403,2127.3,0.2834,0.4056,0.3655,340,13.8,2,1,,closed
EDGE-033036,JCT-FDR-0050-005,FUSE-XFMR-016250,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.075,394.4,0.2871,0.4384,0.3655,340,13.8,1,1,,closed
EDGE-033037,FUSE-XFMR-016250,XFMR-016250,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.423,2235.0,0.3087,0.4283,0.3655,340,13.8,1,1,,closed
EDGE-033038,JCT-FDR-0050-005,FUSE-XFMR-016251,FDR-0050,SUB-012,lateral_underground,1/0 AL,AC,0.078,413.4,0.5924,0.513,0.5345,230,13.8,2,0,,closed
EDGE-033039,FUSE-XFMR-016251,XFMR-016251,FDR-0050,SUB-012,lateral_underground,1/0 AL,AC,0.444,2342.7,0.5791,0.5138,0.5345,230,13.8,2,0,,closed
EDGE-033040,JCT-FDR-0050-005,FUSE-XFMR-016252,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.082,432.4,1.452,0.5506,1.007,100,13.8,2,1,,closed
EDGE-033041,FUSE-XFMR-016252,XFMR-016252,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.464,2450.4,1.5747,0.5587,1.007,100,13.8,2,1,,closed
EDGE-033042,JCT-FDR-0050-005,FUSE-XFMR-016253,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.085,448.3,0.878,0.5153,0.6985,150,13.8,2,1,,closed
EDGE-033043,FUSE-XFMR-016253,XFMR-016253,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.481,2540.2,0.8824,0.5199,0.6985,150,13.8,2,1,,closed
EDGE-033044,JCT-FDR-0050-005,FUSE-XFMR-016254,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.089,468.9,1.3734,0.4824,1.007,100,13.8,1,1,,closed
EDGE-033045,FUSE-XFMR-016254,XFMR-016254,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.503,2656.9,1.4213,0.4615,1.007,100,13.8,1,1,,closed
EDGE-033046,JCT-FDR-0050-005,FUSE-XFMR-016255,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.092,487.9,0.8144,0.4685,0.6985,150,13.8,2,1,,closed
EDGE-033047,FUSE-XFMR-016255,XFMR-016255,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.524,2764.6,0.837,0.5039,0.6985,150,13.8,2,1,,closed
EDGE-033048,JCT-FDR-0050-005,FUSE-XFMR-016256,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.095,502.1,0.5353,0.4698,0.5345,230,13.8,1,1,,closed
EDGE-033049,FUSE-XFMR-016256,XFMR-016256,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.539,2845.4,0.571,0.4725,0.5345,230,13.8,1,1,,closed
EDGE-033050,JCT-FDR-0050-005,FUSE-XFMR-016257,FDR-0050,SUB-012,lateral_underground,#2 ACSR,ABC,0.099,523.5,0.8975,0.5156,0.6985,150,13.8,3,0,,closed
EDGE-033051,FUSE-XFMR-016257,XFMR-016257,FDR-0050,SUB-012,lateral_underground,#2 ACSR,ABC,0.562,2966.6,0.9446,0.4566,0.6985,150,13.8,3,0,,closed
EDGE-033052,JCT-FDR-0050-005,FUSE-XFMR-016258,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.102,540.9,0.8558,0.4869,0.6985,150,13.8,2,1,,closed
EDGE-033053,FUSE-XFMR-016258,XFMR-016258,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.581,3065.3,0.9153,0.5496,0.6985,150,13.8,2,1,,closed
EDGE-033054,JCT-FDR-0050-005,FUSE-XFMR-016259,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.105,556.8,0.2809,0.4124,0.3655,340,13.8,2,0,,closed
EDGE-033055,FUSE-XFMR-016259,XFMR-016259,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.598,3155.1,0.268,0.422,0.3655,340,13.8,2,0,,closed
EDGE-033056,JCT-FDR-0050-005,FUSE-XFMR-016260,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.109,574.2,1.3568,0.502,1.007,100,13.8,3,1,,closed
EDGE-033057,FUSE-XFMR-016260,XFMR-016260,FDR-0050,SUB-012,lateral_overhead,#4 CU,ABC,0.616,3253.8,1.3601,0.4802,1.007,100,13.8,3,1,,closed
EDGE-033058,JCT-FDR-0050-005,FUSE-XFMR-016261,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.113,595.6,1.5336,0.5314,1.007,100,13.8,2,1,,closed
EDGE-033059,FUSE-XFMR-016261,XFMR-016261,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.639,3375.0,1.355,0.4829,1.007,100,13.8,2,1,,closed
EDGE-033060,JCT-FDR-0050-005,FUSE-XFMR-016262,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.116,611.4,0.5993,0.515,0.5345,230,13.8,2,1,,closed
EDGE-033061,FUSE-XFMR-016262,XFMR-016262,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.656,3464.7,0.5662,0.5162,0.5345,230,13.8,2,1,,closed
EDGE-033062,JCT-FDR-0050-005,FUSE-XFMR-016263,FDR-0050,SUB-012,lateral_overhead,1/0 AL,C,0.119,630.4,0.5596,0.4326,0.5345,230,13.8,1,1,,closed
EDGE-033063,FUSE-XFMR-016263,XFMR-016263,FDR-0050,SUB-012,lateral_overhead,1/0 AL,C,0.677,3572.4,0.5727,0.5165,0.5345,230,13.8,1,1,,closed
EDGE-033064,JCT-FDR-0050-005,FUSE-XFMR-016264,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.123,650.2,0.2763,0.4116,0.3655,340,13.8,1,1,,closed
EDGE-033065,FUSE-XFMR-016264,XFMR-016264,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.698,3684.6,0.3013,0.4151,0.3655,340,13.8,1,1,,closed
EDGE-033066,JCT-FDR-0050-005,FUSE-XFMR-016265,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.126,666.9,0.29,0.4666,0.3655,340,13.8,2,1,,closed
EDGE-033067,FUSE-XFMR-016265,XFMR-016265,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.716,3778.9,0.2881,0.4543,0.3655,340,13.8,2,1,,closed
EDGE-033068,JCT-FDR-0050-005,FUSE-XFMR-016266,FDR-0050,SUB-012,lateral_underground,1/0 AL,ABC,0.129,683.5,0.6,0.5,0.5345,230,13.8,3,0,,closed
EDGE-033069,FUSE-XFMR-016266,XFMR-016266,FDR-0050,SUB-012,lateral_underground,1/0 AL,ABC,0.734,3873.1,0.6023,0.4661,0.5345,230,13.8,3,0,,closed
EDGE-033070,JCT-FDR-0050-005,JCT-FDR-0050-006,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1173,0.408,0.281,700,13.8,3,1,,closed
EDGE-033071,JCT-FDR-0050-006,FUSE-XFMR-016267,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.001,4.0,0.5561,0.4581,0.5345,230,13.8,1,1,,closed
EDGE-033072,FUSE-XFMR-016267,XFMR-016267,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.004,22.4,0.6156,0.5054,0.5345,230,13.8,1,1,,closed
EDGE-033073,JCT-FDR-0050-006,FUSE-XFMR-016268,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.005,24.6,0.5708,0.4498,0.5345,230,13.8,1,1,,closed
EDGE-033074,FUSE-XFMR-016268,XFMR-016268,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.026,139.1,0.6199,0.4588,0.5345,230,13.8,1,1,,closed
EDGE-033075,JCT-FDR-0050-006,FUSE-XFMR-016269,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.007,39.6,1.3988,0.539,1.007,100,13.8,2,1,,closed
EDGE-033076,FUSE-XFMR-016269,XFMR-016269,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.043,224.4,1.4753,0.4881,1.007,100,13.8,2,1,,closed
EDGE-033077,JCT-FDR-0050-006,FUSE-XFMR-016270,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.011,58.6,1.3619,0.5558,1.007,100,13.8,1,1,,closed
EDGE-033078,FUSE-XFMR-016270,XFMR-016270,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.063,332.1,1.4095,0.5453,1.007,100,13.8,1,1,,closed
EDGE-033079,JCT-FDR-0050-006,FUSE-XFMR-016271,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.014,72.9,0.305,0.4522,0.3655,340,13.8,1,1,,closed
EDGE-033080,FUSE-XFMR-016271,XFMR-016271,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.078,412.9,0.2773,0.4306,0.3655,340,13.8,1,1,,closed
EDGE-033081,JCT-FDR-0050-006,FUSE-XFMR-016272,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.018,94.2,0.5398,0.4968,0.5345,230,13.8,2,1,,closed
EDGE-033082,FUSE-XFMR-016272,XFMR-016272,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.101,534.1,0.6075,0.4838,0.5345,230,13.8,2,1,,closed
EDGE-033083,JCT-FDR-0050-006,FUSE-XFMR-016273,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.021,109.3,0.5771,0.4729,0.5345,230,13.8,1,1,,closed
EDGE-033084,FUSE-XFMR-016273,XFMR-016273,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.117,619.3,0.5994,0.4934,0.5345,230,13.8,1,1,,closed
EDGE-033085,JCT-FDR-0050-006,FUSE-XFMR-016274,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.025,129.9,0.5667,0.5004,0.5345,230,13.8,2,1,,closed
EDGE-033086,FUSE-XFMR-016274,XFMR-016274,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.139,736.0,0.6263,0.464,0.5345,230,13.8,2,1,,closed
EDGE-033087,JCT-FDR-0050-006,FUSE-XFMR-016275,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.027,144.1,0.6235,0.4922,0.5345,230,13.8,3,1,,closed
EDGE-033088,FUSE-XFMR-016275,XFMR-016275,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.155,816.8,0.6437,0.4542,0.5345,230,13.8,3,1,,closed
EDGE-033089,JCT-FDR-0050-006,FUSE-XFMR-016276,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.031,165.5,0.3205,0.4046,0.3655,340,13.8,2,0,,closed
EDGE-033090,FUSE-XFMR-016276,XFMR-016276,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.178,938.0,0.2683,0.4527,0.3655,340,13.8,2,0,,closed
EDGE-033091,JCT-FDR-0050-006,FUSE-XFMR-016277,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.034,180.6,0.6464,0.463,0.5345,230,13.8,2,1,,closed
EDGE-033092,FUSE-XFMR-016277,XFMR-016277,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.194,1023.3,0.6282,0.5202,0.5345,230,13.8,2,1,,closed
EDGE-033093,JCT-FDR-0050-006,FUSE-XFMR-016278,FDR-0050,SUB-012,lateral_underground,1/0 AL,A,0.038,198.8,0.6223,0.4697,0.5345,230,13.8,1,0,,closed
EDGE-033094,FUSE-XFMR-016278,XFMR-016278,FDR-0050,SUB-012,lateral_underground,1/0 AL,A,0.213,1126.5,0.5604,0.4983,0.5345,230,13.8,1,0,,closed
EDGE-033095,JCT-FDR-0050-006,FUSE-XFMR-016279,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.041,218.6,0.2799,0.4719,0.3655,340,13.8,1,1,,closed
EDGE-033096,FUSE-XFMR-016279,XFMR-016279,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.235,1238.7,0.2695,0.4761,0.3655,340,13.8,1,1,,closed
EDGE-033097,JCT-FDR-0050-006,FUSE-XFMR-016280,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.045,239.2,0.5703,0.4369,0.5345,230,13.8,2,1,,closed
EDGE-033098,FUSE-XFMR-016280,XFMR-016280,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.257,1355.4,0.6064,0.4905,0.5345,230,13.8,2,1,,closed
EDGE-033099,JCT-FDR-0050-006,FUSE-XFMR-016281,FDR-0050,SUB-012,lateral_underground,4/0 AL,ABC,0.049,256.6,0.3234,0.4276,0.3655,340,13.8,3,0,,closed
EDGE-033100,FUSE-XFMR-016281,XFMR-016281,FDR-0050,SUB-012,lateral_underground,4/0 AL,ABC,0.275,1454.1,0.3149,0.4679,0.3655,340,13.8,3,0,,closed
EDGE-033101,JCT-FDR-0050-006,FUSE-XFMR-016282,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.052,274.8,0.6144,0.5031,0.5345,230,13.8,2,0,,closed
EDGE-033102,FUSE-XFMR-016282,XFMR-016282,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.295,1557.3,0.6485,0.5235,0.5345,230,13.8,2,0,,closed
EDGE-033103,JCT-FDR-0050-006,FUSE-XFMR-016283,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.055,290.7,0.922,0.5364,0.6985,150,13.8,1,1,,closed
EDGE-033104,FUSE-XFMR-016283,XFMR-016283,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,A,0.312,1647.1,0.9677,0.4556,0.6985,150,13.8,1,1,,closed
EDGE-033105,JCT-FDR-0050-006,FUSE-XFMR-016284,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.058,308.9,0.9074,0.4969,0.6985,150,13.8,2,1,,closed
EDGE-033106,FUSE-XFMR-016284,XFMR-016284,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AB,0.332,1750.3,0.8549,0.5476,0.6985,150,13.8,2,1,,closed
EDGE-033107,JCT-FDR-0050-006,FUSE-XFMR-016285,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.062,325.5,0.3114,0.4006,0.3655,340,13.8,3,1,,closed
EDGE-033108,FUSE-XFMR-016285,XFMR-016285,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.349,1844.6,0.2735,0.4219,0.3655,340,13.8,3,1,,closed
EDGE-033109,JCT-FDR-0050-006,FUSE-XFMR-016286,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.065,344.5,0.6048,0.4954,0.5345,230,13.8,3,1,,closed
EDGE-033110,FUSE-XFMR-016286,XFMR-016286,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.37,1952.3,0.6097,0.4944,0.5345,230,13.8,3,1,,closed
EDGE-033111,JCT-FDR-0050-006,FUSE-XFMR-016287,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.069,363.5,0.5686,0.4818,0.5345,230,13.8,2,0,,closed
EDGE-033112,FUSE-XFMR-016287,XFMR-016287,FDR-0050,SUB-012,lateral_underground,1/0 AL,AB,0.39,2060.0,0.5919,0.4357,0.5345,230,13.8,2,0,,closed
EDGE-033113,JCT-FDR-0050-006,FUSE-XFMR-016288,FDR-0050,SUB-012,lateral_underground,1/0 AL,BC,0.072,379.4,0.5959,0.4807,0.5345,230,13.8,2,0,,closed
EDGE-033114,FUSE-XFMR-016288,XFMR-016288,FDR-0050,SUB-012,lateral_underground,1/0 AL,BC,0.407,2149.8,0.6167,0.4537,0.5345,230,13.8,2,0,,closed
EDGE-033115,JCT-FDR-0050-006,FUSE-XFMR-016289,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.076,401.5,1.5229,0.5154,1.007,100,13.8,2,1,,closed
EDGE-033116,FUSE-XFMR-016289,XFMR-016289,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.431,2275.4,1.6081,0.5002,1.007,100,13.8,2,1,,closed
EDGE-033117,JCT-FDR-0050-006,FUSE-XFMR-016290,FDR-0050,SUB-012,lateral_underground,#4 CU,AB,0.079,415.8,1.6344,0.5163,1.007,100,13.8,2,0,,closed
EDGE-033118,FUSE-XFMR-016290,XFMR-016290,FDR-0050,SUB-012,lateral_underground,#4 CU,AB,0.446,2356.2,1.4253,0.5433,1.007,100,13.8,2,0,,closed
EDGE-033119,JCT-FDR-0050-006,FUSE-XFMR-016291,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.082,434.0,0.5784,0.4647,0.5345,230,13.8,1,1,,closed
EDGE-033120,FUSE-XFMR-016291,XFMR-016291,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.466,2459.4,0.6252,0.4948,0.5345,230,13.8,1,1,,closed
EDGE-033121,JCT-FDR-0050-006,FUSE-XFMR-016292,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.086,454.6,0.9541,0.5026,0.6985,150,13.8,1,1,,closed
EDGE-033122,FUSE-XFMR-016292,XFMR-016292,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.488,2576.1,0.9804,0.4844,0.6985,150,13.8,1,1,,closed
EDGE-033123,JCT-FDR-0050-006,FUSE-XFMR-016293,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.089,471.2,1.4876,0.4711,1.007,100,13.8,2,1,,closed
EDGE-033124,FUSE-XFMR-016293,XFMR-016293,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.506,2670.4,1.6059,0.5215,1.007,100,13.8,2,1,,closed
EDGE-033125,JCT-FDR-0050-006,FUSE-XFMR-016294,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.093,490.2,1.5272,0.4704,1.007,100,13.8,1,1,,closed
EDGE-033126,FUSE-XFMR-016294,XFMR-016294,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.526,2778.1,1.6308,0.5507,1.007,100,13.8,1,1,,closed
EDGE-033127,JCT-FDR-0050-006,FUSE-XFMR-016295,FDR-0050,SUB-012,lateral_underground,#4 CU,AC,0.096,509.3,1.5875,0.5091,1.007,100,13.8,2,0,,closed
EDGE-033128,FUSE-XFMR-016295,XFMR-016295,FDR-0050,SUB-012,lateral_underground,#4 CU,AC,0.547,2885.8,1.4535,0.4606,1.007,100,13.8,2,0,,closed
EDGE-033129,JCT-FDR-0050-006,FUSE-XFMR-016296,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.099,523.5,0.9208,0.4953,0.6985,150,13.8,3,1,,closed
EDGE-033130,FUSE-XFMR-016296,XFMR-016296,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.562,2966.6,0.8096,0.516,0.6985,150,13.8,3,1,,closed
EDGE-033131,JCT-FDR-0050-006,FUSE-XFMR-016297,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.103,546.5,0.5333,0.4497,0.5345,230,13.8,2,1,,closed
EDGE-033132,FUSE-XFMR-016297,XFMR-016297,FDR-0050,SUB-012,lateral_overhead,1/0 AL,BC,0.586,3096.7,0.5655,0.4388,0.5345,230,13.8,2,1,,closed
EDGE-033133,JCT-FDR-0050-006,FUSE-XFMR-016298,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.107,563.9,0.2879,0.435,0.3655,340,13.8,1,1,,closed
EDGE-033134,FUSE-XFMR-016298,XFMR-016298,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.605,3195.5,0.3172,0.4332,0.3655,340,13.8,1,1,,closed
EDGE-033135,JCT-FDR-0050-006,FUSE-XFMR-016299,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.11,582.9,0.8128,0.5253,0.6985,150,13.8,2,1,,closed
EDGE-033136,FUSE-XFMR-016299,XFMR-016299,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.626,3303.2,0.931,0.454,0.6985,150,13.8,2,1,,closed
EDGE-033137,JCT-FDR-0050-006,FUSE-XFMR-016300,FDR-0050,SUB-012,lateral_underground,#4 CU,AB,0.113,596.4,1.4579,0.4695,1.007,100,13.8,2,0,,closed
EDGE-033138,FUSE-XFMR-016300,XFMR-016300,FDR-0050,SUB-012,lateral_underground,#4 CU,AB,0.64,3379.5,1.602,0.4626,1.007,100,13.8,2,0,,closed
EDGE-033139,JCT-FDR-0050-006,FUSE-XFMR-016301,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.117,617.0,0.2686,0.4399,0.3655,340,13.8,1,1,,closed
EDGE-033140,FUSE-XFMR-016301,XFMR-016301,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.662,3496.2,0.3113,0.4444,0.3655,340,13.8,1,1,,closed
EDGE-033141,JCT-FDR-0050-006,FUSE-XFMR-016302,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.12,635.2,1.4914,0.5092,1.007,100,13.8,2,1,,closed
EDGE-033142,FUSE-XFMR-016302,XFMR-016302,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.682,3599.4,1.4408,0.5138,1.007,100,13.8,2,1,,closed
EDGE-033143,JCT-FDR-0050-006,FUSE-XFMR-016303,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.124,655.8,1.5101,0.5344,1.007,100,13.8,1,1,,closed
EDGE-033144,FUSE-XFMR-016303,XFMR-016303,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.704,3716.1,1.4602,0.4655,1.007,100,13.8,1,1,,closed
EDGE-033145,JCT-FDR-0050-006,FUSE-XFMR-016304,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.127,669.2,0.2787,0.4374,0.3655,340,13.8,1,1,,closed
EDGE-033146,FUSE-XFMR-016304,XFMR-016304,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.718,3792.4,0.2948,0.4695,0.3655,340,13.8,1,1,,closed
EDGE-033147,JCT-FDR-0050-006,FUSE-XFMR-016305,FDR-0050,SUB-012,lateral_overhead,1/0 AL,C,0.13,687.5,0.6377,0.521,0.5345,230,13.8,1,1,,closed
EDGE-033148,FUSE-XFMR-016305,XFMR-016305,FDR-0050,SUB-012,lateral_overhead,1/0 AL,C,0.738,3895.6,0.619,0.4387,0.5345,230,13.8,1,1,,closed
EDGE-033149,JCT-FDR-0050-006,JCT-FDR-0050-007,FDR-0050,SUB-012,primary_underground,795 ACSR,ABC,0.75,3960.0,0.1364,0.3655,0.2795,700,13.8,3,0,,closed
EDGE-033150,JCT-FDR-0050-007,FUSE-XFMR-016306,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.001,7.1,0.9244,0.5161,0.6985,150,13.8,1,0,,closed
EDGE-033151,FUSE-XFMR-016306,XFMR-016306,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.008,40.4,0.9444,0.5192,0.6985,150,13.8,1,0,,closed
EDGE-033152,JCT-FDR-0050-007,FUSE-XFMR-016307,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.004,19.0,0.3022,0.4567,0.3655,340,13.8,2,0,,closed
EDGE-033153,FUSE-XFMR-016307,XFMR-016307,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.02,107.7,0.2704,0.4229,0.3655,340,13.8,2,0,,closed
EDGE-033154,JCT-FDR-0050-007,FUSE-XFMR-016308,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.008,41.2,0.3025,0.4746,0.3655,340,13.8,2,1,,closed
EDGE-033155,FUSE-XFMR-016308,XFMR-016308,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.044,233.4,0.2759,0.4399,0.3655,340,13.8,2,1,,closed
EDGE-033156,JCT-FDR-0050-007,FUSE-XFMR-016309,FDR-0050,SUB-012,lateral_underground,4/0 AL,C,0.011,58.6,0.3006,0.4423,0.3655,340,13.8,1,0,,closed
EDGE-033157,FUSE-XFMR-016309,XFMR-016309,FDR-0050,SUB-012,lateral_underground,4/0 AL,C,0.063,332.1,0.2692,0.4405,0.3655,340,13.8,1,0,,closed
EDGE-033158,JCT-FDR-0050-007,FUSE-XFMR-016310,FDR-0050,SUB-012,lateral_underground,4/0 AL,BC,0.014,72.1,0.2692,0.4468,0.3655,340,13.8,2,0,,closed
EDGE-033159,FUSE-XFMR-016310,XFMR-016310,FDR-0050,SUB-012,lateral_underground,4/0 AL,BC,0.077,408.4,0.2764,0.3979,0.3655,340,13.8,2,0,,closed
EDGE-033160,JCT-FDR-0050-007,FUSE-XFMR-016311,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.017,90.3,0.3127,0.4337,0.3655,340,13.8,1,1,,closed
EDGE-033161,FUSE-XFMR-016311,XFMR-016311,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.097,511.6,0.3122,0.4436,0.3655,340,13.8,1,1,,closed
EDGE-033162,JCT-FDR-0050-007,FUSE-XFMR-016312,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.021,109.3,0.6239,0.501,0.5345,230,13.8,3,1,,closed
EDGE-033163,FUSE-XFMR-016312,XFMR-016312,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.117,619.3,0.6451,0.4735,0.5345,230,13.8,3,1,,closed
EDGE-033164,JCT-FDR-0050-007,FUSE-XFMR-016313,FDR-0050,SUB-012,lateral_underground,#4 CU,B,0.024,128.3,1.5563,0.5294,1.007,100,13.8,1,0,,closed
EDGE-033165,FUSE-XFMR-016313,XFMR-016313,FDR-0050,SUB-012,lateral_underground,#4 CU,B,0.138,727.1,1.4378,0.5046,1.007,100,13.8,1,0,,closed
EDGE-033166,JCT-FDR-0050-007,FUSE-XFMR-016314,FDR-0050,SUB-012,lateral_underground,#2 ACSR,BC,0.028,147.3,0.928,0.5331,0.6985,150,13.8,2,0,,closed
EDGE-033167,FUSE-XFMR-016314,XFMR-016314,FDR-0050,SUB-012,lateral_underground,#2 ACSR,BC,0.158,834.8,0.8813,0.4592,0.6985,150,13.8,2,0,,closed
EDGE-033168,JCT-FDR-0050-007,FUSE-XFMR-016315,FDR-0050,SUB-012,lateral_underground,#4 CU,B,0.031,165.5,1.427,0.4799,1.007,100,13.8,1,0,,closed
EDGE-033169,FUSE-XFMR-016315,XFMR-016315,FDR-0050,SUB-012,lateral_underground,#4 CU,B,0.178,938.0,1.5094,0.4659,1.007,100,13.8,1,0,,closed
EDGE-033170,JCT-FDR-0050-007,FUSE-XFMR-016316,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.034,181.4,1.4727,0.4775,1.007,100,13.8,2,1,,closed
EDGE-033171,FUSE-XFMR-016316,XFMR-016316,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.195,1027.8,1.4075,0.4734,1.007,100,13.8,2,1,,closed
EDGE-033172,JCT-FDR-0050-007,FUSE-XFMR-016317,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.038,200.4,0.8681,0.4931,0.6985,150,13.8,3,1,,closed
EDGE-033173,FUSE-XFMR-016317,XFMR-016317,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.215,1135.5,0.9504,0.512,0.6985,150,13.8,3,1,,closed
EDGE-033174,JCT-FDR-0050-007,FUSE-XFMR-016318,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.042,219.4,1.6035,0.544,1.007,100,13.8,1,1,,closed
EDGE-033175,FUSE-XFMR-016318,XFMR-016318,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.235,1243.2,1.3858,0.4688,1.007,100,13.8,1,1,,closed
EDGE-033176,JCT-FDR-0050-007,FUSE-XFMR-016319,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.045,235.2,0.3081,0.4609,0.3655,340,13.8,3,1,,closed
EDGE-033177,FUSE-XFMR-016319,XFMR-016319,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.252,1332.9,0.2694,0.4437,0.3655,340,13.8,3,1,,closed
EDGE-033178,JCT-FDR-0050-007,FUSE-XFMR-016320,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.048,253.4,1.4996,0.5554,1.007,100,13.8,3,0,,closed
EDGE-033179,FUSE-XFMR-016320,XFMR-016320,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.272,1436.2,1.4896,0.504,1.007,100,13.8,3,0,,closed
EDGE-033180,JCT-FDR-0050-007,FUSE-XFMR-016321,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.052,273.2,0.9624,0.485,0.6985,150,13.8,1,1,,closed
EDGE-033181,FUSE-XFMR-016321,XFMR-016321,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.293,1548.4,0.9719,0.4602,0.6985,150,13.8,1,1,,closed
EDGE-033182,JCT-FDR-0050-007,FUSE-XFMR-016322,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.055,291.5,0.2946,0.4396,0.3655,340,13.8,1,1,,closed
EDGE-033183,FUSE-XFMR-016322,XFMR-016322,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.313,1651.6,0.2819,0.4261,0.3655,340,13.8,1,1,,closed
EDGE-033184,JCT-FDR-0050-007,FUSE-XFMR-016323,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.059,311.3,0.3077,0.4561,0.3655,340,13.8,1,1,,closed
EDGE-033185,FUSE-XFMR-016323,XFMR-016323,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.334,1763.8,0.313,0.4503,0.3655,340,13.8,1,1,,closed
EDGE-033186,JCT-FDR-0050-007,FUSE-XFMR-016324,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.062,327.1,1.5714,0.5064,1.007,100,13.8,1,1,,closed
EDGE-033187,FUSE-XFMR-016324,XFMR-016324,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.351,1853.5,1.6341,0.5179,1.007,100,13.8,1,1,,closed
EDGE-033188,JCT-FDR-0050-007,FUSE-XFMR-016325,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AB,0.066,346.1,0.864,0.4745,0.6985,150,13.8,2,0,,closed
EDGE-033189,FUSE-XFMR-016325,XFMR-016325,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AB,0.371,1961.3,0.9382,0.4923,0.6985,150,13.8,2,0,,closed
EDGE-033190,JCT-FDR-0050-007,FUSE-XFMR-016326,FDR-0050,SUB-012,lateral_underground,1/0 AL,AC,0.069,365.9,0.5643,0.4856,0.5345,230,13.8,2,0,,closed
EDGE-033191,FUSE-XFMR-016326,XFMR-016326,FDR-0050,SUB-012,lateral_underground,1/0 AL,AC,0.393,2073.5,0.5878,0.4916,0.5345,230,13.8,2,0,,closed
EDGE-033192,JCT-FDR-0050-007,FUSE-XFMR-016327,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.072,379.4,1.3996,0.5391,1.007,100,13.8,1,1,,closed
EDGE-033193,FUSE-XFMR-016327,XFMR-016327,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.407,2149.8,1.6333,0.4879,1.007,100,13.8,1,1,,closed
EDGE-033194,JCT-FDR-0050-007,FUSE-XFMR-016328,FDR-0050,SUB-012,lateral_underground,#4 CU,A,0.075,398.4,1.5089,0.4708,1.007,100,13.8,1,0,,closed
EDGE-033195,FUSE-XFMR-016328,XFMR-016328,FDR-0050,SUB-012,lateral_underground,#4 CU,A,0.428,2257.5,1.4691,0.5146,1.007,100,13.8,1,0,,closed
EDGE-033196,JCT-FDR-0050-007,FUSE-XFMR-016329,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.079,416.6,0.2805,0.3947,0.3655,340,13.8,2,1,,closed
EDGE-033197,FUSE-XFMR-016329,XFMR-016329,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.447,2360.7,0.3103,0.4298,0.3655,340,13.8,2,1,,closed
EDGE-033198,JCT-FDR-0050-007,FUSE-XFMR-016330,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.083,438.0,0.8874,0.5351,0.6985,150,13.8,1,0,,closed
EDGE-033199,FUSE-XFMR-016330,XFMR-016330,FDR-0050,SUB-012,lateral_underground,#2 ACSR,B,0.47,2481.9,0.8803,0.4909,0.6985,150,13.8,1,0,,closed
EDGE-033200,JCT-FDR-0050-007,FUSE-XFMR-016331,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.085,451.4,0.5709,0.4942,0.5345,230,13.8,1,1,,closed
EDGE-033201,FUSE-XFMR-016331,XFMR-016331,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.484,2558.2,0.568,0.4299,0.5345,230,13.8,1,1,,closed
EDGE-033202,JCT-FDR-0050-007,FUSE-XFMR-016332,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AC,0.089,472.0,0.8741,0.4583,0.6985,150,13.8,2,0,,closed
EDGE-033203,FUSE-XFMR-016332,XFMR-016332,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AC,0.507,2674.8,0.8523,0.4664,0.6985,150,13.8,2,0,,closed
EDGE-033204,JCT-FDR-0050-007,FUSE-XFMR-016333,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.093,492.6,0.956,0.4623,0.6985,150,13.8,1,1,,closed
EDGE-033205,FUSE-XFMR-016333,XFMR-016333,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.529,2791.5,0.8513,0.4762,0.6985,150,13.8,1,1,,closed
EDGE-033206,JCT-FDR-0050-007,FUSE-XFMR-016334,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.096,508.5,0.9613,0.4688,0.6985,150,13.8,1,1,,closed
EDGE-033207,FUSE-XFMR-016334,XFMR-016334,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,C,0.546,2881.3,0.8404,0.4715,0.6985,150,13.8,1,1,,closed
EDGE-033208,JCT-FDR-0050-007,FUSE-XFMR-016335,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.1,527.5,0.3,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-033209,FUSE-XFMR-016335,XFMR-016335,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.566,2989.0,0.2712,0.4709,0.3655,340,13.8,2,1,,closed
EDGE-033210,JCT-FDR-0050-007,FUSE-XFMR-016336,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.103,542.5,1.4559,0.4631,1.007,100,13.8,2,1,,closed
EDGE-033211,FUSE-XFMR-016336,XFMR-016336,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.582,3074.3,1.6249,0.4984,1.007,100,13.8,2,1,,closed
EDGE-033212,JCT-FDR-0050-007,FUSE-XFMR-016337,FDR-0050,SUB-012,lateral_underground,1/0 AL,ABC,0.106,562.3,0.6194,0.4997,0.5345,230,13.8,3,0,,closed
EDGE-033213,FUSE-XFMR-016337,XFMR-016337,FDR-0050,SUB-012,lateral_underground,1/0 AL,ABC,0.603,3186.5,0.5458,0.5064,0.5345,230,13.8,3,0,,closed
