edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-033214,JCT-FDR-0050-007,FUSE-XFMR-016338,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.11,581.3,0.2831,0.4389,0.3655,340,13.8,3,1,,closed
EDGE-033215,FUSE-XFMR-016338,XFMR-016338,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.624,3294.2,0.2736,0.4732,0.3655,340,13.8,3,1,,closed
EDGE-033216,JCT-FDR-0050-007,FUSE-XFMR-016339,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.113,598.8,0.5581,0.5152,0.5345,230,13.8,1,1,,closed
EDGE-033217,FUSE-XFMR-016339,XFMR-016339,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.643,3392.9,0.5617,0.4745,0.5345,230,13.8,1,1,,closed
EDGE-033218,JCT-FDR-0050-007,FUSE-XFMR-016340,FDR-0050,SUB-012,lateral_underground,#4 CU,A,0.117,615.4,1.5324,0.5119,1.007,100,13.8,1,0,,closed
EDGE-033219,FUSE-XFMR-016340,XFMR-016340,FDR-0050,SUB-012,lateral_underground,#4 CU,A,0.66,3487.2,1.4255,0.5307,1.007,100,13.8,1,0,,closed
EDGE-033220,JCT-FDR-0050-007,FUSE-XFMR-016341,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AB,0.12,635.2,0.8067,0.4627,0.6985,150,13.8,2,0,,closed
EDGE-033221,FUSE-XFMR-016341,XFMR-016341,FDR-0050,SUB-012,lateral_underground,#2 ACSR,AB,0.682,3599.4,0.9363,0.4537,0.6985,150,13.8,2,0,,closed
EDGE-033222,JCT-FDR-0050-007,FUSE-XFMR-016342,FDR-0050,SUB-012,lateral_underground,1/0 AL,B,0.124,653.4,0.5402,0.5063,0.5345,230,13.8,1,0,,closed
EDGE-033223,FUSE-XFMR-016342,XFMR-016342,FDR-0050,SUB-012,lateral_underground,1/0 AL,B,0.701,3702.6,0.6446,0.4362,0.5345,230,13.8,1,0,,closed
EDGE-033224,JCT-FDR-0050-007,FUSE-XFMR-016343,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.127,669.2,1.4068,0.5616,1.007,100,13.8,1,1,,closed
EDGE-033225,FUSE-XFMR-016343,XFMR-016343,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.718,3792.4,1.6355,0.5162,1.007,100,13.8,1,1,,closed
EDGE-033226,JCT-FDR-0050-007,FUSE-XFMR-016344,FDR-0050,SUB-012,lateral_underground,1/0 AL,BC,0.13,688.2,0.6005,0.4601,0.5345,230,13.8,2,0,,closed
EDGE-033227,FUSE-XFMR-016344,XFMR-016344,FDR-0050,SUB-012,lateral_underground,1/0 AL,BC,0.739,3900.1,0.5639,0.4926,0.5345,230,13.8,2,0,,closed
EDGE-033228,JCT-FDR-0050-007,JCT-FDR-0050-008,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1342,0.4182,0.2407,700,13.8,3,1,,closed
EDGE-033229,JCT-FDR-0050-008,FUSE-XFMR-016345,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.001,3.2,1.4619,0.5003,1.007,100,13.8,1,1,,closed
EDGE-033230,FUSE-XFMR-016345,XFMR-016345,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.003,18.0,1.353,0.533,1.007,100,13.8,1,1,,closed
EDGE-033231,JCT-FDR-0050-008,FUSE-XFMR-016346,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AC,0.003,17.4,0.3185,0.4291,0.3655,340,13.8,2,1,,closed
EDGE-033232,FUSE-XFMR-016346,XFMR-016346,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AC,0.019,98.7,0.2716,0.4183,0.3655,340,13.8,2,1,,closed
EDGE-033233,JCT-FDR-0050-008,FUSE-XFMR-016347,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.007,37.2,0.6384,0.5113,0.5345,230,13.8,2,1,,closed
EDGE-033234,FUSE-XFMR-016347,XFMR-016347,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.04,210.9,0.5713,0.4586,0.5345,230,13.8,2,1,,closed
EDGE-033235,JCT-FDR-0050-008,FUSE-XFMR-016348,FDR-0050,SUB-012,lateral_underground,1/0 AL,AC,0.01,53.9,0.5449,0.4376,0.5345,230,13.8,2,0,,closed
EDGE-033236,FUSE-XFMR-016348,XFMR-016348,FDR-0050,SUB-012,lateral_underground,1/0 AL,AC,0.058,305.2,0.556,0.523,0.5345,230,13.8,2,0,,closed
EDGE-033237,JCT-FDR-0050-008,FUSE-XFMR-016349,FDR-0050,SUB-012,lateral_underground,1/0 AL,ABC,0.014,73.7,0.6413,0.5155,0.5345,230,13.8,3,0,,closed
EDGE-033238,FUSE-XFMR-016349,XFMR-016349,FDR-0050,SUB-012,lateral_underground,1/0 AL,ABC,0.079,417.4,0.5578,0.451,0.5345,230,13.8,3,0,,closed
EDGE-033239,JCT-FDR-0050-008,FUSE-XFMR-016350,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.017,89.5,0.5448,0.5134,0.5345,230,13.8,1,1,,closed
EDGE-033240,FUSE-XFMR-016350,XFMR-016350,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.096,507.1,0.5537,0.5046,0.5345,230,13.8,1,1,,closed
EDGE-033241,JCT-FDR-0050-008,FUSE-XFMR-016351,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.021,108.5,0.313,0.4318,0.3655,340,13.8,1,1,,closed
EDGE-033242,FUSE-XFMR-016351,XFMR-016351,FDR-0050,SUB-012,lateral_overhead,4/0 AL,C,0.116,614.9,0.2825,0.438,0.3655,340,13.8,1,1,,closed
EDGE-033243,JCT-FDR-0050-008,FUSE-XFMR-016352,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.024,126.7,0.3181,0.462,0.3655,340,13.8,2,1,,closed
EDGE-033244,FUSE-XFMR-016352,XFMR-016352,FDR-0050,SUB-012,lateral_overhead,4/0 AL,AB,0.136,718.1,0.298,0.4402,0.3655,340,13.8,2,1,,closed
EDGE-033245,JCT-FDR-0050-008,FUSE-XFMR-016353,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.028,146.5,1.3807,0.4783,1.007,100,13.8,1,1,,closed
EDGE-033246,FUSE-XFMR-016353,XFMR-016353,FDR-0050,SUB-012,lateral_overhead,#4 CU,B,0.157,830.3,1.5237,0.5296,1.007,100,13.8,1,1,,closed
EDGE-033247,JCT-FDR-0050-008,FUSE-XFMR-016354,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.031,163.2,0.5502,0.5182,0.5345,230,13.8,2,1,,closed
EDGE-033248,FUSE-XFMR-016354,XFMR-016354,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AC,0.175,924.5,0.5344,0.5184,0.5345,230,13.8,2,1,,closed
EDGE-033249,JCT-FDR-0050-008,FUSE-XFMR-016355,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.034,181.4,0.5717,0.4774,0.5345,230,13.8,1,1,,closed
EDGE-033250,FUSE-XFMR-016355,XFMR-016355,FDR-0050,SUB-012,lateral_overhead,1/0 AL,B,0.195,1027.8,0.5863,0.4704,0.5345,230,13.8,1,1,,closed
EDGE-033251,JCT-FDR-0050-008,FUSE-XFMR-016356,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.038,198.8,1.6398,0.5301,1.007,100,13.8,1,1,,closed
EDGE-033252,FUSE-XFMR-016356,XFMR-016356,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.213,1126.5,1.5202,0.5356,1.007,100,13.8,1,1,,closed
EDGE-033253,JCT-FDR-0050-008,FUSE-XFMR-016357,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.041,215.4,0.9155,0.5172,0.6985,150,13.8,2,1,,closed
EDGE-033254,FUSE-XFMR-016357,XFMR-016357,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,AC,0.231,1220.7,0.8436,0.4754,0.6985,150,13.8,2,1,,closed
EDGE-033255,JCT-FDR-0050-008,FUSE-XFMR-016358,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.044,233.6,0.6454,0.4305,0.5345,230,13.8,1,1,,closed
EDGE-033256,FUSE-XFMR-016358,XFMR-016358,FDR-0050,SUB-012,lateral_overhead,1/0 AL,A,0.251,1324.0,0.5711,0.4497,0.5345,230,13.8,1,1,,closed
EDGE-033257,JCT-FDR-0050-008,FUSE-XFMR-016359,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.048,254.2,0.8676,0.5316,0.6985,150,13.8,3,1,,closed
EDGE-033258,FUSE-XFMR-016359,XFMR-016359,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.273,1440.6,0.8654,0.4739,0.6985,150,13.8,3,1,,closed
EDGE-033259,JCT-FDR-0050-008,FUSE-XFMR-016360,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.051,269.3,0.2737,0.4217,0.3655,340,13.8,1,1,,closed
EDGE-033260,FUSE-XFMR-016360,XFMR-016360,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.289,1525.9,0.2972,0.4427,0.3655,340,13.8,1,1,,closed
EDGE-033261,JCT-FDR-0050-008,FUSE-XFMR-016361,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.054,287.5,0.2735,0.4391,0.3655,340,13.8,2,0,,closed
EDGE-033262,FUSE-XFMR-016361,XFMR-016361,FDR-0050,SUB-012,lateral_underground,4/0 AL,AC,0.309,1629.1,0.2907,0.4075,0.3655,340,13.8,2,0,,closed
EDGE-033263,JCT-FDR-0050-008,FUSE-XFMR-016362,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.058,304.9,1.4437,0.4839,1.007,100,13.8,2,1,,closed
EDGE-033264,FUSE-XFMR-016362,XFMR-016362,FDR-0050,SUB-012,lateral_overhead,#4 CU,AB,0.327,1727.9,1.4721,0.4992,1.007,100,13.8,2,1,,closed
EDGE-033265,JCT-FDR-0050-008,FUSE-XFMR-016363,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.061,323.9,1.396,0.4859,1.007,100,13.8,1,1,,closed
EDGE-033266,FUSE-XFMR-016363,XFMR-016363,FDR-0050,SUB-012,lateral_overhead,#4 CU,C,0.348,1835.6,1.5157,0.4974,1.007,100,13.8,1,1,,closed
EDGE-033267,JCT-FDR-0050-008,FUSE-XFMR-016364,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.065,345.3,1.3876,0.5258,1.007,100,13.8,2,1,,closed
EDGE-033268,FUSE-XFMR-016364,XFMR-016364,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.371,1956.8,1.4436,0.5379,1.007,100,13.8,2,1,,closed
EDGE-033269,JCT-FDR-0050-008,FUSE-XFMR-016365,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.069,362.7,0.8133,0.5432,0.6985,150,13.8,3,1,,closed
EDGE-033270,FUSE-XFMR-016365,XFMR-016365,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,ABC,0.389,2055.5,0.8221,0.5212,0.6985,150,13.8,3,1,,closed
EDGE-033271,JCT-FDR-0050-008,FUSE-XFMR-016366,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.072,380.2,0.6482,0.5077,0.5345,230,13.8,2,1,,closed
EDGE-033272,FUSE-XFMR-016366,XFMR-016366,FDR-0050,SUB-012,lateral_overhead,1/0 AL,AB,0.408,2154.2,0.6399,0.5054,0.5345,230,13.8,2,1,,closed
EDGE-033273,JCT-FDR-0050-008,FUSE-XFMR-016367,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.076,399.2,0.6208,0.4806,0.5345,230,13.8,3,1,,closed
EDGE-033274,FUSE-XFMR-016367,XFMR-016367,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.428,2262.0,0.6258,0.4621,0.5345,230,13.8,3,1,,closed
EDGE-033275,JCT-FDR-0050-008,FUSE-XFMR-016368,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.078,413.4,0.5754,0.5037,0.5345,230,13.8,3,1,,closed
EDGE-033276,FUSE-XFMR-016368,XFMR-016368,FDR-0050,SUB-012,lateral_overhead,1/0 AL,ABC,0.444,2342.7,0.5812,0.5062,0.5345,230,13.8,3,1,,closed
EDGE-033277,JCT-FDR-0050-008,FUSE-XFMR-016369,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.082,433.2,1.6142,0.4676,1.007,100,13.8,3,0,,closed
EDGE-033278,FUSE-XFMR-016369,XFMR-016369,FDR-0050,SUB-012,lateral_underground,#4 CU,ABC,0.465,2454.9,1.4165,0.5037,1.007,100,13.8,3,0,,closed
EDGE-033279,JCT-FDR-0050-008,FUSE-XFMR-016370,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.086,453.0,0.8521,0.4616,0.6985,150,13.8,2,1,,closed
EDGE-033280,FUSE-XFMR-016370,XFMR-016370,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,BC,0.486,2567.1,0.9793,0.4726,0.6985,150,13.8,2,1,,closed
EDGE-033281,JCT-FDR-0050-008,FUSE-XFMR-016371,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.088,467.3,0.2936,0.454,0.3655,340,13.8,1,1,,closed
EDGE-033282,FUSE-XFMR-016371,XFMR-016371,FDR-0050,SUB-012,lateral_overhead,4/0 AL,B,0.501,2647.9,0.3157,0.449,0.3655,340,13.8,1,1,,closed
EDGE-033283,JCT-FDR-0050-008,FUSE-XFMR-016372,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.092,485.5,0.941,0.5338,0.6985,150,13.8,1,1,,closed
EDGE-033284,FUSE-XFMR-016372,XFMR-016372,FDR-0050,SUB-012,lateral_overhead,#2 ACSR,B,0.521,2751.1,0.9022,0.4724,0.6985,150,13.8,1,1,,closed
EDGE-033285,JCT-FDR-0050-008,FUSE-XFMR-016373,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.096,504.5,1.4055,0.4895,1.007,100,13.8,2,1,,closed
EDGE-033286,FUSE-XFMR-016373,XFMR-016373,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.541,2858.9,1.4168,0.5151,1.007,100,13.8,2,1,,closed
EDGE-033287,JCT-FDR-0050-008,FUSE-XFMR-016374,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.1,525.9,1.6319,0.5096,1.007,100,13.8,1,1,,closed
EDGE-033288,FUSE-XFMR-016374,XFMR-016374,FDR-0050,SUB-012,lateral_overhead,#4 CU,A,0.564,2980.0,1.3544,0.5415,1.007,100,13.8,1,1,,closed
EDGE-033289,JCT-FDR-0050-008,FUSE-XFMR-016375,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.103,543.3,0.2805,0.4462,0.3655,340,13.8,1,1,,closed
EDGE-033290,FUSE-XFMR-016375,XFMR-016375,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.583,3078.8,0.3088,0.4696,0.3655,340,13.8,1,1,,closed
EDGE-033291,JCT-FDR-0050-008,FUSE-XFMR-016376,FDR-0050,SUB-012,lateral_underground,#4 CU,AB,0.106,559.9,1.3985,0.4923,1.007,100,13.8,2,0,,closed
EDGE-033292,FUSE-XFMR-016376,XFMR-016376,FDR-0050,SUB-012,lateral_underground,#4 CU,AB,0.601,3173.0,1.3834,0.4759,1.007,100,13.8,2,0,,closed
EDGE-033293,JCT-FDR-0050-008,FUSE-XFMR-016377,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.109,575.8,0.309,0.424,0.3655,340,13.8,2,0,,closed
EDGE-033294,FUSE-XFMR-016377,XFMR-016377,FDR-0050,SUB-012,lateral_underground,4/0 AL,AB,0.618,3262.8,0.2742,0.4365,0.3655,340,13.8,2,0,,closed
EDGE-033295,JCT-FDR-0050-008,FUSE-XFMR-016378,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.113,595.6,0.2801,0.4361,0.3655,340,13.8,3,1,,closed
EDGE-033296,FUSE-XFMR-016378,XFMR-016378,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.639,3375.0,0.3242,0.3947,0.3655,340,13.8,3,1,,closed
EDGE-033297,JCT-FDR-0050-008,FUSE-XFMR-016379,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.116,613.8,0.3206,0.3984,0.3655,340,13.8,1,1,,closed
EDGE-033298,FUSE-XFMR-016379,XFMR-016379,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.659,3478.2,0.2975,0.4286,0.3655,340,13.8,1,1,,closed
EDGE-033299,JCT-FDR-0050-008,FUSE-XFMR-016380,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.12,632.8,1.4909,0.4981,1.007,100,13.8,2,1,,closed
EDGE-033300,FUSE-XFMR-016380,XFMR-016380,FDR-0050,SUB-012,lateral_overhead,#4 CU,AC,0.679,3585.9,1.4372,0.5505,1.007,100,13.8,2,1,,closed
EDGE-033301,JCT-FDR-0050-008,FUSE-XFMR-016381,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.124,653.4,0.2705,0.4223,0.3655,340,13.8,2,1,,closed
EDGE-033302,FUSE-XFMR-016381,XFMR-016381,FDR-0050,SUB-012,lateral_overhead,4/0 AL,BC,0.701,3702.6,0.316,0.3916,0.3655,340,13.8,2,1,,closed
EDGE-033303,JCT-FDR-0050-008,FUSE-XFMR-016382,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.127,668.4,0.2816,0.4318,0.3655,340,13.8,1,1,,closed
EDGE-033304,FUSE-XFMR-016382,XFMR-016382,FDR-0050,SUB-012,lateral_overhead,4/0 AL,A,0.717,3787.9,0.2795,0.431,0.3655,340,13.8,1,1,,closed
EDGE-033305,JCT-FDR-0050-008,FUSE-XFMR-016383,FDR-0050,SUB-012,lateral_underground,#4 CU,C,0.13,684.3,1.6285,0.5381,1.007,100,13.8,1,0,,closed
EDGE-033306,FUSE-XFMR-016383,XFMR-016383,FDR-0050,SUB-012,lateral_underground,#4 CU,C,0.734,3877.6,1.5491,0.5093,1.007,100,13.8,1,0,,closed
EDGE-033307,JCT-FDR-0050-008,JCT-FDR-0050-009,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.74,3907.2,0.1273,0.3991,0.2423,700,13.8,3,1,,closed
EDGE-033308,JCT-FDR-0050-009,FUSE-XFMR-016384,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.001,4.0,1.4876,0.4839,1.007,100,13.8,2,1,,closed
EDGE-033309,FUSE-XFMR-016384,XFMR-016384,FDR-0050,SUB-012,lateral_overhead,#4 CU,BC,0.004,22.4,1.355,0.5539,1.007,100,13.8,2,1,,closed
EDGE-033310,JCT-FDR-0050-009,FUSE-XFMR-016385,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.003,16.6,0.3224,0.4173,0.3655,340,13.8,3,1,,closed
EDGE-033311,FUSE-XFMR-016385,XFMR-016385,FDR-0050,SUB-012,lateral_overhead,4/0 AL,ABC,0.018,94.2,0.3155,0.4242,0.3655,340,13.8,3,1,,closed
EDGE-033312,JCT-FDR-0050-009,FDR-0050-TAIL,FDR-0050,SUB-012,primary_overhead,795 ACSR,ABC,0.04,211.2,0.1322,0.3692,0.26,700,13.8,3,1,,open
EDGE-033313,SUB-012,FDR-0051-HEAD,FDR-0051,SUB-012,bus_tie,477 ACSR,ABC,0.01,52.8,0.2191,0.4349,0.318,530,13.8,3,1,,closed
EDGE-033314,FDR-0051-HEAD,JCT-FDR-0051-001,FDR-0051,SUB-012,primary_underground,477 ACSR,ABC,0.01,52.8,0.2293,0.4006,0.3202,530,13.8,3,0,,closed
EDGE-033315,JCT-FDR-0051-001,FUSE-XFMR-016386,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.001,5.5,0.9277,0.5269,0.6985,150,13.8,1,1,,closed
EDGE-033316,FUSE-XFMR-016386,XFMR-016386,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.006,31.4,0.8299,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-033317,JCT-FDR-0051-001,FUSE-XFMR-016387,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.002,9.5,0.5607,0.4728,0.5345,230,13.8,1,1,,closed
EDGE-033318,FUSE-XFMR-016387,XFMR-016387,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.01,53.9,0.5548,0.4612,0.5345,230,13.8,1,1,,closed
EDGE-033319,JCT-FDR-0051-001,FUSE-XFMR-016388,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.004,19.0,1.6007,0.5259,1.007,100,13.8,2,1,,closed
EDGE-033320,FUSE-XFMR-016388,XFMR-016388,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.02,107.7,1.6257,0.5621,1.007,100,13.8,2,1,,closed
EDGE-033321,JCT-FDR-0051-001,FUSE-XFMR-016389,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.005,26.1,0.9408,0.5345,0.6985,150,13.8,1,0,,closed
EDGE-033322,FUSE-XFMR-016389,XFMR-016389,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.028,148.1,0.8151,0.5468,0.6985,150,13.8,1,0,,closed
EDGE-033323,JCT-FDR-0051-001,FUSE-XFMR-016390,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.006,32.5,0.2809,0.466,0.3655,340,13.8,2,1,,closed
EDGE-033324,FUSE-XFMR-016390,XFMR-016390,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.035,184.0,0.2747,0.3987,0.3655,340,13.8,2,1,,closed
EDGE-033325,JCT-FDR-0051-001,FUSE-XFMR-016391,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.008,43.6,0.2676,0.3971,0.3655,340,13.8,2,1,,closed
EDGE-033326,FUSE-XFMR-016391,XFMR-016391,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.047,246.8,0.3069,0.392,0.3655,340,13.8,2,1,,closed
EDGE-033327,JCT-FDR-0051-001,FUSE-XFMR-016392,FDR-0051,SUB-012,lateral_underground,1/0 AL,ABC,0.009,49.9,0.6206,0.4748,0.5345,230,13.8,3,0,,closed
EDGE-033328,FUSE-XFMR-016392,XFMR-016392,FDR-0051,SUB-012,lateral_underground,1/0 AL,ABC,0.054,282.7,0.5807,0.5085,0.5345,230,13.8,3,0,,closed
EDGE-033329,JCT-FDR-0051-001,FUSE-XFMR-016393,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.011,60.2,1.5551,0.4649,1.007,100,13.8,2,1,,closed
EDGE-033330,FUSE-XFMR-016393,XFMR-016393,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.065,341.1,1.3999,0.4984,1.007,100,13.8,2,1,,closed
EDGE-033331,JCT-FDR-0051-001,FUSE-XFMR-016394,FDR-0051,SUB-012,lateral_underground,1/0 AL,C,0.013,67.3,0.534,0.4829,0.5345,230,13.8,1,0,,closed
EDGE-033332,FUSE-XFMR-016394,XFMR-016394,FDR-0051,SUB-012,lateral_underground,1/0 AL,C,0.072,381.5,0.6321,0.4419,0.5345,230,13.8,1,0,,closed
EDGE-033333,JCT-FDR-0051-001,FUSE-XFMR-016395,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.014,75.2,0.6204,0.5025,0.5345,230,13.8,1,0,,closed
EDGE-033334,FUSE-XFMR-016395,XFMR-016395,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.081,426.4,0.6353,0.4749,0.5345,230,13.8,1,0,,closed
EDGE-033335,JCT-FDR-0051-001,FUSE-XFMR-016396,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.016,84.0,0.2676,0.3937,0.3655,340,13.8,2,1,,closed
EDGE-033336,FUSE-XFMR-016396,XFMR-016396,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.09,475.7,0.3158,0.4283,0.3655,340,13.8,2,1,,closed
EDGE-033337,JCT-FDR-0051-001,FUSE-XFMR-016397,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.018,93.5,0.975,0.4786,0.6985,150,13.8,2,0,,closed
EDGE-033338,FUSE-XFMR-016397,XFMR-016397,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.1,529.6,0.8897,0.4852,0.6985,150,13.8,2,0,,closed
EDGE-033339,JCT-FDR-0051-001,FUSE-XFMR-016398,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.019,101.4,0.5613,0.4426,0.5345,230,13.8,1,1,,closed
EDGE-033340,FUSE-XFMR-016398,XFMR-016398,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.109,574.5,0.546,0.4326,0.5345,230,13.8,1,1,,closed
EDGE-033341,JCT-FDR-0051-001,FUSE-XFMR-016399,FDR-0051,SUB-012,lateral_underground,#4 CU,BC,0.022,114.0,1.5918,0.4994,1.007,100,13.8,2,0,,closed
EDGE-033342,FUSE-XFMR-016399,XFMR-016399,FDR-0051,SUB-012,lateral_underground,#4 CU,BC,0.122,646.3,1.5732,0.488,1.007,100,13.8,2,0,,closed
EDGE-033343,JCT-FDR-0051-001,FUSE-XFMR-016400,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.022,118.8,1.5759,0.5484,1.007,100,13.8,3,1,,closed
EDGE-033344,FUSE-XFMR-016400,XFMR-016400,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.128,673.2,1.4762,0.4939,1.007,100,13.8,3,1,,closed
EDGE-033345,JCT-FDR-0051-001,FUSE-XFMR-016401,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.024,125.1,0.5562,0.451,0.5345,230,13.8,2,1,,closed
EDGE-033346,FUSE-XFMR-016401,XFMR-016401,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.134,709.1,0.5452,0.4496,0.5345,230,13.8,2,1,,closed
EDGE-033347,JCT-FDR-0051-001,FUSE-XFMR-016402,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.026,136.2,0.562,0.4873,0.5345,230,13.8,2,1,,closed
EDGE-033348,FUSE-XFMR-016402,XFMR-016402,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.146,771.9,0.5827,0.4689,0.5345,230,13.8,2,1,,closed
EDGE-033349,JCT-FDR-0051-001,FUSE-XFMR-016403,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.027,144.9,1.4732,0.4887,1.007,100,13.8,2,1,,closed
EDGE-033350,FUSE-XFMR-016403,XFMR-016403,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.156,821.3,1.5729,0.4943,1.007,100,13.8,2,1,,closed
EDGE-033351,JCT-FDR-0051-001,FUSE-XFMR-016404,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.029,155.2,0.8915,0.5459,0.6985,150,13.8,1,1,,closed
EDGE-033352,FUSE-XFMR-016404,XFMR-016404,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.167,879.6,0.8386,0.4666,0.6985,150,13.8,1,1,,closed
EDGE-033353,JCT-FDR-0051-001,FUSE-XFMR-016405,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.031,163.2,0.9147,0.5271,0.6985,150,13.8,1,1,,closed
EDGE-033354,FUSE-XFMR-016405,XFMR-016405,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.175,924.5,0.9045,0.5248,0.6985,150,13.8,1,1,,closed
EDGE-033355,JCT-FDR-0051-001,FUSE-XFMR-016406,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.033,171.9,1.5809,0.4882,1.007,100,13.8,1,1,,closed
EDGE-033356,FUSE-XFMR-016406,XFMR-016406,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.184,973.9,1.539,0.471,1.007,100,13.8,1,1,,closed
EDGE-033357,JCT-FDR-0051-001,FUSE-XFMR-016407,FDR-0051,SUB-012,lateral_underground,#4 CU,AC,0.034,177.4,1.5009,0.5316,1.007,100,13.8,2,0,,closed
EDGE-033358,FUSE-XFMR-016407,XFMR-016407,FDR-0051,SUB-012,lateral_underground,#4 CU,AC,0.19,1005.3,1.6136,0.5385,1.007,100,13.8,2,0,,closed
EDGE-033359,JCT-FDR-0051-001,FUSE-XFMR-016408,FDR-0051,SUB-012,lateral_underground,4/0 AL,AC,0.035,185.3,0.2707,0.4612,0.3655,340,13.8,2,0,,closed
EDGE-033360,FUSE-XFMR-016408,XFMR-016408,FDR-0051,SUB-012,lateral_underground,4/0 AL,AC,0.199,1050.2,0.2822,0.4762,0.3655,340,13.8,2,0,,closed
EDGE-033361,JCT-FDR-0051-001,FUSE-XFMR-016409,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.037,197.2,1.5553,0.4683,1.007,100,13.8,1,0,,closed
EDGE-033362,FUSE-XFMR-016409,XFMR-016409,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.212,1117.5,1.4125,0.5319,1.007,100,13.8,1,0,,closed
EDGE-033363,JCT-FDR-0051-001,FUSE-XFMR-016410,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.039,206.7,0.3015,0.4452,0.3655,340,13.8,2,1,,closed
EDGE-033364,FUSE-XFMR-016410,XFMR-016410,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.222,1171.4,0.2817,0.4749,0.3655,340,13.8,2,1,,closed
EDGE-033365,JCT-FDR-0051-001,FUSE-XFMR-016411,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.04,212.3,0.2972,0.4597,0.3655,340,13.8,2,1,,closed
EDGE-033366,FUSE-XFMR-016411,XFMR-016411,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.228,1202.8,0.2852,0.4639,0.3655,340,13.8,2,1,,closed
EDGE-033367,JCT-FDR-0051-001,FUSE-XFMR-016412,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.041,218.6,1.496,0.4915,1.007,100,13.8,1,1,,closed
EDGE-033368,FUSE-XFMR-016412,XFMR-016412,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.235,1238.7,1.6051,0.4629,1.007,100,13.8,1,1,,closed
EDGE-033369,JCT-FDR-0051-001,FUSE-XFMR-016413,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.043,229.7,0.6483,0.465,0.5345,230,13.8,2,1,,closed
EDGE-033370,FUSE-XFMR-016413,XFMR-016413,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.246,1301.5,0.5893,0.4989,0.5345,230,13.8,2,1,,closed
EDGE-033371,JCT-FDR-0051-001,FUSE-XFMR-016414,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.045,239.2,0.3222,0.4145,0.3655,340,13.8,3,1,,closed
EDGE-033372,FUSE-XFMR-016414,XFMR-016414,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.257,1355.4,0.2923,0.4331,0.3655,340,13.8,3,1,,closed
EDGE-033373,JCT-FDR-0051-001,FUSE-XFMR-016415,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.046,244.7,0.6128,0.4977,0.5345,230,13.8,3,1,,closed
EDGE-033374,FUSE-XFMR-016415,XFMR-016415,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.263,1386.8,0.5443,0.4498,0.5345,230,13.8,3,1,,closed
EDGE-033375,JCT-FDR-0051-001,FUSE-XFMR-016416,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.048,254.2,1.529,0.5507,1.007,100,13.8,2,1,,closed
EDGE-033376,FUSE-XFMR-016416,XFMR-016416,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.273,1440.6,1.4891,0.5042,1.007,100,13.8,2,1,,closed
EDGE-033377,JCT-FDR-0051-001,FUSE-XFMR-016417,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.05,261.4,1.5884,0.4917,1.007,100,13.8,1,1,,closed
EDGE-033378,FUSE-XFMR-016417,XFMR-016417,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.281,1481.0,1.5683,0.4971,1.007,100,13.8,1,1,,closed
EDGE-033379,JCT-FDR-0051-001,FUSE-XFMR-016418,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.052,274.0,0.5984,0.4722,0.5345,230,13.8,2,1,,closed
EDGE-033380,FUSE-XFMR-016418,XFMR-016418,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.294,1552.8,0.5573,0.51,0.5345,230,13.8,2,1,,closed
EDGE-033381,JCT-FDR-0051-001,FUSE-XFMR-016419,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.053,280.4,1.4818,0.5601,1.007,100,13.8,3,1,,closed
EDGE-033382,FUSE-XFMR-016419,XFMR-016419,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.301,1588.8,1.5609,0.4733,1.007,100,13.8,3,1,,closed
EDGE-033383,JCT-FDR-0051-001,FUSE-XFMR-016420,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.055,291.5,0.8834,0.5078,0.6985,150,13.8,2,1,,closed
EDGE-033384,FUSE-XFMR-016420,XFMR-016420,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.313,1651.6,0.9766,0.5393,0.6985,150,13.8,2,1,,closed
EDGE-033385,JCT-FDR-0051-001,FUSE-XFMR-016421,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.056,296.2,0.5665,0.4602,0.5345,230,13.8,2,1,,closed
EDGE-033386,FUSE-XFMR-016421,XFMR-016421,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.318,1678.5,0.5426,0.4421,0.5345,230,13.8,2,1,,closed
EDGE-033387,JCT-FDR-0051-001,JCT-FDR-0051-002,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.32,1689.6,0.2256,0.3944,0.2882,530,13.8,3,1,,closed
EDGE-033388,JCT-FDR-0051-002,FUSE-XFMR-016422,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.001,4.0,1.3601,0.4796,1.007,100,13.8,3,1,,closed
EDGE-033389,FUSE-XFMR-016422,XFMR-016422,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.004,22.4,1.3671,0.5418,1.007,100,13.8,3,1,,closed
EDGE-033390,JCT-FDR-0051-002,FUSE-XFMR-016423,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.002,11.1,0.6207,0.463,0.5345,230,13.8,2,1,,closed
EDGE-033391,FUSE-XFMR-016423,XFMR-016423,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.012,62.8,0.5635,0.4395,0.5345,230,13.8,2,1,,closed
EDGE-033392,JCT-FDR-0051-002,FUSE-XFMR-016424,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.003,18.2,0.8937,0.4646,0.6985,150,13.8,2,1,,closed
EDGE-033393,FUSE-XFMR-016424,XFMR-016424,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.02,103.2,0.8276,0.463,0.6985,150,13.8,2,1,,closed
EDGE-033394,JCT-FDR-0051-002,FUSE-XFMR-016425,FDR-0051,SUB-012,lateral_underground,#4 CU,A,0.005,26.1,1.4764,0.4871,1.007,100,13.8,1,0,,closed
EDGE-033395,FUSE-XFMR-016425,XFMR-016425,FDR-0051,SUB-012,lateral_underground,#4 CU,A,0.028,148.1,1.5312,0.5037,1.007,100,13.8,1,0,,closed
EDGE-033396,JCT-FDR-0051-002,FUSE-XFMR-016426,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.007,36.4,0.5981,0.509,0.5345,230,13.8,2,1,,closed
EDGE-033397,FUSE-XFMR-016426,XFMR-016426,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.039,206.4,0.5333,0.4514,0.5345,230,13.8,2,1,,closed
EDGE-033398,JCT-FDR-0051-002,FUSE-XFMR-016427,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.008,43.6,0.5571,0.4295,0.5345,230,13.8,2,1,,closed
EDGE-033399,FUSE-XFMR-016427,XFMR-016427,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.047,246.8,0.6477,0.4762,0.5345,230,13.8,2,1,,closed
EDGE-033400,JCT-FDR-0051-002,FUSE-XFMR-016428,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.01,53.9,0.5519,0.5142,0.5345,230,13.8,2,1,,closed
EDGE-033401,FUSE-XFMR-016428,XFMR-016428,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.058,305.2,0.615,0.4793,0.5345,230,13.8,2,1,,closed
EDGE-033402,JCT-FDR-0051-002,FUSE-XFMR-016429,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.012,61.0,0.541,0.4628,0.5345,230,13.8,2,1,,closed
EDGE-033403,FUSE-XFMR-016429,XFMR-016429,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.065,345.6,0.5612,0.4629,0.5345,230,13.8,2,1,,closed
EDGE-033404,JCT-FDR-0051-002,FUSE-XFMR-016430,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.013,67.3,0.5617,0.5148,0.5345,230,13.8,2,1,,closed
EDGE-033405,FUSE-XFMR-016430,XFMR-016430,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.072,381.5,0.6459,0.4841,0.5345,230,13.8,2,1,,closed
EDGE-033406,JCT-FDR-0051-002,FUSE-XFMR-016431,FDR-0051,SUB-012,lateral_underground,#2 ACSR,B,0.014,76.0,0.912,0.5341,0.6985,150,13.8,1,0,,closed
EDGE-033407,FUSE-XFMR-016431,XFMR-016431,FDR-0051,SUB-012,lateral_underground,#2 ACSR,B,0.082,430.8,0.9578,0.5465,0.6985,150,13.8,1,0,,closed
EDGE-033408,JCT-FDR-0051-002,FUSE-XFMR-016432,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.016,84.0,0.5568,0.4888,0.5345,230,13.8,1,1,,closed
EDGE-033409,FUSE-XFMR-016432,XFMR-016432,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.09,475.7,0.6404,0.4933,0.5345,230,13.8,1,1,,closed
EDGE-033410,JCT-FDR-0051-002,FUSE-XFMR-016433,FDR-0051,SUB-012,lateral_underground,#2 ACSR,ABC,0.018,95.8,0.9692,0.4656,0.6985,150,13.8,3,0,,closed
EDGE-033411,FUSE-XFMR-016433,XFMR-016433,FDR-0051,SUB-012,lateral_underground,#2 ACSR,ABC,0.103,543.0,0.8415,0.5482,0.6985,150,13.8,3,0,,closed
EDGE-033412,JCT-FDR-0051-002,FUSE-XFMR-016434,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.019,101.4,0.8562,0.5314,0.6985,150,13.8,1,1,,closed
EDGE-033413,FUSE-XFMR-016434,XFMR-016434,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.109,574.5,0.98,0.4796,0.6985,150,13.8,1,1,,closed
EDGE-033414,JCT-FDR-0051-002,FUSE-XFMR-016435,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.021,113.3,0.5604,0.457,0.5345,230,13.8,3,1,,closed
EDGE-033415,FUSE-XFMR-016435,XFMR-016435,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.122,641.8,0.5656,0.5061,0.5345,230,13.8,3,1,,closed
EDGE-033416,JCT-FDR-0051-002,FUSE-XFMR-016436,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.022,118.0,0.9235,0.5516,0.6985,150,13.8,1,1,,closed
EDGE-033417,FUSE-XFMR-016436,XFMR-016436,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.127,668.7,0.9158,0.4655,0.6985,150,13.8,1,1,,closed
EDGE-033418,JCT-FDR-0051-002,FUSE-XFMR-016437,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.024,129.1,0.604,0.5221,0.5345,230,13.8,2,0,,closed
EDGE-033419,FUSE-XFMR-016437,XFMR-016437,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.139,731.5,0.5545,0.5113,0.5345,230,13.8,2,0,,closed
EDGE-033420,JCT-FDR-0051-002,FUSE-XFMR-016438,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.026,134.6,0.6282,0.5215,0.5345,230,13.8,1,1,,closed
EDGE-033421,FUSE-XFMR-016438,XFMR-016438,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.145,763.0,0.6085,0.5024,0.5345,230,13.8,1,1,,closed
EDGE-033422,JCT-FDR-0051-002,FUSE-XFMR-016439,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.028,145.7,0.3233,0.3961,0.3655,340,13.8,1,1,,closed
EDGE-033423,FUSE-XFMR-016439,XFMR-016439,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.156,825.8,0.2929,0.4066,0.3655,340,13.8,1,1,,closed
EDGE-033424,JCT-FDR-0051-002,FUSE-XFMR-016440,FDR-0051,SUB-012,lateral_underground,#2 ACSR,A,0.029,154.4,0.9804,0.5294,0.6985,150,13.8,1,0,,closed
EDGE-033425,FUSE-XFMR-016440,XFMR-016440,FDR-0051,SUB-012,lateral_underground,#2 ACSR,A,0.166,875.2,0.8767,0.5413,0.6985,150,13.8,1,0,,closed
EDGE-033426,JCT-FDR-0051-002,FUSE-XFMR-016441,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.031,163.2,0.5492,0.4878,0.5345,230,13.8,2,1,,closed
EDGE-033427,FUSE-XFMR-016441,XFMR-016441,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.175,924.5,0.5446,0.471,0.5345,230,13.8,2,1,,closed
EDGE-033428,JCT-FDR-0051-002,FUSE-XFMR-016442,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.032,169.5,0.6409,0.4313,0.5345,230,13.8,1,1,,closed
EDGE-033429,FUSE-XFMR-016442,XFMR-016442,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.182,960.4,0.5512,0.4447,0.5345,230,13.8,1,1,,closed
EDGE-033430,JCT-FDR-0051-002,FUSE-XFMR-016443,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.034,181.4,0.6162,0.4313,0.5345,230,13.8,1,1,,closed
EDGE-033431,FUSE-XFMR-016443,XFMR-016443,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.195,1027.8,0.6037,0.4634,0.5345,230,13.8,1,1,,closed
EDGE-033432,JCT-FDR-0051-002,FUSE-XFMR-016444,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.035,186.9,0.869,0.5194,0.6985,150,13.8,1,1,,closed
EDGE-033433,FUSE-XFMR-016444,XFMR-016444,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.201,1059.2,0.8952,0.4995,0.6985,150,13.8,1,1,,closed
EDGE-033434,JCT-FDR-0051-002,FUSE-XFMR-016445,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.037,194.8,0.8195,0.5417,0.6985,150,13.8,2,0,,closed
EDGE-033435,FUSE-XFMR-016445,XFMR-016445,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.209,1104.0,0.9642,0.55,0.6985,150,13.8,2,0,,closed
EDGE-033436,JCT-FDR-0051-002,FUSE-XFMR-016446,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.038,202.8,0.849,0.5357,0.6985,150,13.8,1,1,,closed
EDGE-033437,FUSE-XFMR-016446,XFMR-016446,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.218,1148.9,0.8473,0.4531,0.6985,150,13.8,1,1,,closed
EDGE-033438,JCT-FDR-0051-002,FUSE-XFMR-016447,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.5375,0.4452,0.5345,230,13.8,3,1,,closed
EDGE-033439,FUSE-XFMR-016447,XFMR-016447,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.5906,0.449,0.5345,230,13.8,3,1,,closed
EDGE-033440,JCT-FDR-0051-002,FUSE-XFMR-016448,FDR-0051,SUB-012,lateral_underground,#2 ACSR,ABC,0.042,220.2,0.8699,0.5373,0.6985,150,13.8,3,0,,closed
EDGE-033441,FUSE-XFMR-016448,XFMR-016448,FDR-0051,SUB-012,lateral_underground,#2 ACSR,ABC,0.236,1247.7,0.8474,0.469,0.6985,150,13.8,3,0,,closed
EDGE-033442,JCT-FDR-0051-002,FUSE-XFMR-016449,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.044,232.8,1.5131,0.475,1.007,100,13.8,2,1,,closed
EDGE-033443,FUSE-XFMR-016449,XFMR-016449,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.25,1319.5,1.44,0.5413,1.007,100,13.8,2,1,,closed
EDGE-033444,JCT-FDR-0051-002,FUSE-XFMR-016450,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.045,239.2,0.2871,0.4508,0.3655,340,13.8,2,1,,closed
EDGE-033445,FUSE-XFMR-016450,XFMR-016450,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.257,1355.4,0.3083,0.4169,0.3655,340,13.8,2,1,,closed
EDGE-033446,JCT-FDR-0051-002,FUSE-XFMR-016451,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.047,248.7,1.4988,0.5207,1.007,100,13.8,2,1,,closed
EDGE-033447,FUSE-XFMR-016451,XFMR-016451,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.267,1409.2,1.4022,0.4923,1.007,100,13.8,2,1,,closed
EDGE-033448,JCT-FDR-0051-002,FUSE-XFMR-016452,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.048,254.2,0.643,0.5146,0.5345,230,13.8,1,1,,closed
EDGE-033449,FUSE-XFMR-016452,XFMR-016452,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.273,1440.6,0.6162,0.4819,0.5345,230,13.8,1,1,,closed
EDGE-033450,JCT-FDR-0051-002,FUSE-XFMR-016453,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.05,265.3,1.5249,0.5277,1.007,100,13.8,1,1,,closed
EDGE-033451,FUSE-XFMR-016453,XFMR-016453,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.285,1503.5,1.5029,0.5034,1.007,100,13.8,1,1,,closed
EDGE-033452,JCT-FDR-0051-002,FUSE-XFMR-016454,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.051,270.9,0.8401,0.5382,0.6985,150,13.8,2,1,,closed
EDGE-033453,FUSE-XFMR-016454,XFMR-016454,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.291,1534.9,0.863,0.5116,0.6985,150,13.8,2,1,,closed
EDGE-033454,JCT-FDR-0051-002,FUSE-XFMR-016455,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.053,278.8,0.6427,0.5128,0.5345,230,13.8,2,1,,closed
EDGE-033455,FUSE-XFMR-016455,XFMR-016455,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.299,1579.8,0.5476,0.4442,0.5345,230,13.8,2,1,,closed
EDGE-033456,JCT-FDR-0051-002,FUSE-XFMR-016456,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.055,289.9,0.2806,0.4327,0.3655,340,13.8,1,1,,closed
EDGE-033457,FUSE-XFMR-016456,XFMR-016456,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.311,1642.6,0.3065,0.4641,0.3655,340,13.8,1,1,,closed
EDGE-033458,JCT-FDR-0051-002,FUSE-XFMR-016457,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.057,298.6,1.5983,0.5389,1.007,100,13.8,2,1,,closed
EDGE-033459,FUSE-XFMR-016457,XFMR-016457,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.32,1692.0,1.4691,0.4696,1.007,100,13.8,2,1,,closed
EDGE-033460,JCT-FDR-0051-002,JCT-FDR-0051-003,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.32,1689.6,0.209,0.415,0.3072,530,13.8,3,1,,closed
EDGE-033461,JCT-FDR-0051-003,FUSE-XFMR-016458,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.001,4.0,1.4067,0.5547,1.007,100,13.8,2,1,,closed
EDGE-033462,FUSE-XFMR-016458,XFMR-016458,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.004,22.4,1.5136,0.4706,1.007,100,13.8,2,1,,closed
EDGE-033463,JCT-FDR-0051-003,FUSE-XFMR-016459,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.002,10.3,0.8585,0.4804,0.6985,150,13.8,1,1,,closed
EDGE-033464,FUSE-XFMR-016459,XFMR-016459,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.011,58.3,0.8615,0.4642,0.6985,150,13.8,1,1,,closed
EDGE-033465,JCT-FDR-0051-003,FUSE-XFMR-016460,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.003,13.5,0.2796,0.4348,0.3655,340,13.8,1,1,,closed
EDGE-033466,FUSE-XFMR-016460,XFMR-016460,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.014,76.3,0.2732,0.4079,0.3655,340,13.8,1,1,,closed
EDGE-033467,JCT-FDR-0051-003,FUSE-XFMR-016461,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.004,23.8,0.2951,0.4023,0.3655,340,13.8,2,1,,closed
EDGE-033468,FUSE-XFMR-016461,XFMR-016461,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.025,134.6,0.312,0.4733,0.3655,340,13.8,2,1,,closed
EDGE-033469,JCT-FDR-0051-003,FUSE-XFMR-016462,FDR-0051,SUB-012,lateral_underground,#2 ACSR,AC,0.007,35.6,0.8164,0.5282,0.6985,150,13.8,2,0,,closed
EDGE-033470,FUSE-XFMR-016462,XFMR-016462,FDR-0051,SUB-012,lateral_underground,#2 ACSR,AC,0.038,202.0,0.9078,0.5227,0.6985,150,13.8,2,0,,closed
EDGE-033471,JCT-FDR-0051-003,FUSE-XFMR-016463,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.008,40.4,0.897,0.4819,0.6985,150,13.8,2,1,,closed
EDGE-033472,FUSE-XFMR-016463,XFMR-016463,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.043,228.9,0.9275,0.529,0.6985,150,13.8,2,1,,closed
EDGE-033473,JCT-FDR-0051-003,FUSE-XFMR-016464,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.01,52.3,0.6363,0.4748,0.5345,230,13.8,2,1,,closed
EDGE-033474,FUSE-XFMR-016464,XFMR-016464,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.056,296.2,0.6284,0.4941,0.5345,230,13.8,2,1,,closed
EDGE-033475,JCT-FDR-0051-003,FUSE-XFMR-016465,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.011,60.2,1.4015,0.5231,1.007,100,13.8,1,1,,closed
EDGE-033476,FUSE-XFMR-016465,XFMR-016465,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.065,341.1,1.3555,0.5119,1.007,100,13.8,1,1,,closed
EDGE-033477,JCT-FDR-0051-003,FUSE-XFMR-016466,FDR-0051,SUB-012,lateral_underground,4/0 AL,ABC,0.012,64.9,0.3153,0.4385,0.3655,340,13.8,3,0,,closed
EDGE-033478,FUSE-XFMR-016466,XFMR-016466,FDR-0051,SUB-012,lateral_underground,4/0 AL,ABC,0.07,368.0,0.3165,0.408,0.3655,340,13.8,3,0,,closed
EDGE-033479,JCT-FDR-0051-003,FUSE-XFMR-016467,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.014,74.4,0.2814,0.4445,0.3655,340,13.8,2,1,,closed
EDGE-033480,FUSE-XFMR-016467,XFMR-016467,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.08,421.9,0.2957,0.415,0.3655,340,13.8,2,1,,closed
EDGE-033481,JCT-FDR-0051-003,FUSE-XFMR-016468,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.016,83.2,0.2964,0.467,0.3655,340,13.8,1,1,,closed
EDGE-033482,FUSE-XFMR-016468,XFMR-016468,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.089,471.2,0.3099,0.4147,0.3655,340,13.8,1,1,,closed
EDGE-033483,JCT-FDR-0051-003,FUSE-XFMR-016469,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.018,93.5,0.8069,0.5236,0.6985,150,13.8,2,1,,closed
EDGE-033484,FUSE-XFMR-016469,XFMR-016469,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.1,529.6,0.9445,0.5362,0.6985,150,13.8,2,1,,closed
EDGE-033485,JCT-FDR-0051-003,FUSE-XFMR-016470,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.019,103.0,0.6346,0.4731,0.5345,230,13.8,1,1,,closed
EDGE-033486,FUSE-XFMR-016470,XFMR-016470,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.111,583.4,0.6269,0.5168,0.5345,230,13.8,1,1,,closed
EDGE-033487,JCT-FDR-0051-003,FUSE-XFMR-016471,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.021,110.9,0.271,0.4446,0.3655,340,13.8,1,1,,closed
EDGE-033488,FUSE-XFMR-016471,XFMR-016471,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.119,628.3,0.3261,0.4488,0.3655,340,13.8,1,1,,closed
EDGE-033489,JCT-FDR-0051-003,FUSE-XFMR-016472,FDR-0051,SUB-012,lateral_underground,#4 CU,ABC,0.022,115.6,1.3761,0.5474,1.007,100,13.8,3,0,,closed
EDGE-033490,FUSE-XFMR-016472,XFMR-016472,FDR-0051,SUB-012,lateral_underground,#4 CU,ABC,0.124,655.2,1.4824,0.509,1.007,100,13.8,3,0,,closed
EDGE-033491,JCT-FDR-0051-003,FUSE-XFMR-016473,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.024,127.5,0.3042,0.4323,0.3655,340,13.8,1,1,,closed
EDGE-033492,FUSE-XFMR-016473,XFMR-016473,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.137,722.6,0.311,0.433,0.3655,340,13.8,1,1,,closed
EDGE-033493,JCT-FDR-0051-003,FUSE-XFMR-016474,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,ABC,0.026,135.4,0.9187,0.5012,0.6985,150,13.8,3,1,,closed
EDGE-033494,FUSE-XFMR-016474,XFMR-016474,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,ABC,0.145,767.4,0.8127,0.5104,0.6985,150,13.8,3,1,,closed
EDGE-033495,JCT-FDR-0051-003,FUSE-XFMR-016475,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.027,144.1,0.2732,0.4681,0.3655,340,13.8,2,1,,closed
EDGE-033496,FUSE-XFMR-016475,XFMR-016475,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.155,816.8,0.3016,0.391,0.3655,340,13.8,2,1,,closed
EDGE-033497,JCT-FDR-0051-003,FUSE-XFMR-016476,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.029,154.4,0.3045,0.4336,0.3655,340,13.8,1,1,,closed
EDGE-033498,FUSE-XFMR-016476,XFMR-016476,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.166,875.2,0.287,0.459,0.3655,340,13.8,1,1,,closed
EDGE-033499,JCT-FDR-0051-003,FUSE-XFMR-016477,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.03,160.0,0.9011,0.4709,0.6985,150,13.8,2,1,,closed
EDGE-033500,FUSE-XFMR-016477,XFMR-016477,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.172,906.6,0.8742,0.5337,0.6985,150,13.8,2,1,,closed
EDGE-033501,JCT-FDR-0051-003,FUSE-XFMR-016478,FDR-0051,SUB-012,lateral_underground,4/0 AL,A,0.032,167.9,0.2806,0.4634,0.3655,340,13.8,1,0,,closed
EDGE-033502,FUSE-XFMR-016478,XFMR-016478,FDR-0051,SUB-012,lateral_underground,4/0 AL,A,0.18,951.5,0.2837,0.4472,0.3655,340,13.8,1,0,,closed
EDGE-033503,JCT-FDR-0051-003,FUSE-XFMR-016479,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.034,177.4,1.5262,0.5462,1.007,100,13.8,2,1,,closed
EDGE-033504,FUSE-XFMR-016479,XFMR-016479,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.19,1005.3,1.5256,0.5574,1.007,100,13.8,2,1,,closed
EDGE-033505,JCT-FDR-0051-003,FUSE-XFMR-016480,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.035,186.9,1.5328,0.5056,1.007,100,13.8,1,1,,closed
EDGE-033506,FUSE-XFMR-016480,XFMR-016480,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.201,1059.2,1.4342,0.497,1.007,100,13.8,1,1,,closed
EDGE-033507,JCT-FDR-0051-003,FUSE-XFMR-016481,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.037,194.8,0.2847,0.4456,0.3655,340,13.8,1,1,,closed
EDGE-033508,FUSE-XFMR-016481,XFMR-016481,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.209,1104.0,0.2737,0.4501,0.3655,340,13.8,1,1,,closed
EDGE-033509,JCT-FDR-0051-003,FUSE-XFMR-016482,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.038,200.4,1.6504,0.5458,1.007,100,13.8,2,1,,closed
EDGE-033510,FUSE-XFMR-016482,XFMR-016482,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.215,1135.5,1.4726,0.4867,1.007,100,13.8,2,1,,closed
EDGE-033511,JCT-FDR-0051-003,FUSE-XFMR-016483,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.041,213.8,0.8154,0.5352,0.6985,150,13.8,1,1,,closed
EDGE-033512,FUSE-XFMR-016483,XFMR-016483,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.23,1211.8,0.8206,0.5419,0.6985,150,13.8,1,1,,closed
EDGE-033513,JCT-FDR-0051-003,FUSE-XFMR-016484,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.042,221.0,0.8704,0.5023,0.6985,150,13.8,1,1,,closed
EDGE-033514,FUSE-XFMR-016484,XFMR-016484,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.237,1252.2,0.9409,0.5471,0.6985,150,13.8,1,1,,closed
EDGE-033515,JCT-FDR-0051-003,FUSE-XFMR-016485,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.043,226.5,0.5592,0.4656,0.5345,230,13.8,1,1,,closed
EDGE-033516,FUSE-XFMR-016485,XFMR-016485,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.243,1283.6,0.5696,0.5145,0.5345,230,13.8,1,1,,closed
EDGE-033517,JCT-FDR-0051-003,FUSE-XFMR-016486,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.045,235.2,0.8705,0.5392,0.6985,150,13.8,2,1,,closed
EDGE-033518,FUSE-XFMR-016486,XFMR-016486,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.252,1332.9,0.893,0.5326,0.6985,150,13.8,2,1,,closed
EDGE-033519,JCT-FDR-0051-003,FUSE-XFMR-016487,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.046,245.5,0.9613,0.5481,0.6985,150,13.8,1,1,,closed
EDGE-033520,FUSE-XFMR-016487,XFMR-016487,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.264,1391.3,0.9624,0.4725,0.6985,150,13.8,1,1,,closed
EDGE-033521,JCT-FDR-0051-003,FUSE-XFMR-016488,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.048,252.6,1.4843,0.4811,1.007,100,13.8,2,1,,closed
EDGE-033522,FUSE-XFMR-016488,XFMR-016488,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.271,1431.7,1.3861,0.5326,1.007,100,13.8,2,1,,closed
EDGE-033523,JCT-FDR-0051-003,FUSE-XFMR-016489,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.049,259.8,1.5818,0.4792,1.007,100,13.8,1,0,,closed
EDGE-033524,FUSE-XFMR-016489,XFMR-016489,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.279,1472.1,1.6486,0.5041,1.007,100,13.8,1,0,,closed
EDGE-033525,JCT-FDR-0051-003,FUSE-XFMR-016490,FDR-0051,SUB-012,lateral_underground,1/0 AL,C,0.051,270.1,0.5818,0.4349,0.5345,230,13.8,1,0,,closed
EDGE-033526,FUSE-XFMR-016490,XFMR-016490,FDR-0051,SUB-012,lateral_underground,1/0 AL,C,0.29,1530.4,0.5608,0.4502,0.5345,230,13.8,1,0,,closed
EDGE-033527,JCT-FDR-0051-003,FUSE-XFMR-016491,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.052,277.2,1.4919,0.5306,1.007,100,13.8,1,1,,closed
EDGE-033528,FUSE-XFMR-016491,XFMR-016491,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.297,1570.8,1.4933,0.5038,1.007,100,13.8,1,1,,closed
EDGE-033529,JCT-FDR-0051-003,FUSE-XFMR-016492,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.054,285.1,0.8129,0.4703,0.6985,150,13.8,1,1,,closed
EDGE-033530,FUSE-XFMR-016492,XFMR-016492,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.306,1615.7,0.9698,0.5129,0.6985,150,13.8,1,1,,closed
EDGE-033531,JCT-FDR-0051-003,FUSE-XFMR-016493,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.056,297.0,1.643,0.5578,1.007,100,13.8,2,1,,closed
EDGE-033532,FUSE-XFMR-016493,XFMR-016493,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.319,1683.0,1.6015,0.4866,1.007,100,13.8,2,1,,closed
EDGE-033533,JCT-FDR-0051-003,JCT-FDR-0051-004,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.32,1689.6,0.1948,0.4133,0.2989,530,13.8,3,1,,closed
EDGE-033534,JCT-FDR-0051-004,FUSE-XFMR-016494,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.002,8.7,0.8284,0.4713,0.6985,150,13.8,2,1,,closed
EDGE-033535,FUSE-XFMR-016494,XFMR-016494,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.009,49.4,0.8325,0.5066,0.6985,150,13.8,2,1,,closed
EDGE-033536,JCT-FDR-0051-004,FUSE-XFMR-016495,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.002,9.5,0.2738,0.4646,0.3655,340,13.8,1,1,,closed
EDGE-033537,FUSE-XFMR-016495,XFMR-016495,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.01,53.9,0.2917,0.4337,0.3655,340,13.8,1,1,,closed
EDGE-033538,JCT-FDR-0051-004,FUSE-XFMR-016496,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.003,17.4,0.8667,0.5055,0.6985,150,13.8,2,1,,closed
EDGE-033539,FUSE-XFMR-016496,XFMR-016496,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.019,98.7,0.8745,0.4673,0.6985,150,13.8,2,1,,closed
EDGE-033540,JCT-FDR-0051-004,FUSE-XFMR-016497,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.005,26.1,0.6284,0.5201,0.5345,230,13.8,1,1,,closed
EDGE-033541,FUSE-XFMR-016497,XFMR-016497,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.028,148.1,0.6293,0.4631,0.5345,230,13.8,1,1,,closed
EDGE-033542,JCT-FDR-0051-004,FUSE-XFMR-016498,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.007,34.8,0.9697,0.4528,0.6985,150,13.8,2,1,,closed
EDGE-033543,FUSE-XFMR-016498,XFMR-016498,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.037,197.5,0.9359,0.4823,0.6985,150,13.8,2,1,,closed
EDGE-033544,JCT-FDR-0051-004,FUSE-XFMR-016499,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.008,43.6,0.8847,0.4831,0.6985,150,13.8,2,1,,closed
EDGE-033545,FUSE-XFMR-016499,XFMR-016499,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.047,246.8,0.9206,0.4652,0.6985,150,13.8,2,1,,closed
EDGE-033546,JCT-FDR-0051-004,FUSE-XFMR-016500,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.009,47.5,0.8927,0.4967,0.6985,150,13.8,2,1,,closed
EDGE-033547,FUSE-XFMR-016500,XFMR-016500,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.051,269.3,0.81,0.4574,0.6985,150,13.8,2,1,,closed
EDGE-033548,JCT-FDR-0051-004,FUSE-XFMR-016501,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.011,57.8,0.2902,0.4056,0.3655,340,13.8,1,1,,closed
EDGE-033549,FUSE-XFMR-016501,XFMR-016501,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.062,327.6,0.3198,0.4314,0.3655,340,13.8,1,1,,closed
EDGE-033550,JCT-FDR-0051-004,FUSE-XFMR-016502,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.012,64.2,1.4792,0.5277,1.007,100,13.8,2,1,,closed
