edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-033551,FUSE-XFMR-016502,XFMR-016502,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.069,363.5,1.4158,0.4903,1.007,100,13.8,2,1,,closed
EDGE-033552,JCT-FDR-0051-004,FUSE-XFMR-016503,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.015,76.8,0.2742,0.4314,0.3655,340,13.8,2,1,,closed
EDGE-033553,FUSE-XFMR-016503,XFMR-016503,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.082,435.3,0.2813,0.4471,0.3655,340,13.8,2,1,,closed
EDGE-033554,JCT-FDR-0051-004,FUSE-XFMR-016504,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.015,81.6,0.2918,0.4424,0.3655,340,13.8,2,1,,closed
EDGE-033555,FUSE-XFMR-016504,XFMR-016504,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.088,462.3,0.2989,0.4238,0.3655,340,13.8,2,1,,closed
EDGE-033556,JCT-FDR-0051-004,FUSE-XFMR-016505,FDR-0051,SUB-012,lateral_underground,#4 CU,AC,0.018,92.7,1.4787,0.5044,1.007,100,13.8,2,0,,closed
EDGE-033557,FUSE-XFMR-016505,XFMR-016505,FDR-0051,SUB-012,lateral_underground,#4 CU,AC,0.099,525.1,1.4259,0.5207,1.007,100,13.8,2,0,,closed
EDGE-033558,JCT-FDR-0051-004,FUSE-XFMR-016506,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.019,102.2,0.9373,0.5192,0.6985,150,13.8,2,0,,closed
EDGE-033559,FUSE-XFMR-016506,XFMR-016506,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.11,579.0,0.9035,0.4551,0.6985,150,13.8,2,0,,closed
EDGE-033560,JCT-FDR-0051-004,FUSE-XFMR-016507,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.02,107.7,1.3652,0.5333,1.007,100,13.8,2,1,,closed
EDGE-033561,FUSE-XFMR-016507,XFMR-016507,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.116,610.4,1.5211,0.484,1.007,100,13.8,2,1,,closed
EDGE-033562,JCT-FDR-0051-004,FUSE-XFMR-016508,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.022,118.8,0.2829,0.4728,0.3655,340,13.8,1,1,,closed
EDGE-033563,FUSE-XFMR-016508,XFMR-016508,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.128,673.2,0.3195,0.434,0.3655,340,13.8,1,1,,closed
EDGE-033564,JCT-FDR-0051-004,FUSE-XFMR-016509,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.024,124.3,0.5893,0.4715,0.5345,230,13.8,1,1,,closed
EDGE-033565,FUSE-XFMR-016509,XFMR-016509,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.133,704.6,0.607,0.4513,0.5345,230,13.8,1,1,,closed
EDGE-033566,JCT-FDR-0051-004,FUSE-XFMR-016510,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.026,135.4,0.6254,0.5188,0.5345,230,13.8,1,1,,closed
EDGE-033567,FUSE-XFMR-016510,XFMR-016510,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.145,767.4,0.6493,0.5089,0.5345,230,13.8,1,1,,closed
EDGE-033568,JCT-FDR-0051-004,FUSE-XFMR-016511,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.027,144.1,1.5869,0.5053,1.007,100,13.8,2,1,,closed
EDGE-033569,FUSE-XFMR-016511,XFMR-016511,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.155,816.8,1.6149,0.5028,1.007,100,13.8,2,1,,closed
EDGE-033570,JCT-FDR-0051-004,FUSE-XFMR-016512,FDR-0051,SUB-012,lateral_underground,1/0 AL,AB,0.028,149.7,0.5835,0.4353,0.5345,230,13.8,2,0,,closed
EDGE-033571,FUSE-XFMR-016512,XFMR-016512,FDR-0051,SUB-012,lateral_underground,1/0 AL,AB,0.161,848.2,0.5803,0.5227,0.5345,230,13.8,2,0,,closed
EDGE-033572,JCT-FDR-0051-004,FUSE-XFMR-016513,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.03,160.8,0.8363,0.5198,0.6985,150,13.8,2,0,,closed
EDGE-033573,FUSE-XFMR-016513,XFMR-016513,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.173,911.1,0.975,0.5331,0.6985,150,13.8,2,0,,closed
EDGE-033574,JCT-FDR-0051-004,FUSE-XFMR-016514,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.032,169.5,0.9786,0.5006,0.6985,150,13.8,2,0,,closed
EDGE-033575,FUSE-XFMR-016514,XFMR-016514,FDR-0051,SUB-012,lateral_underground,#2 ACSR,BC,0.182,960.4,0.9096,0.4886,0.6985,150,13.8,2,0,,closed
EDGE-033576,JCT-FDR-0051-004,FUSE-XFMR-016515,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.033,174.2,0.5664,0.4731,0.5345,230,13.8,3,1,,closed
EDGE-033577,FUSE-XFMR-016515,XFMR-016515,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.187,987.4,0.6151,0.4891,0.5345,230,13.8,3,1,,closed
EDGE-033578,JCT-FDR-0051-004,FUSE-XFMR-016516,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.035,186.9,0.8395,0.4578,0.6985,150,13.8,1,1,,closed
EDGE-033579,FUSE-XFMR-016516,XFMR-016516,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.201,1059.2,0.8945,0.5241,0.6985,150,13.8,1,1,,closed
EDGE-033580,JCT-FDR-0051-004,FUSE-XFMR-016517,FDR-0051,SUB-012,lateral_underground,#2 ACSR,AB,0.036,190.9,0.9145,0.4838,0.6985,150,13.8,2,0,,closed
EDGE-033581,FUSE-XFMR-016517,XFMR-016517,FDR-0051,SUB-012,lateral_underground,#2 ACSR,AB,0.205,1081.6,0.9357,0.4993,0.6985,150,13.8,2,0,,closed
EDGE-033582,JCT-FDR-0051-004,FUSE-XFMR-016518,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.039,205.1,0.3013,0.466,0.3655,340,13.8,3,1,,closed
EDGE-033583,FUSE-XFMR-016518,XFMR-016518,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.22,1162.4,0.3217,0.4756,0.3655,340,13.8,3,1,,closed
EDGE-033584,JCT-FDR-0051-004,FUSE-XFMR-016519,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.04,210.7,0.8872,0.4965,0.6985,150,13.8,2,1,,closed
EDGE-033585,FUSE-XFMR-016519,XFMR-016519,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.226,1193.8,0.958,0.5484,0.6985,150,13.8,2,1,,closed
EDGE-033586,JCT-FDR-0051-004,FUSE-XFMR-016520,FDR-0051,SUB-012,lateral_underground,#4 CU,C,0.041,218.6,1.5064,0.4692,1.007,100,13.8,1,0,,closed
EDGE-033587,FUSE-XFMR-016520,XFMR-016520,FDR-0051,SUB-012,lateral_underground,#4 CU,C,0.235,1238.7,1.5346,0.5443,1.007,100,13.8,1,0,,closed
EDGE-033588,JCT-FDR-0051-004,FUSE-XFMR-016521,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.043,226.5,0.8494,0.4786,0.6985,150,13.8,2,1,,closed
EDGE-033589,FUSE-XFMR-016521,XFMR-016521,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.243,1283.6,0.946,0.5153,0.6985,150,13.8,2,1,,closed
EDGE-033590,JCT-FDR-0051-004,FUSE-XFMR-016522,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.044,234.4,0.592,0.436,0.5345,230,13.8,1,1,,closed
EDGE-033591,FUSE-XFMR-016522,XFMR-016522,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.252,1328.4,0.6492,0.4328,0.5345,230,13.8,1,1,,closed
EDGE-033592,JCT-FDR-0051-004,FUSE-XFMR-016523,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.046,243.9,1.6313,0.5473,1.007,100,13.8,1,1,,closed
EDGE-033593,FUSE-XFMR-016523,XFMR-016523,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.262,1382.3,1.5445,0.4782,1.007,100,13.8,1,1,,closed
EDGE-033594,JCT-FDR-0051-004,FUSE-XFMR-016524,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.048,255.0,1.6313,0.4632,1.007,100,13.8,3,1,,closed
EDGE-033595,FUSE-XFMR-016524,XFMR-016524,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.274,1445.1,1.6499,0.4851,1.007,100,13.8,3,1,,closed
EDGE-033596,JCT-FDR-0051-004,FUSE-XFMR-016525,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.049,260.6,1.4406,0.4733,1.007,100,13.8,1,1,,closed
EDGE-033597,FUSE-XFMR-016525,XFMR-016525,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.28,1476.6,1.5549,0.4723,1.007,100,13.8,1,1,,closed
EDGE-033598,JCT-FDR-0051-004,FUSE-XFMR-016526,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.051,270.1,0.6341,0.467,0.5345,230,13.8,2,0,,closed
EDGE-033599,FUSE-XFMR-016526,XFMR-016526,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.29,1530.4,0.599,0.4467,0.5345,230,13.8,2,0,,closed
EDGE-033600,JCT-FDR-0051-004,FUSE-XFMR-016527,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.052,276.4,0.5383,0.4558,0.5345,230,13.8,2,0,,closed
EDGE-033601,FUSE-XFMR-016527,XFMR-016527,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.297,1566.3,0.6379,0.4984,0.5345,230,13.8,2,0,,closed
EDGE-033602,JCT-FDR-0051-004,FUSE-XFMR-016528,FDR-0051,SUB-012,lateral_underground,4/0 AL,AB,0.055,289.1,0.3111,0.4004,0.3655,340,13.8,2,0,,closed
EDGE-033603,FUSE-XFMR-016528,XFMR-016528,FDR-0051,SUB-012,lateral_underground,4/0 AL,AB,0.31,1638.1,0.2911,0.3936,0.3655,340,13.8,2,0,,closed
EDGE-033604,JCT-FDR-0051-004,FUSE-XFMR-016529,FDR-0051,SUB-012,lateral_underground,#2 ACSR,AB,0.056,297.0,0.894,0.4929,0.6985,150,13.8,2,0,,closed
EDGE-033605,FUSE-XFMR-016529,XFMR-016529,FDR-0051,SUB-012,lateral_underground,#2 ACSR,AB,0.319,1683.0,0.8694,0.5457,0.6985,150,13.8,2,0,,closed
EDGE-033606,JCT-FDR-0051-004,JCT-FDR-0051-005,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.33,1742.4,0.2126,0.4092,0.3066,530,13.8,3,1,,closed
EDGE-033607,JCT-FDR-0051-005,FUSE-XFMR-016530,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.001,4.0,0.2886,0.4453,0.3655,340,13.8,1,1,,closed
EDGE-033608,FUSE-XFMR-016530,XFMR-016530,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.004,22.4,0.2727,0.4291,0.3655,340,13.8,1,1,,closed
EDGE-033609,JCT-FDR-0051-005,FUSE-XFMR-016531,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.002,9.5,0.5809,0.5233,0.5345,230,13.8,2,1,,closed
EDGE-033610,FUSE-XFMR-016531,XFMR-016531,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.01,53.9,0.6136,0.4645,0.5345,230,13.8,2,1,,closed
EDGE-033611,JCT-FDR-0051-005,FUSE-XFMR-016532,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.004,19.8,0.296,0.4546,0.3655,340,13.8,2,1,,closed
EDGE-033612,FUSE-XFMR-016532,XFMR-016532,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.021,112.2,0.2869,0.4362,0.3655,340,13.8,2,1,,closed
EDGE-033613,JCT-FDR-0051-005,FUSE-XFMR-016533,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.005,24.6,0.3014,0.3965,0.3655,340,13.8,2,1,,closed
EDGE-033614,FUSE-XFMR-016533,XFMR-016533,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.026,139.1,0.3225,0.461,0.3655,340,13.8,2,1,,closed
EDGE-033615,JCT-FDR-0051-005,FUSE-XFMR-016534,FDR-0051,SUB-012,lateral_underground,4/0 AL,ABC,0.006,31.7,0.2965,0.435,0.3655,340,13.8,3,0,,closed
EDGE-033616,FUSE-XFMR-016534,XFMR-016534,FDR-0051,SUB-012,lateral_underground,4/0 AL,ABC,0.034,179.5,0.3017,0.446,0.3655,340,13.8,3,0,,closed
EDGE-033617,JCT-FDR-0051-005,FUSE-XFMR-016535,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.008,42.8,1.5628,0.4877,1.007,100,13.8,3,1,,closed
EDGE-033618,FUSE-XFMR-016535,XFMR-016535,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.046,242.4,1.5842,0.4891,1.007,100,13.8,3,1,,closed
EDGE-033619,JCT-FDR-0051-005,FUSE-XFMR-016536,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.01,50.7,0.2765,0.3953,0.3655,340,13.8,2,1,,closed
EDGE-033620,FUSE-XFMR-016536,XFMR-016536,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.054,287.2,0.313,0.4093,0.3655,340,13.8,2,1,,closed
EDGE-033621,JCT-FDR-0051-005,FUSE-XFMR-016537,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.011,60.2,0.5574,0.4754,0.5345,230,13.8,2,1,,closed
EDGE-033622,FUSE-XFMR-016537,XFMR-016537,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.065,341.1,0.553,0.4629,0.5345,230,13.8,2,1,,closed
EDGE-033623,JCT-FDR-0051-005,FUSE-XFMR-016538,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.013,68.1,0.2985,0.446,0.3655,340,13.8,2,1,,closed
EDGE-033624,FUSE-XFMR-016538,XFMR-016538,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.073,386.0,0.2815,0.4291,0.3655,340,13.8,2,1,,closed
EDGE-033625,JCT-FDR-0051-005,FUSE-XFMR-016539,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,ABC,0.014,75.2,0.898,0.4703,0.6985,150,13.8,3,1,,closed
EDGE-033626,FUSE-XFMR-016539,XFMR-016539,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,ABC,0.081,426.4,0.9405,0.5511,0.6985,150,13.8,3,1,,closed
EDGE-033627,JCT-FDR-0051-005,FUSE-XFMR-016540,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.016,82.4,0.3169,0.4161,0.3655,340,13.8,1,0,,closed
EDGE-033628,FUSE-XFMR-016540,XFMR-016540,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.088,466.8,0.2767,0.4746,0.3655,340,13.8,1,0,,closed
EDGE-033629,JCT-FDR-0051-005,FUSE-XFMR-016541,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.018,95.8,1.5961,0.5182,1.007,100,13.8,2,1,,closed
EDGE-033630,FUSE-XFMR-016541,XFMR-016541,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.103,543.0,1.3544,0.4703,1.007,100,13.8,2,1,,closed
EDGE-033631,JCT-FDR-0051-005,FUSE-XFMR-016542,FDR-0051,SUB-012,lateral_underground,1/0 AL,C,0.019,103.0,0.5385,0.5043,0.5345,230,13.8,1,0,,closed
EDGE-033632,FUSE-XFMR-016542,XFMR-016542,FDR-0051,SUB-012,lateral_underground,1/0 AL,C,0.111,583.4,0.599,0.4814,0.5345,230,13.8,1,0,,closed
EDGE-033633,JCT-FDR-0051-005,FUSE-XFMR-016543,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.021,112.5,0.6022,0.4878,0.5345,230,13.8,2,1,,closed
EDGE-033634,FUSE-XFMR-016543,XFMR-016543,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.121,637.3,0.6382,0.4739,0.5345,230,13.8,2,1,,closed
EDGE-033635,JCT-FDR-0051-005,FUSE-XFMR-016544,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.023,119.6,0.2955,0.4497,0.3655,340,13.8,1,1,,closed
EDGE-033636,FUSE-XFMR-016544,XFMR-016544,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.128,677.7,0.2999,0.4642,0.3655,340,13.8,1,1,,closed
EDGE-033637,JCT-FDR-0051-005,FUSE-XFMR-016545,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.024,128.3,0.8527,0.4783,0.6985,150,13.8,2,1,,closed
EDGE-033638,FUSE-XFMR-016545,XFMR-016545,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.138,727.1,0.8773,0.4984,0.6985,150,13.8,2,1,,closed
EDGE-033639,JCT-FDR-0051-005,FUSE-XFMR-016546,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.025,133.1,0.3193,0.453,0.3655,340,13.8,2,1,,closed
EDGE-033640,FUSE-XFMR-016546,XFMR-016546,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.143,754.0,0.3006,0.4221,0.3655,340,13.8,2,1,,closed
EDGE-033641,JCT-FDR-0051-005,FUSE-XFMR-016547,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.027,142.6,0.6154,0.4952,0.5345,230,13.8,1,1,,closed
EDGE-033642,FUSE-XFMR-016547,XFMR-016547,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.153,807.8,0.6422,0.5071,0.5345,230,13.8,1,1,,closed
EDGE-033643,JCT-FDR-0051-005,FUSE-XFMR-016548,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.029,152.9,0.3109,0.4022,0.3655,340,13.8,1,0,,closed
EDGE-033644,FUSE-XFMR-016548,XFMR-016548,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.164,866.2,0.3203,0.4363,0.3655,340,13.8,1,0,,closed
EDGE-033645,JCT-FDR-0051-005,FUSE-XFMR-016549,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.031,163.2,0.97,0.545,0.6985,150,13.8,1,1,,closed
EDGE-033646,FUSE-XFMR-016549,XFMR-016549,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.175,924.5,0.9725,0.5216,0.6985,150,13.8,1,1,,closed
EDGE-033647,JCT-FDR-0051-005,FUSE-XFMR-016550,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.032,171.1,1.4091,0.5508,1.007,100,13.8,1,1,,closed
EDGE-033648,FUSE-XFMR-016550,XFMR-016550,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.184,969.4,1.5484,0.5442,1.007,100,13.8,1,1,,closed
EDGE-033649,JCT-FDR-0051-005,FUSE-XFMR-016551,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.033,176.6,0.5543,0.4826,0.5345,230,13.8,2,1,,closed
EDGE-033650,FUSE-XFMR-016551,XFMR-016551,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.19,1000.8,0.6072,0.5177,0.5345,230,13.8,2,1,,closed
EDGE-033651,JCT-FDR-0051-005,FUSE-XFMR-016552,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,ABC,0.036,187.7,0.9784,0.5445,0.6985,150,13.8,3,1,,closed
EDGE-033652,FUSE-XFMR-016552,XFMR-016552,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,ABC,0.201,1063.7,0.9717,0.4563,0.6985,150,13.8,3,1,,closed
EDGE-033653,JCT-FDR-0051-005,FUSE-XFMR-016553,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.037,197.2,1.5454,0.5307,1.007,100,13.8,2,1,,closed
EDGE-033654,FUSE-XFMR-016553,XFMR-016553,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.212,1117.5,1.6406,0.5162,1.007,100,13.8,2,1,,closed
EDGE-033655,JCT-FDR-0051-005,FUSE-XFMR-016554,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.039,205.1,0.8686,0.509,0.6985,150,13.8,1,0,,closed
EDGE-033656,FUSE-XFMR-016554,XFMR-016554,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.22,1162.4,0.9587,0.4988,0.6985,150,13.8,1,0,,closed
EDGE-033657,JCT-FDR-0051-005,FUSE-XFMR-016555,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.04,212.3,0.2842,0.4126,0.3655,340,13.8,2,1,,closed
EDGE-033658,FUSE-XFMR-016555,XFMR-016555,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.228,1202.8,0.3238,0.4353,0.3655,340,13.8,2,1,,closed
EDGE-033659,JCT-FDR-0051-005,FUSE-XFMR-016556,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.042,222.6,0.31,0.4478,0.3655,340,13.8,3,1,,closed
EDGE-033660,FUSE-XFMR-016556,XFMR-016556,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.239,1261.1,0.2933,0.3996,0.3655,340,13.8,3,1,,closed
EDGE-033661,JCT-FDR-0051-005,FUSE-XFMR-016557,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.044,231.3,0.5816,0.5031,0.5345,230,13.8,2,1,,closed
EDGE-033662,FUSE-XFMR-016557,XFMR-016557,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.248,1310.5,0.6199,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-033663,JCT-FDR-0051-005,FUSE-XFMR-016558,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.045,240.0,1.3989,0.4665,1.007,100,13.8,3,1,,closed
EDGE-033664,FUSE-XFMR-016558,XFMR-016558,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.258,1359.9,1.5589,0.4668,1.007,100,13.8,3,1,,closed
EDGE-033665,JCT-FDR-0051-005,FUSE-XFMR-016559,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.046,243.1,0.6049,0.4511,0.5345,230,13.8,1,1,,closed
EDGE-033666,FUSE-XFMR-016559,XFMR-016559,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.261,1377.8,0.6312,0.4344,0.5345,230,13.8,1,1,,closed
EDGE-033667,JCT-FDR-0051-005,FUSE-XFMR-016560,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.048,252.6,0.544,0.4727,0.5345,230,13.8,1,0,,closed
EDGE-033668,FUSE-XFMR-016560,XFMR-016560,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.271,1431.7,0.6265,0.4332,0.5345,230,13.8,1,0,,closed
EDGE-033669,JCT-FDR-0051-005,FUSE-XFMR-016561,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.05,265.3,0.9504,0.5354,0.6985,150,13.8,2,1,,closed
EDGE-033670,FUSE-XFMR-016561,XFMR-016561,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.285,1503.5,0.8305,0.4805,0.6985,150,13.8,2,1,,closed
EDGE-033671,JCT-FDR-0051-005,FUSE-XFMR-016562,FDR-0051,SUB-012,lateral_underground,4/0 AL,AB,0.051,271.7,0.2769,0.453,0.3655,340,13.8,2,0,,closed
EDGE-033672,FUSE-XFMR-016562,XFMR-016562,FDR-0051,SUB-012,lateral_underground,4/0 AL,AB,0.292,1539.4,0.2761,0.407,0.3655,340,13.8,2,0,,closed
EDGE-033673,JCT-FDR-0051-005,FUSE-XFMR-016563,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.053,279.6,0.2755,0.4747,0.3655,340,13.8,2,1,,closed
EDGE-033674,FUSE-XFMR-016563,XFMR-016563,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.3,1584.3,0.3139,0.4409,0.3655,340,13.8,2,1,,closed
EDGE-033675,JCT-FDR-0051-005,FUSE-XFMR-016564,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.055,289.1,0.9475,0.4937,0.6985,150,13.8,1,0,,closed
EDGE-033676,FUSE-XFMR-016564,XFMR-016564,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.31,1638.1,0.8983,0.4556,0.6985,150,13.8,1,0,,closed
EDGE-033677,JCT-FDR-0051-005,FUSE-XFMR-016565,FDR-0051,SUB-012,lateral_underground,#4 CU,BC,0.056,296.2,1.4934,0.5496,1.007,100,13.8,2,0,,closed
EDGE-033678,FUSE-XFMR-016565,XFMR-016565,FDR-0051,SUB-012,lateral_underground,#4 CU,BC,0.318,1678.5,1.65,0.4874,1.007,100,13.8,2,0,,closed
EDGE-033679,JCT-FDR-0051-005,JCT-FDR-0051-006,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.32,1689.6,0.2025,0.4149,0.2915,530,13.8,3,1,,closed
EDGE-033680,JCT-FDR-0051-006,FUSE-XFMR-016566,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.001,5.5,0.293,0.4259,0.3655,340,13.8,1,0,,closed
EDGE-033681,FUSE-XFMR-016566,XFMR-016566,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.006,31.4,0.2846,0.4387,0.3655,340,13.8,1,0,,closed
EDGE-033682,JCT-FDR-0051-006,FUSE-XFMR-016567,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.002,9.5,0.5405,0.4376,0.5345,230,13.8,2,1,,closed
EDGE-033683,FUSE-XFMR-016567,XFMR-016567,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.01,53.9,0.6443,0.4942,0.5345,230,13.8,2,1,,closed
EDGE-033684,JCT-FDR-0051-006,FUSE-XFMR-016568,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.003,15.0,1.405,0.4969,1.007,100,13.8,2,1,,closed
EDGE-033685,FUSE-XFMR-016568,XFMR-016568,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.016,85.3,1.4779,0.527,1.007,100,13.8,2,1,,closed
EDGE-033686,JCT-FDR-0051-006,FUSE-XFMR-016569,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.005,24.6,0.6047,0.4743,0.5345,230,13.8,1,0,,closed
EDGE-033687,FUSE-XFMR-016569,XFMR-016569,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.026,139.1,0.5846,0.4453,0.5345,230,13.8,1,0,,closed
EDGE-033688,JCT-FDR-0051-006,FUSE-XFMR-016570,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.006,30.1,0.602,0.4443,0.5345,230,13.8,1,1,,closed
EDGE-033689,FUSE-XFMR-016570,XFMR-016570,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.032,170.5,0.6082,0.4737,0.5345,230,13.8,1,1,,closed
EDGE-033690,JCT-FDR-0051-006,FUSE-XFMR-016571,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.007,38.8,0.6008,0.457,0.5345,230,13.8,2,1,,closed
EDGE-033691,FUSE-XFMR-016571,XFMR-016571,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.042,219.9,0.6386,0.5247,0.5345,230,13.8,2,1,,closed
EDGE-033692,JCT-FDR-0051-006,FUSE-XFMR-016572,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.009,46.7,0.5653,0.4371,0.5345,230,13.8,1,1,,closed
EDGE-033693,FUSE-XFMR-016572,XFMR-016572,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.05,264.8,0.5579,0.4763,0.5345,230,13.8,1,1,,closed
EDGE-033694,JCT-FDR-0051-006,FUSE-XFMR-016573,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.011,55.4,1.3655,0.5596,1.007,100,13.8,1,0,,closed
EDGE-033695,FUSE-XFMR-016573,XFMR-016573,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.06,314.2,1.5908,0.506,1.007,100,13.8,1,0,,closed
EDGE-033696,JCT-FDR-0051-006,FUSE-XFMR-016574,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.012,63.4,1.4078,0.5472,1.007,100,13.8,1,1,,closed
EDGE-033697,FUSE-XFMR-016574,XFMR-016574,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.068,359.0,1.5566,0.4855,1.007,100,13.8,1,1,,closed
EDGE-033698,JCT-FDR-0051-006,FUSE-XFMR-016575,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.014,72.9,0.6359,0.4693,0.5345,230,13.8,3,1,,closed
EDGE-033699,FUSE-XFMR-016575,XFMR-016575,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.078,412.9,0.6506,0.475,0.5345,230,13.8,3,1,,closed
EDGE-033700,JCT-FDR-0051-006,FUSE-XFMR-016576,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.015,80.8,0.5939,0.5032,0.5345,230,13.8,1,1,,closed
EDGE-033701,FUSE-XFMR-016576,XFMR-016576,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.087,457.8,0.5394,0.4981,0.5345,230,13.8,1,1,,closed
EDGE-033702,JCT-FDR-0051-006,FUSE-XFMR-016577,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.017,91.9,0.639,0.4535,0.5345,230,13.8,1,0,,closed
EDGE-033703,FUSE-XFMR-016577,XFMR-016577,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.099,520.6,0.5678,0.4517,0.5345,230,13.8,1,0,,closed
EDGE-033704,JCT-FDR-0051-006,FUSE-XFMR-016578,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.018,97.4,1.6503,0.4937,1.007,100,13.8,1,1,,closed
EDGE-033705,FUSE-XFMR-016578,XFMR-016578,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.105,552.0,1.5654,0.5202,1.007,100,13.8,1,1,,closed
EDGE-033706,JCT-FDR-0051-006,FUSE-XFMR-016579,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.02,107.7,1.417,0.5135,1.007,100,13.8,2,1,,closed
EDGE-033707,FUSE-XFMR-016579,XFMR-016579,FDR-0051,SUB-012,lateral_overhead,#4 CU,AC,0.116,610.4,1.4202,0.5601,1.007,100,13.8,2,1,,closed
EDGE-033708,JCT-FDR-0051-006,FUSE-XFMR-016580,FDR-0051,SUB-012,lateral_underground,#2 ACSR,A,0.022,117.2,0.8161,0.5281,0.6985,150,13.8,1,0,,closed
EDGE-033709,FUSE-XFMR-016580,XFMR-016580,FDR-0051,SUB-012,lateral_underground,#2 ACSR,A,0.126,664.2,0.9417,0.5116,0.6985,150,13.8,1,0,,closed
EDGE-033710,JCT-FDR-0051-006,FUSE-XFMR-016581,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.024,125.9,0.2994,0.433,0.3655,340,13.8,2,1,,closed
EDGE-033711,FUSE-XFMR-016581,XFMR-016581,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.135,713.6,0.2851,0.4169,0.3655,340,13.8,2,1,,closed
EDGE-033712,JCT-FDR-0051-006,FUSE-XFMR-016582,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.025,131.5,0.6292,0.4643,0.5345,230,13.8,1,1,,closed
EDGE-033713,FUSE-XFMR-016582,XFMR-016582,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.141,745.0,0.6372,0.4349,0.5345,230,13.8,1,1,,closed
EDGE-033714,JCT-FDR-0051-006,FUSE-XFMR-016583,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.027,140.2,0.2961,0.467,0.3655,340,13.8,2,1,,closed
EDGE-033715,FUSE-XFMR-016583,XFMR-016583,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.15,794.4,0.3193,0.4367,0.3655,340,13.8,2,1,,closed
EDGE-033716,JCT-FDR-0051-006,FUSE-XFMR-016584,FDR-0051,SUB-012,lateral_underground,4/0 AL,A,0.029,151.3,0.3256,0.4457,0.3655,340,13.8,1,0,,closed
EDGE-033717,FUSE-XFMR-016584,XFMR-016584,FDR-0051,SUB-012,lateral_underground,4/0 AL,A,0.162,857.2,0.2876,0.4217,0.3655,340,13.8,1,0,,closed
EDGE-033718,JCT-FDR-0051-006,FUSE-XFMR-016585,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.03,156.8,1.3803,0.5573,1.007,100,13.8,1,1,,closed
EDGE-033719,FUSE-XFMR-016585,XFMR-016585,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.168,888.6,1.3862,0.54,1.007,100,13.8,1,1,,closed
EDGE-033720,JCT-FDR-0051-006,FUSE-XFMR-016586,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.032,168.7,0.6025,0.43,0.5345,230,13.8,2,1,,closed
EDGE-033721,FUSE-XFMR-016586,XFMR-016586,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.181,955.9,0.5815,0.4943,0.5345,230,13.8,2,1,,closed
EDGE-033722,JCT-FDR-0051-006,FUSE-XFMR-016587,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.033,175.0,1.5695,0.4642,1.007,100,13.8,3,1,,closed
EDGE-033723,FUSE-XFMR-016587,XFMR-016587,FDR-0051,SUB-012,lateral_overhead,#4 CU,ABC,0.188,991.8,1.5554,0.5383,1.007,100,13.8,3,1,,closed
EDGE-033724,JCT-FDR-0051-006,FUSE-XFMR-016588,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.034,181.4,0.5607,0.4908,0.5345,230,13.8,2,1,,closed
EDGE-033725,FUSE-XFMR-016588,XFMR-016588,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.195,1027.8,0.6466,0.4938,0.5345,230,13.8,2,1,,closed
EDGE-033726,JCT-FDR-0051-006,FUSE-XFMR-016589,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.036,191.7,0.6439,0.4319,0.5345,230,13.8,1,1,,closed
EDGE-033727,FUSE-XFMR-016589,XFMR-016589,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.206,1086.1,0.5678,0.5226,0.5345,230,13.8,1,1,,closed
EDGE-033728,JCT-FDR-0051-006,FUSE-XFMR-016590,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.038,202.0,0.2685,0.474,0.3655,340,13.8,1,0,,closed
EDGE-033729,FUSE-XFMR-016590,XFMR-016590,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.217,1144.4,0.2921,0.4259,0.3655,340,13.8,1,0,,closed
EDGE-033730,JCT-FDR-0051-006,FUSE-XFMR-016591,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.039,207.5,0.5477,0.5079,0.5345,230,13.8,1,0,,closed
EDGE-033731,FUSE-XFMR-016591,XFMR-016591,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.223,1175.9,0.5875,0.4552,0.5345,230,13.8,1,0,,closed
EDGE-033732,JCT-FDR-0051-006,FUSE-XFMR-016592,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.042,219.4,1.601,0.5367,1.007,100,13.8,1,1,,closed
EDGE-033733,FUSE-XFMR-016592,XFMR-016592,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.235,1243.2,1.4213,0.4644,1.007,100,13.8,1,1,,closed
EDGE-033734,JCT-FDR-0051-006,FUSE-XFMR-016593,FDR-0051,SUB-012,lateral_underground,4/0 AL,BC,0.043,225.7,0.3168,0.4176,0.3655,340,13.8,2,0,,closed
EDGE-033735,FUSE-XFMR-016593,XFMR-016593,FDR-0051,SUB-012,lateral_underground,4/0 AL,BC,0.242,1279.1,0.2757,0.4001,0.3655,340,13.8,2,0,,closed
EDGE-033736,JCT-FDR-0051-006,FUSE-XFMR-016594,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.045,236.0,0.8756,0.5053,0.6985,150,13.8,1,1,,closed
EDGE-033737,FUSE-XFMR-016594,XFMR-016594,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.253,1337.4,0.9261,0.507,0.6985,150,13.8,1,1,,closed
EDGE-033738,JCT-FDR-0051-006,FUSE-XFMR-016595,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.973,0.4556,0.6985,150,13.8,2,1,,closed
EDGE-033739,FUSE-XFMR-016595,XFMR-016595,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.26,1373.3,0.8845,0.4808,0.6985,150,13.8,2,1,,closed
EDGE-033740,JCT-FDR-0051-006,FUSE-XFMR-016596,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.048,251.9,0.6241,0.5053,0.5345,230,13.8,2,1,,closed
EDGE-033741,FUSE-XFMR-016596,XFMR-016596,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.27,1427.2,0.6244,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-033742,JCT-FDR-0051-006,FUSE-XFMR-016597,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.05,261.4,0.6403,0.5009,0.5345,230,13.8,2,1,,closed
EDGE-033743,FUSE-XFMR-016597,XFMR-016597,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.281,1481.0,0.5933,0.4398,0.5345,230,13.8,2,1,,closed
EDGE-033744,JCT-FDR-0051-006,FUSE-XFMR-016598,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.051,268.5,0.5436,0.496,0.5345,230,13.8,3,1,,closed
EDGE-033745,FUSE-XFMR-016598,XFMR-016598,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.288,1521.4,0.5818,0.4845,0.5345,230,13.8,3,1,,closed
EDGE-033746,JCT-FDR-0051-006,FUSE-XFMR-016599,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.052,275.6,1.4361,0.55,1.007,100,13.8,2,1,,closed
EDGE-033747,FUSE-XFMR-016599,XFMR-016599,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.296,1561.8,1.5052,0.5268,1.007,100,13.8,2,1,,closed
EDGE-033748,JCT-FDR-0051-006,FUSE-XFMR-016600,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.054,285.9,1.5239,0.5492,1.007,100,13.8,2,1,,closed
EDGE-033749,FUSE-XFMR-016600,XFMR-016600,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.307,1620.2,1.479,0.4912,1.007,100,13.8,2,1,,closed
EDGE-033750,JCT-FDR-0051-006,FUSE-XFMR-016601,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.056,293.8,0.5858,0.4568,0.5345,230,13.8,2,1,,closed
EDGE-033751,FUSE-XFMR-016601,XFMR-016601,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.315,1665.0,0.6504,0.4432,0.5345,230,13.8,2,1,,closed
EDGE-033752,JCT-FDR-0051-006,JCT-FDR-0051-007,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.32,1689.6,0.2119,0.4498,0.3202,530,13.8,3,1,,closed
EDGE-033753,JCT-FDR-0051-007,FUSE-XFMR-016602,FDR-0051,SUB-012,lateral_underground,#2 ACSR,B,0.001,3.2,0.8262,0.4793,0.6985,150,13.8,1,0,,closed
EDGE-033754,FUSE-XFMR-016602,XFMR-016602,FDR-0051,SUB-012,lateral_underground,#2 ACSR,B,0.003,18.0,0.932,0.522,0.6985,150,13.8,1,0,,closed
EDGE-033755,JCT-FDR-0051-007,FUSE-XFMR-016603,FDR-0051,SUB-012,lateral_overhead,4/0 AL,A,0.002,9.5,0.2816,0.3911,0.3655,340,13.8,1,1,,closed
EDGE-033756,FUSE-XFMR-016603,XFMR-016603,FDR-0051,SUB-012,lateral_overhead,4/0 AL,A,0.01,53.9,0.3189,0.4218,0.3655,340,13.8,1,1,,closed
EDGE-033757,JCT-FDR-0051-007,FUSE-XFMR-016604,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.003,17.4,0.291,0.4014,0.3655,340,13.8,1,1,,closed
EDGE-033758,FUSE-XFMR-016604,XFMR-016604,FDR-0051,SUB-012,lateral_overhead,4/0 AL,C,0.019,98.7,0.3167,0.4384,0.3655,340,13.8,1,1,,closed
EDGE-033759,JCT-FDR-0051-007,FUSE-XFMR-016605,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.005,27.7,0.9558,0.5273,0.6985,150,13.8,1,1,,closed
EDGE-033760,FUSE-XFMR-016605,XFMR-016605,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.03,157.1,0.8059,0.5274,0.6985,150,13.8,1,1,,closed
EDGE-033761,JCT-FDR-0051-007,FUSE-XFMR-016606,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.006,34.1,1.5906,0.4853,1.007,100,13.8,2,1,,closed
EDGE-033762,FUSE-XFMR-016606,XFMR-016606,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.037,193.0,1.483,0.5456,1.007,100,13.8,2,1,,closed
EDGE-033763,JCT-FDR-0051-007,FUSE-XFMR-016607,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.008,44.4,0.312,0.4093,0.3655,340,13.8,2,1,,closed
EDGE-033764,FUSE-XFMR-016607,XFMR-016607,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.048,251.3,0.2862,0.427,0.3655,340,13.8,2,1,,closed
EDGE-033765,JCT-FDR-0051-007,FUSE-XFMR-016608,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.01,52.3,0.5595,0.5035,0.5345,230,13.8,2,1,,closed
EDGE-033766,FUSE-XFMR-016608,XFMR-016608,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.056,296.2,0.5488,0.5167,0.5345,230,13.8,2,1,,closed
EDGE-033767,JCT-FDR-0051-007,FUSE-XFMR-016609,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.011,57.8,1.4397,0.5182,1.007,100,13.8,1,0,,closed
EDGE-033768,FUSE-XFMR-016609,XFMR-016609,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.062,327.6,1.3646,0.469,1.007,100,13.8,1,0,,closed
EDGE-033769,JCT-FDR-0051-007,FUSE-XFMR-016610,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.013,66.5,0.2801,0.4553,0.3655,340,13.8,3,1,,closed
EDGE-033770,FUSE-XFMR-016610,XFMR-016610,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.071,377.0,0.2924,0.4772,0.3655,340,13.8,3,1,,closed
EDGE-033771,JCT-FDR-0051-007,FUSE-XFMR-016611,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.014,75.2,0.618,0.5007,0.5345,230,13.8,2,1,,closed
EDGE-033772,FUSE-XFMR-016611,XFMR-016611,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.081,426.4,0.6216,0.5045,0.5345,230,13.8,2,1,,closed
EDGE-033773,JCT-FDR-0051-007,FUSE-XFMR-016612,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.016,86.3,1.3569,0.5344,1.007,100,13.8,2,1,,closed
EDGE-033774,FUSE-XFMR-016612,XFMR-016612,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.093,489.2,1.5523,0.5347,1.007,100,13.8,2,1,,closed
EDGE-033775,JCT-FDR-0051-007,FUSE-XFMR-016613,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.018,96.6,0.6173,0.449,0.5345,230,13.8,2,1,,closed
EDGE-033776,FUSE-XFMR-016613,XFMR-016613,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.104,547.5,0.6428,0.4383,0.5345,230,13.8,2,1,,closed
EDGE-033777,JCT-FDR-0051-007,FUSE-XFMR-016614,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.02,103.8,0.8406,0.4588,0.6985,150,13.8,1,1,,closed
EDGE-033778,FUSE-XFMR-016614,XFMR-016614,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.111,587.9,0.8826,0.4681,0.6985,150,13.8,1,1,,closed
EDGE-033779,JCT-FDR-0051-007,FUSE-XFMR-016615,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.021,112.5,0.5667,0.4591,0.5345,230,13.8,1,1,,closed
EDGE-033780,FUSE-XFMR-016615,XFMR-016615,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.121,637.3,0.6358,0.4726,0.5345,230,13.8,1,1,,closed
EDGE-033781,JCT-FDR-0051-007,FUSE-XFMR-016616,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.022,117.2,0.82,0.5264,0.6985,150,13.8,2,1,,closed
EDGE-033782,FUSE-XFMR-016616,XFMR-016616,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,BC,0.126,664.2,0.914,0.5117,0.6985,150,13.8,2,1,,closed
EDGE-033783,JCT-FDR-0051-007,FUSE-XFMR-016617,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.024,128.3,0.8804,0.4642,0.6985,150,13.8,2,1,,closed
EDGE-033784,FUSE-XFMR-016617,XFMR-016617,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.138,727.1,0.8654,0.5413,0.6985,150,13.8,2,1,,closed
EDGE-033785,JCT-FDR-0051-007,FUSE-XFMR-016618,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.026,138.6,0.557,0.4748,0.5345,230,13.8,2,1,,closed
EDGE-033786,FUSE-XFMR-016618,XFMR-016618,FDR-0051,SUB-012,lateral_overhead,1/0 AL,BC,0.149,785.4,0.5407,0.4618,0.5345,230,13.8,2,1,,closed
EDGE-033787,JCT-FDR-0051-007,FUSE-XFMR-016619,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.027,144.9,0.8218,0.4628,0.6985,150,13.8,1,1,,closed
EDGE-033788,FUSE-XFMR-016619,XFMR-016619,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.156,821.3,0.9281,0.455,0.6985,150,13.8,1,1,,closed
EDGE-033789,JCT-FDR-0051-007,FUSE-XFMR-016620,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.029,151.3,0.2803,0.445,0.3655,340,13.8,2,1,,closed
EDGE-033790,FUSE-XFMR-016620,XFMR-016620,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.162,857.2,0.3251,0.4722,0.3655,340,13.8,2,1,,closed
EDGE-033791,JCT-FDR-0051-007,FUSE-XFMR-016621,FDR-0051,SUB-012,lateral_underground,#4 CU,ABC,0.03,159.2,1.3971,0.527,1.007,100,13.8,3,0,,closed
EDGE-033792,FUSE-XFMR-016621,XFMR-016621,FDR-0051,SUB-012,lateral_underground,#4 CU,ABC,0.171,902.1,1.5766,0.5275,1.007,100,13.8,3,0,,closed
EDGE-033793,JCT-FDR-0051-007,FUSE-XFMR-016622,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.032,168.7,0.8119,0.452,0.6985,150,13.8,1,0,,closed
EDGE-033794,FUSE-XFMR-016622,XFMR-016622,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.181,955.9,0.9798,0.4987,0.6985,150,13.8,1,0,,closed
EDGE-033795,JCT-FDR-0051-007,FUSE-XFMR-016623,FDR-0051,SUB-012,lateral_underground,4/0 AL,C,0.033,176.6,0.3217,0.4077,0.3655,340,13.8,1,0,,closed
EDGE-033796,FUSE-XFMR-016623,XFMR-016623,FDR-0051,SUB-012,lateral_underground,4/0 AL,C,0.19,1000.8,0.269,0.4046,0.3655,340,13.8,1,0,,closed
EDGE-033797,JCT-FDR-0051-007,FUSE-XFMR-016624,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.035,185.3,1.4409,0.5597,1.007,100,13.8,1,0,,closed
EDGE-033798,FUSE-XFMR-016624,XFMR-016624,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.199,1050.2,1.5279,0.5114,1.007,100,13.8,1,0,,closed
EDGE-033799,JCT-FDR-0051-007,FUSE-XFMR-016625,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.037,197.2,0.8475,0.5183,0.6985,150,13.8,1,1,,closed
EDGE-033800,FUSE-XFMR-016625,XFMR-016625,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.212,1117.5,0.9206,0.5372,0.6985,150,13.8,1,1,,closed
EDGE-033801,JCT-FDR-0051-007,FUSE-XFMR-016626,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.038,202.8,1.4802,0.5147,1.007,100,13.8,1,1,,closed
EDGE-033802,FUSE-XFMR-016626,XFMR-016626,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.218,1148.9,1.622,0.4856,1.007,100,13.8,1,1,,closed
EDGE-033803,JCT-FDR-0051-007,FUSE-XFMR-016627,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.04,210.7,1.556,0.5511,1.007,100,13.8,1,1,,closed
EDGE-033804,FUSE-XFMR-016627,XFMR-016627,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.226,1193.8,1.3831,0.5388,1.007,100,13.8,1,1,,closed
EDGE-033805,JCT-FDR-0051-007,FUSE-XFMR-016628,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.042,221.8,1.4064,0.5459,1.007,100,13.8,1,1,,closed
EDGE-033806,FUSE-XFMR-016628,XFMR-016628,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.238,1256.6,1.3886,0.4903,1.007,100,13.8,1,1,,closed
EDGE-033807,JCT-FDR-0051-007,FUSE-XFMR-016629,FDR-0051,SUB-012,lateral_underground,4/0 AL,C,0.044,232.1,0.288,0.4514,0.3655,340,13.8,1,0,,closed
EDGE-033808,FUSE-XFMR-016629,XFMR-016629,FDR-0051,SUB-012,lateral_underground,4/0 AL,C,0.249,1315.0,0.3154,0.4393,0.3655,340,13.8,1,0,,closed
EDGE-033809,JCT-FDR-0051-007,FUSE-XFMR-016630,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.045,236.8,0.9465,0.4947,0.6985,150,13.8,1,1,,closed
EDGE-033810,FUSE-XFMR-016630,XFMR-016630,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.254,1341.9,0.8308,0.5282,0.6985,150,13.8,1,1,,closed
EDGE-033811,JCT-FDR-0051-007,FUSE-XFMR-016631,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.047,248.7,0.6177,0.5078,0.5345,230,13.8,1,1,,closed
EDGE-033812,FUSE-XFMR-016631,XFMR-016631,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.267,1409.2,0.5611,0.4918,0.5345,230,13.8,1,1,,closed
EDGE-033813,JCT-FDR-0051-007,FUSE-XFMR-016632,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.048,253.4,1.5678,0.5365,1.007,100,13.8,2,1,,closed
EDGE-033814,FUSE-XFMR-016632,XFMR-016632,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.272,1436.2,1.412,0.5202,1.007,100,13.8,2,1,,closed
EDGE-033815,JCT-FDR-0051-007,FUSE-XFMR-016633,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.05,265.3,1.6109,0.5612,1.007,100,13.8,2,1,,closed
EDGE-033816,FUSE-XFMR-016633,XFMR-016633,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.285,1503.5,1.6022,0.4687,1.007,100,13.8,2,1,,closed
EDGE-033817,JCT-FDR-0051-007,FUSE-XFMR-016634,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.052,273.2,1.5067,0.4643,1.007,100,13.8,1,0,,closed
EDGE-033818,FUSE-XFMR-016634,XFMR-016634,FDR-0051,SUB-012,lateral_underground,#4 CU,B,0.293,1548.4,1.5375,0.4971,1.007,100,13.8,1,0,,closed
EDGE-033819,JCT-FDR-0051-007,FUSE-XFMR-016635,FDR-0051,SUB-012,lateral_underground,4/0 AL,AC,0.053,282.0,0.3267,0.4279,0.3655,340,13.8,2,0,,closed
EDGE-033820,FUSE-XFMR-016635,XFMR-016635,FDR-0051,SUB-012,lateral_underground,4/0 AL,AC,0.303,1597.7,0.2795,0.4196,0.3655,340,13.8,2,0,,closed
EDGE-033821,JCT-FDR-0051-007,FUSE-XFMR-016636,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.055,289.1,1.6441,0.4949,1.007,100,13.8,2,1,,closed
EDGE-033822,FUSE-XFMR-016636,XFMR-016636,FDR-0051,SUB-012,lateral_overhead,#4 CU,AB,0.31,1638.1,1.6336,0.4928,1.007,100,13.8,2,1,,closed
EDGE-033823,JCT-FDR-0051-007,FUSE-XFMR-016637,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.057,298.6,0.2718,0.3994,0.3655,340,13.8,3,1,,closed
EDGE-033824,FUSE-XFMR-016637,XFMR-016637,FDR-0051,SUB-012,lateral_overhead,4/0 AL,ABC,0.32,1692.0,0.289,0.4507,0.3655,340,13.8,3,1,,closed
EDGE-033825,JCT-FDR-0051-007,JCT-FDR-0051-008,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.32,1689.6,0.2142,0.3848,0.2928,530,13.8,3,1,,closed
EDGE-033826,JCT-FDR-0051-008,FUSE-XFMR-016638,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.001,4.8,0.9481,0.5135,0.6985,150,13.8,1,1,,closed
EDGE-033827,FUSE-XFMR-016638,XFMR-016638,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.005,26.9,0.8849,0.4532,0.6985,150,13.8,1,1,,closed
EDGE-033828,JCT-FDR-0051-008,FUSE-XFMR-016639,FDR-0051,SUB-012,lateral_overhead,4/0 AL,A,0.002,9.5,0.2996,0.4248,0.3655,340,13.8,1,1,,closed
EDGE-033829,FUSE-XFMR-016639,XFMR-016639,FDR-0051,SUB-012,lateral_overhead,4/0 AL,A,0.01,53.9,0.3161,0.4719,0.3655,340,13.8,1,1,,closed
EDGE-033830,JCT-FDR-0051-008,FUSE-XFMR-016640,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.003,18.2,0.8663,0.5416,0.6985,150,13.8,2,1,,closed
EDGE-033831,FUSE-XFMR-016640,XFMR-016640,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.02,103.2,0.8512,0.4539,0.6985,150,13.8,2,1,,closed
EDGE-033832,JCT-FDR-0051-008,FUSE-XFMR-016641,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.005,27.7,1.3567,0.5056,1.007,100,13.8,1,1,,closed
EDGE-033833,FUSE-XFMR-016641,XFMR-016641,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.03,157.1,1.4745,0.5061,1.007,100,13.8,1,1,,closed
EDGE-033834,JCT-FDR-0051-008,FUSE-XFMR-016642,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.006,31.7,1.3783,0.4938,1.007,100,13.8,1,1,,closed
EDGE-033835,FUSE-XFMR-016642,XFMR-016642,FDR-0051,SUB-012,lateral_overhead,#4 CU,A,0.034,179.5,1.5682,0.5245,1.007,100,13.8,1,1,,closed
EDGE-033836,JCT-FDR-0051-008,FUSE-XFMR-016643,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.008,41.2,0.2772,0.3937,0.3655,340,13.8,1,1,,closed
EDGE-033837,FUSE-XFMR-016643,XFMR-016643,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.044,233.4,0.3189,0.4269,0.3655,340,13.8,1,1,,closed
EDGE-033838,JCT-FDR-0051-008,FUSE-XFMR-016644,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.009,46.7,0.9334,0.4537,0.6985,150,13.8,1,0,,closed
EDGE-033839,FUSE-XFMR-016644,XFMR-016644,FDR-0051,SUB-012,lateral_underground,#2 ACSR,C,0.05,264.8,0.8902,0.4822,0.6985,150,13.8,1,0,,closed
EDGE-033840,JCT-FDR-0051-008,FUSE-XFMR-016645,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.011,57.0,0.8373,0.4673,0.6985,150,13.8,2,1,,closed
EDGE-033841,FUSE-XFMR-016645,XFMR-016645,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.061,323.1,0.9232,0.4917,0.6985,150,13.8,2,1,,closed
EDGE-033842,JCT-FDR-0051-008,FUSE-XFMR-016646,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.012,64.9,0.2691,0.3993,0.3655,340,13.8,2,1,,closed
EDGE-033843,FUSE-XFMR-016646,XFMR-016646,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.07,368.0,0.3063,0.4706,0.3655,340,13.8,2,1,,closed
EDGE-033844,JCT-FDR-0051-008,FUSE-XFMR-016647,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.014,75.2,0.5918,0.4936,0.5345,230,13.8,2,1,,closed
EDGE-033845,FUSE-XFMR-016647,XFMR-016647,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.081,426.4,0.6423,0.5036,0.5345,230,13.8,2,1,,closed
EDGE-033846,JCT-FDR-0051-008,FUSE-XFMR-016648,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.015,81.6,0.8227,0.5084,0.6985,150,13.8,2,1,,closed
EDGE-033847,FUSE-XFMR-016648,XFMR-016648,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AC,0.088,462.3,0.9678,0.4528,0.6985,150,13.8,2,1,,closed
EDGE-033848,JCT-FDR-0051-008,FUSE-XFMR-016649,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.017,90.3,0.9842,0.4706,0.6985,150,13.8,1,1,,closed
EDGE-033849,FUSE-XFMR-016649,XFMR-016649,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,C,0.097,511.6,0.8278,0.4972,0.6985,150,13.8,1,1,,closed
EDGE-033850,JCT-FDR-0051-008,FUSE-XFMR-016650,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.019,101.4,0.3038,0.4351,0.3655,340,13.8,2,1,,closed
EDGE-033851,FUSE-XFMR-016650,XFMR-016650,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.109,574.5,0.2916,0.4001,0.3655,340,13.8,2,1,,closed
EDGE-033852,JCT-FDR-0051-008,FUSE-XFMR-016651,FDR-0051,SUB-012,lateral_underground,#4 CU,AC,0.021,110.1,1.6183,0.5256,1.007,100,13.8,2,0,,closed
EDGE-033853,FUSE-XFMR-016651,XFMR-016651,FDR-0051,SUB-012,lateral_underground,#4 CU,AC,0.118,623.8,1.6502,0.4712,1.007,100,13.8,2,0,,closed
EDGE-033854,JCT-FDR-0051-008,FUSE-XFMR-016652,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.022,115.6,0.5514,0.4403,0.5345,230,13.8,2,1,,closed
EDGE-033855,FUSE-XFMR-016652,XFMR-016652,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.124,655.2,0.6192,0.4476,0.5345,230,13.8,2,1,,closed
EDGE-033856,JCT-FDR-0051-008,FUSE-XFMR-016653,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.024,125.1,1.5539,0.5462,1.007,100,13.8,1,1,,closed
EDGE-033857,FUSE-XFMR-016653,XFMR-016653,FDR-0051,SUB-012,lateral_overhead,#4 CU,B,0.134,709.1,1.4602,0.4796,1.007,100,13.8,1,1,,closed
EDGE-033858,JCT-FDR-0051-008,FUSE-XFMR-016654,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.026,136.2,1.3904,0.5362,1.007,100,13.8,2,1,,closed
EDGE-033859,FUSE-XFMR-016654,XFMR-016654,FDR-0051,SUB-012,lateral_overhead,#4 CU,BC,0.146,771.9,1.4205,0.5044,1.007,100,13.8,2,1,,closed
EDGE-033860,JCT-FDR-0051-008,FUSE-XFMR-016655,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.027,143.4,0.3126,0.4026,0.3655,340,13.8,2,1,,closed
EDGE-033861,FUSE-XFMR-016655,XFMR-016655,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.154,812.3,0.3054,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-033862,JCT-FDR-0051-008,FUSE-XFMR-016656,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.029,151.3,0.6315,0.435,0.5345,230,13.8,3,1,,closed
EDGE-033863,FUSE-XFMR-016656,XFMR-016656,FDR-0051,SUB-012,lateral_overhead,1/0 AL,ABC,0.162,857.2,0.6346,0.4622,0.5345,230,13.8,3,1,,closed
EDGE-033864,JCT-FDR-0051-008,FUSE-XFMR-016657,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.031,161.6,0.5867,0.4504,0.5345,230,13.8,2,0,,closed
EDGE-033865,FUSE-XFMR-016657,XFMR-016657,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.173,915.6,0.6295,0.5092,0.5345,230,13.8,2,0,,closed
EDGE-033866,JCT-FDR-0051-008,FUSE-XFMR-016658,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.032,170.3,0.2868,0.4684,0.3655,340,13.8,2,1,,closed
EDGE-033867,FUSE-XFMR-016658,XFMR-016658,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AC,0.183,964.9,0.2788,0.4364,0.3655,340,13.8,2,1,,closed
EDGE-033868,JCT-FDR-0051-008,FUSE-XFMR-016659,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.033,175.8,0.6201,0.5165,0.5345,230,13.8,2,0,,closed
EDGE-033869,FUSE-XFMR-016659,XFMR-016659,FDR-0051,SUB-012,lateral_underground,1/0 AL,BC,0.189,996.3,0.5481,0.4711,0.5345,230,13.8,2,0,,closed
EDGE-033870,JCT-FDR-0051-008,FUSE-XFMR-016660,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.035,186.1,0.6206,0.5032,0.5345,230,13.8,2,1,,closed
EDGE-033871,FUSE-XFMR-016660,XFMR-016660,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AC,0.2,1054.7,0.5452,0.4924,0.5345,230,13.8,2,1,,closed
EDGE-033872,JCT-FDR-0051-008,FUSE-XFMR-016661,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.037,194.0,0.5774,0.4708,0.5345,230,13.8,1,0,,closed
EDGE-033873,FUSE-XFMR-016661,XFMR-016661,FDR-0051,SUB-012,lateral_underground,1/0 AL,B,0.208,1099.6,0.6095,0.4604,0.5345,230,13.8,1,0,,closed
EDGE-033874,JCT-FDR-0051-008,FUSE-XFMR-016662,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.039,203.5,0.5697,0.5161,0.5345,230,13.8,2,1,,closed
EDGE-033875,FUSE-XFMR-016662,XFMR-016662,FDR-0051,SUB-012,lateral_overhead,1/0 AL,AB,0.218,1153.4,0.6299,0.4459,0.5345,230,13.8,2,1,,closed
EDGE-033876,JCT-FDR-0051-008,FUSE-XFMR-016663,FDR-0051,SUB-012,lateral_underground,1/0 AL,AC,0.04,213.0,0.5332,0.4685,0.5345,230,13.8,2,0,,closed
EDGE-033877,FUSE-XFMR-016663,XFMR-016663,FDR-0051,SUB-012,lateral_underground,1/0 AL,AC,0.229,1207.3,0.5419,0.4884,0.5345,230,13.8,2,0,,closed
EDGE-033878,JCT-FDR-0051-008,FUSE-XFMR-016664,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.042,221.0,0.8727,0.5124,0.6985,150,13.8,2,1,,closed
EDGE-033879,FUSE-XFMR-016664,XFMR-016664,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,AB,0.237,1252.2,0.9247,0.4985,0.6985,150,13.8,2,1,,closed
EDGE-033880,JCT-FDR-0051-008,FUSE-XFMR-016665,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.044,230.5,0.8525,0.4566,0.6985,150,13.8,1,1,,closed
EDGE-033881,FUSE-XFMR-016665,XFMR-016665,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,A,0.247,1306.0,0.8551,0.4889,0.6985,150,13.8,1,1,,closed
EDGE-033882,JCT-FDR-0051-008,FUSE-XFMR-016666,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.045,238.4,0.3214,0.4159,0.3655,340,13.8,2,1,,closed
EDGE-033883,FUSE-XFMR-016666,XFMR-016666,FDR-0051,SUB-012,lateral_overhead,4/0 AL,BC,0.256,1350.9,0.2821,0.4304,0.3655,340,13.8,2,1,,closed
EDGE-033884,JCT-FDR-0051-008,FUSE-XFMR-016667,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.046,245.5,1.5551,0.5234,1.007,100,13.8,1,1,,closed
EDGE-033885,FUSE-XFMR-016667,XFMR-016667,FDR-0051,SUB-012,lateral_overhead,#4 CU,C,0.264,1391.3,1.619,0.479,1.007,100,13.8,1,1,,closed
EDGE-033886,JCT-FDR-0051-008,FUSE-XFMR-016668,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.048,254.2,0.5551,0.4353,0.5345,230,13.8,1,1,,closed
EDGE-033887,FUSE-XFMR-016668,XFMR-016668,FDR-0051,SUB-012,lateral_overhead,1/0 AL,B,0.273,1440.6,0.5561,0.4694,0.5345,230,13.8,1,1,,closed
