edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-033888,JCT-FDR-0051-008,FUSE-XFMR-016669,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.05,262.9,0.3086,0.426,0.3655,340,13.8,1,1,,closed
EDGE-033889,FUSE-XFMR-016669,XFMR-016669,FDR-0051,SUB-012,lateral_overhead,4/0 AL,B,0.282,1490.0,0.3256,0.4398,0.3655,340,13.8,1,1,,closed
EDGE-033890,JCT-FDR-0051-008,FUSE-XFMR-016670,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.052,272.4,0.5663,0.5112,0.5345,230,13.8,1,1,,closed
EDGE-033891,FUSE-XFMR-016670,XFMR-016670,FDR-0051,SUB-012,lateral_overhead,1/0 AL,A,0.292,1543.9,0.5689,0.4571,0.5345,230,13.8,1,1,,closed
EDGE-033892,JCT-FDR-0051-008,FUSE-XFMR-016671,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.053,279.6,0.3191,0.3931,0.3655,340,13.8,2,1,,closed
EDGE-033893,FUSE-XFMR-016671,XFMR-016671,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.3,1584.3,0.2886,0.4312,0.3655,340,13.8,2,1,,closed
EDGE-033894,JCT-FDR-0051-008,FUSE-XFMR-016672,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.054,286.7,0.9254,0.5441,0.6985,150,13.8,1,1,,closed
EDGE-033895,FUSE-XFMR-016672,XFMR-016672,FDR-0051,SUB-012,lateral_overhead,#2 ACSR,B,0.308,1624.7,0.8266,0.487,0.6985,150,13.8,1,1,,closed
EDGE-033896,JCT-FDR-0051-008,FUSE-XFMR-016673,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.056,297.0,0.6054,0.5234,0.5345,230,13.8,1,1,,closed
EDGE-033897,FUSE-XFMR-016673,XFMR-016673,FDR-0051,SUB-012,lateral_overhead,1/0 AL,C,0.319,1683.0,0.5658,0.4683,0.5345,230,13.8,1,1,,closed
EDGE-033898,JCT-FDR-0051-008,JCT-FDR-0051-009,FDR-0051,SUB-012,primary_underground,477 ACSR,ABC,0.32,1689.6,0.2233,0.4605,0.3174,530,13.8,3,0,,closed
EDGE-033899,JCT-FDR-0051-009,FUSE-XFMR-016674,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.001,4.0,0.2823,0.4402,0.3655,340,13.8,1,0,,closed
EDGE-033900,FUSE-XFMR-016674,XFMR-016674,FDR-0051,SUB-012,lateral_underground,4/0 AL,B,0.004,22.4,0.321,0.4454,0.3655,340,13.8,1,0,,closed
EDGE-033901,JCT-FDR-0051-009,FUSE-XFMR-016675,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.002,10.3,0.2983,0.4762,0.3655,340,13.8,2,1,,closed
EDGE-033902,FUSE-XFMR-016675,XFMR-016675,FDR-0051,SUB-012,lateral_overhead,4/0 AL,AB,0.011,58.3,0.3208,0.4365,0.3655,340,13.8,2,1,,closed
EDGE-033903,JCT-FDR-0051-009,FDR-0051-TAIL,FDR-0051,SUB-012,primary_overhead,477 ACSR,ABC,0.02,105.6,0.2159,0.4057,0.318,530,13.8,3,1,,open
EDGE-033904,SUB-012,FDR-0052-HEAD,FDR-0052,SUB-012,bus_tie,336 ACSR,ABC,0.01,52.8,0.3193,0.4773,0.375,400,13.8,3,1,,closed
EDGE-033905,FDR-0052-HEAD,JCT-FDR-0052-001,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.02,105.6,0.3057,0.4563,0.4104,400,13.8,3,1,,closed
EDGE-033906,JCT-FDR-0052-001,FUSE-XFMR-016676,FDR-0052,SUB-012,lateral_overhead,#4 CU,AB,0.001,6.3,1.5987,0.4986,1.007,100,13.8,2,1,,closed
EDGE-033907,FUSE-XFMR-016676,XFMR-016676,FDR-0052,SUB-012,lateral_overhead,#4 CU,AB,0.007,35.9,1.4154,0.4812,1.007,100,13.8,2,1,,closed
EDGE-033908,JCT-FDR-0052-001,FUSE-XFMR-016677,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.003,18.2,0.8078,0.5085,0.6985,150,13.8,2,1,,closed
EDGE-033909,FUSE-XFMR-016677,XFMR-016677,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.02,103.2,0.8597,0.524,0.6985,150,13.8,2,1,,closed
EDGE-033910,JCT-FDR-0052-001,FUSE-XFMR-016678,FDR-0052,SUB-012,lateral_overhead,1/0 AL,B,0.007,34.8,0.5402,0.5227,0.5345,230,13.8,1,1,,closed
EDGE-033911,FUSE-XFMR-016678,XFMR-016678,FDR-0052,SUB-012,lateral_overhead,1/0 AL,B,0.037,197.5,0.5412,0.4506,0.5345,230,13.8,1,1,,closed
EDGE-033912,JCT-FDR-0052-001,FUSE-XFMR-016679,FDR-0052,SUB-012,lateral_underground,#2 ACSR,ABC,0.009,47.5,0.9672,0.5234,0.6985,150,13.8,3,0,,closed
EDGE-033913,FUSE-XFMR-016679,XFMR-016679,FDR-0052,SUB-012,lateral_underground,#2 ACSR,ABC,0.051,269.3,0.8623,0.4603,0.6985,150,13.8,3,0,,closed
EDGE-033914,JCT-FDR-0052-001,FUSE-XFMR-016680,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.012,64.2,0.973,0.5105,0.6985,150,13.8,2,1,,closed
EDGE-033915,FUSE-XFMR-016680,XFMR-016680,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.069,363.5,0.8431,0.496,0.6985,150,13.8,2,1,,closed
EDGE-033916,JCT-FDR-0052-001,FUSE-XFMR-016681,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.015,77.6,0.6396,0.4405,0.5345,230,13.8,2,1,,closed
EDGE-033917,FUSE-XFMR-016681,XFMR-016681,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.083,439.8,0.5364,0.4554,0.5345,230,13.8,2,1,,closed
EDGE-033918,JCT-FDR-0052-001,FUSE-XFMR-016682,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.018,94.2,0.8868,0.5307,0.6985,150,13.8,2,1,,closed
EDGE-033919,FUSE-XFMR-016682,XFMR-016682,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.101,534.1,0.9538,0.5404,0.6985,150,13.8,2,1,,closed
EDGE-033920,JCT-FDR-0052-001,FUSE-XFMR-016683,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.021,110.9,0.279,0.4483,0.3655,340,13.8,1,1,,closed
EDGE-033921,FUSE-XFMR-016683,XFMR-016683,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.119,628.3,0.3164,0.3941,0.3655,340,13.8,1,1,,closed
EDGE-033922,JCT-FDR-0052-001,FUSE-XFMR-016684,FDR-0052,SUB-012,lateral_overhead,4/0 AL,A,0.025,129.9,0.2734,0.4018,0.3655,340,13.8,1,1,,closed
EDGE-033923,FUSE-XFMR-016684,XFMR-016684,FDR-0052,SUB-012,lateral_overhead,4/0 AL,A,0.139,736.0,0.3034,0.4315,0.3655,340,13.8,1,1,,closed
EDGE-033924,JCT-FDR-0052-001,FUSE-XFMR-016685,FDR-0052,SUB-012,lateral_underground,1/0 AL,BC,0.027,144.9,0.6435,0.4479,0.5345,230,13.8,2,0,,closed
EDGE-033925,FUSE-XFMR-016685,XFMR-016685,FDR-0052,SUB-012,lateral_underground,1/0 AL,BC,0.156,821.3,0.639,0.4989,0.5345,230,13.8,2,0,,closed
EDGE-033926,JCT-FDR-0052-001,FUSE-XFMR-016686,FDR-0052,SUB-012,lateral_overhead,#4 CU,BC,0.031,161.6,1.3557,0.4966,1.007,100,13.8,2,1,,closed
EDGE-033927,FUSE-XFMR-016686,XFMR-016686,FDR-0052,SUB-012,lateral_overhead,#4 CU,BC,0.173,915.6,1.4007,0.5578,1.007,100,13.8,2,1,,closed
EDGE-033928,JCT-FDR-0052-001,FUSE-XFMR-016687,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.034,178.2,1.4795,0.4831,1.007,100,13.8,1,1,,closed
EDGE-033929,FUSE-XFMR-016687,XFMR-016687,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.191,1009.8,1.4082,0.5603,1.007,100,13.8,1,1,,closed
EDGE-033930,JCT-FDR-0052-001,FUSE-XFMR-016688,FDR-0052,SUB-012,lateral_underground,1/0 AL,AC,0.036,190.9,0.5517,0.474,0.5345,230,13.8,2,0,,closed
EDGE-033931,FUSE-XFMR-016688,XFMR-016688,FDR-0052,SUB-012,lateral_underground,1/0 AL,AC,0.205,1081.6,0.5405,0.4478,0.5345,230,13.8,2,0,,closed
EDGE-033932,JCT-FDR-0052-001,FUSE-XFMR-016689,FDR-0052,SUB-012,lateral_overhead,4/0 AL,B,0.04,209.9,0.2964,0.4161,0.3655,340,13.8,1,1,,closed
EDGE-033933,FUSE-XFMR-016689,XFMR-016689,FDR-0052,SUB-012,lateral_overhead,4/0 AL,B,0.225,1189.3,0.3043,0.43,0.3655,340,13.8,1,1,,closed
EDGE-033934,JCT-FDR-0052-001,FUSE-XFMR-016690,FDR-0052,SUB-012,lateral_underground,#4 CU,B,0.042,223.3,1.4816,0.5064,1.007,100,13.8,1,0,,closed
EDGE-033935,FUSE-XFMR-016690,XFMR-016690,FDR-0052,SUB-012,lateral_underground,#4 CU,B,0.24,1265.6,1.4484,0.5444,1.007,100,13.8,1,0,,closed
EDGE-033936,JCT-FDR-0052-001,FUSE-XFMR-016691,FDR-0052,SUB-012,lateral_underground,#2 ACSR,A,0.046,240.8,0.9154,0.5351,0.6985,150,13.8,1,0,,closed
EDGE-033937,FUSE-XFMR-016691,XFMR-016691,FDR-0052,SUB-012,lateral_underground,#2 ACSR,A,0.258,1364.4,0.9785,0.5058,0.6985,150,13.8,1,0,,closed
EDGE-033938,JCT-FDR-0052-001,FUSE-XFMR-016692,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.048,254.2,0.5507,0.4464,0.5345,230,13.8,2,1,,closed
EDGE-033939,FUSE-XFMR-016692,XFMR-016692,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.273,1440.6,0.583,0.5107,0.5345,230,13.8,2,1,,closed
EDGE-033940,JCT-FDR-0052-001,JCT-FDR-0052-002,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.35,1848.0,0.2913,0.4753,0.3607,400,13.8,3,1,,closed
EDGE-033941,JCT-FDR-0052-002,FUSE-XFMR-016693,FDR-0052,SUB-012,lateral_overhead,1/0 AL,A,0.001,4.0,0.6094,0.5159,0.5345,230,13.8,1,1,,closed
EDGE-033942,FUSE-XFMR-016693,XFMR-016693,FDR-0052,SUB-012,lateral_overhead,1/0 AL,A,0.004,22.4,0.5621,0.5171,0.5345,230,13.8,1,1,,closed
EDGE-033943,JCT-FDR-0052-002,FUSE-XFMR-016694,FDR-0052,SUB-012,lateral_overhead,#4 CU,BC,0.003,17.4,1.3731,0.5114,1.007,100,13.8,2,1,,closed
EDGE-033944,FUSE-XFMR-016694,XFMR-016694,FDR-0052,SUB-012,lateral_overhead,#4 CU,BC,0.019,98.7,1.5864,0.5071,1.007,100,13.8,2,1,,closed
EDGE-033945,JCT-FDR-0052-002,FUSE-XFMR-016695,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,C,0.006,30.1,0.9658,0.4839,0.6985,150,13.8,1,1,,closed
EDGE-033946,FUSE-XFMR-016695,XFMR-016695,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,C,0.032,170.5,0.8287,0.534,0.6985,150,13.8,1,1,,closed
EDGE-033947,JCT-FDR-0052-002,FUSE-XFMR-016696,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.009,47.5,1.5338,0.5158,1.007,100,13.8,1,1,,closed
EDGE-033948,FUSE-XFMR-016696,XFMR-016696,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.051,269.3,1.3714,0.47,1.007,100,13.8,1,1,,closed
EDGE-033949,JCT-FDR-0052-002,FUSE-XFMR-016697,FDR-0052,SUB-012,lateral_overhead,4/0 AL,A,0.012,62.6,0.2759,0.4434,0.3655,340,13.8,1,1,,closed
EDGE-033950,FUSE-XFMR-016697,XFMR-016697,FDR-0052,SUB-012,lateral_overhead,4/0 AL,A,0.067,354.6,0.3157,0.4458,0.3655,340,13.8,1,1,,closed
EDGE-033951,JCT-FDR-0052-002,FUSE-XFMR-016698,FDR-0052,SUB-012,lateral_overhead,1/0 AL,C,0.015,76.8,0.6021,0.4367,0.5345,230,13.8,1,1,,closed
EDGE-033952,FUSE-XFMR-016698,XFMR-016698,FDR-0052,SUB-012,lateral_overhead,1/0 AL,C,0.082,435.3,0.5905,0.4418,0.5345,230,13.8,1,1,,closed
EDGE-033953,JCT-FDR-0052-002,FUSE-XFMR-016699,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.018,96.6,0.5699,0.4638,0.5345,230,13.8,2,1,,closed
EDGE-033954,FUSE-XFMR-016699,XFMR-016699,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.104,547.5,0.5501,0.4313,0.5345,230,13.8,2,1,,closed
EDGE-033955,JCT-FDR-0052-002,FUSE-XFMR-016700,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.021,109.3,0.9495,0.5198,0.6985,150,13.8,3,1,,closed
EDGE-033956,FUSE-XFMR-016700,XFMR-016700,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.117,619.3,0.9372,0.4922,0.6985,150,13.8,3,1,,closed
EDGE-033957,JCT-FDR-0052-002,FUSE-XFMR-016701,FDR-0052,SUB-012,lateral_underground,#4 CU,BC,0.024,125.9,1.4034,0.5223,1.007,100,13.8,2,0,,closed
EDGE-033958,FUSE-XFMR-016701,XFMR-016701,FDR-0052,SUB-012,lateral_underground,#4 CU,BC,0.135,713.6,1.3908,0.4973,1.007,100,13.8,2,0,,closed
EDGE-033959,JCT-FDR-0052-002,FUSE-XFMR-016702,FDR-0052,SUB-012,lateral_underground,#2 ACSR,B,0.027,143.4,0.9162,0.4629,0.6985,150,13.8,1,0,,closed
EDGE-033960,FUSE-XFMR-016702,XFMR-016702,FDR-0052,SUB-012,lateral_underground,#2 ACSR,B,0.154,812.3,0.8786,0.4933,0.6985,150,13.8,1,0,,closed
EDGE-033961,JCT-FDR-0052-002,FUSE-XFMR-016703,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.03,156.8,1.3697,0.5287,1.007,100,13.8,1,1,,closed
EDGE-033962,FUSE-XFMR-016703,XFMR-016703,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.168,888.6,1.5536,0.4663,1.007,100,13.8,1,1,,closed
EDGE-033963,JCT-FDR-0052-002,FUSE-XFMR-016704,FDR-0052,SUB-012,lateral_overhead,#4 CU,AC,0.033,175.0,1.5511,0.5528,1.007,100,13.8,2,1,,closed
EDGE-033964,FUSE-XFMR-016704,XFMR-016704,FDR-0052,SUB-012,lateral_overhead,#4 CU,AC,0.188,991.8,1.5377,0.5052,1.007,100,13.8,2,1,,closed
EDGE-033965,JCT-FDR-0052-002,FUSE-XFMR-016705,FDR-0052,SUB-012,lateral_underground,#2 ACSR,A,0.036,188.5,0.9083,0.4725,0.6985,150,13.8,1,0,,closed
EDGE-033966,FUSE-XFMR-016705,XFMR-016705,FDR-0052,SUB-012,lateral_underground,#2 ACSR,A,0.202,1068.1,0.9809,0.5406,0.6985,150,13.8,1,0,,closed
EDGE-033967,JCT-FDR-0052-002,FUSE-XFMR-016706,FDR-0052,SUB-012,lateral_underground,1/0 AL,ABC,0.039,206.7,0.5897,0.4602,0.5345,230,13.8,3,0,,closed
EDGE-033968,FUSE-XFMR-016706,XFMR-016706,FDR-0052,SUB-012,lateral_underground,1/0 AL,ABC,0.222,1171.4,0.6102,0.4364,0.5345,230,13.8,3,0,,closed
EDGE-033969,JCT-FDR-0052-002,FUSE-XFMR-016707,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.042,221.0,0.283,0.3934,0.3655,340,13.8,2,1,,closed
EDGE-033970,FUSE-XFMR-016707,XFMR-016707,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.237,1252.2,0.3003,0.4176,0.3655,340,13.8,2,1,,closed
EDGE-033971,JCT-FDR-0052-002,FUSE-XFMR-016708,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AC,0.045,237.6,0.8171,0.4955,0.6985,150,13.8,2,1,,closed
EDGE-033972,FUSE-XFMR-016708,XFMR-016708,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AC,0.255,1346.4,0.9035,0.4692,0.6985,150,13.8,2,1,,closed
EDGE-033973,JCT-FDR-0052-002,FUSE-XFMR-016709,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.049,257.4,0.603,0.4418,0.5345,230,13.8,2,1,,closed
EDGE-033974,FUSE-XFMR-016709,XFMR-016709,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.276,1458.6,0.5805,0.5218,0.5345,230,13.8,2,1,,closed
EDGE-033975,JCT-FDR-0052-002,JCT-FDR-0052-003,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.34,1795.2,0.3269,0.4245,0.3416,400,13.8,3,1,,closed
EDGE-033976,JCT-FDR-0052-003,FUSE-XFMR-016710,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.001,7.1,1.4723,0.5345,1.007,100,13.8,3,1,,closed
EDGE-033977,FUSE-XFMR-016710,XFMR-016710,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.008,40.4,1.422,0.5245,1.007,100,13.8,3,1,,closed
EDGE-033978,JCT-FDR-0052-003,FUSE-XFMR-016711,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,A,0.003,16.6,0.9306,0.5219,0.6985,150,13.8,1,1,,closed
EDGE-033979,FUSE-XFMR-016711,XFMR-016711,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,A,0.018,94.2,0.9568,0.5338,0.6985,150,13.8,1,1,,closed
EDGE-033980,JCT-FDR-0052-003,FUSE-XFMR-016712,FDR-0052,SUB-012,lateral_overhead,1/0 AL,B,0.006,31.7,0.6268,0.4455,0.5345,230,13.8,1,1,,closed
EDGE-033981,FUSE-XFMR-016712,XFMR-016712,FDR-0052,SUB-012,lateral_overhead,1/0 AL,B,0.034,179.5,0.5801,0.4971,0.5345,230,13.8,1,1,,closed
EDGE-033982,JCT-FDR-0052-003,FUSE-XFMR-016713,FDR-0052,SUB-012,lateral_overhead,#4 CU,BC,0.009,46.7,1.5927,0.4746,1.007,100,13.8,2,1,,closed
EDGE-033983,FUSE-XFMR-016713,XFMR-016713,FDR-0052,SUB-012,lateral_overhead,#4 CU,BC,0.05,264.8,1.3648,0.5312,1.007,100,13.8,2,1,,closed
EDGE-033984,JCT-FDR-0052-003,FUSE-XFMR-016714,FDR-0052,SUB-012,lateral_overhead,1/0 AL,A,0.012,62.6,0.6024,0.5217,0.5345,230,13.8,1,1,,closed
EDGE-033985,FUSE-XFMR-016714,XFMR-016714,FDR-0052,SUB-012,lateral_overhead,1/0 AL,A,0.067,354.6,0.5759,0.4799,0.5345,230,13.8,1,1,,closed
EDGE-033986,JCT-FDR-0052-003,FUSE-XFMR-016715,FDR-0052,SUB-012,lateral_underground,#4 CU,A,0.015,80.0,1.5187,0.4801,1.007,100,13.8,1,0,,closed
EDGE-033987,FUSE-XFMR-016715,XFMR-016715,FDR-0052,SUB-012,lateral_underground,#4 CU,A,0.086,453.3,1.4993,0.5295,1.007,100,13.8,1,0,,closed
EDGE-033988,JCT-FDR-0052-003,FUSE-XFMR-016716,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.018,95.8,1.6135,0.5307,1.007,100,13.8,1,1,,closed
EDGE-033989,FUSE-XFMR-016716,XFMR-016716,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.103,543.0,1.6503,0.4882,1.007,100,13.8,1,1,,closed
EDGE-033990,JCT-FDR-0052-003,FUSE-XFMR-016717,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.021,110.9,0.9434,0.5367,0.6985,150,13.8,3,1,,closed
EDGE-033991,FUSE-XFMR-016717,XFMR-016717,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.119,628.3,0.8873,0.4539,0.6985,150,13.8,3,1,,closed
EDGE-033992,JCT-FDR-0052-003,FUSE-XFMR-016718,FDR-0052,SUB-012,lateral_underground,4/0 AL,BC,0.024,125.9,0.3089,0.4725,0.3655,340,13.8,2,0,,closed
EDGE-033993,FUSE-XFMR-016718,XFMR-016718,FDR-0052,SUB-012,lateral_underground,4/0 AL,BC,0.135,713.6,0.2761,0.3908,0.3655,340,13.8,2,0,,closed
EDGE-033994,JCT-FDR-0052-003,FUSE-XFMR-016719,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.027,143.4,1.4492,0.4863,1.007,100,13.8,3,1,,closed
EDGE-033995,FUSE-XFMR-016719,XFMR-016719,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.154,812.3,1.3967,0.5485,1.007,100,13.8,3,1,,closed
EDGE-033996,JCT-FDR-0052-003,FUSE-XFMR-016720,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.031,162.4,0.9426,0.5128,0.6985,150,13.8,3,1,,closed
EDGE-033997,FUSE-XFMR-016720,XFMR-016720,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.174,920.0,0.8369,0.5282,0.6985,150,13.8,3,1,,closed
EDGE-033998,JCT-FDR-0052-003,FUSE-XFMR-016721,FDR-0052,SUB-012,lateral_underground,4/0 AL,C,0.033,174.2,0.3034,0.4363,0.3655,340,13.8,1,0,,closed
EDGE-033999,FUSE-XFMR-016721,XFMR-016721,FDR-0052,SUB-012,lateral_underground,4/0 AL,C,0.187,987.4,0.301,0.4003,0.3655,340,13.8,1,0,,closed
EDGE-034000,JCT-FDR-0052-003,FUSE-XFMR-016722,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.036,190.9,1.6154,0.4951,1.007,100,13.8,1,1,,closed
EDGE-034001,FUSE-XFMR-016722,XFMR-016722,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.205,1081.6,1.6268,0.5013,1.007,100,13.8,1,1,,closed
EDGE-034002,JCT-FDR-0052-003,FUSE-XFMR-016723,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.039,206.7,0.5419,0.4328,0.5345,230,13.8,3,1,,closed
EDGE-034003,FUSE-XFMR-016723,XFMR-016723,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.222,1171.4,0.585,0.4475,0.5345,230,13.8,3,1,,closed
EDGE-034004,JCT-FDR-0052-003,FUSE-XFMR-016724,FDR-0052,SUB-012,lateral_underground,4/0 AL,AC,0.043,226.5,0.298,0.4327,0.3655,340,13.8,2,0,,closed
EDGE-034005,FUSE-XFMR-016724,XFMR-016724,FDR-0052,SUB-012,lateral_underground,4/0 AL,AC,0.243,1283.6,0.2846,0.4008,0.3655,340,13.8,2,0,,closed
EDGE-034006,JCT-FDR-0052-003,FUSE-XFMR-016725,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.046,243.1,0.96,0.5422,0.6985,150,13.8,1,1,,closed
EDGE-034007,FUSE-XFMR-016725,XFMR-016725,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.261,1377.8,0.9141,0.4992,0.6985,150,13.8,1,1,,closed
EDGE-034008,JCT-FDR-0052-003,FUSE-XFMR-016726,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.049,256.6,0.8535,0.4581,0.6985,150,13.8,3,1,,closed
EDGE-034009,FUSE-XFMR-016726,XFMR-016726,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.275,1454.1,0.949,0.5027,0.6985,150,13.8,3,1,,closed
EDGE-034010,JCT-FDR-0052-003,JCT-FDR-0052-004,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.34,1795.2,0.3361,0.4571,0.3775,400,13.8,3,1,,closed
EDGE-034011,JCT-FDR-0052-004,FUSE-XFMR-016727,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.001,4.0,1.3955,0.4726,1.007,100,13.8,1,1,,closed
EDGE-034012,FUSE-XFMR-016727,XFMR-016727,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.004,22.4,1.4848,0.4648,1.007,100,13.8,1,1,,closed
EDGE-034013,JCT-FDR-0052-004,FUSE-XFMR-016728,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.003,14.3,0.5627,0.4472,0.5345,230,13.8,2,1,,closed
EDGE-034014,FUSE-XFMR-016728,XFMR-016728,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.015,80.8,0.6087,0.4683,0.5345,230,13.8,2,1,,closed
EDGE-034015,JCT-FDR-0052-004,FUSE-XFMR-016729,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.006,29.3,0.286,0.4334,0.3655,340,13.8,1,1,,closed
EDGE-034016,FUSE-XFMR-016729,XFMR-016729,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.031,166.1,0.3136,0.4531,0.3655,340,13.8,1,1,,closed
EDGE-034017,JCT-FDR-0052-004,FUSE-XFMR-016730,FDR-0052,SUB-012,lateral_underground,#2 ACSR,AC,0.009,49.1,0.8651,0.4776,0.6985,150,13.8,2,0,,closed
EDGE-034018,FUSE-XFMR-016730,XFMR-016730,FDR-0052,SUB-012,lateral_underground,#2 ACSR,AC,0.053,278.3,0.8454,0.4843,0.6985,150,13.8,2,0,,closed
EDGE-034019,JCT-FDR-0052-004,FUSE-XFMR-016731,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.012,64.2,0.5966,0.477,0.5345,230,13.8,2,1,,closed
EDGE-034020,FUSE-XFMR-016731,XFMR-016731,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.069,363.5,0.6131,0.4429,0.5345,230,13.8,2,1,,closed
EDGE-034021,JCT-FDR-0052-004,FUSE-XFMR-016732,FDR-0052,SUB-012,lateral_overhead,4/0 AL,A,0.015,79.2,0.3231,0.4013,0.3655,340,13.8,1,1,,closed
EDGE-034022,FUSE-XFMR-016732,XFMR-016732,FDR-0052,SUB-012,lateral_overhead,4/0 AL,A,0.085,448.8,0.3198,0.3956,0.3655,340,13.8,1,1,,closed
EDGE-034023,JCT-FDR-0052-004,FUSE-XFMR-016733,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.018,95.8,0.2882,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-034024,FUSE-XFMR-016733,XFMR-016733,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.103,543.0,0.3107,0.4238,0.3655,340,13.8,1,1,,closed
EDGE-034025,JCT-FDR-0052-004,FUSE-XFMR-016734,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.021,110.1,0.6067,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-034026,FUSE-XFMR-016734,XFMR-016734,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.118,623.8,0.6453,0.4697,0.5345,230,13.8,2,1,,closed
EDGE-034027,JCT-FDR-0052-004,FUSE-XFMR-016735,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.024,128.3,0.5983,0.5152,0.5345,230,13.8,3,1,,closed
EDGE-034028,FUSE-XFMR-016735,XFMR-016735,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.138,727.1,0.5549,0.4381,0.5345,230,13.8,3,1,,closed
EDGE-034029,JCT-FDR-0052-004,FUSE-XFMR-016736,FDR-0052,SUB-012,lateral_underground,1/0 AL,AB,0.027,143.4,0.6078,0.434,0.5345,230,13.8,2,0,,closed
EDGE-034030,FUSE-XFMR-016736,XFMR-016736,FDR-0052,SUB-012,lateral_underground,1/0 AL,AB,0.154,812.3,0.5828,0.4748,0.5345,230,13.8,2,0,,closed
EDGE-034031,JCT-FDR-0052-004,FUSE-XFMR-016737,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.03,159.2,1.5961,0.5039,1.007,100,13.8,1,1,,closed
EDGE-034032,FUSE-XFMR-016737,XFMR-016737,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.171,902.1,1.4692,0.5251,1.007,100,13.8,1,1,,closed
EDGE-034033,JCT-FDR-0052-004,FUSE-XFMR-016738,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.033,173.4,0.9443,0.5149,0.6985,150,13.8,3,1,,closed
EDGE-034034,FUSE-XFMR-016738,XFMR-016738,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.186,982.9,0.8333,0.5392,0.6985,150,13.8,3,1,,closed
EDGE-034035,JCT-FDR-0052-004,FUSE-XFMR-016739,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.036,190.9,0.8923,0.5286,0.6985,150,13.8,3,1,,closed
EDGE-034036,FUSE-XFMR-016739,XFMR-016739,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,ABC,0.205,1081.6,0.8882,0.4852,0.6985,150,13.8,3,1,,closed
EDGE-034037,JCT-FDR-0052-004,FUSE-XFMR-016740,FDR-0052,SUB-012,lateral_overhead,4/0 AL,BC,0.039,208.3,0.3022,0.4596,0.3655,340,13.8,2,1,,closed
EDGE-034038,FUSE-XFMR-016740,XFMR-016740,FDR-0052,SUB-012,lateral_overhead,4/0 AL,BC,0.224,1180.3,0.2937,0.4089,0.3655,340,13.8,2,1,,closed
EDGE-034039,JCT-FDR-0052-004,FUSE-XFMR-016741,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.042,222.6,0.8696,0.486,0.6985,150,13.8,2,1,,closed
EDGE-034040,FUSE-XFMR-016741,XFMR-016741,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.239,1261.1,0.9215,0.4844,0.6985,150,13.8,2,1,,closed
EDGE-034041,JCT-FDR-0052-004,FUSE-XFMR-016742,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.046,240.8,0.3178,0.4211,0.3655,340,13.8,3,1,,closed
EDGE-034042,FUSE-XFMR-016742,XFMR-016742,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.258,1364.4,0.3153,0.4498,0.3655,340,13.8,3,1,,closed
EDGE-034043,JCT-FDR-0052-004,FUSE-XFMR-016743,FDR-0052,SUB-012,lateral_underground,#2 ACSR,BC,0.048,255.8,0.8389,0.5513,0.6985,150,13.8,2,0,,closed
EDGE-034044,FUSE-XFMR-016743,XFMR-016743,FDR-0052,SUB-012,lateral_underground,#2 ACSR,BC,0.275,1449.6,0.8359,0.4528,0.6985,150,13.8,2,0,,closed
EDGE-034045,JCT-FDR-0052-004,JCT-FDR-0052-005,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.35,1848.0,0.2939,0.4435,0.3985,400,13.8,3,1,,closed
EDGE-034046,JCT-FDR-0052-005,FUSE-XFMR-016744,FDR-0052,SUB-012,lateral_underground,4/0 AL,ABC,0.001,4.8,0.3178,0.4334,0.3655,340,13.8,3,0,,closed
EDGE-034047,FUSE-XFMR-016744,XFMR-016744,FDR-0052,SUB-012,lateral_underground,4/0 AL,ABC,0.005,26.9,0.2845,0.4001,0.3655,340,13.8,3,0,,closed
EDGE-034048,JCT-FDR-0052-005,FUSE-XFMR-016745,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.003,15.8,0.604,0.4437,0.5345,230,13.8,1,0,,closed
EDGE-034049,FUSE-XFMR-016745,XFMR-016745,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.017,89.8,0.6509,0.4605,0.5345,230,13.8,1,0,,closed
EDGE-034050,JCT-FDR-0052-005,FUSE-XFMR-016746,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.006,30.1,1.3788,0.5262,1.007,100,13.8,1,1,,closed
EDGE-034051,FUSE-XFMR-016746,XFMR-016746,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.032,170.5,1.6188,0.5264,1.007,100,13.8,1,1,,closed
EDGE-034052,JCT-FDR-0052-005,FUSE-XFMR-016747,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.009,46.7,0.5724,0.4602,0.5345,230,13.8,1,0,,closed
EDGE-034053,FUSE-XFMR-016747,XFMR-016747,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.05,264.8,0.5412,0.4604,0.5345,230,13.8,1,0,,closed
EDGE-034054,JCT-FDR-0052-005,FUSE-XFMR-016748,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.012,62.6,1.3895,0.5054,1.007,100,13.8,1,1,,closed
EDGE-034055,FUSE-XFMR-016748,XFMR-016748,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.067,354.6,1.3548,0.5584,1.007,100,13.8,1,1,,closed
EDGE-034056,JCT-FDR-0052-005,FUSE-XFMR-016749,FDR-0052,SUB-012,lateral_underground,4/0 AL,ABC,0.015,80.0,0.2858,0.4729,0.3655,340,13.8,3,0,,closed
EDGE-034057,FUSE-XFMR-016749,XFMR-016749,FDR-0052,SUB-012,lateral_underground,4/0 AL,ABC,0.086,453.3,0.2969,0.45,0.3655,340,13.8,3,0,,closed
EDGE-034058,JCT-FDR-0052-005,FUSE-XFMR-016750,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AB,0.018,95.0,0.3244,0.4296,0.3655,340,13.8,2,1,,closed
EDGE-034059,FUSE-XFMR-016750,XFMR-016750,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AB,0.102,538.6,0.3171,0.4141,0.3655,340,13.8,2,1,,closed
EDGE-034060,JCT-FDR-0052-005,FUSE-XFMR-016751,FDR-0052,SUB-012,lateral_underground,4/0 AL,B,0.022,114.0,0.3257,0.4566,0.3655,340,13.8,1,0,,closed
EDGE-034061,FUSE-XFMR-016751,XFMR-016751,FDR-0052,SUB-012,lateral_underground,4/0 AL,B,0.122,646.3,0.2867,0.4167,0.3655,340,13.8,1,0,,closed
EDGE-034062,JCT-FDR-0052-005,FUSE-XFMR-016752,FDR-0052,SUB-012,lateral_underground,#4 CU,C,0.024,126.7,1.6058,0.4912,1.007,100,13.8,1,0,,closed
EDGE-034063,FUSE-XFMR-016752,XFMR-016752,FDR-0052,SUB-012,lateral_underground,#4 CU,C,0.136,718.1,1.3594,0.4816,1.007,100,13.8,1,0,,closed
EDGE-034064,JCT-FDR-0052-005,FUSE-XFMR-016753,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.028,145.7,1.3804,0.5316,1.007,100,13.8,1,1,,closed
EDGE-034065,FUSE-XFMR-016753,XFMR-016753,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.156,825.8,1.3887,0.4797,1.007,100,13.8,1,1,,closed
EDGE-034066,JCT-FDR-0052-005,FUSE-XFMR-016754,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.03,158.4,0.5591,0.447,0.5345,230,13.8,2,1,,closed
EDGE-034067,FUSE-XFMR-016754,XFMR-016754,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.17,897.6,0.5403,0.4475,0.5345,230,13.8,2,1,,closed
EDGE-034068,JCT-FDR-0052-005,FUSE-XFMR-016755,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,BC,0.033,175.8,0.8452,0.5179,0.6985,150,13.8,2,1,,closed
EDGE-034069,FUSE-XFMR-016755,XFMR-016755,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,BC,0.189,996.3,0.8876,0.467,0.6985,150,13.8,2,1,,closed
EDGE-034070,JCT-FDR-0052-005,FUSE-XFMR-016756,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.036,191.7,1.5992,0.5144,1.007,100,13.8,1,1,,closed
EDGE-034071,FUSE-XFMR-016756,XFMR-016756,FDR-0052,SUB-012,lateral_overhead,#4 CU,A,0.206,1086.1,1.4659,0.5488,1.007,100,13.8,1,1,,closed
EDGE-034072,JCT-FDR-0052-005,FUSE-XFMR-016757,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.04,209.1,0.316,0.4147,0.3655,340,13.8,2,1,,closed
EDGE-034073,FUSE-XFMR-016757,XFMR-016757,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.224,1184.8,0.3094,0.4393,0.3655,340,13.8,2,1,,closed
EDGE-034074,JCT-FDR-0052-005,FUSE-XFMR-016758,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.042,222.6,0.3202,0.4139,0.3655,340,13.8,1,1,,closed
EDGE-034075,FUSE-XFMR-016758,XFMR-016758,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.239,1261.1,0.3193,0.4099,0.3655,340,13.8,1,1,,closed
EDGE-034076,JCT-FDR-0052-005,FUSE-XFMR-016759,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.046,243.9,0.6512,0.4877,0.5345,230,13.8,3,1,,closed
EDGE-034077,FUSE-XFMR-016759,XFMR-016759,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.262,1382.3,0.5427,0.521,0.5345,230,13.8,3,1,,closed
EDGE-034078,JCT-FDR-0052-005,FUSE-XFMR-016760,FDR-0052,SUB-012,lateral_underground,#4 CU,ABC,0.049,259.0,1.5354,0.4712,1.007,100,13.8,3,0,,closed
EDGE-034079,FUSE-XFMR-016760,XFMR-016760,FDR-0052,SUB-012,lateral_underground,#4 CU,ABC,0.278,1467.6,1.3576,0.4996,1.007,100,13.8,3,0,,closed
EDGE-034080,JCT-FDR-0052-005,JCT-FDR-0052-006,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.34,1795.2,0.2803,0.4413,0.338,400,13.8,3,1,,closed
EDGE-034081,JCT-FDR-0052-006,FUSE-XFMR-016761,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.001,6.3,0.6008,0.4901,0.5345,230,13.8,2,1,,closed
EDGE-034082,FUSE-XFMR-016761,XFMR-016761,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.007,35.9,0.6093,0.5011,0.5345,230,13.8,2,1,,closed
EDGE-034083,JCT-FDR-0052-006,FUSE-XFMR-016762,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.003,16.6,0.2979,0.4309,0.3655,340,13.8,1,1,,closed
EDGE-034084,FUSE-XFMR-016762,XFMR-016762,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.018,94.2,0.2951,0.4466,0.3655,340,13.8,1,1,,closed
EDGE-034085,JCT-FDR-0052-006,FUSE-XFMR-016763,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.007,38.0,1.4486,0.5396,1.007,100,13.8,1,1,,closed
EDGE-034086,FUSE-XFMR-016763,XFMR-016763,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.041,215.4,1.5537,0.5256,1.007,100,13.8,1,1,,closed
EDGE-034087,JCT-FDR-0052-006,FUSE-XFMR-016764,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.01,52.3,0.6187,0.4608,0.5345,230,13.8,1,0,,closed
EDGE-034088,FUSE-XFMR-016764,XFMR-016764,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.056,296.2,0.5744,0.4797,0.5345,230,13.8,1,0,,closed
EDGE-034089,JCT-FDR-0052-006,FUSE-XFMR-016765,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.013,66.5,0.2729,0.4531,0.3655,340,13.8,3,1,,closed
EDGE-034090,FUSE-XFMR-016765,XFMR-016765,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.071,377.0,0.2725,0.4484,0.3655,340,13.8,3,1,,closed
EDGE-034091,JCT-FDR-0052-006,FUSE-XFMR-016766,FDR-0052,SUB-012,lateral_underground,1/0 AL,ABC,0.016,84.0,0.6119,0.4321,0.5345,230,13.8,3,0,,closed
EDGE-034092,FUSE-XFMR-016766,XFMR-016766,FDR-0052,SUB-012,lateral_underground,1/0 AL,ABC,0.09,475.7,0.539,0.5077,0.5345,230,13.8,3,0,,closed
EDGE-034093,JCT-FDR-0052-006,FUSE-XFMR-016767,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.018,97.4,0.6368,0.4655,0.5345,230,13.8,2,1,,closed
EDGE-034094,FUSE-XFMR-016767,XFMR-016767,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.105,552.0,0.6197,0.5217,0.5345,230,13.8,2,1,,closed
EDGE-034095,JCT-FDR-0052-006,FUSE-XFMR-016768,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.022,117.2,0.2978,0.4587,0.3655,340,13.8,3,1,,closed
EDGE-034096,FUSE-XFMR-016768,XFMR-016768,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.126,664.2,0.2955,0.4172,0.3655,340,13.8,3,1,,closed
EDGE-034097,JCT-FDR-0052-006,FUSE-XFMR-016769,FDR-0052,SUB-012,lateral_overhead,#4 CU,AC,0.025,131.5,1.4826,0.4957,1.007,100,13.8,2,1,,closed
EDGE-034098,FUSE-XFMR-016769,XFMR-016769,FDR-0052,SUB-012,lateral_overhead,#4 CU,AC,0.141,745.0,1.5406,0.5312,1.007,100,13.8,2,1,,closed
EDGE-034099,JCT-FDR-0052-006,FUSE-XFMR-016770,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.028,148.9,0.9082,0.494,0.6985,150,13.8,1,1,,closed
EDGE-034100,FUSE-XFMR-016770,XFMR-016770,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.16,843.7,0.8905,0.5521,0.6985,150,13.8,1,1,,closed
EDGE-034101,JCT-FDR-0052-006,FUSE-XFMR-016771,FDR-0052,SUB-012,lateral_underground,#4 CU,B,0.03,160.8,1.5618,0.4916,1.007,100,13.8,1,0,,closed
EDGE-034102,FUSE-XFMR-016771,XFMR-016771,FDR-0052,SUB-012,lateral_underground,#4 CU,B,0.173,911.1,1.5314,0.5381,1.007,100,13.8,1,0,,closed
EDGE-034103,JCT-FDR-0052-006,FUSE-XFMR-016772,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.034,180.6,0.5721,0.502,0.5345,230,13.8,3,1,,closed
EDGE-034104,FUSE-XFMR-016772,XFMR-016772,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.194,1023.3,0.6381,0.4426,0.5345,230,13.8,3,1,,closed
EDGE-034105,JCT-FDR-0052-006,FUSE-XFMR-016773,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AB,0.037,194.0,0.2885,0.461,0.3655,340,13.8,2,1,,closed
EDGE-034106,FUSE-XFMR-016773,XFMR-016773,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AB,0.208,1099.6,0.2985,0.4438,0.3655,340,13.8,2,1,,closed
EDGE-034107,JCT-FDR-0052-006,FUSE-XFMR-016774,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.04,209.9,1.4503,0.4884,1.007,100,13.8,3,1,,closed
EDGE-034108,FUSE-XFMR-016774,XFMR-016774,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.225,1189.3,1.6227,0.5503,1.007,100,13.8,3,1,,closed
EDGE-034109,JCT-FDR-0052-006,FUSE-XFMR-016775,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AC,0.043,229.7,0.969,0.5431,0.6985,150,13.8,2,1,,closed
EDGE-034110,FUSE-XFMR-016775,XFMR-016775,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AC,0.246,1301.5,0.9039,0.548,0.6985,150,13.8,2,1,,closed
EDGE-034111,JCT-FDR-0052-006,FUSE-XFMR-016776,FDR-0052,SUB-012,lateral_overhead,4/0 AL,BC,0.046,242.4,0.326,0.4636,0.3655,340,13.8,2,1,,closed
EDGE-034112,FUSE-XFMR-016776,XFMR-016776,FDR-0052,SUB-012,lateral_overhead,4/0 AL,BC,0.26,1373.3,0.282,0.4606,0.3655,340,13.8,2,1,,closed
EDGE-034113,JCT-FDR-0052-006,FUSE-XFMR-016777,FDR-0052,SUB-012,lateral_overhead,1/0 AL,A,0.049,259.8,0.5923,0.5195,0.5345,230,13.8,1,1,,closed
EDGE-034114,FUSE-XFMR-016777,XFMR-016777,FDR-0052,SUB-012,lateral_overhead,1/0 AL,A,0.279,1472.1,0.6241,0.4859,0.5345,230,13.8,1,1,,closed
EDGE-034115,JCT-FDR-0052-006,JCT-FDR-0052-007,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.35,1848.0,0.3221,0.4443,0.406,400,13.8,3,1,,closed
EDGE-034116,JCT-FDR-0052-007,FUSE-XFMR-016778,FDR-0052,SUB-012,lateral_overhead,#4 CU,AC,0.001,6.3,1.5213,0.4865,1.007,100,13.8,2,1,,closed
EDGE-034117,FUSE-XFMR-016778,XFMR-016778,FDR-0052,SUB-012,lateral_overhead,#4 CU,AC,0.007,35.9,1.6235,0.5029,1.007,100,13.8,2,1,,closed
EDGE-034118,JCT-FDR-0052-007,FUSE-XFMR-016779,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.004,22.2,0.3106,0.4355,0.3655,340,13.8,2,1,,closed
EDGE-034119,FUSE-XFMR-016779,XFMR-016779,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.024,125.7,0.2802,0.4537,0.3655,340,13.8,2,1,,closed
EDGE-034120,JCT-FDR-0052-007,FUSE-XFMR-016780,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.007,36.4,0.3044,0.4352,0.3655,340,13.8,3,1,,closed
EDGE-034121,FUSE-XFMR-016780,XFMR-016780,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.039,206.4,0.2768,0.4744,0.3655,340,13.8,3,1,,closed
EDGE-034122,JCT-FDR-0052-007,FUSE-XFMR-016781,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.009,49.1,0.8454,0.5445,0.6985,150,13.8,2,1,,closed
EDGE-034123,FUSE-XFMR-016781,XFMR-016781,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AB,0.053,278.3,0.9411,0.4664,0.6985,150,13.8,2,1,,closed
EDGE-034124,JCT-FDR-0052-007,FUSE-XFMR-016782,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.013,66.5,1.5118,0.5205,1.007,100,13.8,3,1,,closed
EDGE-034125,FUSE-XFMR-016782,XFMR-016782,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.071,377.0,1.596,0.492,1.007,100,13.8,3,1,,closed
EDGE-034126,JCT-FDR-0052-007,FUSE-XFMR-016783,FDR-0052,SUB-012,lateral_underground,#4 CU,A,0.016,84.0,1.3688,0.4887,1.007,100,13.8,1,0,,closed
EDGE-034127,FUSE-XFMR-016783,XFMR-016783,FDR-0052,SUB-012,lateral_underground,#4 CU,A,0.09,475.7,1.5371,0.4643,1.007,100,13.8,1,0,,closed
EDGE-034128,JCT-FDR-0052-007,FUSE-XFMR-016784,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.019,100.6,1.5023,0.4691,1.007,100,13.8,3,1,,closed
EDGE-034129,FUSE-XFMR-016784,XFMR-016784,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.108,570.0,1.5953,0.5422,1.007,100,13.8,3,1,,closed
EDGE-034130,JCT-FDR-0052-007,FUSE-XFMR-016785,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.022,116.4,0.5607,0.5119,0.5345,230,13.8,3,1,,closed
EDGE-034131,FUSE-XFMR-016785,XFMR-016785,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.125,659.7,0.5632,0.4606,0.5345,230,13.8,3,1,,closed
EDGE-034132,JCT-FDR-0052-007,FUSE-XFMR-016786,FDR-0052,SUB-012,lateral_underground,4/0 AL,ABC,0.024,127.5,0.2939,0.4084,0.3655,340,13.8,3,0,,closed
EDGE-034133,FUSE-XFMR-016786,XFMR-016786,FDR-0052,SUB-012,lateral_underground,4/0 AL,ABC,0.137,722.6,0.2955,0.4729,0.3655,340,13.8,3,0,,closed
EDGE-034134,JCT-FDR-0052-007,FUSE-XFMR-016787,FDR-0052,SUB-012,lateral_underground,1/0 AL,BC,0.028,148.1,0.6507,0.4702,0.5345,230,13.8,2,0,,closed
EDGE-034135,FUSE-XFMR-016787,XFMR-016787,FDR-0052,SUB-012,lateral_underground,1/0 AL,BC,0.159,839.3,0.556,0.4528,0.5345,230,13.8,2,0,,closed
EDGE-034136,JCT-FDR-0052-007,FUSE-XFMR-016788,FDR-0052,SUB-012,lateral_underground,#2 ACSR,AC,0.03,160.8,0.886,0.4957,0.6985,150,13.8,2,0,,closed
EDGE-034137,FUSE-XFMR-016788,XFMR-016788,FDR-0052,SUB-012,lateral_underground,#2 ACSR,AC,0.173,911.1,0.8751,0.4523,0.6985,150,13.8,2,0,,closed
EDGE-034138,JCT-FDR-0052-007,FUSE-XFMR-016789,FDR-0052,SUB-012,lateral_overhead,4/0 AL,B,0.033,176.6,0.3016,0.4285,0.3655,340,13.8,1,1,,closed
EDGE-034139,FUSE-XFMR-016789,XFMR-016789,FDR-0052,SUB-012,lateral_overhead,4/0 AL,B,0.19,1000.8,0.3249,0.4666,0.3655,340,13.8,1,1,,closed
EDGE-034140,JCT-FDR-0052-007,FUSE-XFMR-016790,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AB,0.037,194.8,0.3174,0.4069,0.3655,340,13.8,2,1,,closed
EDGE-034141,FUSE-XFMR-016790,XFMR-016790,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AB,0.209,1104.0,0.3139,0.4088,0.3655,340,13.8,2,1,,closed
EDGE-034142,JCT-FDR-0052-007,FUSE-XFMR-016791,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,BC,0.04,209.9,0.9193,0.4718,0.6985,150,13.8,2,1,,closed
EDGE-034143,FUSE-XFMR-016791,XFMR-016791,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,BC,0.225,1189.3,0.9354,0.5092,0.6985,150,13.8,2,1,,closed
EDGE-034144,JCT-FDR-0052-007,FUSE-XFMR-016792,FDR-0052,SUB-012,lateral_underground,#2 ACSR,ABC,0.043,225.7,0.8243,0.5488,0.6985,150,13.8,3,0,,closed
EDGE-034145,FUSE-XFMR-016792,XFMR-016792,FDR-0052,SUB-012,lateral_underground,#2 ACSR,ABC,0.242,1279.1,0.9731,0.5031,0.6985,150,13.8,3,0,,closed
EDGE-034146,JCT-FDR-0052-007,FUSE-XFMR-016793,FDR-0052,SUB-012,lateral_overhead,4/0 AL,BC,0.046,241.6,0.269,0.4458,0.3655,340,13.8,2,1,,closed
EDGE-034147,FUSE-XFMR-016793,XFMR-016793,FDR-0052,SUB-012,lateral_overhead,4/0 AL,BC,0.259,1368.8,0.3137,0.4052,0.3655,340,13.8,2,1,,closed
EDGE-034148,JCT-FDR-0052-007,FUSE-XFMR-016794,FDR-0052,SUB-012,lateral_underground,#4 CU,B,0.049,259.0,1.4801,0.4753,1.007,100,13.8,1,0,,closed
EDGE-034149,FUSE-XFMR-016794,XFMR-016794,FDR-0052,SUB-012,lateral_underground,#4 CU,B,0.278,1467.6,1.3987,0.4685,1.007,100,13.8,1,0,,closed
EDGE-034150,JCT-FDR-0052-007,JCT-FDR-0052-008,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.34,1795.2,0.3192,0.417,0.3526,400,13.8,3,1,,closed
EDGE-034151,JCT-FDR-0052-008,FUSE-XFMR-016795,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AC,0.001,6.3,0.8575,0.4563,0.6985,150,13.8,2,1,,closed
EDGE-034152,FUSE-XFMR-016795,XFMR-016795,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,AC,0.007,35.9,0.9715,0.4788,0.6985,150,13.8,2,1,,closed
EDGE-034153,JCT-FDR-0052-008,FUSE-XFMR-016796,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.003,18.2,0.5336,0.4419,0.5345,230,13.8,2,1,,closed
EDGE-034154,FUSE-XFMR-016796,XFMR-016796,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.02,103.2,0.6231,0.4364,0.5345,230,13.8,2,1,,closed
EDGE-034155,JCT-FDR-0052-008,FUSE-XFMR-016797,FDR-0052,SUB-012,lateral_underground,#4 CU,AC,0.007,36.4,1.4468,0.5211,1.007,100,13.8,2,0,,closed
EDGE-034156,FUSE-XFMR-016797,XFMR-016797,FDR-0052,SUB-012,lateral_underground,#4 CU,AC,0.039,206.4,1.4788,0.5452,1.007,100,13.8,2,0,,closed
EDGE-034157,JCT-FDR-0052-008,FUSE-XFMR-016798,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.01,52.3,0.5792,0.4816,0.5345,230,13.8,3,1,,closed
EDGE-034158,FUSE-XFMR-016798,XFMR-016798,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.056,296.2,0.5809,0.4546,0.5345,230,13.8,3,1,,closed
EDGE-034159,JCT-FDR-0052-008,FUSE-XFMR-016799,FDR-0052,SUB-012,lateral_underground,1/0 AL,B,0.013,67.3,0.5378,0.4723,0.5345,230,13.8,1,0,,closed
EDGE-034160,FUSE-XFMR-016799,XFMR-016799,FDR-0052,SUB-012,lateral_underground,1/0 AL,B,0.072,381.5,0.5394,0.4603,0.5345,230,13.8,1,0,,closed
EDGE-034161,JCT-FDR-0052-008,FUSE-XFMR-016800,FDR-0052,SUB-012,lateral_underground,#4 CU,A,0.015,80.8,1.4847,0.5434,1.007,100,13.8,1,0,,closed
EDGE-034162,FUSE-XFMR-016800,XFMR-016800,FDR-0052,SUB-012,lateral_underground,#4 CU,A,0.087,457.8,1.4304,0.5131,1.007,100,13.8,1,0,,closed
EDGE-034163,JCT-FDR-0052-008,FUSE-XFMR-016801,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.018,95.8,0.5832,0.4826,0.5345,230,13.8,2,1,,closed
EDGE-034164,FUSE-XFMR-016801,XFMR-016801,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.103,543.0,0.5501,0.5206,0.5345,230,13.8,2,1,,closed
EDGE-034165,JCT-FDR-0052-008,FUSE-XFMR-016802,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.022,115.6,1.4279,0.5495,1.007,100,13.8,3,1,,closed
EDGE-034166,FUSE-XFMR-016802,XFMR-016802,FDR-0052,SUB-012,lateral_overhead,#4 CU,ABC,0.124,655.2,1.483,0.4796,1.007,100,13.8,3,1,,closed
EDGE-034167,JCT-FDR-0052-008,FUSE-XFMR-016803,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.025,132.3,0.6507,0.5112,0.5345,230,13.8,1,0,,closed
EDGE-034168,FUSE-XFMR-016803,XFMR-016803,FDR-0052,SUB-012,lateral_underground,1/0 AL,C,0.142,749.5,0.6329,0.4469,0.5345,230,13.8,1,0,,closed
EDGE-034169,JCT-FDR-0052-008,FUSE-XFMR-016804,FDR-0052,SUB-012,lateral_overhead,#4 CU,AB,0.027,144.9,1.3786,0.5423,1.007,100,13.8,2,1,,closed
EDGE-034170,FUSE-XFMR-016804,XFMR-016804,FDR-0052,SUB-012,lateral_overhead,#4 CU,AB,0.156,821.3,1.3797,0.4938,1.007,100,13.8,2,1,,closed
EDGE-034171,JCT-FDR-0052-008,FUSE-XFMR-016805,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.031,162.4,1.3963,0.5221,1.007,100,13.8,1,1,,closed
EDGE-034172,FUSE-XFMR-016805,XFMR-016805,FDR-0052,SUB-012,lateral_overhead,#4 CU,B,0.174,920.0,1.4418,0.5493,1.007,100,13.8,1,1,,closed
EDGE-034173,JCT-FDR-0052-008,FUSE-XFMR-016806,FDR-0052,SUB-012,lateral_overhead,#4 CU,AB,0.034,180.6,1.6207,0.5527,1.007,100,13.8,2,1,,closed
EDGE-034174,FUSE-XFMR-016806,XFMR-016806,FDR-0052,SUB-012,lateral_overhead,#4 CU,AB,0.194,1023.3,1.3801,0.4946,1.007,100,13.8,2,1,,closed
EDGE-034175,JCT-FDR-0052-008,FUSE-XFMR-016807,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.037,193.2,0.9046,0.5479,0.6985,150,13.8,1,1,,closed
EDGE-034176,FUSE-XFMR-016807,XFMR-016807,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.207,1095.1,0.8709,0.532,0.6985,150,13.8,1,1,,closed
EDGE-034177,JCT-FDR-0052-008,FUSE-XFMR-016808,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,BC,0.04,212.3,0.9532,0.5337,0.6985,150,13.8,2,1,,closed
EDGE-034178,FUSE-XFMR-016808,XFMR-016808,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,BC,0.228,1202.8,0.9707,0.4689,0.6985,150,13.8,2,1,,closed
EDGE-034179,JCT-FDR-0052-008,FUSE-XFMR-016809,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.043,228.9,0.643,0.49,0.5345,230,13.8,2,1,,closed
EDGE-034180,FUSE-XFMR-016809,XFMR-016809,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AB,0.246,1297.0,0.6345,0.5007,0.5345,230,13.8,2,1,,closed
EDGE-034181,JCT-FDR-0052-008,FUSE-XFMR-016810,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.046,241.6,0.2889,0.4473,0.3655,340,13.8,3,1,,closed
EDGE-034182,FUSE-XFMR-016810,XFMR-016810,FDR-0052,SUB-012,lateral_overhead,4/0 AL,ABC,0.259,1368.8,0.2925,0.4007,0.3655,340,13.8,3,1,,closed
EDGE-034183,JCT-FDR-0052-008,FUSE-XFMR-016811,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.049,256.6,0.8266,0.4633,0.6985,150,13.8,1,1,,closed
EDGE-034184,FUSE-XFMR-016811,XFMR-016811,FDR-0052,SUB-012,lateral_overhead,#2 ACSR,B,0.275,1454.1,0.8118,0.5147,0.6985,150,13.8,1,1,,closed
EDGE-034185,JCT-FDR-0052-008,JCT-FDR-0052-009,FDR-0052,SUB-012,primary_overhead,336 ACSR,ABC,0.35,1848.0,0.2763,0.4824,0.4089,400,13.8,3,1,,closed
EDGE-034186,JCT-FDR-0052-009,FUSE-XFMR-016812,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.001,4.0,0.6439,0.518,0.5345,230,13.8,3,1,,closed
EDGE-034187,FUSE-XFMR-016812,XFMR-016812,FDR-0052,SUB-012,lateral_overhead,1/0 AL,ABC,0.004,22.4,0.5653,0.4982,0.5345,230,13.8,3,1,,closed
EDGE-034188,JCT-FDR-0052-009,FUSE-XFMR-016813,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.003,15.8,0.5558,0.4636,0.5345,230,13.8,2,1,,closed
EDGE-034189,FUSE-XFMR-016813,XFMR-016813,FDR-0052,SUB-012,lateral_overhead,1/0 AL,AC,0.017,89.8,0.6151,0.5059,0.5345,230,13.8,2,1,,closed
EDGE-034190,JCT-FDR-0052-009,FUSE-XFMR-016814,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.006,30.9,0.5965,0.4927,0.5345,230,13.8,2,1,,closed
EDGE-034191,FUSE-XFMR-016814,XFMR-016814,FDR-0052,SUB-012,lateral_overhead,1/0 AL,BC,0.033,175.0,0.5687,0.495,0.5345,230,13.8,2,1,,closed
EDGE-034192,JCT-FDR-0052-009,FUSE-XFMR-016815,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.009,45.9,0.3152,0.4218,0.3655,340,13.8,1,1,,closed
EDGE-034193,FUSE-XFMR-016815,XFMR-016815,FDR-0052,SUB-012,lateral_overhead,4/0 AL,C,0.049,260.3,0.2776,0.4223,0.3655,340,13.8,1,1,,closed
EDGE-034194,JCT-FDR-0052-009,FUSE-XFMR-016816,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.012,62.6,1.6085,0.4653,1.007,100,13.8,1,1,,closed
EDGE-034195,FUSE-XFMR-016816,XFMR-016816,FDR-0052,SUB-012,lateral_overhead,#4 CU,C,0.067,354.6,1.4109,0.5392,1.007,100,13.8,1,1,,closed
EDGE-034196,JCT-FDR-0052-009,FUSE-XFMR-016817,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.015,80.0,0.2955,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-034197,FUSE-XFMR-016817,XFMR-016817,FDR-0052,SUB-012,lateral_overhead,4/0 AL,AC,0.086,453.3,0.3226,0.473,0.3655,340,13.8,2,1,,closed
EDGE-034198,JCT-FDR-0052-009,FDR-0052-TAIL,FDR-0052,SUB-012,primary_underground,336 ACSR,ABC,0.12,633.6,0.2932,0.4413,0.375,400,13.8,3,0,,open
EDGE-034199,SUB-012,FDR-0053-HEAD,FDR-0053,SUB-012,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2539,0.3997,0.335,480,13.8,3,1,,closed
EDGE-034200,FDR-0053-HEAD,JCT-FDR-0053-001,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2246,0.3984,0.3475,480,13.8,3,1,,closed
EDGE-034201,JCT-FDR-0053-001,FUSE-XFMR-016818,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.001,4.8,1.4006,0.5322,1.007,100,13.8,3,0,,closed
EDGE-034202,FUSE-XFMR-016818,XFMR-016818,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.005,26.9,1.5489,0.5045,1.007,100,13.8,3,0,,closed
EDGE-034203,JCT-FDR-0053-001,FUSE-XFMR-016819,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.002,11.9,1.6418,0.4922,1.007,100,13.8,3,1,,closed
EDGE-034204,FUSE-XFMR-016819,XFMR-016819,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.013,67.3,1.5608,0.5106,1.007,100,13.8,3,1,,closed
EDGE-034205,JCT-FDR-0053-001,FUSE-XFMR-016820,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.004,21.4,0.3032,0.4178,0.3655,340,13.8,3,1,,closed
EDGE-034206,FUSE-XFMR-016820,XFMR-016820,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.023,121.2,0.2981,0.461,0.3655,340,13.8,3,1,,closed
EDGE-034207,JCT-FDR-0053-001,FUSE-XFMR-016821,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.006,31.7,1.648,0.5456,1.007,100,13.8,1,1,,closed
EDGE-034208,FUSE-XFMR-016821,XFMR-016821,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.034,179.5,1.4838,0.5548,1.007,100,13.8,1,1,,closed
EDGE-034209,JCT-FDR-0053-001,FUSE-XFMR-016822,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.007,39.6,0.2908,0.4319,0.3655,340,13.8,2,0,,closed
EDGE-034210,FUSE-XFMR-016822,XFMR-016822,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.043,224.4,0.2779,0.4249,0.3655,340,13.8,2,0,,closed
EDGE-034211,JCT-FDR-0053-001,FUSE-XFMR-016823,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.009,49.9,0.5786,0.5239,0.5345,230,13.8,1,1,,closed
EDGE-034212,FUSE-XFMR-016823,XFMR-016823,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.054,282.7,0.6266,0.4449,0.5345,230,13.8,1,1,,closed
EDGE-034213,JCT-FDR-0053-001,FUSE-XFMR-016824,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.012,62.6,1.3869,0.4787,1.007,100,13.8,3,1,,closed
EDGE-034214,FUSE-XFMR-016824,XFMR-016824,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.067,354.6,1.6096,0.5432,1.007,100,13.8,3,1,,closed
EDGE-034215,JCT-FDR-0053-001,FUSE-XFMR-016825,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.014,73.7,0.5663,0.4479,0.5345,230,13.8,2,1,,closed
EDGE-034216,FUSE-XFMR-016825,XFMR-016825,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.079,417.4,0.5811,0.4689,0.5345,230,13.8,2,1,,closed
EDGE-034217,JCT-FDR-0053-001,FUSE-XFMR-016826,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.015,81.6,0.91,0.5108,0.6985,150,13.8,3,0,,closed
EDGE-034218,FUSE-XFMR-016826,XFMR-016826,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.088,462.3,0.9657,0.4581,0.6985,150,13.8,3,0,,closed
EDGE-034219,JCT-FDR-0053-001,FUSE-XFMR-016827,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.017,91.1,0.3211,0.417,0.3655,340,13.8,1,1,,closed
EDGE-034220,FUSE-XFMR-016827,XFMR-016827,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.098,516.1,0.2797,0.4364,0.3655,340,13.8,1,1,,closed
EDGE-034221,JCT-FDR-0053-001,FUSE-XFMR-016828,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.019,103.0,0.9363,0.4599,0.6985,150,13.8,2,1,,closed
EDGE-034222,FUSE-XFMR-016828,XFMR-016828,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.111,583.4,0.8917,0.4974,0.6985,150,13.8,2,1,,closed
EDGE-034223,JCT-FDR-0053-001,FUSE-XFMR-016829,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.022,114.8,1.4519,0.4895,1.007,100,13.8,2,1,,closed
EDGE-034224,FUSE-XFMR-016829,XFMR-016829,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.123,650.8,1.6057,0.5044,1.007,100,13.8,2,1,,closed
