edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-034225,JCT-FDR-0053-001,FUSE-XFMR-016830,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.023,122.8,0.5768,0.4851,0.5345,230,13.8,1,0,,closed
EDGE-034226,FUSE-XFMR-016830,XFMR-016830,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.132,695.6,0.6233,0.5193,0.5345,230,13.8,1,0,,closed
EDGE-034227,JCT-FDR-0053-001,FUSE-XFMR-016831,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.026,135.4,0.3018,0.4286,0.3655,340,13.8,1,1,,closed
EDGE-034228,FUSE-XFMR-016831,XFMR-016831,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.145,767.4,0.3019,0.4699,0.3655,340,13.8,1,1,,closed
EDGE-034229,JCT-FDR-0053-001,FUSE-XFMR-016832,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.028,146.5,1.4989,0.4707,1.007,100,13.8,1,1,,closed
EDGE-034230,FUSE-XFMR-016832,XFMR-016832,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.157,830.3,1.4365,0.5106,1.007,100,13.8,1,1,,closed
EDGE-034231,JCT-FDR-0053-001,FUSE-XFMR-016833,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.03,156.8,0.5732,0.4317,0.5345,230,13.8,3,1,,closed
EDGE-034232,FUSE-XFMR-016833,XFMR-016833,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.168,888.6,0.6279,0.5063,0.5345,230,13.8,3,1,,closed
EDGE-034233,JCT-FDR-0053-001,FUSE-XFMR-016834,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.032,166.3,0.5965,0.4809,0.5345,230,13.8,3,1,,closed
EDGE-034234,FUSE-XFMR-016834,XFMR-016834,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.178,942.5,0.5784,0.5,0.5345,230,13.8,3,1,,closed
EDGE-034235,JCT-FDR-0053-001,FUSE-XFMR-016835,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.033,174.2,0.6088,0.4989,0.5345,230,13.8,1,1,,closed
EDGE-034236,FUSE-XFMR-016835,XFMR-016835,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.187,987.4,0.596,0.4476,0.5345,230,13.8,1,1,,closed
EDGE-034237,JCT-FDR-0053-001,FUSE-XFMR-016836,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.035,183.7,0.322,0.394,0.3655,340,13.8,1,1,,closed
EDGE-034238,FUSE-XFMR-016836,XFMR-016836,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.197,1041.2,0.2769,0.4503,0.3655,340,13.8,1,1,,closed
EDGE-034239,JCT-FDR-0053-001,FUSE-XFMR-016837,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.037,196.4,0.6247,0.5125,0.5345,230,13.8,1,1,,closed
EDGE-034240,FUSE-XFMR-016837,XFMR-016837,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.211,1113.0,0.6429,0.4827,0.5345,230,13.8,1,1,,closed
EDGE-034241,JCT-FDR-0053-001,FUSE-XFMR-016838,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.039,205.1,1.4855,0.528,1.007,100,13.8,3,1,,closed
EDGE-034242,FUSE-XFMR-016838,XFMR-016838,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.22,1162.4,1.6102,0.5328,1.007,100,13.8,3,1,,closed
EDGE-034243,JCT-FDR-0053-001,FUSE-XFMR-016839,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.041,217.0,0.5826,0.5123,0.5345,230,13.8,2,1,,closed
EDGE-034244,FUSE-XFMR-016839,XFMR-016839,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.233,1229.7,0.58,0.5195,0.5345,230,13.8,2,1,,closed
EDGE-034245,JCT-FDR-0053-001,FUSE-XFMR-016840,FDR-0053,SUB-012,lateral_underground,#2 ACSR,B,0.043,227.3,0.9429,0.5079,0.6985,150,13.8,1,0,,closed
EDGE-034246,FUSE-XFMR-016840,XFMR-016840,FDR-0053,SUB-012,lateral_underground,#2 ACSR,B,0.244,1288.1,0.8164,0.4956,0.6985,150,13.8,1,0,,closed
EDGE-034247,JCT-FDR-0053-001,FUSE-XFMR-016841,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.045,236.8,0.5584,0.4461,0.5345,230,13.8,2,1,,closed
EDGE-034248,FUSE-XFMR-016841,XFMR-016841,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.254,1341.9,0.5338,0.4564,0.5345,230,13.8,2,1,,closed
EDGE-034249,JCT-FDR-0053-001,FUSE-XFMR-016842,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.047,249.5,0.5904,0.518,0.5345,230,13.8,1,1,,closed
EDGE-034250,FUSE-XFMR-016842,XFMR-016842,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.268,1413.7,0.5633,0.5183,0.5345,230,13.8,1,1,,closed
EDGE-034251,JCT-FDR-0053-001,FUSE-XFMR-016843,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.049,259.0,0.2854,0.3914,0.3655,340,13.8,1,1,,closed
EDGE-034252,FUSE-XFMR-016843,XFMR-016843,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.278,1467.6,0.3081,0.4523,0.3655,340,13.8,1,1,,closed
EDGE-034253,JCT-FDR-0053-001,FUSE-XFMR-016844,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.051,269.3,0.3242,0.4677,0.3655,340,13.8,2,0,,closed
EDGE-034254,FUSE-XFMR-016844,XFMR-016844,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.289,1525.9,0.3004,0.3986,0.3655,340,13.8,2,0,,closed
EDGE-034255,JCT-FDR-0053-001,FUSE-XFMR-016845,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.053,281.2,1.5892,0.5585,1.007,100,13.8,1,1,,closed
EDGE-034256,FUSE-XFMR-016845,XFMR-016845,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.302,1593.2,1.4302,0.4652,1.007,100,13.8,1,1,,closed
EDGE-034257,JCT-FDR-0053-001,FUSE-XFMR-016846,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.055,289.9,0.3107,0.4513,0.3655,340,13.8,1,1,,closed
EDGE-034258,FUSE-XFMR-016846,XFMR-016846,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.311,1642.6,0.2769,0.4215,0.3655,340,13.8,1,1,,closed
EDGE-034259,JCT-FDR-0053-001,FUSE-XFMR-016847,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.057,303.3,0.9693,0.5413,0.6985,150,13.8,2,1,,closed
EDGE-034260,FUSE-XFMR-016847,XFMR-016847,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.326,1718.9,0.8554,0.5477,0.6985,150,13.8,2,1,,closed
EDGE-034261,JCT-FDR-0053-001,FUSE-XFMR-016848,FDR-0053,SUB-012,lateral_underground,4/0 AL,A,0.06,314.4,0.3119,0.3926,0.3655,340,13.8,1,0,,closed
EDGE-034262,FUSE-XFMR-016848,XFMR-016848,FDR-0053,SUB-012,lateral_underground,4/0 AL,A,0.337,1781.7,0.3162,0.4641,0.3655,340,13.8,1,0,,closed
EDGE-034263,JCT-FDR-0053-001,FUSE-XFMR-016849,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.061,323.1,1.6266,0.5497,1.007,100,13.8,2,1,,closed
EDGE-034264,FUSE-XFMR-016849,XFMR-016849,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.347,1831.1,1.3617,0.532,1.007,100,13.8,2,1,,closed
EDGE-034265,JCT-FDR-0053-001,FUSE-XFMR-016850,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.063,335.0,0.9766,0.4691,0.6985,150,13.8,1,1,,closed
EDGE-034266,FUSE-XFMR-016850,XFMR-016850,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.36,1898.4,0.8565,0.4757,0.6985,150,13.8,1,1,,closed
EDGE-034267,JCT-FDR-0053-001,FUSE-XFMR-016851,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.065,345.3,0.9841,0.4765,0.6985,150,13.8,3,0,,closed
EDGE-034268,FUSE-XFMR-016851,XFMR-016851,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.371,1956.8,0.9195,0.5344,0.6985,150,13.8,3,0,,closed
EDGE-034269,JCT-FDR-0053-001,FUSE-XFMR-016852,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.067,353.2,1.3885,0.5591,1.007,100,13.8,2,0,,closed
EDGE-034270,FUSE-XFMR-016852,XFMR-016852,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.379,2001.6,1.5665,0.5124,1.007,100,13.8,2,0,,closed
EDGE-034271,JCT-FDR-0053-001,FUSE-XFMR-016853,FDR-0053,SUB-012,lateral_underground,#2 ACSR,C,0.069,365.1,0.9591,0.4688,0.6985,150,13.8,1,0,,closed
EDGE-034272,FUSE-XFMR-016853,XFMR-016853,FDR-0053,SUB-012,lateral_underground,#2 ACSR,C,0.392,2069.0,0.9537,0.5036,0.6985,150,13.8,1,0,,closed
EDGE-034273,JCT-FDR-0053-001,FUSE-XFMR-016854,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.071,377.0,1.3833,0.4978,1.007,100,13.8,3,1,,closed
EDGE-034274,FUSE-XFMR-016854,XFMR-016854,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.405,2136.3,1.4018,0.5472,1.007,100,13.8,3,1,,closed
EDGE-034275,JCT-FDR-0053-001,FUSE-XFMR-016855,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.073,383.3,0.5858,0.4828,0.5345,230,13.8,3,1,,closed
EDGE-034276,FUSE-XFMR-016855,XFMR-016855,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.411,2172.2,0.5729,0.5007,0.5345,230,13.8,3,1,,closed
EDGE-034277,JCT-FDR-0053-001,FUSE-XFMR-016856,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.075,395.2,0.5505,0.51,0.5345,230,13.8,1,1,,closed
EDGE-034278,FUSE-XFMR-016856,XFMR-016856,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.424,2239.5,0.5775,0.4672,0.5345,230,13.8,1,1,,closed
EDGE-034279,JCT-FDR-0053-001,FUSE-XFMR-016857,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.076,403.9,0.6325,0.5243,0.5345,230,13.8,2,1,,closed
EDGE-034280,FUSE-XFMR-016857,XFMR-016857,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.433,2288.9,0.6485,0.522,0.5345,230,13.8,2,1,,closed
EDGE-034281,JCT-FDR-0053-001,FUSE-XFMR-016858,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.079,417.4,1.4492,0.5558,1.007,100,13.8,3,0,,closed
EDGE-034282,FUSE-XFMR-016858,XFMR-016858,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.448,2365.2,1.4495,0.5324,1.007,100,13.8,3,0,,closed
EDGE-034283,JCT-FDR-0053-001,FUSE-XFMR-016859,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.081,426.9,1.6237,0.5085,1.007,100,13.8,2,1,,closed
EDGE-034284,FUSE-XFMR-016859,XFMR-016859,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.458,2419.0,1.5778,0.5315,1.007,100,13.8,2,1,,closed
EDGE-034285,JCT-FDR-0053-001,FUSE-XFMR-016860,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.083,439.6,0.5548,0.5028,0.5345,230,13.8,2,1,,closed
EDGE-034286,FUSE-XFMR-016860,XFMR-016860,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.472,2490.8,0.5524,0.4753,0.5345,230,13.8,2,1,,closed
EDGE-034287,JCT-FDR-0053-001,FUSE-XFMR-016861,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.085,449.1,0.5361,0.4472,0.5345,230,13.8,2,1,,closed
EDGE-034288,FUSE-XFMR-016861,XFMR-016861,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.482,2544.7,0.5889,0.5007,0.5345,230,13.8,2,1,,closed
EDGE-034289,JCT-FDR-0053-001,JCT-FDR-0053-002,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.59,3115.2,0.2331,0.4335,0.3033,480,13.8,3,1,,closed
EDGE-034290,JCT-FDR-0053-002,FUSE-XFMR-016862,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.001,6.3,0.8103,0.497,0.6985,150,13.8,2,1,,closed
EDGE-034291,FUSE-XFMR-016862,XFMR-016862,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.007,35.9,0.81,0.5139,0.6985,150,13.8,2,1,,closed
EDGE-034292,JCT-FDR-0053-002,FUSE-XFMR-016863,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.002,8.7,0.2944,0.4343,0.3655,340,13.8,1,1,,closed
EDGE-034293,FUSE-XFMR-016863,XFMR-016863,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.009,49.4,0.2887,0.4233,0.3655,340,13.8,1,1,,closed
EDGE-034294,JCT-FDR-0053-002,FUSE-XFMR-016864,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.004,23.0,1.5555,0.5406,1.007,100,13.8,1,1,,closed
EDGE-034295,FUSE-XFMR-016864,XFMR-016864,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.025,130.2,1.5096,0.5502,1.007,100,13.8,1,1,,closed
EDGE-034296,JCT-FDR-0053-002,FUSE-XFMR-016865,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.007,34.8,1.4097,0.4609,1.007,100,13.8,2,1,,closed
EDGE-034297,FUSE-XFMR-016865,XFMR-016865,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.037,197.5,1.4145,0.5587,1.007,100,13.8,2,1,,closed
EDGE-034298,JCT-FDR-0053-002,FUSE-XFMR-016866,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.008,42.8,0.9245,0.5114,0.6985,150,13.8,3,1,,closed
EDGE-034299,FUSE-XFMR-016866,XFMR-016866,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.046,242.4,0.9284,0.5245,0.6985,150,13.8,3,1,,closed
EDGE-034300,JCT-FDR-0053-002,FUSE-XFMR-016867,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.01,54.6,0.6117,0.441,0.5345,230,13.8,1,1,,closed
EDGE-034301,FUSE-XFMR-016867,XFMR-016867,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.059,309.7,0.5439,0.5132,0.5345,230,13.8,1,1,,closed
EDGE-034302,JCT-FDR-0053-002,FUSE-XFMR-016868,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.012,61.0,0.8438,0.5057,0.6985,150,13.8,2,1,,closed
EDGE-034303,FUSE-XFMR-016868,XFMR-016868,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.065,345.6,0.936,0.5241,0.6985,150,13.8,2,1,,closed
EDGE-034304,JCT-FDR-0053-002,FUSE-XFMR-016869,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.014,74.4,1.6401,0.4651,1.007,100,13.8,1,0,,closed
EDGE-034305,FUSE-XFMR-016869,XFMR-016869,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.08,421.9,1.6211,0.5352,1.007,100,13.8,1,0,,closed
EDGE-034306,JCT-FDR-0053-002,FUSE-XFMR-016870,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.016,84.7,1.6024,0.5522,1.007,100,13.8,2,1,,closed
EDGE-034307,FUSE-XFMR-016870,XFMR-016870,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.091,480.2,1.5687,0.4753,1.007,100,13.8,2,1,,closed
EDGE-034308,JCT-FDR-0053-002,FUSE-XFMR-016871,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.018,95.8,0.8977,0.457,0.6985,150,13.8,3,1,,closed
EDGE-034309,FUSE-XFMR-016871,XFMR-016871,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.103,543.0,0.9606,0.4588,0.6985,150,13.8,3,1,,closed
EDGE-034310,JCT-FDR-0053-002,FUSE-XFMR-016872,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.02,105.3,0.9349,0.5023,0.6985,150,13.8,1,0,,closed
EDGE-034311,FUSE-XFMR-016872,XFMR-016872,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.113,596.9,0.8179,0.5095,0.6985,150,13.8,1,0,,closed
EDGE-034312,JCT-FDR-0053-002,FUSE-XFMR-016873,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.021,113.3,1.434,0.5012,1.007,100,13.8,2,0,,closed
EDGE-034313,FUSE-XFMR-016873,XFMR-016873,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.122,641.8,1.3898,0.5232,1.007,100,13.8,2,0,,closed
EDGE-034314,JCT-FDR-0053-002,FUSE-XFMR-016874,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AB,0.024,125.1,0.9149,0.4547,0.6985,150,13.8,2,0,,closed
EDGE-034315,FUSE-XFMR-016874,XFMR-016874,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AB,0.134,709.1,0.9495,0.488,0.6985,150,13.8,2,0,,closed
EDGE-034316,JCT-FDR-0053-002,FUSE-XFMR-016875,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.026,135.4,1.4658,0.4613,1.007,100,13.8,3,1,,closed
EDGE-034317,FUSE-XFMR-016875,XFMR-016875,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.145,767.4,1.5431,0.5341,1.007,100,13.8,3,1,,closed
EDGE-034318,JCT-FDR-0053-002,FUSE-XFMR-016876,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.027,144.9,0.5465,0.5027,0.5345,230,13.8,1,1,,closed
EDGE-034319,FUSE-XFMR-016876,XFMR-016876,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.156,821.3,0.6478,0.4852,0.5345,230,13.8,1,1,,closed
EDGE-034320,JCT-FDR-0053-002,FUSE-XFMR-016877,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.029,154.4,0.6453,0.4815,0.5345,230,13.8,2,1,,closed
EDGE-034321,FUSE-XFMR-016877,XFMR-016877,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.166,875.2,0.6283,0.5076,0.5345,230,13.8,2,1,,closed
EDGE-034322,JCT-FDR-0053-002,FUSE-XFMR-016878,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.032,168.7,0.2794,0.4563,0.3655,340,13.8,2,0,,closed
EDGE-034323,FUSE-XFMR-016878,XFMR-016878,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.181,955.9,0.2891,0.4343,0.3655,340,13.8,2,0,,closed
EDGE-034324,JCT-FDR-0053-002,FUSE-XFMR-016879,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.034,179.8,1.3756,0.5242,1.007,100,13.8,2,1,,closed
EDGE-034325,FUSE-XFMR-016879,XFMR-016879,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.193,1018.8,1.5523,0.5376,1.007,100,13.8,2,1,,closed
EDGE-034326,JCT-FDR-0053-002,FUSE-XFMR-016880,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.036,189.3,0.2936,0.4422,0.3655,340,13.8,1,1,,closed
EDGE-034327,FUSE-XFMR-016880,XFMR-016880,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.203,1072.6,0.3252,0.4305,0.3655,340,13.8,1,1,,closed
EDGE-034328,JCT-FDR-0053-002,FUSE-XFMR-016881,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.038,201.2,0.8793,0.541,0.6985,150,13.8,3,1,,closed
EDGE-034329,FUSE-XFMR-016881,XFMR-016881,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.216,1140.0,0.861,0.5146,0.6985,150,13.8,3,1,,closed
EDGE-034330,JCT-FDR-0053-002,FUSE-XFMR-016882,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.04,211.5,0.2827,0.4575,0.3655,340,13.8,1,0,,closed
EDGE-034331,FUSE-XFMR-016882,XFMR-016882,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.227,1198.3,0.3133,0.4477,0.3655,340,13.8,1,0,,closed
EDGE-034332,JCT-FDR-0053-002,FUSE-XFMR-016883,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.042,221.8,0.5743,0.448,0.5345,230,13.8,3,1,,closed
EDGE-034333,FUSE-XFMR-016883,XFMR-016883,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.238,1256.6,0.5689,0.4571,0.5345,230,13.8,3,1,,closed
EDGE-034334,JCT-FDR-0053-002,FUSE-XFMR-016884,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.043,229.7,0.9648,0.5078,0.6985,150,13.8,2,1,,closed
EDGE-034335,FUSE-XFMR-016884,XFMR-016884,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.246,1301.5,0.8817,0.4858,0.6985,150,13.8,2,1,,closed
EDGE-034336,JCT-FDR-0053-002,FUSE-XFMR-016885,FDR-0053,SUB-012,lateral_underground,4/0 AL,ABC,0.046,243.1,0.2716,0.3919,0.3655,340,13.8,3,0,,closed
EDGE-034337,FUSE-XFMR-016885,XFMR-016885,FDR-0053,SUB-012,lateral_underground,4/0 AL,ABC,0.261,1377.8,0.303,0.4052,0.3655,340,13.8,3,0,,closed
EDGE-034338,JCT-FDR-0053-002,FUSE-XFMR-016886,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.048,251.1,0.9085,0.4673,0.6985,150,13.8,1,1,,closed
EDGE-034339,FUSE-XFMR-016886,XFMR-016886,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.269,1422.7,0.9497,0.55,0.6985,150,13.8,1,1,,closed
EDGE-034340,JCT-FDR-0053-002,FUSE-XFMR-016887,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.05,264.5,0.5832,0.4335,0.5345,230,13.8,3,1,,closed
EDGE-034341,FUSE-XFMR-016887,XFMR-016887,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.284,1499.0,0.5706,0.4883,0.5345,230,13.8,3,1,,closed
EDGE-034342,JCT-FDR-0053-002,FUSE-XFMR-016888,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.052,272.4,0.5685,0.5245,0.5345,230,13.8,1,0,,closed
EDGE-034343,FUSE-XFMR-016888,XFMR-016888,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.292,1543.9,0.5442,0.4344,0.5345,230,13.8,1,0,,closed
EDGE-034344,JCT-FDR-0053-002,FUSE-XFMR-016889,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.054,285.1,0.285,0.4543,0.3655,340,13.8,2,1,,closed
EDGE-034345,FUSE-XFMR-016889,XFMR-016889,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.306,1615.7,0.2862,0.4224,0.3655,340,13.8,2,1,,closed
EDGE-034346,JCT-FDR-0053-002,FUSE-XFMR-016890,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.056,293.8,1.5258,0.4706,1.007,100,13.8,2,1,,closed
EDGE-034347,FUSE-XFMR-016890,XFMR-016890,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.315,1665.0,1.5047,0.5524,1.007,100,13.8,2,1,,closed
EDGE-034348,JCT-FDR-0053-002,FUSE-XFMR-016891,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.058,305.7,0.9603,0.5455,0.6985,150,13.8,2,1,,closed
EDGE-034349,FUSE-XFMR-016891,XFMR-016891,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.328,1732.4,0.8903,0.5208,0.6985,150,13.8,2,1,,closed
EDGE-034350,JCT-FDR-0053-002,FUSE-XFMR-016892,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.06,315.2,0.9278,0.4612,0.6985,150,13.8,3,1,,closed
EDGE-034351,FUSE-XFMR-016892,XFMR-016892,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.338,1786.2,0.9834,0.4907,0.6985,150,13.8,3,1,,closed
EDGE-034352,JCT-FDR-0053-002,FUSE-XFMR-016893,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.061,323.9,0.2976,0.4545,0.3655,340,13.8,2,1,,closed
EDGE-034353,FUSE-XFMR-016893,XFMR-016893,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.348,1835.6,0.2997,0.4682,0.3655,340,13.8,2,1,,closed
EDGE-034354,JCT-FDR-0053-002,FUSE-XFMR-016894,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.063,333.4,0.5416,0.519,0.5345,230,13.8,2,1,,closed
EDGE-034355,FUSE-XFMR-016894,XFMR-016894,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.358,1889.4,0.6374,0.4806,0.5345,230,13.8,2,1,,closed
EDGE-034356,JCT-FDR-0053-002,FUSE-XFMR-016895,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.065,343.7,1.4049,0.5131,1.007,100,13.8,1,1,,closed
EDGE-034357,FUSE-XFMR-016895,XFMR-016895,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.369,1947.8,1.5475,0.5317,1.007,100,13.8,1,1,,closed
EDGE-034358,JCT-FDR-0053-002,FUSE-XFMR-016896,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.067,354.0,1.4079,0.4989,1.007,100,13.8,2,1,,closed
EDGE-034359,FUSE-XFMR-016896,XFMR-016896,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.38,2006.1,1.4833,0.5109,1.007,100,13.8,2,1,,closed
EDGE-034360,JCT-FDR-0053-002,FUSE-XFMR-016897,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.069,366.7,1.3897,0.5583,1.007,100,13.8,1,0,,closed
EDGE-034361,FUSE-XFMR-016897,XFMR-016897,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.394,2077.9,1.5963,0.481,1.007,100,13.8,1,0,,closed
EDGE-034362,JCT-FDR-0053-002,FUSE-XFMR-016898,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.072,380.2,0.8227,0.5292,0.6985,150,13.8,2,1,,closed
EDGE-034363,FUSE-XFMR-016898,XFMR-016898,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.408,2154.2,0.841,0.5105,0.6985,150,13.8,2,1,,closed
EDGE-034364,JCT-FDR-0053-002,FUSE-XFMR-016899,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.073,388.1,1.4243,0.5523,1.007,100,13.8,2,1,,closed
EDGE-034365,FUSE-XFMR-016899,XFMR-016899,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.416,2199.1,1.5061,0.5191,1.007,100,13.8,2,1,,closed
EDGE-034366,JCT-FDR-0053-002,FUSE-XFMR-016900,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.076,400.0,0.2796,0.433,0.3655,340,13.8,3,1,,closed
EDGE-034367,FUSE-XFMR-016900,XFMR-016900,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.429,2266.4,0.32,0.4348,0.3655,340,13.8,3,1,,closed
EDGE-034368,JCT-FDR-0053-002,FUSE-XFMR-016901,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.078,411.0,0.8158,0.5381,0.6985,150,13.8,3,1,,closed
EDGE-034369,FUSE-XFMR-016901,XFMR-016901,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.441,2329.3,0.9058,0.5108,0.6985,150,13.8,3,1,,closed
EDGE-034370,JCT-FDR-0053-002,FUSE-XFMR-016902,FDR-0053,SUB-012,lateral_underground,1/0 AL,C,0.079,417.4,0.5582,0.4768,0.5345,230,13.8,1,0,,closed
EDGE-034371,FUSE-XFMR-016902,XFMR-016902,FDR-0053,SUB-012,lateral_underground,1/0 AL,C,0.448,2365.2,0.5466,0.4928,0.5345,230,13.8,1,0,,closed
EDGE-034372,JCT-FDR-0053-002,FUSE-XFMR-016903,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.082,431.6,0.6334,0.5036,0.5345,230,13.8,1,1,,closed
EDGE-034373,FUSE-XFMR-016903,XFMR-016903,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.463,2446.0,0.5561,0.4312,0.5345,230,13.8,1,1,,closed
EDGE-034374,JCT-FDR-0053-002,FUSE-XFMR-016904,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.083,439.6,0.5945,0.4826,0.5345,230,13.8,1,1,,closed
EDGE-034375,FUSE-XFMR-016904,XFMR-016904,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.472,2490.8,0.5481,0.458,0.5345,230,13.8,1,1,,closed
EDGE-034376,JCT-FDR-0053-002,FUSE-XFMR-016905,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.086,453.0,0.5937,0.4642,0.5345,230,13.8,2,1,,closed
EDGE-034377,FUSE-XFMR-016905,XFMR-016905,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.486,2567.1,0.5959,0.4709,0.5345,230,13.8,2,1,,closed
EDGE-034378,JCT-FDR-0053-002,JCT-FDR-0053-003,FDR-0053,SUB-012,primary_underground,397.5 AAC,ABC,0.58,3062.4,0.2464,0.3904,0.3032,480,13.8,3,0,,closed
EDGE-034379,JCT-FDR-0053-003,FUSE-XFMR-016906,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.001,4.0,0.3075,0.4428,0.3655,340,13.8,3,1,,closed
EDGE-034380,FUSE-XFMR-016906,XFMR-016906,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.004,22.4,0.312,0.4059,0.3655,340,13.8,3,1,,closed
EDGE-034381,JCT-FDR-0053-003,FUSE-XFMR-016907,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.002,8.7,1.4183,0.5399,1.007,100,13.8,1,0,,closed
EDGE-034382,FUSE-XFMR-016907,XFMR-016907,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.009,49.4,1.4533,0.5579,1.007,100,13.8,1,0,,closed
EDGE-034383,JCT-FDR-0053-003,FUSE-XFMR-016908,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.004,21.4,0.2807,0.4005,0.3655,340,13.8,1,1,,closed
EDGE-034384,FUSE-XFMR-016908,XFMR-016908,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.023,121.2,0.3037,0.3914,0.3655,340,13.8,1,1,,closed
EDGE-034385,JCT-FDR-0053-003,FUSE-XFMR-016909,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.006,30.1,0.3159,0.4308,0.3655,340,13.8,3,1,,closed
EDGE-034386,FUSE-XFMR-016909,XFMR-016909,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.032,170.5,0.3068,0.4763,0.3655,340,13.8,3,1,,closed
EDGE-034387,JCT-FDR-0053-003,FUSE-XFMR-016910,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.008,41.2,0.584,0.5028,0.5345,230,13.8,2,1,,closed
EDGE-034388,FUSE-XFMR-016910,XFMR-016910,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.044,233.4,0.5492,0.468,0.5345,230,13.8,2,1,,closed
EDGE-034389,JCT-FDR-0053-003,FUSE-XFMR-016911,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.009,49.1,0.605,0.5217,0.5345,230,13.8,2,1,,closed
EDGE-034390,FUSE-XFMR-016911,XFMR-016911,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.053,278.3,0.6097,0.4431,0.5345,230,13.8,2,1,,closed
EDGE-034391,JCT-FDR-0053-003,FUSE-XFMR-016912,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.012,61.8,0.3061,0.4106,0.3655,340,13.8,2,1,,closed
EDGE-034392,FUSE-XFMR-016912,XFMR-016912,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.066,350.1,0.2804,0.4591,0.3655,340,13.8,2,1,,closed
EDGE-034393,JCT-FDR-0053-003,FUSE-XFMR-016913,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.014,72.9,0.2885,0.4547,0.3655,340,13.8,1,1,,closed
EDGE-034394,FUSE-XFMR-016913,XFMR-016913,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.078,412.9,0.2856,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-034395,JCT-FDR-0053-003,FUSE-XFMR-016914,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.015,80.8,0.6284,0.5002,0.5345,230,13.8,2,1,,closed
EDGE-034396,FUSE-XFMR-016914,XFMR-016914,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.087,457.8,0.5901,0.5073,0.5345,230,13.8,2,1,,closed
EDGE-034397,JCT-FDR-0053-003,FUSE-XFMR-016915,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.017,90.3,0.6397,0.4773,0.5345,230,13.8,2,1,,closed
EDGE-034398,FUSE-XFMR-016915,XFMR-016915,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.097,511.6,0.5558,0.4599,0.5345,230,13.8,2,1,,closed
EDGE-034399,JCT-FDR-0053-003,FUSE-XFMR-016916,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.019,101.4,1.5005,0.4921,1.007,100,13.8,2,1,,closed
EDGE-034400,FUSE-XFMR-016916,XFMR-016916,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.109,574.5,1.4793,0.491,1.007,100,13.8,2,1,,closed
EDGE-034401,JCT-FDR-0053-003,FUSE-XFMR-016917,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.021,111.7,0.6296,0.4427,0.5345,230,13.8,1,1,,closed
EDGE-034402,FUSE-XFMR-016917,XFMR-016917,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.12,632.8,0.5801,0.4635,0.5345,230,13.8,1,1,,closed
EDGE-034403,JCT-FDR-0053-003,FUSE-XFMR-016918,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.024,125.1,0.6145,0.5136,0.5345,230,13.8,1,1,,closed
EDGE-034404,FUSE-XFMR-016918,XFMR-016918,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.134,709.1,0.5425,0.4625,0.5345,230,13.8,1,1,,closed
EDGE-034405,JCT-FDR-0053-003,FUSE-XFMR-016919,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.025,132.3,1.4165,0.5202,1.007,100,13.8,1,0,,closed
EDGE-034406,FUSE-XFMR-016919,XFMR-016919,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.142,749.5,1.5042,0.5286,1.007,100,13.8,1,0,,closed
EDGE-034407,JCT-FDR-0053-003,FUSE-XFMR-016920,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.027,144.1,0.6462,0.4387,0.5345,230,13.8,3,1,,closed
EDGE-034408,FUSE-XFMR-016920,XFMR-016920,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.155,816.8,0.5824,0.5237,0.5345,230,13.8,3,1,,closed
EDGE-034409,JCT-FDR-0053-003,FUSE-XFMR-016921,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.029,153.6,0.9066,0.5142,0.6985,150,13.8,1,0,,closed
EDGE-034410,FUSE-XFMR-016921,XFMR-016921,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.165,870.7,0.9545,0.5376,0.6985,150,13.8,1,0,,closed
EDGE-034411,JCT-FDR-0053-003,FUSE-XFMR-016922,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.031,164.7,0.2909,0.405,0.3655,340,13.8,2,0,,closed
EDGE-034412,FUSE-XFMR-016922,XFMR-016922,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.177,933.5,0.2886,0.4549,0.3655,340,13.8,2,0,,closed
EDGE-034413,JCT-FDR-0053-003,FUSE-XFMR-016923,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.034,177.4,0.2989,0.4112,0.3655,340,13.8,1,1,,closed
EDGE-034414,FUSE-XFMR-016923,XFMR-016923,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.19,1005.3,0.3064,0.4118,0.3655,340,13.8,1,1,,closed
EDGE-034415,JCT-FDR-0053-003,FUSE-XFMR-016924,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.036,188.5,0.2752,0.4142,0.3655,340,13.8,2,1,,closed
EDGE-034416,FUSE-XFMR-016924,XFMR-016924,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.202,1068.1,0.2692,0.4551,0.3655,340,13.8,2,1,,closed
EDGE-034417,JCT-FDR-0053-003,FUSE-XFMR-016925,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.037,195.6,0.8815,0.4523,0.6985,150,13.8,1,1,,closed
EDGE-034418,FUSE-XFMR-016925,XFMR-016925,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.21,1108.5,0.8055,0.5055,0.6985,150,13.8,1,1,,closed
EDGE-034419,JCT-FDR-0053-003,FUSE-XFMR-016926,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.039,207.5,0.8277,0.5203,0.6985,150,13.8,2,1,,closed
EDGE-034420,FUSE-XFMR-016926,XFMR-016926,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.223,1175.9,0.8276,0.5492,0.6985,150,13.8,2,1,,closed
EDGE-034421,JCT-FDR-0053-003,FUSE-XFMR-016927,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.041,218.6,0.2856,0.4137,0.3655,340,13.8,1,1,,closed
EDGE-034422,FUSE-XFMR-016927,XFMR-016927,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.235,1238.7,0.2753,0.467,0.3655,340,13.8,1,1,,closed
EDGE-034423,JCT-FDR-0053-003,FUSE-XFMR-016928,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.044,230.5,1.6137,0.5356,1.007,100,13.8,1,0,,closed
EDGE-034424,FUSE-XFMR-016928,XFMR-016928,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.247,1306.0,1.3729,0.5044,1.007,100,13.8,1,0,,closed
EDGE-034425,JCT-FDR-0053-003,FUSE-XFMR-016929,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.045,240.0,1.5005,0.4615,1.007,100,13.8,2,0,,closed
EDGE-034426,FUSE-XFMR-016929,XFMR-016929,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.258,1359.9,1.4235,0.5424,1.007,100,13.8,2,0,,closed
EDGE-034427,JCT-FDR-0053-003,FUSE-XFMR-016930,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.047,248.7,0.6476,0.5191,0.5345,230,13.8,3,1,,closed
EDGE-034428,FUSE-XFMR-016930,XFMR-016930,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.267,1409.2,0.5394,0.5087,0.5345,230,13.8,3,1,,closed
EDGE-034429,JCT-FDR-0053-003,FUSE-XFMR-016931,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.05,262.9,0.6226,0.5169,0.5345,230,13.8,2,1,,closed
EDGE-034430,FUSE-XFMR-016931,XFMR-016931,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.282,1490.0,0.5417,0.4711,0.5345,230,13.8,2,1,,closed
EDGE-034431,JCT-FDR-0053-003,FUSE-XFMR-016932,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AB,0.052,273.2,0.9746,0.4963,0.6985,150,13.8,2,0,,closed
EDGE-034432,FUSE-XFMR-016932,XFMR-016932,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AB,0.293,1548.4,0.9455,0.4609,0.6985,150,13.8,2,0,,closed
EDGE-034433,JCT-FDR-0053-003,FUSE-XFMR-016933,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.053,282.0,1.5425,0.5104,1.007,100,13.8,1,1,,closed
EDGE-034434,FUSE-XFMR-016933,XFMR-016933,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.303,1597.7,1.3895,0.5313,1.007,100,13.8,1,1,,closed
EDGE-034435,JCT-FDR-0053-003,FUSE-XFMR-016934,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.055,291.5,0.5787,0.4377,0.5345,230,13.8,1,0,,closed
EDGE-034436,FUSE-XFMR-016934,XFMR-016934,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.313,1651.6,0.5991,0.4962,0.5345,230,13.8,1,0,,closed
EDGE-034437,JCT-FDR-0053-003,FUSE-XFMR-016935,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.057,300.2,0.2917,0.4381,0.3655,340,13.8,2,1,,closed
EDGE-034438,FUSE-XFMR-016935,XFMR-016935,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.322,1701.0,0.3254,0.4675,0.3655,340,13.8,2,1,,closed
EDGE-034439,JCT-FDR-0053-003,FUSE-XFMR-016936,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.059,312.8,1.5056,0.5136,1.007,100,13.8,2,0,,closed
EDGE-034440,FUSE-XFMR-016936,XFMR-016936,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.336,1772.8,1.5099,0.5549,1.007,100,13.8,2,0,,closed
EDGE-034441,JCT-FDR-0053-003,FUSE-XFMR-016937,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.061,323.1,0.5817,0.5086,0.5345,230,13.8,2,1,,closed
EDGE-034442,FUSE-XFMR-016937,XFMR-016937,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.347,1831.1,0.6311,0.4526,0.5345,230,13.8,2,1,,closed
EDGE-034443,JCT-FDR-0053-003,FUSE-XFMR-016938,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.064,335.8,1.5129,0.5377,1.007,100,13.8,1,1,,closed
EDGE-034444,FUSE-XFMR-016938,XFMR-016938,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.36,1902.9,1.4243,0.5287,1.007,100,13.8,1,1,,closed
EDGE-034445,JCT-FDR-0053-003,FUSE-XFMR-016939,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.065,342.9,0.6039,0.5199,0.5345,230,13.8,2,1,,closed
EDGE-034446,FUSE-XFMR-016939,XFMR-016939,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.368,1943.3,0.6322,0.5059,0.5345,230,13.8,2,1,,closed
EDGE-034447,JCT-FDR-0053-003,FUSE-XFMR-016940,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.067,352.4,0.829,0.4708,0.6985,150,13.8,3,0,,closed
EDGE-034448,FUSE-XFMR-016940,XFMR-016940,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.378,1997.2,0.8079,0.5253,0.6985,150,13.8,3,0,,closed
EDGE-034449,JCT-FDR-0053-003,FUSE-XFMR-016941,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.069,366.7,0.2924,0.4562,0.3655,340,13.8,3,1,,closed
EDGE-034450,FUSE-XFMR-016941,XFMR-016941,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.394,2077.9,0.2727,0.413,0.3655,340,13.8,3,1,,closed
EDGE-034451,JCT-FDR-0053-003,FUSE-XFMR-016942,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.071,375.4,0.2738,0.4273,0.3655,340,13.8,1,1,,closed
EDGE-034452,FUSE-XFMR-016942,XFMR-016942,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.403,2127.3,0.2883,0.4283,0.3655,340,13.8,1,1,,closed
EDGE-034453,JCT-FDR-0053-003,FUSE-XFMR-016943,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.073,388.1,1.3752,0.5452,1.007,100,13.8,2,1,,closed
EDGE-034454,FUSE-XFMR-016943,XFMR-016943,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.416,2199.1,1.3571,0.4988,1.007,100,13.8,2,1,,closed
EDGE-034455,JCT-FDR-0053-003,FUSE-XFMR-016944,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.075,396.0,0.2923,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-034456,FUSE-XFMR-016944,XFMR-016944,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.425,2244.0,0.276,0.4476,0.3655,340,13.8,2,1,,closed
EDGE-034457,JCT-FDR-0053-003,FUSE-XFMR-016945,FDR-0053,SUB-012,lateral_underground,#2 ACSR,C,0.077,406.3,0.8483,0.4894,0.6985,150,13.8,1,0,,closed
EDGE-034458,FUSE-XFMR-016945,XFMR-016945,FDR-0053,SUB-012,lateral_underground,#2 ACSR,C,0.436,2302.3,0.897,0.4743,0.6985,150,13.8,1,0,,closed
EDGE-034459,JCT-FDR-0053-003,FUSE-XFMR-016946,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.079,416.6,0.8397,0.514,0.6985,150,13.8,2,1,,closed
EDGE-034460,FUSE-XFMR-016946,XFMR-016946,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.447,2360.7,0.8994,0.4732,0.6985,150,13.8,2,1,,closed
EDGE-034461,JCT-FDR-0053-003,FUSE-XFMR-016947,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.081,427.7,0.633,0.4925,0.5345,230,13.8,1,1,,closed
EDGE-034462,FUSE-XFMR-016947,XFMR-016947,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.459,2423.5,0.5781,0.5143,0.5345,230,13.8,1,1,,closed
EDGE-034463,JCT-FDR-0053-003,FUSE-XFMR-016948,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.083,436.4,1.5137,0.5226,1.007,100,13.8,1,1,,closed
EDGE-034464,FUSE-XFMR-016948,XFMR-016948,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.468,2472.9,1.4222,0.558,1.007,100,13.8,1,1,,closed
EDGE-034465,JCT-FDR-0053-003,FUSE-XFMR-016949,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.085,448.3,1.5798,0.4663,1.007,100,13.8,3,0,,closed
EDGE-034466,FUSE-XFMR-016949,XFMR-016949,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.481,2540.2,1.3792,0.5392,1.007,100,13.8,3,0,,closed
EDGE-034467,JCT-FDR-0053-003,JCT-FDR-0053-004,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2612,0.4307,0.355,480,13.8,3,1,,closed
EDGE-034468,JCT-FDR-0053-004,FUSE-XFMR-016950,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.001,4.0,1.5727,0.5166,1.007,100,13.8,1,1,,closed
EDGE-034469,FUSE-XFMR-016950,XFMR-016950,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.004,22.4,1.596,0.4859,1.007,100,13.8,1,1,,closed
EDGE-034470,JCT-FDR-0053-004,FUSE-XFMR-016951,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.002,11.1,0.2704,0.4537,0.3655,340,13.8,1,1,,closed
EDGE-034471,FUSE-XFMR-016951,XFMR-016951,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.012,62.8,0.2779,0.4221,0.3655,340,13.8,1,1,,closed
EDGE-034472,JCT-FDR-0053-004,FUSE-XFMR-016952,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.004,21.4,1.5976,0.4991,1.007,100,13.8,2,1,,closed
EDGE-034473,FUSE-XFMR-016952,XFMR-016952,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.023,121.2,1.6114,0.5089,1.007,100,13.8,2,1,,closed
EDGE-034474,JCT-FDR-0053-004,FUSE-XFMR-016953,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.006,34.1,0.8855,0.4805,0.6985,150,13.8,2,1,,closed
EDGE-034475,FUSE-XFMR-016953,XFMR-016953,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.037,193.0,0.8147,0.5438,0.6985,150,13.8,2,1,,closed
EDGE-034476,JCT-FDR-0053-004,FUSE-XFMR-016954,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.008,43.6,0.9236,0.527,0.6985,150,13.8,2,1,,closed
EDGE-034477,FUSE-XFMR-016954,XFMR-016954,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.047,246.8,0.9717,0.5038,0.6985,150,13.8,2,1,,closed
EDGE-034478,JCT-FDR-0053-004,FUSE-XFMR-016955,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.011,55.4,0.8259,0.5284,0.6985,150,13.8,1,1,,closed
EDGE-034479,FUSE-XFMR-016955,XFMR-016955,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.06,314.2,0.8411,0.4771,0.6985,150,13.8,1,1,,closed
EDGE-034480,JCT-FDR-0053-004,FUSE-XFMR-016956,FDR-0053,SUB-012,lateral_underground,4/0 AL,B,0.012,64.9,0.2889,0.4598,0.3655,340,13.8,1,0,,closed
EDGE-034481,FUSE-XFMR-016956,XFMR-016956,FDR-0053,SUB-012,lateral_underground,4/0 AL,B,0.07,368.0,0.2914,0.4351,0.3655,340,13.8,1,0,,closed
EDGE-034482,JCT-FDR-0053-004,FUSE-XFMR-016957,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.014,76.0,0.6189,0.5026,0.5345,230,13.8,1,1,,closed
EDGE-034483,FUSE-XFMR-016957,XFMR-016957,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.082,430.8,0.6195,0.4401,0.5345,230,13.8,1,1,,closed
EDGE-034484,JCT-FDR-0053-004,FUSE-XFMR-016958,FDR-0053,SUB-012,lateral_underground,1/0 AL,BC,0.016,83.2,0.538,0.4303,0.5345,230,13.8,2,0,,closed
EDGE-034485,FUSE-XFMR-016958,XFMR-016958,FDR-0053,SUB-012,lateral_underground,1/0 AL,BC,0.089,471.2,0.6317,0.4966,0.5345,230,13.8,2,0,,closed
EDGE-034486,JCT-FDR-0053-004,FUSE-XFMR-016959,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.019,98.2,0.543,0.4542,0.5345,230,13.8,2,1,,closed
EDGE-034487,FUSE-XFMR-016959,XFMR-016959,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.105,556.5,0.6156,0.4655,0.5345,230,13.8,2,1,,closed
EDGE-034488,JCT-FDR-0053-004,FUSE-XFMR-016960,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.021,108.5,1.4774,0.5076,1.007,100,13.8,2,1,,closed
EDGE-034489,FUSE-XFMR-016960,XFMR-016960,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.116,614.9,1.6203,0.4825,1.007,100,13.8,2,1,,closed
EDGE-034490,JCT-FDR-0053-004,FUSE-XFMR-016961,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.022,114.0,1.5814,0.5617,1.007,100,13.8,2,1,,closed
EDGE-034491,FUSE-XFMR-016961,XFMR-016961,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.122,646.3,1.4822,0.4988,1.007,100,13.8,2,1,,closed
EDGE-034492,JCT-FDR-0053-004,FUSE-XFMR-016962,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.024,126.7,0.6191,0.4999,0.5345,230,13.8,3,1,,closed
EDGE-034493,FUSE-XFMR-016962,XFMR-016962,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.136,718.1,0.5784,0.5105,0.5345,230,13.8,3,1,,closed
EDGE-034494,JCT-FDR-0053-004,FUSE-XFMR-016963,FDR-0053,SUB-012,lateral_underground,4/0 AL,AB,0.026,135.4,0.2737,0.4518,0.3655,340,13.8,2,0,,closed
EDGE-034495,FUSE-XFMR-016963,XFMR-016963,FDR-0053,SUB-012,lateral_underground,4/0 AL,AB,0.145,767.4,0.3198,0.4433,0.3655,340,13.8,2,0,,closed
EDGE-034496,JCT-FDR-0053-004,FUSE-XFMR-016964,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.028,148.1,0.8077,0.4598,0.6985,150,13.8,1,1,,closed
EDGE-034497,FUSE-XFMR-016964,XFMR-016964,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.159,839.3,0.8848,0.4808,0.6985,150,13.8,1,1,,closed
EDGE-034498,JCT-FDR-0053-004,FUSE-XFMR-016965,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.03,156.8,0.631,0.4448,0.5345,230,13.8,1,0,,closed
EDGE-034499,FUSE-XFMR-016965,XFMR-016965,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.168,888.6,0.6398,0.4698,0.5345,230,13.8,1,0,,closed
EDGE-034500,JCT-FDR-0053-004,FUSE-XFMR-016966,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.032,170.3,1.6273,0.4991,1.007,100,13.8,3,1,,closed
EDGE-034501,FUSE-XFMR-016966,XFMR-016966,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.183,964.9,1.5381,0.4718,1.007,100,13.8,3,1,,closed
EDGE-034502,JCT-FDR-0053-004,FUSE-XFMR-016967,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.034,180.6,0.5716,0.5229,0.5345,230,13.8,1,1,,closed
EDGE-034503,FUSE-XFMR-016967,XFMR-016967,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.194,1023.3,0.5552,0.4785,0.5345,230,13.8,1,1,,closed
EDGE-034504,JCT-FDR-0053-004,FUSE-XFMR-016968,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.036,187.7,0.2817,0.4358,0.3655,340,13.8,1,1,,closed
EDGE-034505,FUSE-XFMR-016968,XFMR-016968,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.201,1063.7,0.2966,0.4148,0.3655,340,13.8,1,1,,closed
EDGE-034506,JCT-FDR-0053-004,FUSE-XFMR-016969,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.038,202.0,0.8553,0.5349,0.6985,150,13.8,1,1,,closed
EDGE-034507,FUSE-XFMR-016969,XFMR-016969,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.217,1144.4,0.8338,0.5486,0.6985,150,13.8,1,1,,closed
EDGE-034508,JCT-FDR-0053-004,FUSE-XFMR-016970,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.04,212.3,0.2751,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-034509,FUSE-XFMR-016970,XFMR-016970,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.228,1202.8,0.3177,0.4483,0.3655,340,13.8,2,1,,closed
EDGE-034510,JCT-FDR-0053-004,FUSE-XFMR-016971,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.042,222.6,0.3032,0.4305,0.3655,340,13.8,1,1,,closed
EDGE-034511,FUSE-XFMR-016971,XFMR-016971,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.239,1261.1,0.2947,0.4098,0.3655,340,13.8,1,1,,closed
EDGE-034512,JCT-FDR-0053-004,FUSE-XFMR-016972,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.044,233.6,0.5396,0.4795,0.5345,230,13.8,2,1,,closed
EDGE-034513,FUSE-XFMR-016972,XFMR-016972,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.251,1324.0,0.5726,0.521,0.5345,230,13.8,2,1,,closed
EDGE-034514,JCT-FDR-0053-004,FUSE-XFMR-016973,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.046,243.1,0.9534,0.5114,0.6985,150,13.8,1,1,,closed
EDGE-034515,FUSE-XFMR-016973,XFMR-016973,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.261,1377.8,0.9511,0.4632,0.6985,150,13.8,1,1,,closed
EDGE-034516,JCT-FDR-0053-004,FUSE-XFMR-016974,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AC,0.048,251.1,0.9399,0.4826,0.6985,150,13.8,2,0,,closed
EDGE-034517,FUSE-XFMR-016974,XFMR-016974,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AC,0.269,1422.7,0.8522,0.5117,0.6985,150,13.8,2,0,,closed
EDGE-034518,JCT-FDR-0053-004,FUSE-XFMR-016975,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.05,265.3,0.6294,0.4364,0.5345,230,13.8,2,1,,closed
EDGE-034519,FUSE-XFMR-016975,XFMR-016975,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.285,1503.5,0.6475,0.4378,0.5345,230,13.8,2,1,,closed
EDGE-034520,JCT-FDR-0053-004,FUSE-XFMR-016976,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.052,274.0,0.8847,0.4589,0.6985,150,13.8,1,0,,closed
EDGE-034521,FUSE-XFMR-016976,XFMR-016976,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.294,1552.8,0.8312,0.4591,0.6985,150,13.8,1,0,,closed
EDGE-034522,JCT-FDR-0053-004,FUSE-XFMR-016977,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.054,286.7,0.299,0.4026,0.3655,340,13.8,2,1,,closed
EDGE-034523,FUSE-XFMR-016977,XFMR-016977,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.308,1624.7,0.3175,0.4069,0.3655,340,13.8,2,1,,closed
EDGE-034524,JCT-FDR-0053-004,FUSE-XFMR-016978,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.056,297.0,1.5712,0.5587,1.007,100,13.8,2,0,,closed
EDGE-034525,FUSE-XFMR-016978,XFMR-016978,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.319,1683.0,1.547,0.5154,1.007,100,13.8,2,0,,closed
EDGE-034526,JCT-FDR-0053-004,FUSE-XFMR-016979,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.058,304.9,0.9463,0.5266,0.6985,150,13.8,1,1,,closed
EDGE-034527,FUSE-XFMR-016979,XFMR-016979,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.327,1727.9,0.8215,0.5113,0.6985,150,13.8,1,1,,closed
EDGE-034528,JCT-FDR-0053-004,FUSE-XFMR-016980,FDR-0053,SUB-012,lateral_underground,#2 ACSR,C,0.06,315.2,0.9576,0.5437,0.6985,150,13.8,1,0,,closed
EDGE-034529,FUSE-XFMR-016980,XFMR-016980,FDR-0053,SUB-012,lateral_underground,#2 ACSR,C,0.338,1786.2,0.9197,0.5311,0.6985,150,13.8,1,0,,closed
EDGE-034530,JCT-FDR-0053-004,FUSE-XFMR-016981,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.062,327.9,1.6056,0.5244,1.007,100,13.8,2,1,,closed
EDGE-034531,FUSE-XFMR-016981,XFMR-016981,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.352,1858.0,1.4413,0.4765,1.007,100,13.8,2,1,,closed
EDGE-034532,JCT-FDR-0053-004,FUSE-XFMR-016982,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.064,336.6,0.5407,0.5127,0.5345,230,13.8,1,1,,closed
EDGE-034533,FUSE-XFMR-016982,XFMR-016982,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.361,1907.4,0.604,0.4403,0.5345,230,13.8,1,1,,closed
EDGE-034534,JCT-FDR-0053-004,FUSE-XFMR-016983,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.066,349.3,0.2746,0.448,0.3655,340,13.8,1,1,,closed
EDGE-034535,FUSE-XFMR-016983,XFMR-016983,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.375,1979.2,0.3103,0.4641,0.3655,340,13.8,1,1,,closed
EDGE-034536,JCT-FDR-0053-004,FUSE-XFMR-016984,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.068,358.8,0.6398,0.5076,0.5345,230,13.8,2,1,,closed
EDGE-034537,FUSE-XFMR-016984,XFMR-016984,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.385,2033.1,0.5886,0.4756,0.5345,230,13.8,2,1,,closed
EDGE-034538,JCT-FDR-0053-004,FUSE-XFMR-016985,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.07,369.1,0.5945,0.5023,0.5345,230,13.8,3,1,,closed
EDGE-034539,FUSE-XFMR-016985,XFMR-016985,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.396,2091.4,0.5404,0.474,0.5345,230,13.8,3,1,,closed
EDGE-034540,JCT-FDR-0053-004,FUSE-XFMR-016986,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.072,378.6,0.547,0.4412,0.5345,230,13.8,2,1,,closed
EDGE-034541,FUSE-XFMR-016986,XFMR-016986,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.406,2145.3,0.5631,0.5214,0.5345,230,13.8,2,1,,closed
EDGE-034542,JCT-FDR-0053-004,FUSE-XFMR-016987,FDR-0053,SUB-012,lateral_underground,4/0 AL,AB,0.074,390.5,0.2834,0.4265,0.3655,340,13.8,2,0,,closed
EDGE-034543,FUSE-XFMR-016987,XFMR-016987,FDR-0053,SUB-012,lateral_underground,4/0 AL,AB,0.419,2212.6,0.3183,0.4516,0.3655,340,13.8,2,0,,closed
EDGE-034544,JCT-FDR-0053-004,FUSE-XFMR-016988,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.075,398.4,1.5096,0.5398,1.007,100,13.8,1,0,,closed
EDGE-034545,FUSE-XFMR-016988,XFMR-016988,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.428,2257.5,1.4798,0.5497,1.007,100,13.8,1,0,,closed
EDGE-034546,JCT-FDR-0053-004,FUSE-XFMR-016989,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.078,409.5,0.284,0.4387,0.3655,340,13.8,3,1,,closed
EDGE-034547,FUSE-XFMR-016989,XFMR-016989,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.439,2320.3,0.2839,0.3959,0.3655,340,13.8,3,1,,closed
EDGE-034548,JCT-FDR-0053-004,FUSE-XFMR-016990,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.08,421.3,1.6316,0.5089,1.007,100,13.8,3,1,,closed
EDGE-034549,FUSE-XFMR-016990,XFMR-016990,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.452,2387.6,1.6403,0.5238,1.007,100,13.8,3,1,,closed
EDGE-034550,JCT-FDR-0053-004,FUSE-XFMR-016991,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.082,432.4,1.5927,0.544,1.007,100,13.8,1,0,,closed
EDGE-034551,FUSE-XFMR-016991,XFMR-016991,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.464,2450.4,1.3787,0.4879,1.007,100,13.8,1,0,,closed
EDGE-034552,JCT-FDR-0053-004,FUSE-XFMR-016992,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.084,443.5,1.63,0.4696,1.007,100,13.8,1,1,,closed
EDGE-034553,FUSE-XFMR-016992,XFMR-016992,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.476,2513.3,1.5955,0.4875,1.007,100,13.8,1,1,,closed
EDGE-034554,JCT-FDR-0053-004,FUSE-XFMR-016993,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.085,451.4,0.5706,0.4768,0.5345,230,13.8,1,0,,closed
EDGE-034555,FUSE-XFMR-016993,XFMR-016993,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.484,2558.2,0.6459,0.4993,0.5345,230,13.8,1,0,,closed
EDGE-034556,JCT-FDR-0053-004,JCT-FDR-0053-005,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2561,0.4372,0.3537,480,13.8,3,1,,closed
EDGE-034557,JCT-FDR-0053-005,FUSE-XFMR-016994,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.001,4.8,1.6165,0.5529,1.007,100,13.8,2,1,,closed
EDGE-034558,FUSE-XFMR-016994,XFMR-016994,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.005,26.9,1.6394,0.4774,1.007,100,13.8,2,1,,closed
EDGE-034559,JCT-FDR-0053-005,FUSE-XFMR-016995,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.002,12.7,0.2775,0.471,0.3655,340,13.8,1,1,,closed
EDGE-034560,FUSE-XFMR-016995,XFMR-016995,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.014,71.8,0.2797,0.4538,0.3655,340,13.8,1,1,,closed
