edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-034561,JCT-FDR-0053-005,FUSE-XFMR-016996,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.004,20.6,0.3231,0.3994,0.3655,340,13.8,2,1,,closed
EDGE-034562,FUSE-XFMR-016996,XFMR-016996,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.022,116.7,0.2863,0.4717,0.3655,340,13.8,2,1,,closed
EDGE-034563,JCT-FDR-0053-005,FUSE-XFMR-016997,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.006,29.3,0.9326,0.531,0.6985,150,13.8,1,1,,closed
EDGE-034564,FUSE-XFMR-016997,XFMR-016997,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.031,166.1,0.8716,0.5101,0.6985,150,13.8,1,1,,closed
EDGE-034565,JCT-FDR-0053-005,FUSE-XFMR-016998,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.008,40.4,0.5473,0.4513,0.5345,230,13.8,1,1,,closed
EDGE-034566,FUSE-XFMR-016998,XFMR-016998,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.043,228.9,0.5801,0.4652,0.5345,230,13.8,1,1,,closed
EDGE-034567,JCT-FDR-0053-005,FUSE-XFMR-016999,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.01,52.3,1.4333,0.4656,1.007,100,13.8,1,1,,closed
EDGE-034568,FUSE-XFMR-016999,XFMR-016999,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.056,296.2,1.4168,0.5141,1.007,100,13.8,1,1,,closed
EDGE-034569,JCT-FDR-0053-005,FUSE-XFMR-017000,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.011,60.2,1.3766,0.5159,1.007,100,13.8,1,0,,closed
EDGE-034570,FUSE-XFMR-017000,XFMR-017000,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.065,341.1,1.5009,0.4937,1.007,100,13.8,1,0,,closed
EDGE-034571,JCT-FDR-0053-005,FUSE-XFMR-017001,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.014,72.1,0.5367,0.4755,0.5345,230,13.8,2,1,,closed
EDGE-034572,FUSE-XFMR-017001,XFMR-017001,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.077,408.4,0.5823,0.4551,0.5345,230,13.8,2,1,,closed
EDGE-034573,JCT-FDR-0053-005,FUSE-XFMR-017002,FDR-0053,SUB-012,lateral_underground,#4 CU,AB,0.016,84.0,1.5003,0.4915,1.007,100,13.8,2,0,,closed
EDGE-034574,FUSE-XFMR-017002,XFMR-017002,FDR-0053,SUB-012,lateral_underground,#4 CU,AB,0.09,475.7,1.6407,0.4819,1.007,100,13.8,2,0,,closed
EDGE-034575,JCT-FDR-0053-005,FUSE-XFMR-017003,FDR-0053,SUB-012,lateral_underground,1/0 AL,AC,0.017,91.9,0.6261,0.51,0.5345,230,13.8,2,0,,closed
EDGE-034576,FUSE-XFMR-017003,XFMR-017003,FDR-0053,SUB-012,lateral_underground,1/0 AL,AC,0.099,520.6,0.5402,0.5088,0.5345,230,13.8,2,0,,closed
EDGE-034577,JCT-FDR-0053-005,FUSE-XFMR-017004,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.02,105.3,0.6008,0.4633,0.5345,230,13.8,1,0,,closed
EDGE-034578,FUSE-XFMR-017004,XFMR-017004,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.113,596.9,0.6121,0.4809,0.5345,230,13.8,1,0,,closed
EDGE-034579,JCT-FDR-0053-005,FUSE-XFMR-017005,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.022,114.8,1.6203,0.5038,1.007,100,13.8,2,1,,closed
EDGE-034580,FUSE-XFMR-017005,XFMR-017005,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.123,650.8,1.6333,0.548,1.007,100,13.8,2,1,,closed
EDGE-034581,JCT-FDR-0053-005,FUSE-XFMR-017006,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.024,125.9,0.3209,0.4231,0.3655,340,13.8,1,1,,closed
EDGE-034582,FUSE-XFMR-017006,XFMR-017006,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.135,713.6,0.2833,0.4739,0.3655,340,13.8,1,1,,closed
EDGE-034583,JCT-FDR-0053-005,FUSE-XFMR-017007,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.026,136.2,0.2848,0.4335,0.3655,340,13.8,2,1,,closed
EDGE-034584,FUSE-XFMR-017007,XFMR-017007,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.146,771.9,0.2679,0.4261,0.3655,340,13.8,2,1,,closed
EDGE-034585,JCT-FDR-0053-005,FUSE-XFMR-017008,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.027,144.9,1.5083,0.4998,1.007,100,13.8,1,1,,closed
EDGE-034586,FUSE-XFMR-017008,XFMR-017008,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.156,821.3,1.5928,0.5391,1.007,100,13.8,1,1,,closed
EDGE-034587,JCT-FDR-0053-005,FUSE-XFMR-017009,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.03,157.6,0.9194,0.4854,0.6985,150,13.8,2,1,,closed
EDGE-034588,FUSE-XFMR-017009,XFMR-017009,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.169,893.1,0.8766,0.4694,0.6985,150,13.8,2,1,,closed
EDGE-034589,JCT-FDR-0053-005,FUSE-XFMR-017010,FDR-0053,SUB-012,lateral_underground,#4 CU,AB,0.032,168.7,1.3666,0.5619,1.007,100,13.8,2,0,,closed
EDGE-034590,FUSE-XFMR-017010,XFMR-017010,FDR-0053,SUB-012,lateral_underground,#4 CU,AB,0.181,955.9,1.6337,0.4656,1.007,100,13.8,2,0,,closed
EDGE-034591,JCT-FDR-0053-005,FUSE-XFMR-017011,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.033,175.0,0.3006,0.4119,0.3655,340,13.8,1,1,,closed
EDGE-034592,FUSE-XFMR-017011,XFMR-017011,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.188,991.8,0.2798,0.3944,0.3655,340,13.8,1,1,,closed
EDGE-034593,JCT-FDR-0053-005,FUSE-XFMR-017012,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AC,0.035,186.1,0.865,0.4934,0.6985,150,13.8,2,0,,closed
EDGE-034594,FUSE-XFMR-017012,XFMR-017012,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AC,0.2,1054.7,0.9454,0.5394,0.6985,150,13.8,2,0,,closed
EDGE-034595,JCT-FDR-0053-005,FUSE-XFMR-017013,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.037,195.6,0.8523,0.5371,0.6985,150,13.8,2,1,,closed
EDGE-034596,FUSE-XFMR-017013,XFMR-017013,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.21,1108.5,0.9833,0.5011,0.6985,150,13.8,2,1,,closed
EDGE-034597,JCT-FDR-0053-005,FUSE-XFMR-017014,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.04,209.1,0.5512,0.5119,0.5345,230,13.8,1,0,,closed
EDGE-034598,FUSE-XFMR-017014,XFMR-017014,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.224,1184.8,0.6122,0.5076,0.5345,230,13.8,1,0,,closed
EDGE-034599,JCT-FDR-0053-005,FUSE-XFMR-017015,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.041,217.8,1.6253,0.5269,1.007,100,13.8,2,0,,closed
EDGE-034600,FUSE-XFMR-017015,XFMR-017015,FDR-0053,SUB-012,lateral_underground,#4 CU,BC,0.234,1234.2,1.6173,0.561,1.007,100,13.8,2,0,,closed
EDGE-034601,JCT-FDR-0053-005,FUSE-XFMR-017016,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.043,229.7,1.5462,0.4783,1.007,100,13.8,1,1,,closed
EDGE-034602,FUSE-XFMR-017016,XFMR-017016,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.246,1301.5,1.3735,0.525,1.007,100,13.8,1,1,,closed
EDGE-034603,JCT-FDR-0053-005,FUSE-XFMR-017017,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.046,241.6,0.548,0.4962,0.5345,230,13.8,1,1,,closed
EDGE-034604,FUSE-XFMR-017017,XFMR-017017,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.259,1368.8,0.6119,0.4644,0.5345,230,13.8,1,1,,closed
EDGE-034605,JCT-FDR-0053-005,FUSE-XFMR-017018,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.048,251.9,0.3087,0.455,0.3655,340,13.8,1,1,,closed
EDGE-034606,FUSE-XFMR-017018,XFMR-017018,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.27,1427.2,0.3107,0.4152,0.3655,340,13.8,1,1,,closed
EDGE-034607,JCT-FDR-0053-005,FUSE-XFMR-017019,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.049,260.6,0.2869,0.447,0.3655,340,13.8,2,1,,closed
EDGE-034608,FUSE-XFMR-017019,XFMR-017019,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AC,0.28,1476.6,0.287,0.4352,0.3655,340,13.8,2,1,,closed
EDGE-034609,JCT-FDR-0053-005,FUSE-XFMR-017020,FDR-0053,SUB-012,lateral_underground,#2 ACSR,BC,0.052,273.2,0.8285,0.4764,0.6985,150,13.8,2,0,,closed
EDGE-034610,FUSE-XFMR-017020,XFMR-017020,FDR-0053,SUB-012,lateral_underground,#2 ACSR,BC,0.293,1548.4,0.8409,0.4867,0.6985,150,13.8,2,0,,closed
EDGE-034611,JCT-FDR-0053-005,FUSE-XFMR-017021,FDR-0053,SUB-012,lateral_underground,4/0 AL,BC,0.053,280.4,0.2869,0.4015,0.3655,340,13.8,2,0,,closed
EDGE-034612,FUSE-XFMR-017021,XFMR-017021,FDR-0053,SUB-012,lateral_underground,4/0 AL,BC,0.301,1588.8,0.3106,0.4325,0.3655,340,13.8,2,0,,closed
EDGE-034613,JCT-FDR-0053-005,FUSE-XFMR-017022,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.055,291.5,1.517,0.465,1.007,100,13.8,1,1,,closed
EDGE-034614,FUSE-XFMR-017022,XFMR-017022,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.313,1651.6,1.6156,0.5549,1.007,100,13.8,1,1,,closed
EDGE-034615,JCT-FDR-0053-005,FUSE-XFMR-017023,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.057,302.5,0.8969,0.5329,0.6985,150,13.8,1,1,,closed
EDGE-034616,FUSE-XFMR-017023,XFMR-017023,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.325,1714.4,0.9194,0.5448,0.6985,150,13.8,1,1,,closed
EDGE-034617,JCT-FDR-0053-005,FUSE-XFMR-017024,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.059,311.3,0.9287,0.4542,0.6985,150,13.8,1,0,,closed
EDGE-034618,FUSE-XFMR-017024,XFMR-017024,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.334,1763.8,0.9086,0.521,0.6985,150,13.8,1,0,,closed
EDGE-034619,JCT-FDR-0053-005,FUSE-XFMR-017025,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.061,323.9,0.6406,0.5145,0.5345,230,13.8,1,1,,closed
EDGE-034620,FUSE-XFMR-017025,XFMR-017025,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.348,1835.6,0.6051,0.4523,0.5345,230,13.8,1,1,,closed
EDGE-034621,JCT-FDR-0053-005,FUSE-XFMR-017026,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.063,331.8,0.5748,0.4523,0.5345,230,13.8,1,0,,closed
EDGE-034622,FUSE-XFMR-017026,XFMR-017026,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.356,1880.5,0.5843,0.4675,0.5345,230,13.8,1,0,,closed
EDGE-034623,JCT-FDR-0053-005,FUSE-XFMR-017027,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.065,345.3,0.9494,0.4915,0.6985,150,13.8,2,1,,closed
EDGE-034624,FUSE-XFMR-017027,XFMR-017027,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.371,1956.8,0.9357,0.515,0.6985,150,13.8,2,1,,closed
EDGE-034625,JCT-FDR-0053-005,FUSE-XFMR-017028,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.067,352.4,0.5441,0.5219,0.5345,230,13.8,2,1,,closed
EDGE-034626,FUSE-XFMR-017028,XFMR-017028,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.378,1997.2,0.5683,0.5242,0.5345,230,13.8,2,1,,closed
EDGE-034627,JCT-FDR-0053-005,FUSE-XFMR-017029,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.07,367.5,0.269,0.4066,0.3655,340,13.8,2,1,,closed
EDGE-034628,FUSE-XFMR-017029,XFMR-017029,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.394,2082.4,0.3164,0.4712,0.3655,340,13.8,2,1,,closed
EDGE-034629,JCT-FDR-0053-005,FUSE-XFMR-017030,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.071,377.0,1.4163,0.5454,1.007,100,13.8,3,0,,closed
EDGE-034630,FUSE-XFMR-017030,XFMR-017030,FDR-0053,SUB-012,lateral_underground,#4 CU,ABC,0.405,2136.3,1.3809,0.4703,1.007,100,13.8,3,0,,closed
EDGE-034631,JCT-FDR-0053-005,FUSE-XFMR-017031,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.074,388.9,0.5794,0.521,0.5345,230,13.8,1,1,,closed
EDGE-034632,FUSE-XFMR-017031,XFMR-017031,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.417,2203.6,0.6135,0.5244,0.5345,230,13.8,1,1,,closed
EDGE-034633,JCT-FDR-0053-005,FUSE-XFMR-017032,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.075,398.4,1.6281,0.527,1.007,100,13.8,1,1,,closed
EDGE-034634,FUSE-XFMR-017032,XFMR-017032,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.428,2257.5,1.4831,0.4815,1.007,100,13.8,1,1,,closed
EDGE-034635,JCT-FDR-0053-005,FUSE-XFMR-017033,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.077,406.3,0.5484,0.4756,0.5345,230,13.8,1,0,,closed
EDGE-034636,FUSE-XFMR-017033,XFMR-017033,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.436,2302.3,0.6402,0.4775,0.5345,230,13.8,1,0,,closed
EDGE-034637,JCT-FDR-0053-005,FUSE-XFMR-017034,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.079,419.0,0.8957,0.4964,0.6985,150,13.8,2,1,,closed
EDGE-034638,FUSE-XFMR-017034,XFMR-017034,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.45,2374.2,0.8435,0.4958,0.6985,150,13.8,2,1,,closed
EDGE-034639,JCT-FDR-0053-005,FUSE-XFMR-017035,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.081,428.5,0.3133,0.4422,0.3655,340,13.8,2,1,,closed
EDGE-034640,FUSE-XFMR-017035,XFMR-017035,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.46,2428.0,0.2675,0.4486,0.3655,340,13.8,2,1,,closed
EDGE-034641,JCT-FDR-0053-005,FUSE-XFMR-017036,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.084,441.1,1.5792,0.5596,1.007,100,13.8,1,1,,closed
EDGE-034642,FUSE-XFMR-017036,XFMR-017036,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.473,2499.8,1.6293,0.4841,1.007,100,13.8,1,1,,closed
EDGE-034643,JCT-FDR-0053-005,FUSE-XFMR-017037,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.085,450.6,0.8194,0.4696,0.6985,150,13.8,2,1,,closed
EDGE-034644,FUSE-XFMR-017037,XFMR-017037,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.484,2553.7,0.8727,0.4959,0.6985,150,13.8,2,1,,closed
EDGE-034645,JCT-FDR-0053-005,JCT-FDR-0053-006,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.59,3115.2,0.2326,0.3967,0.3408,480,13.8,3,1,,closed
EDGE-034646,JCT-FDR-0053-006,FUSE-XFMR-017038,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.001,4.0,0.6257,0.4395,0.5345,230,13.8,2,1,,closed
EDGE-034647,FUSE-XFMR-017038,XFMR-017038,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.004,22.4,0.5975,0.4992,0.5345,230,13.8,2,1,,closed
EDGE-034648,JCT-FDR-0053-006,FUSE-XFMR-017039,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.003,15.8,0.6178,0.4834,0.5345,230,13.8,1,1,,closed
EDGE-034649,FUSE-XFMR-017039,XFMR-017039,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.017,89.8,0.5485,0.4898,0.5345,230,13.8,1,1,,closed
EDGE-034650,JCT-FDR-0053-006,FUSE-XFMR-017040,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.005,25.3,0.8194,0.5064,0.6985,150,13.8,2,1,,closed
EDGE-034651,FUSE-XFMR-017040,XFMR-017040,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.027,143.6,0.9692,0.533,0.6985,150,13.8,2,1,,closed
EDGE-034652,JCT-FDR-0053-006,FUSE-XFMR-017041,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.006,31.7,0.9539,0.5238,0.6985,150,13.8,1,1,,closed
EDGE-034653,FUSE-XFMR-017041,XFMR-017041,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.034,179.5,0.9534,0.4826,0.6985,150,13.8,1,1,,closed
EDGE-034654,JCT-FDR-0053-006,FUSE-XFMR-017042,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.008,43.6,0.299,0.4723,0.3655,340,13.8,1,1,,closed
EDGE-034655,FUSE-XFMR-017042,XFMR-017042,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.047,246.8,0.2914,0.4393,0.3655,340,13.8,1,1,,closed
EDGE-034656,JCT-FDR-0053-006,FUSE-XFMR-017043,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.01,53.9,0.2954,0.4354,0.3655,340,13.8,3,1,,closed
EDGE-034657,FUSE-XFMR-017043,XFMR-017043,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.058,305.2,0.3073,0.4375,0.3655,340,13.8,3,1,,closed
EDGE-034658,JCT-FDR-0053-006,FUSE-XFMR-017044,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.012,65.7,0.5462,0.4302,0.5345,230,13.8,2,1,,closed
EDGE-034659,FUSE-XFMR-017044,XFMR-017044,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.071,372.5,0.5347,0.5126,0.5345,230,13.8,2,1,,closed
EDGE-034660,JCT-FDR-0053-006,FUSE-XFMR-017045,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.014,75.2,1.5491,0.5559,1.007,100,13.8,2,0,,closed
EDGE-034661,FUSE-XFMR-017045,XFMR-017045,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.081,426.4,1.4084,0.5361,1.007,100,13.8,2,0,,closed
EDGE-034662,JCT-FDR-0053-006,FUSE-XFMR-017046,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.016,85.5,1.5298,0.5473,1.007,100,13.8,1,1,,closed
EDGE-034663,FUSE-XFMR-017046,XFMR-017046,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.092,484.7,1.5166,0.5581,1.007,100,13.8,1,1,,closed
EDGE-034664,JCT-FDR-0053-006,FUSE-XFMR-017047,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.018,95.0,1.552,0.4677,1.007,100,13.8,3,1,,closed
EDGE-034665,FUSE-XFMR-017047,XFMR-017047,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.102,538.6,1.5169,0.494,1.007,100,13.8,3,1,,closed
EDGE-034666,JCT-FDR-0053-006,FUSE-XFMR-017048,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.02,106.1,0.6068,0.4388,0.5345,230,13.8,1,1,,closed
EDGE-034667,FUSE-XFMR-017048,XFMR-017048,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.114,601.4,0.644,0.4705,0.5345,230,13.8,1,1,,closed
EDGE-034668,JCT-FDR-0053-006,FUSE-XFMR-017049,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.022,117.2,0.6254,0.4478,0.5345,230,13.8,1,1,,closed
EDGE-034669,FUSE-XFMR-017049,XFMR-017049,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.126,664.2,0.6289,0.5039,0.5345,230,13.8,1,1,,closed
EDGE-034670,JCT-FDR-0053-006,FUSE-XFMR-017050,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.024,129.1,0.8936,0.523,0.6985,150,13.8,2,1,,closed
EDGE-034671,FUSE-XFMR-017050,XFMR-017050,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.139,731.5,0.9508,0.519,0.6985,150,13.8,2,1,,closed
EDGE-034672,JCT-FDR-0053-006,FUSE-XFMR-017051,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.026,136.2,0.6055,0.4673,0.5345,230,13.8,3,1,,closed
EDGE-034673,FUSE-XFMR-017051,XFMR-017051,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.146,771.9,0.5585,0.4543,0.5345,230,13.8,3,1,,closed
EDGE-034674,JCT-FDR-0053-006,FUSE-XFMR-017052,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.028,147.3,0.2722,0.4167,0.3655,340,13.8,1,0,,closed
EDGE-034675,FUSE-XFMR-017052,XFMR-017052,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.158,834.8,0.2847,0.4449,0.3655,340,13.8,1,0,,closed
EDGE-034676,JCT-FDR-0053-006,FUSE-XFMR-017053,FDR-0053,SUB-012,lateral_underground,1/0 AL,ABC,0.03,157.6,0.6277,0.4808,0.5345,230,13.8,3,0,,closed
EDGE-034677,FUSE-XFMR-017053,XFMR-017053,FDR-0053,SUB-012,lateral_underground,1/0 AL,ABC,0.169,893.1,0.6408,0.4893,0.5345,230,13.8,3,0,,closed
EDGE-034678,JCT-FDR-0053-006,FUSE-XFMR-017054,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.032,171.1,0.2781,0.4136,0.3655,340,13.8,2,0,,closed
EDGE-034679,FUSE-XFMR-017054,XFMR-017054,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.184,969.4,0.3125,0.4081,0.3655,340,13.8,2,0,,closed
EDGE-034680,JCT-FDR-0053-006,FUSE-XFMR-017055,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.034,179.0,0.8358,0.4575,0.6985,150,13.8,3,0,,closed
EDGE-034681,FUSE-XFMR-017055,XFMR-017055,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.192,1014.3,0.8086,0.4796,0.6985,150,13.8,3,0,,closed
EDGE-034682,JCT-FDR-0053-006,FUSE-XFMR-017056,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.036,188.5,0.6297,0.489,0.5345,230,13.8,1,1,,closed
EDGE-034683,FUSE-XFMR-017056,XFMR-017056,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.202,1068.1,0.6319,0.497,0.5345,230,13.8,1,1,,closed
EDGE-034684,JCT-FDR-0053-006,FUSE-XFMR-017057,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.038,201.2,0.8081,0.5152,0.6985,150,13.8,2,1,,closed
EDGE-034685,FUSE-XFMR-017057,XFMR-017057,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.216,1140.0,0.9412,0.5028,0.6985,150,13.8,2,1,,closed
EDGE-034686,JCT-FDR-0053-006,FUSE-XFMR-017058,FDR-0053,SUB-012,lateral_underground,#2 ACSR,BC,0.04,213.0,0.8552,0.5017,0.6985,150,13.8,2,0,,closed
EDGE-034687,FUSE-XFMR-017058,XFMR-017058,FDR-0053,SUB-012,lateral_underground,#2 ACSR,BC,0.229,1207.3,0.8304,0.5234,0.6985,150,13.8,2,0,,closed
EDGE-034688,JCT-FDR-0053-006,FUSE-XFMR-017059,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.043,225.7,1.4482,0.4679,1.007,100,13.8,1,1,,closed
EDGE-034689,FUSE-XFMR-017059,XFMR-017059,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.242,1279.1,1.575,0.4647,1.007,100,13.8,1,1,,closed
EDGE-034690,JCT-FDR-0053-006,FUSE-XFMR-017060,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.044,230.5,0.2742,0.469,0.3655,340,13.8,1,0,,closed
EDGE-034691,FUSE-XFMR-017060,XFMR-017060,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.247,1306.0,0.3187,0.4211,0.3655,340,13.8,1,0,,closed
EDGE-034692,JCT-FDR-0053-006,FUSE-XFMR-017061,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.046,243.9,0.3068,0.4566,0.3655,340,13.8,1,1,,closed
EDGE-034693,FUSE-XFMR-017061,XFMR-017061,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.262,1382.3,0.3155,0.4032,0.3655,340,13.8,1,1,,closed
EDGE-034694,JCT-FDR-0053-006,FUSE-XFMR-017062,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.048,251.9,0.9125,0.4563,0.6985,150,13.8,1,0,,closed
EDGE-034695,FUSE-XFMR-017062,XFMR-017062,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.27,1427.2,0.8683,0.5211,0.6985,150,13.8,1,0,,closed
EDGE-034696,JCT-FDR-0053-006,FUSE-XFMR-017063,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.05,262.9,0.2728,0.4179,0.3655,340,13.8,2,1,,closed
EDGE-034697,FUSE-XFMR-017063,XFMR-017063,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.282,1490.0,0.2673,0.448,0.3655,340,13.8,2,1,,closed
EDGE-034698,JCT-FDR-0053-006,FUSE-XFMR-017064,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.052,274.0,0.8531,0.4982,0.6985,150,13.8,3,0,,closed
EDGE-034699,FUSE-XFMR-017064,XFMR-017064,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.294,1552.8,0.9079,0.5442,0.6985,150,13.8,3,0,,closed
EDGE-034700,JCT-FDR-0053-006,FUSE-XFMR-017065,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.054,282.7,0.5735,0.4899,0.5345,230,13.8,2,1,,closed
EDGE-034701,FUSE-XFMR-017065,XFMR-017065,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.303,1602.2,0.5533,0.4854,0.5345,230,13.8,2,1,,closed
EDGE-034702,JCT-FDR-0053-006,FUSE-XFMR-017066,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.056,295.4,1.5282,0.4818,1.007,100,13.8,2,1,,closed
EDGE-034703,FUSE-XFMR-017066,XFMR-017066,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.317,1674.0,1.6092,0.5019,1.007,100,13.8,2,1,,closed
EDGE-034704,JCT-FDR-0053-006,FUSE-XFMR-017067,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.058,308.9,0.2796,0.4586,0.3655,340,13.8,1,1,,closed
EDGE-034705,FUSE-XFMR-017067,XFMR-017067,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.332,1750.3,0.3159,0.4339,0.3655,340,13.8,1,1,,closed
EDGE-034706,JCT-FDR-0053-006,FUSE-XFMR-017068,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.06,318.4,0.8134,0.5396,0.6985,150,13.8,3,0,,closed
EDGE-034707,FUSE-XFMR-017068,XFMR-017068,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.342,1804.2,0.815,0.5015,0.6985,150,13.8,3,0,,closed
EDGE-034708,JCT-FDR-0053-006,FUSE-XFMR-017069,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.062,327.1,0.9118,0.4824,0.6985,150,13.8,1,1,,closed
EDGE-034709,FUSE-XFMR-017069,XFMR-017069,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.351,1853.5,0.934,0.4982,0.6985,150,13.8,1,1,,closed
EDGE-034710,JCT-FDR-0053-006,FUSE-XFMR-017070,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.064,339.8,0.8446,0.4698,0.6985,150,13.8,1,1,,closed
EDGE-034711,FUSE-XFMR-017070,XFMR-017070,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.365,1925.4,0.8686,0.5049,0.6985,150,13.8,1,1,,closed
EDGE-034712,JCT-FDR-0053-006,FUSE-XFMR-017071,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.066,346.1,0.961,0.4725,0.6985,150,13.8,2,1,,closed
EDGE-034713,FUSE-XFMR-017071,XFMR-017071,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.371,1961.3,0.9725,0.4541,0.6985,150,13.8,2,1,,closed
EDGE-034714,JCT-FDR-0053-006,FUSE-XFMR-017072,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.068,358.8,0.2822,0.4187,0.3655,340,13.8,1,1,,closed
EDGE-034715,FUSE-XFMR-017072,XFMR-017072,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.385,2033.1,0.2831,0.4502,0.3655,340,13.8,1,1,,closed
EDGE-034716,JCT-FDR-0053-006,FUSE-XFMR-017073,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.07,367.5,1.3993,0.4631,1.007,100,13.8,2,1,,closed
EDGE-034717,FUSE-XFMR-017073,XFMR-017073,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.394,2082.4,1.5847,0.4828,1.007,100,13.8,2,1,,closed
EDGE-034718,JCT-FDR-0053-006,FUSE-XFMR-017074,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.072,380.2,0.2789,0.4685,0.3655,340,13.8,2,1,,closed
EDGE-034719,FUSE-XFMR-017074,XFMR-017074,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.408,2154.2,0.2762,0.4134,0.3655,340,13.8,2,1,,closed
EDGE-034720,JCT-FDR-0053-006,FUSE-XFMR-017075,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.074,392.0,0.2741,0.4544,0.3655,340,13.8,3,1,,closed
EDGE-034721,FUSE-XFMR-017075,XFMR-017075,FDR-0053,SUB-012,lateral_overhead,4/0 AL,ABC,0.421,2221.6,0.3137,0.4504,0.3655,340,13.8,3,1,,closed
EDGE-034722,JCT-FDR-0053-006,FUSE-XFMR-017076,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.076,400.8,0.639,0.5239,0.5345,230,13.8,1,0,,closed
EDGE-034723,FUSE-XFMR-017076,XFMR-017076,FDR-0053,SUB-012,lateral_underground,1/0 AL,B,0.43,2270.9,0.5379,0.4368,0.5345,230,13.8,1,0,,closed
EDGE-034724,JCT-FDR-0053-006,FUSE-XFMR-017077,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.078,413.4,0.3088,0.4622,0.3655,340,13.8,1,1,,closed
EDGE-034725,FUSE-XFMR-017077,XFMR-017077,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.444,2342.7,0.3017,0.4623,0.3655,340,13.8,1,1,,closed
EDGE-034726,JCT-FDR-0053-006,FUSE-XFMR-017078,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.08,419.8,0.3027,0.4392,0.3655,340,13.8,2,0,,closed
EDGE-034727,FUSE-XFMR-017078,XFMR-017078,FDR-0053,SUB-012,lateral_underground,4/0 AL,AC,0.451,2378.6,0.2866,0.4445,0.3655,340,13.8,2,0,,closed
EDGE-034728,JCT-FDR-0053-006,FUSE-XFMR-017079,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.082,430.8,0.3137,0.4356,0.3655,340,13.8,1,1,,closed
EDGE-034729,FUSE-XFMR-017079,XFMR-017079,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.462,2441.5,0.2755,0.4082,0.3655,340,13.8,1,1,,closed
EDGE-034730,JCT-FDR-0053-006,FUSE-XFMR-017080,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.084,441.1,0.6119,0.5152,0.5345,230,13.8,2,1,,closed
EDGE-034731,FUSE-XFMR-017080,XFMR-017080,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.473,2499.8,0.5347,0.5204,0.5345,230,13.8,2,1,,closed
EDGE-034732,JCT-FDR-0053-006,FUSE-XFMR-017081,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.086,453.8,1.5336,0.5484,1.007,100,13.8,2,1,,closed
EDGE-034733,FUSE-XFMR-017081,XFMR-017081,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.487,2571.6,1.4125,0.4894,1.007,100,13.8,2,1,,closed
EDGE-034734,JCT-FDR-0053-006,JCT-FDR-0053-007,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2413,0.4473,0.3449,480,13.8,3,1,,closed
EDGE-034735,JCT-FDR-0053-007,FUSE-XFMR-017082,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.002,7.9,0.9605,0.5195,0.6985,150,13.8,1,1,,closed
EDGE-034736,FUSE-XFMR-017082,XFMR-017082,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.009,44.9,0.8278,0.489,0.6985,150,13.8,1,1,,closed
EDGE-034737,JCT-FDR-0053-007,FUSE-XFMR-017083,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.002,11.9,0.2832,0.3954,0.3655,340,13.8,1,0,,closed
EDGE-034738,FUSE-XFMR-017083,XFMR-017083,FDR-0053,SUB-012,lateral_underground,4/0 AL,C,0.013,67.3,0.2737,0.4498,0.3655,340,13.8,1,0,,closed
EDGE-034739,JCT-FDR-0053-007,FUSE-XFMR-017084,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.004,23.8,0.5513,0.4355,0.5345,230,13.8,1,1,,closed
EDGE-034740,FUSE-XFMR-017084,XFMR-017084,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.025,134.6,0.5658,0.506,0.5345,230,13.8,1,1,,closed
EDGE-034741,JCT-FDR-0053-007,FUSE-XFMR-017085,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.006,33.3,1.3839,0.5138,1.007,100,13.8,3,1,,closed
EDGE-034742,FUSE-XFMR-017085,XFMR-017085,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.036,188.5,1.5824,0.4799,1.007,100,13.8,3,1,,closed
EDGE-034743,JCT-FDR-0053-007,FUSE-XFMR-017086,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.008,42.8,0.6018,0.4527,0.5345,230,13.8,2,1,,closed
EDGE-034744,FUSE-XFMR-017086,XFMR-017086,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.046,242.4,0.5978,0.4703,0.5345,230,13.8,2,1,,closed
EDGE-034745,JCT-FDR-0053-007,FUSE-XFMR-017087,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.01,50.7,0.5514,0.4702,0.5345,230,13.8,2,1,,closed
EDGE-034746,FUSE-XFMR-017087,XFMR-017087,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.054,287.2,0.5338,0.4772,0.5345,230,13.8,2,1,,closed
EDGE-034747,JCT-FDR-0053-007,FUSE-XFMR-017088,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.012,63.4,0.3102,0.4444,0.3655,340,13.8,2,1,,closed
EDGE-034748,FUSE-XFMR-017088,XFMR-017088,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.068,359.0,0.3074,0.4062,0.3655,340,13.8,2,1,,closed
EDGE-034749,JCT-FDR-0053-007,FUSE-XFMR-017089,FDR-0053,SUB-012,lateral_underground,4/0 AL,ABC,0.014,72.1,0.2877,0.4372,0.3655,340,13.8,3,0,,closed
EDGE-034750,FUSE-XFMR-017089,XFMR-017089,FDR-0053,SUB-012,lateral_underground,4/0 AL,ABC,0.077,408.4,0.3236,0.4728,0.3655,340,13.8,3,0,,closed
EDGE-034751,JCT-FDR-0053-007,FUSE-XFMR-017090,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.6063,0.4407,0.5345,230,13.8,3,1,,closed
EDGE-034752,FUSE-XFMR-017090,XFMR-017090,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.5662,0.4475,0.5345,230,13.8,3,1,,closed
EDGE-034753,JCT-FDR-0053-007,FUSE-XFMR-017091,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.018,95.0,0.8092,0.4793,0.6985,150,13.8,2,1,,closed
EDGE-034754,FUSE-XFMR-017091,XFMR-017091,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.102,538.6,0.9575,0.4747,0.6985,150,13.8,2,1,,closed
EDGE-034755,JCT-FDR-0053-007,FUSE-XFMR-017092,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.019,103.0,1.4312,0.5387,1.007,100,13.8,2,1,,closed
EDGE-034756,FUSE-XFMR-017092,XFMR-017092,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.111,583.4,1.604,0.5078,1.007,100,13.8,2,1,,closed
EDGE-034757,JCT-FDR-0053-007,FUSE-XFMR-017093,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AC,0.021,113.3,0.9002,0.5278,0.6985,150,13.8,2,0,,closed
EDGE-034758,FUSE-XFMR-017093,XFMR-017093,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AC,0.122,641.8,0.8396,0.5488,0.6985,150,13.8,2,0,,closed
EDGE-034759,JCT-FDR-0053-007,FUSE-XFMR-017094,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.023,123.6,0.2854,0.4741,0.3655,340,13.8,1,1,,closed
EDGE-034760,FUSE-XFMR-017094,XFMR-017094,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.133,700.1,0.3132,0.4471,0.3655,340,13.8,1,1,,closed
EDGE-034761,JCT-FDR-0053-007,FUSE-XFMR-017095,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.025,133.8,0.5552,0.473,0.5345,230,13.8,3,1,,closed
EDGE-034762,FUSE-XFMR-017095,XFMR-017095,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.144,758.5,0.635,0.4649,0.5345,230,13.8,3,1,,closed
EDGE-034763,JCT-FDR-0053-007,FUSE-XFMR-017096,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.027,144.9,0.5631,0.4449,0.5345,230,13.8,1,1,,closed
EDGE-034764,FUSE-XFMR-017096,XFMR-017096,FDR-0053,SUB-012,lateral_overhead,1/0 AL,B,0.156,821.3,0.5385,0.445,0.5345,230,13.8,1,1,,closed
EDGE-034765,JCT-FDR-0053-007,FUSE-XFMR-017097,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.03,157.6,1.4374,0.5238,1.007,100,13.8,1,0,,closed
EDGE-034766,FUSE-XFMR-017097,XFMR-017097,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.169,893.1,1.5658,0.5594,1.007,100,13.8,1,0,,closed
EDGE-034767,JCT-FDR-0053-007,FUSE-XFMR-017098,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.032,170.3,0.9748,0.5283,0.6985,150,13.8,3,1,,closed
EDGE-034768,FUSE-XFMR-017098,XFMR-017098,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,ABC,0.183,964.9,0.8461,0.5161,0.6985,150,13.8,3,1,,closed
EDGE-034769,JCT-FDR-0053-007,FUSE-XFMR-017099,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.034,180.6,0.2988,0.4384,0.3655,340,13.8,1,1,,closed
EDGE-034770,FUSE-XFMR-017099,XFMR-017099,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.194,1023.3,0.3163,0.4022,0.3655,340,13.8,1,1,,closed
EDGE-034771,JCT-FDR-0053-007,FUSE-XFMR-017100,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.036,190.1,0.2947,0.3928,0.3655,340,13.8,2,1,,closed
EDGE-034772,FUSE-XFMR-017100,XFMR-017100,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.204,1077.1,0.3059,0.4089,0.3655,340,13.8,2,1,,closed
EDGE-034773,JCT-FDR-0053-007,FUSE-XFMR-017101,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.038,198.8,1.4161,0.4995,1.007,100,13.8,1,1,,closed
EDGE-034774,FUSE-XFMR-017101,XFMR-017101,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.213,1126.5,1.524,0.5273,1.007,100,13.8,1,1,,closed
EDGE-034775,JCT-FDR-0053-007,FUSE-XFMR-017102,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.039,208.3,0.3007,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-034776,FUSE-XFMR-017102,XFMR-017102,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.224,1180.3,0.315,0.416,0.3655,340,13.8,1,1,,closed
EDGE-034777,JCT-FDR-0053-007,FUSE-XFMR-017103,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.042,221.8,0.2894,0.4212,0.3655,340,13.8,1,1,,closed
EDGE-034778,FUSE-XFMR-017103,XFMR-017103,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.238,1256.6,0.2817,0.4365,0.3655,340,13.8,1,1,,closed
EDGE-034779,JCT-FDR-0053-007,FUSE-XFMR-017104,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.044,232.1,0.9502,0.5027,0.6985,150,13.8,1,1,,closed
EDGE-034780,FUSE-XFMR-017104,XFMR-017104,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.249,1315.0,0.8676,0.533,0.6985,150,13.8,1,1,,closed
EDGE-034781,JCT-FDR-0053-007,FUSE-XFMR-017105,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.045,239.2,0.2788,0.4373,0.3655,340,13.8,1,1,,closed
EDGE-034782,FUSE-XFMR-017105,XFMR-017105,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.257,1355.4,0.3195,0.418,0.3655,340,13.8,1,1,,closed
EDGE-034783,JCT-FDR-0053-007,FUSE-XFMR-017106,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.048,253.4,0.2934,0.47,0.3655,340,13.8,1,1,,closed
EDGE-034784,FUSE-XFMR-017106,XFMR-017106,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.272,1436.2,0.3209,0.4432,0.3655,340,13.8,1,1,,closed
EDGE-034785,JCT-FDR-0053-007,FUSE-XFMR-017107,FDR-0053,SUB-012,lateral_underground,1/0 AL,ABC,0.05,261.4,0.5794,0.4749,0.5345,230,13.8,3,0,,closed
EDGE-034786,FUSE-XFMR-017107,XFMR-017107,FDR-0053,SUB-012,lateral_underground,1/0 AL,ABC,0.281,1481.0,0.5746,0.5098,0.5345,230,13.8,3,0,,closed
EDGE-034787,JCT-FDR-0053-007,FUSE-XFMR-017108,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.052,272.4,0.2793,0.4326,0.3655,340,13.8,1,1,,closed
EDGE-034788,FUSE-XFMR-017108,XFMR-017108,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.292,1543.9,0.2838,0.4152,0.3655,340,13.8,1,1,,closed
EDGE-034789,JCT-FDR-0053-007,FUSE-XFMR-017109,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.054,284.3,0.2901,0.4475,0.3655,340,13.8,1,1,,closed
EDGE-034790,FUSE-XFMR-017109,XFMR-017109,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.305,1611.2,0.282,0.4268,0.3655,340,13.8,1,1,,closed
EDGE-034791,JCT-FDR-0053-007,FUSE-XFMR-017110,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.055,292.2,1.6147,0.5517,1.007,100,13.8,2,1,,closed
EDGE-034792,FUSE-XFMR-017110,XFMR-017110,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.314,1656.1,1.3881,0.5591,1.007,100,13.8,2,1,,closed
EDGE-034793,JCT-FDR-0053-007,FUSE-XFMR-017111,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.058,304.1,0.8711,0.5384,0.6985,150,13.8,2,1,,closed
EDGE-034794,FUSE-XFMR-017111,XFMR-017111,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,BC,0.326,1723.4,0.9716,0.5292,0.6985,150,13.8,2,1,,closed
EDGE-034795,JCT-FDR-0053-007,FUSE-XFMR-017112,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.059,313.6,1.6229,0.5296,1.007,100,13.8,2,1,,closed
EDGE-034796,FUSE-XFMR-017112,XFMR-017112,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.337,1777.2,1.5066,0.5542,1.007,100,13.8,2,1,,closed
EDGE-034797,JCT-FDR-0053-007,FUSE-XFMR-017113,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.062,325.5,0.2729,0.4136,0.3655,340,13.8,2,1,,closed
EDGE-034798,FUSE-XFMR-017113,XFMR-017113,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.349,1844.6,0.3129,0.4163,0.3655,340,13.8,2,1,,closed
EDGE-034799,JCT-FDR-0053-007,FUSE-XFMR-017114,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.064,336.6,0.8494,0.4528,0.6985,150,13.8,1,1,,closed
EDGE-034800,FUSE-XFMR-017114,XFMR-017114,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.361,1907.4,0.8904,0.5011,0.6985,150,13.8,1,1,,closed
EDGE-034801,JCT-FDR-0053-007,FUSE-XFMR-017115,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.066,347.7,0.554,0.5053,0.5345,230,13.8,1,1,,closed
EDGE-034802,FUSE-XFMR-017115,XFMR-017115,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.373,1970.2,0.6079,0.4707,0.5345,230,13.8,1,1,,closed
EDGE-034803,JCT-FDR-0053-007,FUSE-XFMR-017116,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.068,356.4,0.6186,0.5028,0.5345,230,13.8,2,1,,closed
EDGE-034804,FUSE-XFMR-017116,XFMR-017116,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.383,2019.6,0.5716,0.4989,0.5345,230,13.8,2,1,,closed
EDGE-034805,JCT-FDR-0053-007,FUSE-XFMR-017117,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.069,364.3,0.2836,0.4257,0.3655,340,13.8,2,1,,closed
EDGE-034806,FUSE-XFMR-017117,XFMR-017117,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.391,2064.5,0.2993,0.4144,0.3655,340,13.8,2,1,,closed
EDGE-034807,JCT-FDR-0053-007,FUSE-XFMR-017118,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.071,376.2,0.2952,0.4017,0.3655,340,13.8,2,1,,closed
EDGE-034808,FUSE-XFMR-017118,XFMR-017118,FDR-0053,SUB-012,lateral_overhead,4/0 AL,BC,0.404,2131.8,0.3003,0.421,0.3655,340,13.8,2,1,,closed
EDGE-034809,JCT-FDR-0053-007,FUSE-XFMR-017119,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.074,388.9,0.6462,0.4989,0.5345,230,13.8,2,1,,closed
EDGE-034810,FUSE-XFMR-017119,XFMR-017119,FDR-0053,SUB-012,lateral_overhead,1/0 AL,BC,0.417,2203.6,0.6418,0.5243,0.5345,230,13.8,2,1,,closed
EDGE-034811,JCT-FDR-0053-007,FUSE-XFMR-017120,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.075,396.8,1.4865,0.5456,1.007,100,13.8,2,1,,closed
EDGE-034812,FUSE-XFMR-017120,XFMR-017120,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.426,2248.5,1.5145,0.4958,1.007,100,13.8,2,1,,closed
EDGE-034813,JCT-FDR-0053-007,FUSE-XFMR-017121,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AB,0.077,407.9,0.914,0.5414,0.6985,150,13.8,2,0,,closed
EDGE-034814,FUSE-XFMR-017121,XFMR-017121,FDR-0053,SUB-012,lateral_underground,#2 ACSR,AB,0.438,2311.3,0.8252,0.5081,0.6985,150,13.8,2,0,,closed
EDGE-034815,JCT-FDR-0053-007,FUSE-XFMR-017122,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.08,421.3,0.8669,0.5427,0.6985,150,13.8,1,1,,closed
EDGE-034816,FUSE-XFMR-017122,XFMR-017122,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.452,2387.6,0.8091,0.5351,0.6985,150,13.8,1,1,,closed
EDGE-034817,JCT-FDR-0053-007,FUSE-XFMR-017123,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.082,431.6,0.9312,0.4726,0.6985,150,13.8,1,1,,closed
EDGE-034818,FUSE-XFMR-017123,XFMR-017123,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.463,2446.0,0.8905,0.4558,0.6985,150,13.8,1,1,,closed
EDGE-034819,JCT-FDR-0053-007,FUSE-XFMR-017124,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.083,440.4,0.8299,0.4957,0.6985,150,13.8,1,1,,closed
EDGE-034820,FUSE-XFMR-017124,XFMR-017124,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.473,2495.3,0.9313,0.5313,0.6985,150,13.8,1,1,,closed
EDGE-034821,JCT-FDR-0053-007,FUSE-XFMR-017125,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.086,452.2,0.5515,0.4534,0.5345,230,13.8,2,1,,closed
EDGE-034822,FUSE-XFMR-017125,XFMR-017125,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AC,0.485,2562.6,0.6307,0.4842,0.5345,230,13.8,2,1,,closed
EDGE-034823,JCT-FDR-0053-007,JCT-FDR-0053-008,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.232,0.419,0.3517,480,13.8,3,1,,closed
EDGE-034824,JCT-FDR-0053-008,FUSE-XFMR-017126,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.002,7.9,0.3208,0.4269,0.3655,340,13.8,1,1,,closed
EDGE-034825,FUSE-XFMR-017126,XFMR-017126,FDR-0053,SUB-012,lateral_overhead,4/0 AL,C,0.009,44.9,0.3206,0.3918,0.3655,340,13.8,1,1,,closed
EDGE-034826,JCT-FDR-0053-008,FUSE-XFMR-017127,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.002,11.1,0.8164,0.4824,0.6985,150,13.8,2,1,,closed
EDGE-034827,FUSE-XFMR-017127,XFMR-017127,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.012,62.8,0.9001,0.5221,0.6985,150,13.8,2,1,,closed
EDGE-034828,JCT-FDR-0053-008,FUSE-XFMR-017128,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.004,23.8,1.6469,0.4851,1.007,100,13.8,3,1,,closed
EDGE-034829,FUSE-XFMR-017128,XFMR-017128,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.025,134.6,1.5506,0.4731,1.007,100,13.8,3,1,,closed
EDGE-034830,JCT-FDR-0053-008,FUSE-XFMR-017129,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.006,31.7,0.5685,0.4408,0.5345,230,13.8,3,1,,closed
EDGE-034831,FUSE-XFMR-017129,XFMR-017129,FDR-0053,SUB-012,lateral_overhead,1/0 AL,ABC,0.034,179.5,0.5806,0.5033,0.5345,230,13.8,3,1,,closed
EDGE-034832,JCT-FDR-0053-008,FUSE-XFMR-017130,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.008,44.4,1.3841,0.4768,1.007,100,13.8,1,1,,closed
EDGE-034833,FUSE-XFMR-017130,XFMR-017130,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.048,251.3,1.5841,0.5185,1.007,100,13.8,1,1,,closed
EDGE-034834,JCT-FDR-0053-008,FUSE-XFMR-017131,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.01,53.1,0.8166,0.531,0.6985,150,13.8,3,0,,closed
EDGE-034835,FUSE-XFMR-017131,XFMR-017131,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.057,300.7,0.9389,0.4842,0.6985,150,13.8,3,0,,closed
EDGE-034836,JCT-FDR-0053-008,FUSE-XFMR-017132,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.012,61.0,1.6422,0.511,1.007,100,13.8,2,1,,closed
EDGE-034837,FUSE-XFMR-017132,XFMR-017132,FDR-0053,SUB-012,lateral_overhead,#4 CU,AC,0.065,345.6,1.4178,0.4634,1.007,100,13.8,2,1,,closed
EDGE-034838,JCT-FDR-0053-008,FUSE-XFMR-017133,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.014,73.7,0.3055,0.4395,0.3655,340,13.8,1,1,,closed
EDGE-034839,FUSE-XFMR-017133,XFMR-017133,FDR-0053,SUB-012,lateral_overhead,4/0 AL,B,0.079,417.4,0.2753,0.4481,0.3655,340,13.8,1,1,,closed
EDGE-034840,JCT-FDR-0053-008,FUSE-XFMR-017134,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.015,81.6,0.8066,0.4923,0.6985,150,13.8,1,1,,closed
EDGE-034841,FUSE-XFMR-017134,XFMR-017134,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,C,0.088,462.3,0.8748,0.5305,0.6985,150,13.8,1,1,,closed
EDGE-034842,JCT-FDR-0053-008,FUSE-XFMR-017135,FDR-0053,SUB-012,lateral_underground,#4 CU,B,0.018,94.2,1.5461,0.5327,1.007,100,13.8,1,0,,closed
EDGE-034843,FUSE-XFMR-017135,XFMR-017135,FDR-0053,SUB-012,lateral_underground,#4 CU,B,0.101,534.1,1.5331,0.5054,1.007,100,13.8,1,0,,closed
EDGE-034844,JCT-FDR-0053-008,FUSE-XFMR-017136,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.019,103.0,0.6275,0.4727,0.5345,230,13.8,2,1,,closed
EDGE-034845,FUSE-XFMR-017136,XFMR-017136,FDR-0053,SUB-012,lateral_overhead,1/0 AL,AB,0.111,583.4,0.5715,0.441,0.5345,230,13.8,2,1,,closed
EDGE-034846,JCT-FDR-0053-008,FUSE-XFMR-017137,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.022,118.0,0.984,0.4802,0.6985,150,13.8,1,1,,closed
EDGE-034847,FUSE-XFMR-017137,XFMR-017137,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.127,668.7,0.9048,0.4675,0.6985,150,13.8,1,1,,closed
EDGE-034848,JCT-FDR-0053-008,FUSE-XFMR-017138,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.024,124.3,0.8768,0.4703,0.6985,150,13.8,1,0,,closed
EDGE-034849,FUSE-XFMR-017138,XFMR-017138,FDR-0053,SUB-012,lateral_underground,#2 ACSR,A,0.133,704.6,0.9153,0.4869,0.6985,150,13.8,1,0,,closed
EDGE-034850,JCT-FDR-0053-008,FUSE-XFMR-017139,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.026,136.2,0.6376,0.4944,0.5345,230,13.8,1,1,,closed
EDGE-034851,FUSE-XFMR-017139,XFMR-017139,FDR-0053,SUB-012,lateral_overhead,1/0 AL,A,0.146,771.9,0.5613,0.4931,0.5345,230,13.8,1,1,,closed
EDGE-034852,JCT-FDR-0053-008,FUSE-XFMR-017140,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.027,144.1,1.4206,0.5521,1.007,100,13.8,2,1,,closed
EDGE-034853,FUSE-XFMR-017140,XFMR-017140,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.155,816.8,1.5229,0.5132,1.007,100,13.8,2,1,,closed
EDGE-034854,JCT-FDR-0053-008,FUSE-XFMR-017141,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.03,156.8,0.3178,0.4664,0.3655,340,13.8,1,1,,closed
EDGE-034855,FUSE-XFMR-017141,XFMR-017141,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.168,888.6,0.3247,0.4641,0.3655,340,13.8,1,1,,closed
EDGE-034856,JCT-FDR-0053-008,FUSE-XFMR-017142,FDR-0053,SUB-012,lateral_underground,1/0 AL,C,0.032,168.7,0.5988,0.4586,0.5345,230,13.8,1,0,,closed
EDGE-034857,FUSE-XFMR-017142,XFMR-017142,FDR-0053,SUB-012,lateral_underground,1/0 AL,C,0.181,955.9,0.6234,0.5227,0.5345,230,13.8,1,0,,closed
EDGE-034858,JCT-FDR-0053-008,FUSE-XFMR-017143,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.034,179.0,0.2727,0.4105,0.3655,340,13.8,1,1,,closed
EDGE-034859,FUSE-XFMR-017143,XFMR-017143,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.192,1014.3,0.2902,0.4691,0.3655,340,13.8,1,1,,closed
EDGE-034860,JCT-FDR-0053-008,FUSE-XFMR-017144,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.036,190.1,1.6289,0.4849,1.007,100,13.8,1,1,,closed
EDGE-034861,FUSE-XFMR-017144,XFMR-017144,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.204,1077.1,1.3832,0.4917,1.007,100,13.8,1,1,,closed
EDGE-034862,JCT-FDR-0053-008,FUSE-XFMR-017145,FDR-0053,SUB-012,lateral_underground,1/0 AL,BC,0.038,200.4,0.5733,0.4747,0.5345,230,13.8,2,0,,closed
EDGE-034863,FUSE-XFMR-017145,XFMR-017145,FDR-0053,SUB-012,lateral_underground,1/0 AL,BC,0.215,1135.5,0.5356,0.482,0.5345,230,13.8,2,0,,closed
EDGE-034864,JCT-FDR-0053-008,FUSE-XFMR-017146,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.039,207.5,1.5224,0.493,1.007,100,13.8,1,1,,closed
EDGE-034865,FUSE-XFMR-017146,XFMR-017146,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.223,1175.9,1.363,0.53,1.007,100,13.8,1,1,,closed
EDGE-034866,JCT-FDR-0053-008,FUSE-XFMR-017147,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.041,217.8,1.5717,0.5388,1.007,100,13.8,2,1,,closed
EDGE-034867,FUSE-XFMR-017147,XFMR-017147,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.234,1234.2,1.6013,0.4884,1.007,100,13.8,2,1,,closed
EDGE-034868,JCT-FDR-0053-008,FUSE-XFMR-017148,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.044,232.8,1.3685,0.5289,1.007,100,13.8,1,0,,closed
EDGE-034869,FUSE-XFMR-017148,XFMR-017148,FDR-0053,SUB-012,lateral_underground,#4 CU,A,0.25,1319.5,1.4504,0.5412,1.007,100,13.8,1,0,,closed
EDGE-034870,JCT-FDR-0053-008,FUSE-XFMR-017149,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.045,240.0,0.8929,0.4935,0.6985,150,13.8,3,0,,closed
EDGE-034871,FUSE-XFMR-017149,XFMR-017149,FDR-0053,SUB-012,lateral_underground,#2 ACSR,ABC,0.258,1359.9,0.9433,0.5058,0.6985,150,13.8,3,0,,closed
EDGE-034872,JCT-FDR-0053-008,FUSE-XFMR-017150,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.047,249.5,1.514,0.5558,1.007,100,13.8,1,1,,closed
EDGE-034873,FUSE-XFMR-017150,XFMR-017150,FDR-0053,SUB-012,lateral_overhead,#4 CU,B,0.268,1413.7,1.3789,0.486,1.007,100,13.8,1,1,,closed
EDGE-034874,JCT-FDR-0053-008,FUSE-XFMR-017151,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.05,261.4,0.957,0.4986,0.6985,150,13.8,1,1,,closed
EDGE-034875,FUSE-XFMR-017151,XFMR-017151,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,A,0.281,1481.0,0.8566,0.4833,0.6985,150,13.8,1,1,,closed
EDGE-034876,JCT-FDR-0053-008,FUSE-XFMR-017152,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.052,273.2,0.9803,0.469,0.6985,150,13.8,1,1,,closed
EDGE-034877,FUSE-XFMR-017152,XFMR-017152,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,B,0.293,1548.4,0.9376,0.53,0.6985,150,13.8,1,1,,closed
EDGE-034878,JCT-FDR-0053-008,FUSE-XFMR-017153,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.053,282.0,0.3198,0.4693,0.3655,340,13.8,1,1,,closed
EDGE-034879,FUSE-XFMR-017153,XFMR-017153,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.303,1597.7,0.2963,0.4425,0.3655,340,13.8,1,1,,closed
EDGE-034880,JCT-FDR-0053-008,FUSE-XFMR-017154,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.055,292.2,0.3203,0.4301,0.3655,340,13.8,2,1,,closed
EDGE-034881,FUSE-XFMR-017154,XFMR-017154,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.314,1656.1,0.2676,0.4371,0.3655,340,13.8,2,1,,closed
EDGE-034882,JCT-FDR-0053-008,FUSE-XFMR-017155,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.057,302.5,0.3241,0.3934,0.3655,340,13.8,2,1,,closed
EDGE-034883,FUSE-XFMR-017155,XFMR-017155,FDR-0053,SUB-012,lateral_overhead,4/0 AL,AB,0.325,1714.4,0.3179,0.4628,0.3655,340,13.8,2,1,,closed
EDGE-034884,JCT-FDR-0053-008,FUSE-XFMR-017156,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.059,313.6,0.6452,0.4997,0.5345,230,13.8,1,0,,closed
EDGE-034885,FUSE-XFMR-017156,XFMR-017156,FDR-0053,SUB-012,lateral_underground,1/0 AL,A,0.337,1777.2,0.5815,0.5158,0.5345,230,13.8,1,0,,closed
EDGE-034886,JCT-FDR-0053-008,FUSE-XFMR-017157,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.061,324.7,0.8072,0.5299,0.6985,150,13.8,2,1,,closed
EDGE-034887,FUSE-XFMR-017157,XFMR-017157,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AC,0.348,1840.1,0.9649,0.5243,0.6985,150,13.8,2,1,,closed
EDGE-034888,JCT-FDR-0053-008,FUSE-XFMR-017158,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.064,336.6,1.4059,0.5434,1.007,100,13.8,1,1,,closed
EDGE-034889,FUSE-XFMR-017158,XFMR-017158,FDR-0053,SUB-012,lateral_overhead,#4 CU,A,0.361,1907.4,1.5905,0.4677,1.007,100,13.8,1,1,,closed
EDGE-034890,JCT-FDR-0053-008,FUSE-XFMR-017159,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.066,346.1,1.4662,0.5097,1.007,100,13.8,2,1,,closed
EDGE-034891,FUSE-XFMR-017159,XFMR-017159,FDR-0053,SUB-012,lateral_overhead,#4 CU,BC,0.371,1961.3,1.5973,0.5235,1.007,100,13.8,2,1,,closed
EDGE-034892,JCT-FDR-0053-008,FUSE-XFMR-017160,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.068,356.4,1.4318,0.5542,1.007,100,13.8,1,0,,closed
EDGE-034893,FUSE-XFMR-017160,XFMR-017160,FDR-0053,SUB-012,lateral_underground,#4 CU,C,0.383,2019.6,1.4042,0.5598,1.007,100,13.8,1,0,,closed
EDGE-034894,JCT-FDR-0053-008,FUSE-XFMR-017161,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.069,365.1,0.9552,0.4591,0.6985,150,13.8,2,1,,closed
EDGE-034895,FUSE-XFMR-017161,XFMR-017161,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.392,2069.0,0.8952,0.5038,0.6985,150,13.8,2,1,,closed
EDGE-034896,JCT-FDR-0053-008,FUSE-XFMR-017162,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.071,377.0,1.3825,0.5613,1.007,100,13.8,1,1,,closed
