edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-034897,FUSE-XFMR-017162,XFMR-017162,FDR-0053,SUB-012,lateral_overhead,#4 CU,C,0.405,2136.3,1.4563,0.5128,1.007,100,13.8,1,1,,closed
EDGE-034898,JCT-FDR-0053-008,FUSE-XFMR-017163,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.073,387.3,1.5212,0.5589,1.007,100,13.8,3,1,,closed
EDGE-034899,FUSE-XFMR-017163,XFMR-017163,FDR-0053,SUB-012,lateral_overhead,#4 CU,ABC,0.416,2194.6,1.5477,0.4948,1.007,100,13.8,3,1,,closed
EDGE-034900,JCT-FDR-0053-008,FUSE-XFMR-017164,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.076,400.8,1.5094,0.4891,1.007,100,13.8,2,1,,closed
EDGE-034901,FUSE-XFMR-017164,XFMR-017164,FDR-0053,SUB-012,lateral_overhead,#4 CU,AB,0.43,2270.9,1.4776,0.5222,1.007,100,13.8,2,1,,closed
EDGE-034902,JCT-FDR-0053-008,FUSE-XFMR-017165,FDR-0053,SUB-012,lateral_underground,#4 CU,B,0.077,408.7,1.4227,0.4775,1.007,100,13.8,1,0,,closed
EDGE-034903,FUSE-XFMR-017165,XFMR-017165,FDR-0053,SUB-012,lateral_underground,#4 CU,B,0.439,2315.8,1.5986,0.5519,1.007,100,13.8,1,0,,closed
EDGE-034904,JCT-FDR-0053-008,FUSE-XFMR-017166,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.08,420.6,0.5929,0.4541,0.5345,230,13.8,1,1,,closed
EDGE-034905,FUSE-XFMR-017166,XFMR-017166,FDR-0053,SUB-012,lateral_overhead,1/0 AL,C,0.451,2383.1,0.5524,0.4771,0.5345,230,13.8,1,1,,closed
EDGE-034906,JCT-FDR-0053-008,FUSE-XFMR-017167,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.081,430.1,1.4974,0.5314,1.007,100,13.8,2,0,,closed
EDGE-034907,FUSE-XFMR-017167,XFMR-017167,FDR-0053,SUB-012,lateral_underground,#4 CU,AC,0.462,2437.0,1.4848,0.5252,1.007,100,13.8,2,0,,closed
EDGE-034908,JCT-FDR-0053-008,FUSE-XFMR-017168,FDR-0053,SUB-012,lateral_underground,1/0 AL,BC,0.083,440.4,0.5484,0.4869,0.5345,230,13.8,2,0,,closed
EDGE-034909,FUSE-XFMR-017168,XFMR-017168,FDR-0053,SUB-012,lateral_underground,1/0 AL,BC,0.473,2495.3,0.627,0.5113,0.5345,230,13.8,2,0,,closed
EDGE-034910,JCT-FDR-0053-008,FUSE-XFMR-017169,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.085,449.9,0.8354,0.4676,0.6985,150,13.8,2,1,,closed
EDGE-034911,FUSE-XFMR-017169,XFMR-017169,FDR-0053,SUB-012,lateral_overhead,#2 ACSR,AB,0.483,2549.2,0.8415,0.4929,0.6985,150,13.8,2,1,,closed
EDGE-034912,JCT-FDR-0053-008,JCT-FDR-0053-009,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2206,0.4372,0.3623,480,13.8,3,1,,closed
EDGE-034913,JCT-FDR-0053-009,FUSE-XFMR-017170,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.002,9.5,0.2757,0.4573,0.3655,340,13.8,1,1,,closed
EDGE-034914,FUSE-XFMR-017170,XFMR-017170,FDR-0053,SUB-012,lateral_overhead,4/0 AL,A,0.01,53.9,0.27,0.4639,0.3655,340,13.8,1,1,,closed
EDGE-034915,JCT-FDR-0053-009,FUSE-XFMR-017171,FDR-0053,SUB-012,lateral_underground,1/0 AL,AC,0.002,11.1,0.6125,0.4639,0.5345,230,13.8,2,0,,closed
EDGE-034916,FUSE-XFMR-017171,XFMR-017171,FDR-0053,SUB-012,lateral_underground,1/0 AL,AC,0.012,62.8,0.6479,0.473,0.5345,230,13.8,2,0,,closed
EDGE-034917,JCT-FDR-0053-009,FDR-0053-TAIL,FDR-0053,SUB-012,primary_overhead,397.5 AAC,ABC,0.03,158.4,0.2248,0.4212,0.335,480,13.8,3,1,,open
EDGE-034918,SUB-013,FDR-0054-HEAD,FDR-0054,SUB-013,bus_tie,336 ACSR,ABC,0.01,52.8,0.2889,0.4864,0.375,400,13.8,3,1,,closed
EDGE-034919,FDR-0054-HEAD,JCT-FDR-0054-001,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.05,264.0,0.2834,0.4411,0.3612,400,13.8,3,1,,closed
EDGE-034920,JCT-FDR-0054-001,FUSE-XFMR-017172,FDR-0054,SUB-013,lateral_underground,#4 CU,A,0.002,11.9,1.4637,0.5273,1.007,100,13.8,1,0,,closed
EDGE-034921,FUSE-XFMR-017172,XFMR-017172,FDR-0054,SUB-013,lateral_underground,#4 CU,A,0.013,67.3,1.3723,0.4817,1.007,100,13.8,1,0,,closed
EDGE-034922,JCT-FDR-0054-001,FUSE-XFMR-017173,FDR-0054,SUB-013,lateral_underground,1/0 AL,B,0.007,36.4,0.6243,0.4759,0.5345,230,13.8,1,0,,closed
EDGE-034923,FUSE-XFMR-017173,XFMR-017173,FDR-0054,SUB-013,lateral_underground,1/0 AL,B,0.039,206.4,0.6495,0.5094,0.5345,230,13.8,1,0,,closed
EDGE-034924,JCT-FDR-0054-001,FUSE-XFMR-017174,FDR-0054,SUB-013,lateral_underground,#4 CU,B,0.013,71.3,1.5103,0.4636,1.007,100,13.8,1,0,,closed
EDGE-034925,FUSE-XFMR-017174,XFMR-017174,FDR-0054,SUB-013,lateral_underground,#4 CU,B,0.076,403.9,1.5818,0.5389,1.007,100,13.8,1,0,,closed
EDGE-034926,JCT-FDR-0054-001,FUSE-XFMR-017175,FDR-0054,SUB-013,lateral_underground,#4 CU,A,0.02,104.5,1.4532,0.5267,1.007,100,13.8,1,0,,closed
EDGE-034927,FUSE-XFMR-017175,XFMR-017175,FDR-0054,SUB-013,lateral_underground,#4 CU,A,0.112,592.4,1.366,0.5447,1.007,100,13.8,1,0,,closed
EDGE-034928,JCT-FDR-0054-001,FUSE-XFMR-017176,FDR-0054,SUB-013,lateral_overhead,1/0 AL,B,0.027,144.9,0.6334,0.4725,0.5345,230,13.8,1,1,,closed
EDGE-034929,FUSE-XFMR-017176,XFMR-017176,FDR-0054,SUB-013,lateral_overhead,1/0 AL,B,0.156,821.3,0.5452,0.5122,0.5345,230,13.8,1,1,,closed
EDGE-034930,JCT-FDR-0054-001,FUSE-XFMR-017177,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.034,179.8,0.6034,0.4414,0.5345,230,13.8,3,1,,closed
EDGE-034931,FUSE-XFMR-017177,XFMR-017177,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.193,1018.8,0.5375,0.4858,0.5345,230,13.8,3,1,,closed
EDGE-034932,JCT-FDR-0054-001,FUSE-XFMR-017178,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.041,218.6,0.9656,0.4725,0.6985,150,13.8,2,1,,closed
EDGE-034933,FUSE-XFMR-017178,XFMR-017178,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.235,1238.7,0.9397,0.4917,0.6985,150,13.8,2,1,,closed
EDGE-034934,JCT-FDR-0054-001,FUSE-XFMR-017179,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.048,254.2,0.3135,0.4686,0.3655,340,13.8,2,1,,closed
EDGE-034935,FUSE-XFMR-017179,XFMR-017179,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.273,1440.6,0.2834,0.4379,0.3655,340,13.8,2,1,,closed
EDGE-034936,JCT-FDR-0054-001,FUSE-XFMR-017180,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.055,290.7,1.4164,0.544,1.007,100,13.8,3,1,,closed
EDGE-034937,FUSE-XFMR-017180,XFMR-017180,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.312,1647.1,1.5378,0.4621,1.007,100,13.8,3,1,,closed
EDGE-034938,JCT-FDR-0054-001,FUSE-XFMR-017181,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AB,0.061,324.7,0.285,0.426,0.3655,340,13.8,2,1,,closed
EDGE-034939,FUSE-XFMR-017181,XFMR-017181,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AB,0.348,1840.1,0.2968,0.441,0.3655,340,13.8,2,1,,closed
EDGE-034940,JCT-FDR-0054-001,FUSE-XFMR-017182,FDR-0054,SUB-013,lateral_underground,#2 ACSR,ABC,0.068,359.6,0.843,0.4971,0.6985,150,13.8,3,0,,closed
EDGE-034941,FUSE-XFMR-017182,XFMR-017182,FDR-0054,SUB-013,lateral_underground,#2 ACSR,ABC,0.386,2037.6,0.814,0.4652,0.6985,150,13.8,3,0,,closed
EDGE-034942,JCT-FDR-0054-001,FUSE-XFMR-017183,FDR-0054,SUB-013,lateral_underground,#4 CU,AC,0.075,398.4,1.614,0.5248,1.007,100,13.8,2,0,,closed
EDGE-034943,FUSE-XFMR-017183,XFMR-017183,FDR-0054,SUB-013,lateral_underground,#4 CU,AC,0.428,2257.5,1.4721,0.5523,1.007,100,13.8,2,0,,closed
EDGE-034944,JCT-FDR-0054-001,FUSE-XFMR-017184,FDR-0054,SUB-013,lateral_underground,1/0 AL,AC,0.083,436.4,0.6337,0.4311,0.5345,230,13.8,2,0,,closed
EDGE-034945,FUSE-XFMR-017184,XFMR-017184,FDR-0054,SUB-013,lateral_underground,1/0 AL,AC,0.468,2472.9,0.6044,0.4386,0.5345,230,13.8,2,0,,closed
EDGE-034946,JCT-FDR-0054-001,FUSE-XFMR-017185,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.089,471.2,0.3174,0.4564,0.3655,340,13.8,2,1,,closed
EDGE-034947,FUSE-XFMR-017185,XFMR-017185,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.506,2670.4,0.3164,0.4198,0.3655,340,13.8,2,1,,closed
EDGE-034948,JCT-FDR-0054-001,FUSE-XFMR-017186,FDR-0054,SUB-013,lateral_underground,4/0 AL,A,0.096,506.9,0.3247,0.4069,0.3655,340,13.8,1,0,,closed
EDGE-034949,FUSE-XFMR-017186,XFMR-017186,FDR-0054,SUB-013,lateral_underground,4/0 AL,A,0.544,2872.3,0.2825,0.4071,0.3655,340,13.8,1,0,,closed
EDGE-034950,JCT-FDR-0054-001,JCT-FDR-0054-002,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.2879,0.4437,0.3777,400,13.8,3,1,,closed
EDGE-034951,JCT-FDR-0054-002,FUSE-XFMR-017187,FDR-0054,SUB-013,lateral_underground,#4 CU,ABC,0.001,4.8,1.4538,0.503,1.007,100,13.8,3,0,,closed
EDGE-034952,FUSE-XFMR-017187,XFMR-017187,FDR-0054,SUB-013,lateral_underground,#4 CU,ABC,0.005,26.9,1.395,0.5312,1.007,100,13.8,3,0,,closed
EDGE-034953,JCT-FDR-0054-002,FUSE-XFMR-017188,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.007,38.0,0.6359,0.4386,0.5345,230,13.8,3,1,,closed
EDGE-034954,FUSE-XFMR-017188,XFMR-017188,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.041,215.4,0.5535,0.4805,0.5345,230,13.8,3,1,,closed
EDGE-034955,JCT-FDR-0054-002,FUSE-XFMR-017189,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.014,73.7,0.9675,0.4655,0.6985,150,13.8,1,1,,closed
EDGE-034956,FUSE-XFMR-017189,XFMR-017189,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.079,417.4,0.8853,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-034957,JCT-FDR-0054-002,FUSE-XFMR-017190,FDR-0054,SUB-013,lateral_overhead,#4 CU,A,0.021,111.7,1.6309,0.5324,1.007,100,13.8,1,1,,closed
EDGE-034958,FUSE-XFMR-017190,XFMR-017190,FDR-0054,SUB-013,lateral_overhead,#4 CU,A,0.12,632.8,1.5593,0.5042,1.007,100,13.8,1,1,,closed
EDGE-034959,JCT-FDR-0054-002,FUSE-XFMR-017191,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.028,145.7,0.2957,0.4592,0.3655,340,13.8,2,1,,closed
EDGE-034960,FUSE-XFMR-017191,XFMR-017191,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.156,825.8,0.2905,0.4619,0.3655,340,13.8,2,1,,closed
EDGE-034961,JCT-FDR-0054-002,FUSE-XFMR-017192,FDR-0054,SUB-013,lateral_underground,#4 CU,B,0.035,183.0,1.4952,0.5582,1.007,100,13.8,1,0,,closed
EDGE-034962,FUSE-XFMR-017192,XFMR-017192,FDR-0054,SUB-013,lateral_underground,#4 CU,B,0.196,1036.7,1.3753,0.4659,1.007,100,13.8,1,0,,closed
EDGE-034963,JCT-FDR-0054-002,FUSE-XFMR-017193,FDR-0054,SUB-013,lateral_underground,#2 ACSR,C,0.042,221.0,0.9413,0.5131,0.6985,150,13.8,1,0,,closed
EDGE-034964,FUSE-XFMR-017193,XFMR-017193,FDR-0054,SUB-013,lateral_underground,#2 ACSR,C,0.237,1252.2,0.8114,0.5013,0.6985,150,13.8,1,0,,closed
EDGE-034965,JCT-FDR-0054-002,FUSE-XFMR-017194,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.049,258.2,0.8934,0.4787,0.6985,150,13.8,2,1,,closed
EDGE-034966,FUSE-XFMR-017194,XFMR-017194,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.277,1463.1,0.9663,0.4647,0.6985,150,13.8,2,1,,closed
EDGE-034967,JCT-FDR-0054-002,FUSE-XFMR-017195,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.055,291.5,1.6043,0.4719,1.007,100,13.8,3,1,,closed
EDGE-034968,FUSE-XFMR-017195,XFMR-017195,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.313,1651.6,1.5351,0.5396,1.007,100,13.8,3,1,,closed
EDGE-034969,JCT-FDR-0054-002,FUSE-XFMR-017196,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.063,330.3,1.4365,0.4705,1.007,100,13.8,2,1,,closed
EDGE-034970,FUSE-XFMR-017196,XFMR-017196,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.354,1871.5,1.4869,0.5563,1.007,100,13.8,2,1,,closed
EDGE-034971,JCT-FDR-0054-002,FUSE-XFMR-017197,FDR-0054,SUB-013,lateral_underground,#4 CU,BC,0.07,367.5,1.534,0.4724,1.007,100,13.8,2,0,,closed
EDGE-034972,FUSE-XFMR-017197,XFMR-017197,FDR-0054,SUB-013,lateral_underground,#4 CU,BC,0.394,2082.4,1.5318,0.5228,1.007,100,13.8,2,0,,closed
EDGE-034973,JCT-FDR-0054-002,FUSE-XFMR-017198,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.076,403.1,0.61,0.4919,0.5345,230,13.8,3,1,,closed
EDGE-034974,FUSE-XFMR-017198,XFMR-017198,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.433,2284.4,0.6426,0.5241,0.5345,230,13.8,3,1,,closed
EDGE-034975,JCT-FDR-0054-002,FUSE-XFMR-017199,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.084,441.9,0.8265,0.5181,0.6985,150,13.8,2,1,,closed
EDGE-034976,FUSE-XFMR-017199,XFMR-017199,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.474,2504.3,0.8821,0.4916,0.6985,150,13.8,2,1,,closed
EDGE-034977,JCT-FDR-0054-002,FUSE-XFMR-017200,FDR-0054,SUB-013,lateral_underground,4/0 AL,C,0.09,473.6,0.2898,0.4527,0.3655,340,13.8,1,0,,closed
EDGE-034978,FUSE-XFMR-017200,XFMR-017200,FDR-0054,SUB-013,lateral_underground,4/0 AL,C,0.508,2683.8,0.3034,0.4385,0.3655,340,13.8,1,0,,closed
EDGE-034979,JCT-FDR-0054-002,FUSE-XFMR-017201,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.097,512.4,0.9403,0.4878,0.6985,150,13.8,1,1,,closed
EDGE-034980,FUSE-XFMR-017201,XFMR-017201,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.55,2903.7,0.9379,0.4897,0.6985,150,13.8,1,1,,closed
EDGE-034981,JCT-FDR-0054-002,JCT-FDR-0054-003,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.3048,0.406,0.3719,400,13.8,3,1,,closed
EDGE-034982,JCT-FDR-0054-003,FUSE-XFMR-017202,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.001,6.3,0.9519,0.4726,0.6985,150,13.8,1,1,,closed
EDGE-034983,FUSE-XFMR-017202,XFMR-017202,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.007,35.9,0.8839,0.5236,0.6985,150,13.8,1,1,,closed
EDGE-034984,JCT-FDR-0054-003,FUSE-XFMR-017203,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.007,34.8,0.628,0.4531,0.5345,230,13.8,3,1,,closed
EDGE-034985,FUSE-XFMR-017203,XFMR-017203,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.037,197.5,0.6037,0.4396,0.5345,230,13.8,3,1,,closed
EDGE-034986,JCT-FDR-0054-003,FUSE-XFMR-017204,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.014,72.1,0.5462,0.4761,0.5345,230,13.8,1,1,,closed
EDGE-034987,FUSE-XFMR-017204,XFMR-017204,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.077,408.4,0.564,0.5204,0.5345,230,13.8,1,1,,closed
EDGE-034988,JCT-FDR-0054-003,FUSE-XFMR-017205,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.021,110.1,0.5844,0.5221,0.5345,230,13.8,1,1,,closed
EDGE-034989,FUSE-XFMR-017205,XFMR-017205,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.118,623.8,0.5951,0.5127,0.5345,230,13.8,1,1,,closed
EDGE-034990,JCT-FDR-0054-003,FUSE-XFMR-017206,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AC,0.028,145.7,0.813,0.4557,0.6985,150,13.8,2,1,,closed
EDGE-034991,FUSE-XFMR-017206,XFMR-017206,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AC,0.156,825.8,0.8514,0.4525,0.6985,150,13.8,2,1,,closed
EDGE-034992,JCT-FDR-0054-003,FUSE-XFMR-017207,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.034,181.4,0.2986,0.4435,0.3655,340,13.8,1,1,,closed
EDGE-034993,FUSE-XFMR-017207,XFMR-017207,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.195,1027.8,0.2893,0.4498,0.3655,340,13.8,1,1,,closed
EDGE-034994,JCT-FDR-0054-003,FUSE-XFMR-017208,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.042,221.8,0.907,0.5042,0.6985,150,13.8,3,1,,closed
EDGE-034995,FUSE-XFMR-017208,XFMR-017208,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.238,1256.6,0.8197,0.5078,0.6985,150,13.8,3,1,,closed
EDGE-034996,JCT-FDR-0054-003,FUSE-XFMR-017209,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.049,257.4,0.9353,0.4541,0.6985,150,13.8,1,1,,closed
EDGE-034997,FUSE-XFMR-017209,XFMR-017209,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.276,1458.6,0.8257,0.5097,0.6985,150,13.8,1,1,,closed
EDGE-034998,JCT-FDR-0054-003,FUSE-XFMR-017210,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.056,295.4,0.6128,0.4467,0.5345,230,13.8,3,1,,closed
EDGE-034999,FUSE-XFMR-017210,XFMR-017210,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.317,1674.0,0.609,0.4511,0.5345,230,13.8,3,1,,closed
EDGE-035000,JCT-FDR-0054-003,FUSE-XFMR-017211,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.062,329.5,0.2698,0.4114,0.3655,340,13.8,2,1,,closed
EDGE-035001,FUSE-XFMR-017211,XFMR-017211,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.354,1867.0,0.3112,0.4213,0.3655,340,13.8,2,1,,closed
EDGE-035002,JCT-FDR-0054-003,FUSE-XFMR-017212,FDR-0054,SUB-013,lateral_underground,#4 CU,C,0.069,364.3,1.5478,0.4949,1.007,100,13.8,1,0,,closed
EDGE-035003,FUSE-XFMR-017212,XFMR-017212,FDR-0054,SUB-013,lateral_underground,#4 CU,C,0.391,2064.5,1.5566,0.5543,1.007,100,13.8,1,0,,closed
EDGE-035004,JCT-FDR-0054-003,FUSE-XFMR-017213,FDR-0054,SUB-013,lateral_overhead,4/0 AL,ABC,0.076,402.3,0.3068,0.4015,0.3655,340,13.8,3,1,,closed
EDGE-035005,FUSE-XFMR-017213,XFMR-017213,FDR-0054,SUB-013,lateral_overhead,4/0 AL,ABC,0.432,2279.9,0.3121,0.4726,0.3655,340,13.8,3,1,,closed
EDGE-035006,JCT-FDR-0054-003,FUSE-XFMR-017214,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.083,437.2,0.8233,0.4757,0.6985,150,13.8,1,1,,closed
EDGE-035007,FUSE-XFMR-017214,XFMR-017214,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.469,2477.4,0.8971,0.5253,0.6985,150,13.8,1,1,,closed
EDGE-035008,JCT-FDR-0054-003,FUSE-XFMR-017215,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.09,476.0,0.5893,0.4537,0.5345,230,13.8,3,1,,closed
EDGE-035009,FUSE-XFMR-017215,XFMR-017215,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.511,2697.3,0.5909,0.4341,0.5345,230,13.8,3,1,,closed
EDGE-035010,JCT-FDR-0054-003,FUSE-XFMR-017216,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.097,510.0,0.307,0.4556,0.3655,340,13.8,2,1,,closed
EDGE-035011,FUSE-XFMR-017216,XFMR-017216,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.547,2890.3,0.2803,0.4539,0.3655,340,13.8,2,1,,closed
EDGE-035012,JCT-FDR-0054-003,JCT-FDR-0054-004,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.286,0.4191,0.374,400,13.8,3,1,,closed
EDGE-035013,JCT-FDR-0054-004,FUSE-XFMR-017217,FDR-0054,SUB-013,lateral_overhead,1/0 AL,A,0.001,4.0,0.5972,0.4649,0.5345,230,13.8,1,1,,closed
EDGE-035014,FUSE-XFMR-017217,XFMR-017217,FDR-0054,SUB-013,lateral_overhead,1/0 AL,A,0.004,22.4,0.5615,0.4555,0.5345,230,13.8,1,1,,closed
EDGE-035015,JCT-FDR-0054-004,FUSE-XFMR-017218,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.007,37.2,1.3869,0.5355,1.007,100,13.8,2,1,,closed
EDGE-035016,FUSE-XFMR-017218,XFMR-017218,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.04,210.9,1.4731,0.4649,1.007,100,13.8,2,1,,closed
EDGE-035017,JCT-FDR-0054-004,FUSE-XFMR-017219,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.015,76.8,0.9414,0.4907,0.6985,150,13.8,3,1,,closed
EDGE-035018,FUSE-XFMR-017219,XFMR-017219,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.082,435.3,0.9297,0.5127,0.6985,150,13.8,3,1,,closed
EDGE-035019,JCT-FDR-0054-004,FUSE-XFMR-017220,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AB,0.021,111.7,0.3017,0.4275,0.3655,340,13.8,2,1,,closed
EDGE-035020,FUSE-XFMR-017220,XFMR-017220,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AB,0.12,632.8,0.2836,0.4532,0.3655,340,13.8,2,1,,closed
EDGE-035021,JCT-FDR-0054-004,FUSE-XFMR-017221,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.028,148.1,0.8723,0.4722,0.6985,150,13.8,1,1,,closed
EDGE-035022,FUSE-XFMR-017221,XFMR-017221,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.159,839.3,0.9011,0.4656,0.6985,150,13.8,1,1,,closed
EDGE-035023,JCT-FDR-0054-004,FUSE-XFMR-017222,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.035,185.3,1.4809,0.5602,1.007,100,13.8,2,1,,closed
EDGE-035024,FUSE-XFMR-017222,XFMR-017222,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.199,1050.2,1.5987,0.4717,1.007,100,13.8,2,1,,closed
EDGE-035025,JCT-FDR-0054-004,FUSE-XFMR-017223,FDR-0054,SUB-013,lateral_overhead,#4 CU,A,0.042,220.2,1.52,0.4731,1.007,100,13.8,1,1,,closed
EDGE-035026,FUSE-XFMR-017223,XFMR-017223,FDR-0054,SUB-013,lateral_overhead,#4 CU,A,0.236,1247.7,1.414,0.5101,1.007,100,13.8,1,1,,closed
EDGE-035027,JCT-FDR-0054-004,FUSE-XFMR-017224,FDR-0054,SUB-013,lateral_underground,#2 ACSR,AB,0.049,256.6,0.8803,0.5169,0.6985,150,13.8,2,0,,closed
EDGE-035028,FUSE-XFMR-017224,XFMR-017224,FDR-0054,SUB-013,lateral_underground,#2 ACSR,AB,0.275,1454.1,0.9468,0.5408,0.6985,150,13.8,2,0,,closed
EDGE-035029,JCT-FDR-0054-004,FUSE-XFMR-017225,FDR-0054,SUB-013,lateral_overhead,1/0 AL,AB,0.056,295.4,0.5329,0.4354,0.5345,230,13.8,2,1,,closed
EDGE-035030,FUSE-XFMR-017225,XFMR-017225,FDR-0054,SUB-013,lateral_overhead,1/0 AL,AB,0.317,1674.0,0.5952,0.4497,0.5345,230,13.8,2,1,,closed
EDGE-035031,JCT-FDR-0054-004,FUSE-XFMR-017226,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.062,327.9,0.8517,0.5459,0.6985,150,13.8,3,1,,closed
EDGE-035032,FUSE-XFMR-017226,XFMR-017226,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.352,1858.0,0.8605,0.4871,0.6985,150,13.8,3,1,,closed
EDGE-035033,JCT-FDR-0054-004,FUSE-XFMR-017227,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.069,364.3,0.984,0.5152,0.6985,150,13.8,1,1,,closed
EDGE-035034,FUSE-XFMR-017227,XFMR-017227,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.391,2064.5,0.8621,0.5174,0.6985,150,13.8,1,1,,closed
EDGE-035035,JCT-FDR-0054-004,FUSE-XFMR-017228,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.076,400.8,0.3037,0.4214,0.3655,340,13.8,1,1,,closed
EDGE-035036,FUSE-XFMR-017228,XFMR-017228,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.43,2270.9,0.2776,0.4478,0.3655,340,13.8,1,1,,closed
EDGE-035037,JCT-FDR-0054-004,FUSE-XFMR-017229,FDR-0054,SUB-013,lateral_underground,#4 CU,AB,0.083,438.0,1.434,0.5509,1.007,100,13.8,2,0,,closed
EDGE-035038,FUSE-XFMR-017229,XFMR-017229,FDR-0054,SUB-013,lateral_underground,#4 CU,AB,0.47,2481.9,1.5634,0.4866,1.007,100,13.8,2,0,,closed
EDGE-035039,JCT-FDR-0054-004,FUSE-XFMR-017230,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.09,477.6,0.301,0.4085,0.3655,340,13.8,1,1,,closed
EDGE-035040,FUSE-XFMR-017230,XFMR-017230,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.513,2706.3,0.2727,0.3916,0.3655,340,13.8,1,1,,closed
EDGE-035041,JCT-FDR-0054-004,FUSE-XFMR-017231,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.097,510.0,1.5695,0.5568,1.007,100,13.8,3,1,,closed
EDGE-035042,FUSE-XFMR-017231,XFMR-017231,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.547,2890.3,1.3542,0.5614,1.007,100,13.8,3,1,,closed
EDGE-035043,JCT-FDR-0054-004,JCT-FDR-0054-005,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.3045,0.4647,0.4033,400,13.8,3,1,,closed
EDGE-035044,JCT-FDR-0054-005,FUSE-XFMR-017232,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.001,4.8,0.5911,0.4488,0.5345,230,13.8,1,1,,closed
EDGE-035045,FUSE-XFMR-017232,XFMR-017232,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.005,26.9,0.5479,0.4829,0.5345,230,13.8,1,1,,closed
EDGE-035046,JCT-FDR-0054-005,FUSE-XFMR-017233,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.007,35.6,0.3076,0.4131,0.3655,340,13.8,1,1,,closed
EDGE-035047,FUSE-XFMR-017233,XFMR-017233,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.038,202.0,0.284,0.475,0.3655,340,13.8,1,1,,closed
EDGE-035048,JCT-FDR-0054-005,FUSE-XFMR-017234,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.014,72.1,0.2774,0.4318,0.3655,340,13.8,1,1,,closed
EDGE-035049,FUSE-XFMR-017234,XFMR-017234,FDR-0054,SUB-013,lateral_overhead,4/0 AL,B,0.077,408.4,0.2725,0.4173,0.3655,340,13.8,1,1,,closed
EDGE-035050,JCT-FDR-0054-005,FUSE-XFMR-017235,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.021,110.9,0.5605,0.4641,0.5345,230,13.8,1,1,,closed
EDGE-035051,FUSE-XFMR-017235,XFMR-017235,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.119,628.3,0.6036,0.4301,0.5345,230,13.8,1,1,,closed
EDGE-035052,JCT-FDR-0054-005,FUSE-XFMR-017236,FDR-0054,SUB-013,lateral_underground,#2 ACSR,AB,0.027,144.1,0.9836,0.48,0.6985,150,13.8,2,0,,closed
EDGE-035053,FUSE-XFMR-017236,XFMR-017236,FDR-0054,SUB-013,lateral_underground,#2 ACSR,AB,0.155,816.8,0.8695,0.5095,0.6985,150,13.8,2,0,,closed
EDGE-035054,JCT-FDR-0054-005,FUSE-XFMR-017237,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.034,179.8,0.3081,0.4423,0.3655,340,13.8,2,1,,closed
EDGE-035055,FUSE-XFMR-017237,XFMR-017237,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.193,1018.8,0.3232,0.4083,0.3655,340,13.8,2,1,,closed
EDGE-035056,JCT-FDR-0054-005,FUSE-XFMR-017238,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.042,220.2,0.3048,0.4117,0.3655,340,13.8,1,1,,closed
EDGE-035057,FUSE-XFMR-017238,XFMR-017238,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.236,1247.7,0.2839,0.4764,0.3655,340,13.8,1,1,,closed
EDGE-035058,JCT-FDR-0054-005,FUSE-XFMR-017239,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.048,255.0,1.4825,0.5306,1.007,100,13.8,3,1,,closed
EDGE-035059,FUSE-XFMR-017239,XFMR-017239,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.274,1445.1,1.6161,0.5503,1.007,100,13.8,3,1,,closed
EDGE-035060,JCT-FDR-0054-005,FUSE-XFMR-017240,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.055,290.7,0.8892,0.4782,0.6985,150,13.8,1,1,,closed
EDGE-035061,FUSE-XFMR-017240,XFMR-017240,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.312,1647.1,0.9382,0.5175,0.6985,150,13.8,1,1,,closed
EDGE-035062,JCT-FDR-0054-005,FUSE-XFMR-017241,FDR-0054,SUB-013,lateral_underground,1/0 AL,AC,0.062,325.5,0.6377,0.4934,0.5345,230,13.8,2,0,,closed
EDGE-035063,FUSE-XFMR-017241,XFMR-017241,FDR-0054,SUB-013,lateral_underground,1/0 AL,AC,0.349,1844.6,0.6455,0.4332,0.5345,230,13.8,2,0,,closed
EDGE-035064,JCT-FDR-0054-005,FUSE-XFMR-017242,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AC,0.069,365.9,0.3026,0.4604,0.3655,340,13.8,2,1,,closed
EDGE-035065,FUSE-XFMR-017242,XFMR-017242,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AC,0.393,2073.5,0.3135,0.3982,0.3655,340,13.8,2,1,,closed
EDGE-035066,JCT-FDR-0054-005,FUSE-XFMR-017243,FDR-0054,SUB-013,lateral_underground,#4 CU,C,0.076,402.3,1.5088,0.5392,1.007,100,13.8,1,0,,closed
EDGE-035067,FUSE-XFMR-017243,XFMR-017243,FDR-0054,SUB-013,lateral_underground,#4 CU,C,0.432,2279.9,1.5996,0.5098,1.007,100,13.8,1,0,,closed
EDGE-035068,JCT-FDR-0054-005,FUSE-XFMR-017244,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.083,439.6,0.8971,0.5169,0.6985,150,13.8,1,1,,closed
EDGE-035069,FUSE-XFMR-017244,XFMR-017244,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,A,0.472,2490.8,0.9436,0.5112,0.6985,150,13.8,1,1,,closed
EDGE-035070,JCT-FDR-0054-005,FUSE-XFMR-017245,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.09,473.6,0.83,0.5431,0.6985,150,13.8,3,1,,closed
EDGE-035071,FUSE-XFMR-017245,XFMR-017245,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.508,2683.8,0.8511,0.4638,0.6985,150,13.8,3,1,,closed
EDGE-035072,JCT-FDR-0054-005,FUSE-XFMR-017246,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.096,508.5,0.301,0.3984,0.3655,340,13.8,1,1,,closed
EDGE-035073,FUSE-XFMR-017246,XFMR-017246,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.546,2881.3,0.3254,0.4207,0.3655,340,13.8,1,1,,closed
EDGE-035074,JCT-FDR-0054-005,JCT-FDR-0054-006,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.3246,0.4552,0.3464,400,13.8,3,1,,closed
EDGE-035075,JCT-FDR-0054-006,FUSE-XFMR-017247,FDR-0054,SUB-013,lateral_overhead,1/0 AL,BC,0.002,8.7,0.5574,0.5092,0.5345,230,13.8,2,1,,closed
EDGE-035076,FUSE-XFMR-017247,XFMR-017247,FDR-0054,SUB-013,lateral_overhead,1/0 AL,BC,0.009,49.4,0.6075,0.4783,0.5345,230,13.8,2,1,,closed
EDGE-035077,JCT-FDR-0054-006,FUSE-XFMR-017248,FDR-0054,SUB-013,lateral_underground,#4 CU,ABC,0.007,38.0,1.5271,0.5149,1.007,100,13.8,3,0,,closed
EDGE-035078,FUSE-XFMR-017248,XFMR-017248,FDR-0054,SUB-013,lateral_underground,#4 CU,ABC,0.041,215.4,1.5949,0.5581,1.007,100,13.8,3,0,,closed
EDGE-035079,JCT-FDR-0054-006,FUSE-XFMR-017249,FDR-0054,SUB-013,lateral_underground,1/0 AL,AB,0.014,74.4,0.5813,0.479,0.5345,230,13.8,2,0,,closed
EDGE-035080,FUSE-XFMR-017249,XFMR-017249,FDR-0054,SUB-013,lateral_underground,1/0 AL,AB,0.08,421.9,0.5501,0.507,0.5345,230,13.8,2,0,,closed
EDGE-035081,JCT-FDR-0054-006,FUSE-XFMR-017250,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.021,111.7,0.5893,0.4509,0.5345,230,13.8,1,1,,closed
EDGE-035082,FUSE-XFMR-017250,XFMR-017250,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.12,632.8,0.5817,0.478,0.5345,230,13.8,1,1,,closed
EDGE-035083,JCT-FDR-0054-006,FUSE-XFMR-017251,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.028,145.7,0.8133,0.4586,0.6985,150,13.8,1,1,,closed
EDGE-035084,FUSE-XFMR-017251,XFMR-017251,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.156,825.8,0.8714,0.4571,0.6985,150,13.8,1,1,,closed
EDGE-035085,JCT-FDR-0054-006,FUSE-XFMR-017252,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.035,183.0,0.8555,0.5257,0.6985,150,13.8,2,1,,closed
EDGE-035086,FUSE-XFMR-017252,XFMR-017252,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.196,1036.7,0.9407,0.4531,0.6985,150,13.8,2,1,,closed
EDGE-035087,JCT-FDR-0054-006,FUSE-XFMR-017253,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.042,220.2,0.3242,0.4716,0.3655,340,13.8,2,1,,closed
EDGE-035088,FUSE-XFMR-017253,XFMR-017253,FDR-0054,SUB-013,lateral_overhead,4/0 AL,BC,0.236,1247.7,0.2834,0.424,0.3655,340,13.8,2,1,,closed
EDGE-035089,JCT-FDR-0054-006,FUSE-XFMR-017254,FDR-0054,SUB-013,lateral_overhead,1/0 AL,A,0.048,254.2,0.5881,0.4901,0.5345,230,13.8,1,1,,closed
EDGE-035090,FUSE-XFMR-017254,XFMR-017254,FDR-0054,SUB-013,lateral_overhead,1/0 AL,A,0.273,1440.6,0.622,0.4777,0.5345,230,13.8,1,1,,closed
EDGE-035091,JCT-FDR-0054-006,FUSE-XFMR-017255,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.055,289.1,0.5615,0.4519,0.5345,230,13.8,3,1,,closed
EDGE-035092,FUSE-XFMR-017255,XFMR-017255,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.31,1638.1,0.636,0.5048,0.5345,230,13.8,3,1,,closed
EDGE-035093,JCT-FDR-0054-006,FUSE-XFMR-017256,FDR-0054,SUB-013,lateral_overhead,4/0 AL,A,0.062,325.5,0.2768,0.4653,0.3655,340,13.8,1,1,,closed
EDGE-035094,FUSE-XFMR-017256,XFMR-017256,FDR-0054,SUB-013,lateral_overhead,4/0 AL,A,0.349,1844.6,0.286,0.4744,0.3655,340,13.8,1,1,,closed
EDGE-035095,JCT-FDR-0054-006,FUSE-XFMR-017257,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.069,362.7,0.6206,0.4791,0.5345,230,13.8,1,1,,closed
EDGE-035096,FUSE-XFMR-017257,XFMR-017257,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.389,2055.5,0.5764,0.457,0.5345,230,13.8,1,1,,closed
EDGE-035097,JCT-FDR-0054-006,FUSE-XFMR-017258,FDR-0054,SUB-013,lateral_overhead,1/0 AL,AC,0.076,401.5,0.5984,0.4295,0.5345,230,13.8,2,1,,closed
EDGE-035098,FUSE-XFMR-017258,XFMR-017258,FDR-0054,SUB-013,lateral_overhead,1/0 AL,AC,0.431,2275.4,0.5387,0.4805,0.5345,230,13.8,2,1,,closed
EDGE-035099,JCT-FDR-0054-006,FUSE-XFMR-017259,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.083,438.8,0.608,0.4814,0.5345,230,13.8,3,1,,closed
EDGE-035100,FUSE-XFMR-017259,XFMR-017259,FDR-0054,SUB-013,lateral_overhead,1/0 AL,ABC,0.471,2486.4,0.6252,0.4511,0.5345,230,13.8,3,1,,closed
EDGE-035101,JCT-FDR-0054-006,FUSE-XFMR-017260,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.089,472.0,0.9121,0.5095,0.6985,150,13.8,1,1,,closed
EDGE-035102,FUSE-XFMR-017260,XFMR-017260,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.507,2674.8,0.8108,0.4536,0.6985,150,13.8,1,1,,closed
EDGE-035103,JCT-FDR-0054-006,FUSE-XFMR-017261,FDR-0054,SUB-013,lateral_overhead,1/0 AL,A,0.097,512.4,0.6165,0.4924,0.5345,230,13.8,1,1,,closed
EDGE-035104,FUSE-XFMR-017261,XFMR-017261,FDR-0054,SUB-013,lateral_overhead,1/0 AL,A,0.55,2903.7,0.5755,0.4402,0.5345,230,13.8,1,1,,closed
EDGE-035105,JCT-FDR-0054-006,JCT-FDR-0054-007,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.3089,0.405,0.3861,400,13.8,3,1,,closed
EDGE-035106,JCT-FDR-0054-007,FUSE-XFMR-017262,FDR-0054,SUB-013,lateral_overhead,#4 CU,BC,0.001,4.0,1.5251,0.5064,1.007,100,13.8,2,1,,closed
EDGE-035107,FUSE-XFMR-017262,XFMR-017262,FDR-0054,SUB-013,lateral_overhead,#4 CU,BC,0.004,22.4,1.5284,0.465,1.007,100,13.8,2,1,,closed
EDGE-035108,JCT-FDR-0054-007,FUSE-XFMR-017263,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.006,33.3,0.9629,0.4981,0.6985,150,13.8,2,1,,closed
EDGE-035109,FUSE-XFMR-017263,XFMR-017263,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.9414,0.5233,0.6985,150,13.8,2,1,,closed
EDGE-035110,JCT-FDR-0054-007,FUSE-XFMR-017264,FDR-0054,SUB-013,lateral_overhead,#4 CU,C,0.013,71.3,1.5044,0.4982,1.007,100,13.8,1,1,,closed
EDGE-035111,FUSE-XFMR-017264,XFMR-017264,FDR-0054,SUB-013,lateral_overhead,#4 CU,C,0.076,403.9,1.3843,0.5565,1.007,100,13.8,1,1,,closed
EDGE-035112,JCT-FDR-0054-007,FUSE-XFMR-017265,FDR-0054,SUB-013,lateral_overhead,#4 CU,AB,0.021,110.1,1.4747,0.5613,1.007,100,13.8,2,1,,closed
EDGE-035113,FUSE-XFMR-017265,XFMR-017265,FDR-0054,SUB-013,lateral_overhead,#4 CU,AB,0.118,623.8,1.3702,0.4752,1.007,100,13.8,2,1,,closed
EDGE-035114,JCT-FDR-0054-007,FUSE-XFMR-017266,FDR-0054,SUB-013,lateral_overhead,1/0 AL,AC,0.027,144.1,0.6447,0.4452,0.5345,230,13.8,2,1,,closed
EDGE-035115,FUSE-XFMR-017266,XFMR-017266,FDR-0054,SUB-013,lateral_overhead,1/0 AL,AC,0.155,816.8,0.6326,0.4673,0.5345,230,13.8,2,1,,closed
EDGE-035116,JCT-FDR-0054-007,FUSE-XFMR-017267,FDR-0054,SUB-013,lateral_underground,#4 CU,AC,0.034,179.8,1.5148,0.5207,1.007,100,13.8,2,0,,closed
EDGE-035117,FUSE-XFMR-017267,XFMR-017267,FDR-0054,SUB-013,lateral_underground,#4 CU,AC,0.193,1018.8,1.5616,0.4718,1.007,100,13.8,2,0,,closed
EDGE-035118,JCT-FDR-0054-007,FUSE-XFMR-017268,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AC,0.042,220.2,0.9639,0.5225,0.6985,150,13.8,2,1,,closed
EDGE-035119,FUSE-XFMR-017268,XFMR-017268,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AC,0.236,1247.7,0.8855,0.4623,0.6985,150,13.8,2,1,,closed
EDGE-035120,JCT-FDR-0054-007,FUSE-XFMR-017269,FDR-0054,SUB-013,lateral_overhead,#4 CU,B,0.048,255.8,1.5393,0.56,1.007,100,13.8,1,1,,closed
EDGE-035121,FUSE-XFMR-017269,XFMR-017269,FDR-0054,SUB-013,lateral_overhead,#4 CU,B,0.275,1449.6,1.4312,0.5002,1.007,100,13.8,1,1,,closed
EDGE-035122,JCT-FDR-0054-007,FUSE-XFMR-017270,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.055,290.7,0.8807,0.5158,0.6985,150,13.8,1,1,,closed
EDGE-035123,FUSE-XFMR-017270,XFMR-017270,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,C,0.312,1647.1,0.9405,0.4561,0.6985,150,13.8,1,1,,closed
EDGE-035124,JCT-FDR-0054-007,FUSE-XFMR-017271,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.062,328.7,0.9025,0.4838,0.6985,150,13.8,3,1,,closed
EDGE-035125,FUSE-XFMR-017271,XFMR-017271,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,ABC,0.353,1862.5,0.9188,0.4861,0.6985,150,13.8,3,1,,closed
EDGE-035126,JCT-FDR-0054-007,FUSE-XFMR-017272,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.069,364.3,0.815,0.5183,0.6985,150,13.8,2,1,,closed
EDGE-035127,FUSE-XFMR-017272,XFMR-017272,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AB,0.391,2064.5,0.969,0.4683,0.6985,150,13.8,2,1,,closed
EDGE-035128,JCT-FDR-0054-007,FUSE-XFMR-017273,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AC,0.076,401.5,0.8604,0.4962,0.6985,150,13.8,2,1,,closed
EDGE-035129,FUSE-XFMR-017273,XFMR-017273,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,AC,0.431,2275.4,0.8781,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-035130,JCT-FDR-0054-007,FUSE-XFMR-017274,FDR-0054,SUB-013,lateral_underground,#2 ACSR,B,0.083,439.6,0.9729,0.545,0.6985,150,13.8,1,0,,closed
EDGE-035131,FUSE-XFMR-017274,XFMR-017274,FDR-0054,SUB-013,lateral_underground,#2 ACSR,B,0.472,2490.8,0.8813,0.488,0.6985,150,13.8,1,0,,closed
EDGE-035132,JCT-FDR-0054-007,FUSE-XFMR-017275,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.09,474.4,1.4588,0.4649,1.007,100,13.8,3,1,,closed
EDGE-035133,FUSE-XFMR-017275,XFMR-017275,FDR-0054,SUB-013,lateral_overhead,#4 CU,ABC,0.509,2688.3,1.6033,0.4894,1.007,100,13.8,3,1,,closed
EDGE-035134,JCT-FDR-0054-007,FUSE-XFMR-017276,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.096,508.5,0.8828,0.5092,0.6985,150,13.8,2,1,,closed
EDGE-035135,FUSE-XFMR-017276,XFMR-017276,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.546,2881.3,0.9313,0.5243,0.6985,150,13.8,2,1,,closed
EDGE-035136,JCT-FDR-0054-007,JCT-FDR-0054-008,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.7,3696.0,0.3093,0.4158,0.3621,400,13.8,3,1,,closed
EDGE-035137,JCT-FDR-0054-008,FUSE-XFMR-017277,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AC,0.001,7.1,0.273,0.4476,0.3655,340,13.8,2,1,,closed
EDGE-035138,FUSE-XFMR-017277,XFMR-017277,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AC,0.008,40.4,0.2992,0.4487,0.3655,340,13.8,2,1,,closed
EDGE-035139,JCT-FDR-0054-008,FUSE-XFMR-017278,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.008,41.2,0.5632,0.4643,0.5345,230,13.8,1,1,,closed
EDGE-035140,FUSE-XFMR-017278,XFMR-017278,FDR-0054,SUB-013,lateral_overhead,1/0 AL,C,0.044,233.4,0.609,0.4975,0.5345,230,13.8,1,1,,closed
EDGE-035141,JCT-FDR-0054-008,FUSE-XFMR-017279,FDR-0054,SUB-013,lateral_underground,1/0 AL,C,0.014,75.2,0.6474,0.4387,0.5345,230,13.8,1,0,,closed
EDGE-035142,FUSE-XFMR-017279,XFMR-017279,FDR-0054,SUB-013,lateral_underground,1/0 AL,C,0.081,426.4,0.5403,0.4413,0.5345,230,13.8,1,0,,closed
EDGE-035143,JCT-FDR-0054-008,FUSE-XFMR-017280,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.021,112.5,0.8112,0.5422,0.6985,150,13.8,2,1,,closed
EDGE-035144,FUSE-XFMR-017280,XFMR-017280,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.121,637.3,0.8491,0.524,0.6985,150,13.8,2,1,,closed
EDGE-035145,JCT-FDR-0054-008,FUSE-XFMR-017281,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AB,0.028,145.7,0.3213,0.4429,0.3655,340,13.8,2,1,,closed
EDGE-035146,FUSE-XFMR-017281,XFMR-017281,FDR-0054,SUB-013,lateral_overhead,4/0 AL,AB,0.156,825.8,0.2974,0.4612,0.3655,340,13.8,2,1,,closed
EDGE-035147,JCT-FDR-0054-008,FUSE-XFMR-017282,FDR-0054,SUB-013,lateral_underground,#2 ACSR,AC,0.035,184.5,0.9002,0.5174,0.6985,150,13.8,2,0,,closed
EDGE-035148,FUSE-XFMR-017282,XFMR-017282,FDR-0054,SUB-013,lateral_underground,#2 ACSR,AC,0.198,1045.7,0.9641,0.4652,0.6985,150,13.8,2,0,,closed
EDGE-035149,JCT-FDR-0054-008,FUSE-XFMR-017283,FDR-0054,SUB-013,lateral_underground,4/0 AL,C,0.041,217.8,0.3058,0.4535,0.3655,340,13.8,1,0,,closed
EDGE-035150,FUSE-XFMR-017283,XFMR-017283,FDR-0054,SUB-013,lateral_underground,4/0 AL,C,0.234,1234.2,0.2954,0.4003,0.3655,340,13.8,1,0,,closed
EDGE-035151,JCT-FDR-0054-008,FUSE-XFMR-017284,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.049,256.6,0.9673,0.5017,0.6985,150,13.8,1,1,,closed
EDGE-035152,FUSE-XFMR-017284,XFMR-017284,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.275,1454.1,0.8337,0.4597,0.6985,150,13.8,1,1,,closed
EDGE-035153,JCT-FDR-0054-008,FUSE-XFMR-017285,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.056,293.8,1.4898,0.5069,1.007,100,13.8,2,1,,closed
EDGE-035154,FUSE-XFMR-017285,XFMR-017285,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.315,1665.0,1.459,0.5229,1.007,100,13.8,2,1,,closed
EDGE-035155,JCT-FDR-0054-008,FUSE-XFMR-017286,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.062,327.1,0.8718,0.5391,0.6985,150,13.8,2,1,,closed
EDGE-035156,FUSE-XFMR-017286,XFMR-017286,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,BC,0.351,1853.5,0.9047,0.4866,0.6985,150,13.8,2,1,,closed
EDGE-035157,JCT-FDR-0054-008,FUSE-XFMR-017287,FDR-0054,SUB-013,lateral_underground,1/0 AL,C,0.069,364.3,0.5556,0.4736,0.5345,230,13.8,1,0,,closed
EDGE-035158,FUSE-XFMR-017287,XFMR-017287,FDR-0054,SUB-013,lateral_underground,1/0 AL,C,0.391,2064.5,0.6506,0.4574,0.5345,230,13.8,1,0,,closed
EDGE-035159,JCT-FDR-0054-008,FUSE-XFMR-017288,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.076,403.9,0.27,0.4518,0.3655,340,13.8,1,1,,closed
EDGE-035160,FUSE-XFMR-017288,XFMR-017288,FDR-0054,SUB-013,lateral_overhead,4/0 AL,C,0.433,2288.9,0.3213,0.4738,0.3655,340,13.8,1,1,,closed
EDGE-035161,JCT-FDR-0054-008,FUSE-XFMR-017289,FDR-0054,SUB-013,lateral_overhead,#4 CU,C,0.083,437.2,1.5475,0.5321,1.007,100,13.8,1,1,,closed
EDGE-035162,FUSE-XFMR-017289,XFMR-017289,FDR-0054,SUB-013,lateral_overhead,#4 CU,C,0.469,2477.4,1.3845,0.462,1.007,100,13.8,1,1,,closed
EDGE-035163,JCT-FDR-0054-008,FUSE-XFMR-017290,FDR-0054,SUB-013,lateral_underground,#2 ACSR,C,0.09,475.2,0.9584,0.4834,0.6985,150,13.8,1,0,,closed
EDGE-035164,FUSE-XFMR-017290,XFMR-017290,FDR-0054,SUB-013,lateral_underground,#2 ACSR,C,0.51,2692.8,0.8476,0.5193,0.6985,150,13.8,1,0,,closed
EDGE-035165,JCT-FDR-0054-008,FUSE-XFMR-017291,FDR-0054,SUB-013,lateral_underground,1/0 AL,ABC,0.097,514.0,0.5954,0.4653,0.5345,230,13.8,3,0,,closed
EDGE-035166,FUSE-XFMR-017291,XFMR-017291,FDR-0054,SUB-013,lateral_underground,1/0 AL,ABC,0.552,2912.7,0.6171,0.4401,0.5345,230,13.8,3,0,,closed
EDGE-035167,JCT-FDR-0054-008,JCT-FDR-0054-009,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.3309,0.4156,0.4106,400,13.8,3,1,,closed
EDGE-035168,JCT-FDR-0054-009,FUSE-XFMR-017292,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.001,4.8,0.8504,0.4767,0.6985,150,13.8,1,1,,closed
EDGE-035169,FUSE-XFMR-017292,XFMR-017292,FDR-0054,SUB-013,lateral_overhead,#2 ACSR,B,0.005,26.9,0.9418,0.5384,0.6985,150,13.8,1,1,,closed
EDGE-035170,JCT-FDR-0054-009,FUSE-XFMR-017293,FDR-0054,SUB-013,lateral_underground,1/0 AL,ABC,0.007,38.0,0.5812,0.5194,0.5345,230,13.8,3,0,,closed
EDGE-035171,FUSE-XFMR-017293,XFMR-017293,FDR-0054,SUB-013,lateral_underground,1/0 AL,ABC,0.041,215.4,0.5999,0.4678,0.5345,230,13.8,3,0,,closed
EDGE-035172,JCT-FDR-0054-009,FUSE-XFMR-017294,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.013,70.5,1.5209,0.4866,1.007,100,13.8,2,1,,closed
EDGE-035173,FUSE-XFMR-017294,XFMR-017294,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.076,399.4,1.3904,0.4705,1.007,100,13.8,2,1,,closed
EDGE-035174,JCT-FDR-0054-009,FUSE-XFMR-017295,FDR-0054,SUB-013,lateral_overhead,4/0 AL,ABC,0.021,110.1,0.3119,0.4703,0.3655,340,13.8,3,1,,closed
EDGE-035175,FUSE-XFMR-017295,XFMR-017295,FDR-0054,SUB-013,lateral_overhead,4/0 AL,ABC,0.118,623.8,0.311,0.409,0.3655,340,13.8,3,1,,closed
EDGE-035176,JCT-FDR-0054-009,FUSE-XFMR-017296,FDR-0054,SUB-013,lateral_underground,#2 ACSR,C,0.027,143.4,0.9555,0.4806,0.6985,150,13.8,1,0,,closed
EDGE-035177,FUSE-XFMR-017296,XFMR-017296,FDR-0054,SUB-013,lateral_underground,#2 ACSR,C,0.154,812.3,0.9546,0.5402,0.6985,150,13.8,1,0,,closed
EDGE-035178,JCT-FDR-0054-009,FUSE-XFMR-017297,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.034,180.6,1.5287,0.4773,1.007,100,13.8,2,1,,closed
EDGE-035179,FUSE-XFMR-017297,XFMR-017297,FDR-0054,SUB-013,lateral_overhead,#4 CU,AC,0.194,1023.3,1.3996,0.4868,1.007,100,13.8,2,1,,closed
EDGE-035180,JCT-FDR-0054-009,FUSE-XFMR-017298,FDR-0054,SUB-013,lateral_underground,1/0 AL,ABC,0.041,215.4,0.6385,0.5035,0.5345,230,13.8,3,0,,closed
EDGE-035181,FUSE-XFMR-017298,XFMR-017298,FDR-0054,SUB-013,lateral_underground,1/0 AL,ABC,0.231,1220.7,0.5983,0.5216,0.5345,230,13.8,3,0,,closed
EDGE-035182,JCT-FDR-0054-009,FDR-0054-TAIL,FDR-0054,SUB-013,primary_overhead,336 ACSR,ABC,0.32,1689.6,0.3293,0.456,0.375,400,13.8,3,1,,open
EDGE-035183,SUB-013,FDR-0055-HEAD,FDR-0055,SUB-013,bus_tie,477 ACSR,ABC,0.01,52.8,0.2327,0.4045,0.318,530,13.8,3,1,,closed
EDGE-035184,FDR-0055-HEAD,JCT-FDR-0055-001,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.01,52.8,0.2269,0.4296,0.3477,530,13.8,3,1,,closed
EDGE-035185,JCT-FDR-0055-001,FUSE-XFMR-017299,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.001,3.2,1.3537,0.4908,1.007,100,13.8,2,1,,closed
EDGE-035186,FUSE-XFMR-017299,XFMR-017299,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.003,18.0,1.358,0.494,1.007,100,13.8,2,1,,closed
EDGE-035187,JCT-FDR-0055-001,FUSE-XFMR-017300,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.003,13.5,0.299,0.4534,0.3655,340,13.8,2,1,,closed
EDGE-035188,FUSE-XFMR-017300,XFMR-017300,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.014,76.3,0.3205,0.4169,0.3655,340,13.8,2,1,,closed
EDGE-035189,JCT-FDR-0055-001,FUSE-XFMR-017301,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.004,23.0,0.9681,0.4674,0.6985,150,13.8,3,1,,closed
EDGE-035190,FUSE-XFMR-017301,XFMR-017301,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.025,130.2,0.8607,0.4924,0.6985,150,13.8,3,1,,closed
EDGE-035191,JCT-FDR-0055-001,FUSE-XFMR-017302,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.007,34.8,0.9132,0.467,0.6985,150,13.8,2,1,,closed
EDGE-035192,FUSE-XFMR-017302,XFMR-017302,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.037,197.5,0.8881,0.4919,0.6985,150,13.8,2,1,,closed
EDGE-035193,JCT-FDR-0055-001,FUSE-XFMR-017303,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.008,41.2,1.5828,0.5372,1.007,100,13.8,2,1,,closed
EDGE-035194,FUSE-XFMR-017303,XFMR-017303,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.044,233.4,1.4996,0.5017,1.007,100,13.8,2,1,,closed
EDGE-035195,JCT-FDR-0055-001,FUSE-XFMR-017304,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.01,54.6,0.5555,0.4677,0.5345,230,13.8,1,1,,closed
EDGE-035196,FUSE-XFMR-017304,XFMR-017304,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.059,309.7,0.5563,0.4324,0.5345,230,13.8,1,1,,closed
EDGE-035197,JCT-FDR-0055-001,FUSE-XFMR-017305,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.012,64.9,0.9635,0.5178,0.6985,150,13.8,2,1,,closed
EDGE-035198,FUSE-XFMR-017305,XFMR-017305,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.07,368.0,0.9448,0.5457,0.6985,150,13.8,2,1,,closed
EDGE-035199,JCT-FDR-0055-001,FUSE-XFMR-017306,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.015,76.8,0.6239,0.4999,0.5345,230,13.8,3,1,,closed
EDGE-035200,FUSE-XFMR-017306,XFMR-017306,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.082,435.3,0.5631,0.4871,0.5345,230,13.8,3,1,,closed
EDGE-035201,JCT-FDR-0055-001,FUSE-XFMR-017307,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.017,87.1,0.3237,0.4735,0.3655,340,13.8,1,1,,closed
EDGE-035202,FUSE-XFMR-017307,XFMR-017307,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.093,493.7,0.3097,0.4116,0.3655,340,13.8,1,1,,closed
EDGE-035203,JCT-FDR-0055-001,FUSE-XFMR-017308,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.018,94.2,0.3241,0.4358,0.3655,340,13.8,1,0,,closed
EDGE-035204,FUSE-XFMR-017308,XFMR-017308,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.101,534.1,0.2764,0.4262,0.3655,340,13.8,1,0,,closed
EDGE-035205,JCT-FDR-0055-001,FUSE-XFMR-017309,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.02,105.3,0.3182,0.4072,0.3655,340,13.8,2,1,,closed
EDGE-035206,FUSE-XFMR-017309,XFMR-017309,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.113,596.9,0.2795,0.4724,0.3655,340,13.8,2,1,,closed
EDGE-035207,JCT-FDR-0055-001,FUSE-XFMR-017310,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.023,119.6,0.2878,0.4562,0.3655,340,13.8,1,1,,closed
EDGE-035208,FUSE-XFMR-017310,XFMR-017310,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.128,677.7,0.3237,0.4405,0.3655,340,13.8,1,1,,closed
EDGE-035209,JCT-FDR-0055-001,FUSE-XFMR-017311,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.024,125.1,0.5983,0.4508,0.5345,230,13.8,3,1,,closed
EDGE-035210,FUSE-XFMR-017311,XFMR-017311,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.134,709.1,0.5968,0.5239,0.5345,230,13.8,3,1,,closed
EDGE-035211,JCT-FDR-0055-001,FUSE-XFMR-017312,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.027,141.0,0.2771,0.4611,0.3655,340,13.8,3,0,,closed
EDGE-035212,FUSE-XFMR-017312,XFMR-017312,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.151,798.9,0.3095,0.4695,0.3655,340,13.8,3,0,,closed
EDGE-035213,JCT-FDR-0055-001,FUSE-XFMR-017313,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.028,149.7,0.8641,0.4623,0.6985,150,13.8,1,1,,closed
EDGE-035214,FUSE-XFMR-017313,XFMR-017313,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.161,848.2,0.9134,0.5376,0.6985,150,13.8,1,1,,closed
EDGE-035215,JCT-FDR-0055-001,FUSE-XFMR-017314,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.03,159.2,0.5981,0.5037,0.5345,230,13.8,2,1,,closed
EDGE-035216,FUSE-XFMR-017314,XFMR-017314,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.171,902.1,0.6425,0.4829,0.5345,230,13.8,2,1,,closed
EDGE-035217,JCT-FDR-0055-001,FUSE-XFMR-017315,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.032,171.1,1.614,0.5558,1.007,100,13.8,2,0,,closed
EDGE-035218,FUSE-XFMR-017315,XFMR-017315,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.184,969.4,1.5571,0.5005,1.007,100,13.8,2,0,,closed
EDGE-035219,JCT-FDR-0055-001,FUSE-XFMR-017316,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.034,181.4,0.558,0.4618,0.5345,230,13.8,3,1,,closed
EDGE-035220,FUSE-XFMR-017316,XFMR-017316,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.195,1027.8,0.6162,0.4935,0.5345,230,13.8,3,1,,closed
EDGE-035221,JCT-FDR-0055-001,FUSE-XFMR-017317,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.036,191.7,1.5496,0.5445,1.007,100,13.8,1,0,,closed
EDGE-035222,FUSE-XFMR-017317,XFMR-017317,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.206,1086.1,1.4076,0.4632,1.007,100,13.8,1,0,,closed
EDGE-035223,JCT-FDR-0055-001,FUSE-XFMR-017318,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.038,202.8,0.857,0.5337,0.6985,150,13.8,1,1,,closed
EDGE-035224,FUSE-XFMR-017318,XFMR-017318,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.218,1148.9,0.8586,0.4591,0.6985,150,13.8,1,1,,closed
EDGE-035225,JCT-FDR-0055-001,FUSE-XFMR-017319,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.04,212.3,1.5278,0.5497,1.007,100,13.8,3,0,,closed
EDGE-035226,FUSE-XFMR-017319,XFMR-017319,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.228,1202.8,1.4214,0.4807,1.007,100,13.8,3,0,,closed
EDGE-035227,JCT-FDR-0055-001,FUSE-XFMR-017320,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.042,221.8,1.4039,0.5407,1.007,100,13.8,2,1,,closed
EDGE-035228,FUSE-XFMR-017320,XFMR-017320,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.238,1256.6,1.4908,0.5115,1.007,100,13.8,2,1,,closed
EDGE-035229,JCT-FDR-0055-001,FUSE-XFMR-017321,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.044,231.3,0.6099,0.4351,0.5345,230,13.8,3,1,,closed
EDGE-035230,FUSE-XFMR-017321,XFMR-017321,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.248,1310.5,0.5552,0.4308,0.5345,230,13.8,3,1,,closed
EDGE-035231,JCT-FDR-0055-001,FUSE-XFMR-017322,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.046,244.7,0.8562,0.4749,0.6985,150,13.8,1,1,,closed
EDGE-035232,FUSE-XFMR-017322,XFMR-017322,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.263,1386.8,0.9299,0.4748,0.6985,150,13.8,1,1,,closed
