edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-035233,JCT-FDR-0055-001,FUSE-XFMR-017323,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.049,256.6,0.9772,0.5323,0.6985,150,13.8,2,1,,closed
EDGE-035234,FUSE-XFMR-017323,XFMR-017323,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.275,1454.1,0.8333,0.4884,0.6985,150,13.8,2,1,,closed
EDGE-035235,JCT-FDR-0055-001,FUSE-XFMR-017324,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.051,267.7,0.635,0.5122,0.5345,230,13.8,2,1,,closed
EDGE-035236,FUSE-XFMR-017324,XFMR-017324,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.287,1516.9,0.5858,0.4678,0.5345,230,13.8,2,1,,closed
EDGE-035237,JCT-FDR-0055-001,FUSE-XFMR-017325,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.052,274.8,0.8496,0.4928,0.6985,150,13.8,1,0,,closed
EDGE-035238,FUSE-XFMR-017325,XFMR-017325,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.295,1557.3,0.9269,0.5388,0.6985,150,13.8,1,0,,closed
EDGE-035239,JCT-FDR-0055-001,FUSE-XFMR-017326,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.054,286.7,1.5702,0.5126,1.007,100,13.8,1,1,,closed
EDGE-035240,FUSE-XFMR-017326,XFMR-017326,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.308,1624.7,1.4197,0.5541,1.007,100,13.8,1,1,,closed
EDGE-035241,JCT-FDR-0055-001,FUSE-XFMR-017327,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.056,295.4,0.3164,0.4416,0.3655,340,13.8,2,1,,closed
EDGE-035242,FUSE-XFMR-017327,XFMR-017327,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.317,1674.0,0.2839,0.4209,0.3655,340,13.8,2,1,,closed
EDGE-035243,JCT-FDR-0055-001,FUSE-XFMR-017328,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.059,310.5,0.6015,0.4415,0.5345,230,13.8,2,1,,closed
EDGE-035244,FUSE-XFMR-017328,XFMR-017328,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.333,1759.3,0.6155,0.5047,0.5345,230,13.8,2,1,,closed
EDGE-035245,JCT-FDR-0055-001,FUSE-XFMR-017329,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.06,319.2,0.6066,0.447,0.5345,230,13.8,1,0,,closed
EDGE-035246,FUSE-XFMR-017329,XFMR-017329,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.343,1808.7,0.5769,0.5179,0.5345,230,13.8,1,0,,closed
EDGE-035247,JCT-FDR-0055-001,FUSE-XFMR-017330,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.062,328.7,0.9081,0.4927,0.6985,150,13.8,2,1,,closed
EDGE-035248,FUSE-XFMR-017330,XFMR-017330,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.353,1862.5,0.9495,0.5291,0.6985,150,13.8,2,1,,closed
EDGE-035249,JCT-FDR-0055-001,FUSE-XFMR-017331,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.064,338.2,1.3758,0.5244,1.007,100,13.8,2,1,,closed
EDGE-035250,FUSE-XFMR-017331,XFMR-017331,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.363,1916.4,1.4761,0.5074,1.007,100,13.8,2,1,,closed
EDGE-035251,JCT-FDR-0055-001,FUSE-XFMR-017332,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.066,350.1,0.2955,0.3906,0.3655,340,13.8,1,1,,closed
EDGE-035252,FUSE-XFMR-017332,XFMR-017332,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.376,1983.7,0.3186,0.4546,0.3655,340,13.8,1,1,,closed
EDGE-035253,JCT-FDR-0055-001,FUSE-XFMR-017333,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.068,361.2,1.4137,0.5109,1.007,100,13.8,1,1,,closed
EDGE-035254,FUSE-XFMR-017333,XFMR-017333,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.388,2046.5,1.5621,0.4749,1.007,100,13.8,1,1,,closed
EDGE-035255,JCT-FDR-0055-001,FUSE-XFMR-017334,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.07,372.2,0.9553,0.5002,0.6985,150,13.8,1,1,,closed
EDGE-035256,FUSE-XFMR-017334,XFMR-017334,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.399,2109.4,0.8504,0.4859,0.6985,150,13.8,1,1,,closed
EDGE-035257,JCT-FDR-0055-001,FUSE-XFMR-017335,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.073,384.1,0.5978,0.4763,0.5345,230,13.8,1,1,,closed
EDGE-035258,FUSE-XFMR-017335,XFMR-017335,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.412,2176.7,0.5528,0.445,0.5345,230,13.8,1,1,,closed
EDGE-035259,JCT-FDR-0055-001,FUSE-XFMR-017336,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.074,392.0,0.5351,0.4507,0.5345,230,13.8,2,1,,closed
EDGE-035260,FUSE-XFMR-017336,XFMR-017336,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.421,2221.6,0.5363,0.4627,0.5345,230,13.8,2,1,,closed
EDGE-035261,JCT-FDR-0055-001,FUSE-XFMR-017337,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.076,402.3,0.6407,0.4501,0.5345,230,13.8,2,1,,closed
EDGE-035262,FUSE-XFMR-017337,XFMR-017337,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.432,2279.9,0.5743,0.4891,0.5345,230,13.8,2,1,,closed
EDGE-035263,JCT-FDR-0055-001,FUSE-XFMR-017338,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.078,411.8,1.5321,0.5142,1.007,100,13.8,3,1,,closed
EDGE-035264,FUSE-XFMR-017338,XFMR-017338,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.442,2333.8,1.3559,0.4955,1.007,100,13.8,3,1,,closed
EDGE-035265,JCT-FDR-0055-001,FUSE-XFMR-017339,FDR-0055,SUB-013,lateral_underground,#4 CU,C,0.08,424.5,1.4449,0.549,1.007,100,13.8,1,0,,closed
EDGE-035266,FUSE-XFMR-017339,XFMR-017339,FDR-0055,SUB-013,lateral_underground,#4 CU,C,0.456,2405.6,1.6094,0.4947,1.007,100,13.8,1,0,,closed
EDGE-035267,JCT-FDR-0055-001,FUSE-XFMR-017340,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.083,435.6,0.2877,0.4299,0.3655,340,13.8,2,1,,closed
EDGE-035268,FUSE-XFMR-017340,XFMR-017340,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.468,2468.4,0.275,0.4185,0.3655,340,13.8,2,1,,closed
EDGE-035269,JCT-FDR-0055-001,FUSE-XFMR-017341,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.084,443.5,0.3012,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-035270,FUSE-XFMR-017341,XFMR-017341,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.476,2513.3,0.2745,0.4008,0.3655,340,13.8,1,1,,closed
EDGE-035271,JCT-FDR-0055-001,FUSE-XFMR-017342,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.087,457.0,0.2967,0.4697,0.3655,340,13.8,2,1,,closed
EDGE-035272,FUSE-XFMR-017342,XFMR-017342,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.49,2589.6,0.3063,0.3944,0.3655,340,13.8,2,1,,closed
EDGE-035273,JCT-FDR-0055-001,FUSE-XFMR-017343,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.088,467.3,0.278,0.4439,0.3655,340,13.8,1,1,,closed
EDGE-035274,FUSE-XFMR-017343,XFMR-017343,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.501,2647.9,0.32,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-035275,JCT-FDR-0055-001,FUSE-XFMR-017344,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.091,478.4,1.4233,0.4783,1.007,100,13.8,2,1,,closed
EDGE-035276,FUSE-XFMR-017344,XFMR-017344,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.513,2710.8,1.5848,0.4807,1.007,100,13.8,2,1,,closed
EDGE-035277,JCT-FDR-0055-001,FUSE-XFMR-017345,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.092,486.3,0.2726,0.4264,0.3655,340,13.8,1,1,,closed
EDGE-035278,FUSE-XFMR-017345,XFMR-017345,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.522,2755.6,0.2701,0.422,0.3655,340,13.8,1,1,,closed
EDGE-035279,JCT-FDR-0055-001,FUSE-XFMR-017346,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.095,499.8,0.9256,0.5238,0.6985,150,13.8,1,1,,closed
EDGE-035280,FUSE-XFMR-017346,XFMR-017346,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.536,2831.9,0.8334,0.52,0.6985,150,13.8,1,1,,closed
EDGE-035281,JCT-FDR-0055-001,FUSE-XFMR-017347,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.096,506.9,0.3189,0.468,0.3655,340,13.8,2,0,,closed
EDGE-035282,FUSE-XFMR-017347,XFMR-017347,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.544,2872.3,0.2928,0.4751,0.3655,340,13.8,2,0,,closed
EDGE-035283,JCT-FDR-0055-001,FUSE-XFMR-017348,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.098,519.6,0.5713,0.4563,0.5345,230,13.8,1,1,,closed
EDGE-035284,FUSE-XFMR-017348,XFMR-017348,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.558,2944.1,0.593,0.4852,0.5345,230,13.8,1,1,,closed
EDGE-035285,JCT-FDR-0055-001,FUSE-XFMR-017349,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.1,529.8,0.5631,0.5219,0.5345,230,13.8,1,1,,closed
EDGE-035286,FUSE-XFMR-017349,XFMR-017349,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.569,3002.5,0.6133,0.4775,0.5345,230,13.8,1,1,,closed
EDGE-035287,JCT-FDR-0055-001,FUSE-XFMR-017350,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.102,540.9,1.5031,0.462,1.007,100,13.8,2,1,,closed
EDGE-035288,FUSE-XFMR-017350,XFMR-017350,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.581,3065.3,1.3683,0.5515,1.007,100,13.8,2,1,,closed
EDGE-035289,JCT-FDR-0055-001,FUSE-XFMR-017351,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.104,551.2,0.3214,0.4118,0.3655,340,13.8,2,1,,closed
EDGE-035290,FUSE-XFMR-017351,XFMR-017351,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.592,3123.6,0.3104,0.4377,0.3655,340,13.8,2,1,,closed
EDGE-035291,JCT-FDR-0055-001,FUSE-XFMR-017352,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.106,560.7,0.2881,0.4585,0.3655,340,13.8,2,1,,closed
EDGE-035292,FUSE-XFMR-017352,XFMR-017352,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.602,3177.5,0.3085,0.4317,0.3655,340,13.8,2,1,,closed
EDGE-035293,JCT-FDR-0055-001,FUSE-XFMR-017353,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.108,572.6,0.6174,0.5063,0.5345,230,13.8,1,1,,closed
EDGE-035294,FUSE-XFMR-017353,XFMR-017353,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.615,3244.8,0.6182,0.5166,0.5345,230,13.8,1,1,,closed
EDGE-035295,JCT-FDR-0055-001,FUSE-XFMR-017354,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.11,582.1,0.623,0.4356,0.5345,230,13.8,3,1,,closed
EDGE-035296,FUSE-XFMR-017354,XFMR-017354,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.625,3298.7,0.646,0.492,0.5345,230,13.8,3,1,,closed
EDGE-035297,JCT-FDR-0055-001,FUSE-XFMR-017355,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.112,594.0,0.3086,0.4519,0.3655,340,13.8,1,1,,closed
EDGE-035298,FUSE-XFMR-017355,XFMR-017355,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.637,3366.0,0.3178,0.401,0.3655,340,13.8,1,1,,closed
EDGE-035299,JCT-FDR-0055-001,FUSE-XFMR-017356,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.114,602.7,0.2826,0.4087,0.3655,340,13.8,2,1,,closed
EDGE-035300,FUSE-XFMR-017356,XFMR-017356,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.647,3415.4,0.29,0.4496,0.3655,340,13.8,2,1,,closed
EDGE-035301,JCT-FDR-0055-001,FUSE-XFMR-017357,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.116,613.0,1.484,0.5324,1.007,100,13.8,1,0,,closed
EDGE-035302,FUSE-XFMR-017357,XFMR-017357,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.658,3473.7,1.5933,0.5582,1.007,100,13.8,1,0,,closed
EDGE-035303,JCT-FDR-0055-001,FUSE-XFMR-017358,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.118,625.7,1.3697,0.5434,1.007,100,13.8,2,1,,closed
EDGE-035304,FUSE-XFMR-017358,XFMR-017358,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.671,3545.5,1.4595,0.5471,1.007,100,13.8,2,1,,closed
EDGE-035305,JCT-FDR-0055-001,FUSE-XFMR-017359,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.12,636.0,0.2722,0.4143,0.3655,340,13.8,2,1,,closed
EDGE-035306,FUSE-XFMR-017359,XFMR-017359,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.683,3603.9,0.2992,0.4669,0.3655,340,13.8,2,1,,closed
EDGE-035307,JCT-FDR-0055-001,FUSE-XFMR-017360,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.122,646.3,0.5714,0.4776,0.5345,230,13.8,1,0,,closed
EDGE-035308,FUSE-XFMR-017360,XFMR-017360,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.694,3662.2,0.5558,0.5238,0.5345,230,13.8,1,0,,closed
EDGE-035309,JCT-FDR-0055-001,FUSE-XFMR-017361,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.124,657.4,0.9453,0.5188,0.6985,150,13.8,1,1,,closed
EDGE-035310,FUSE-XFMR-017361,XFMR-017361,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.705,3725.0,0.8983,0.5398,0.6985,150,13.8,1,1,,closed
EDGE-035311,JCT-FDR-0055-001,FUSE-XFMR-017362,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.126,667.7,0.8537,0.486,0.6985,150,13.8,1,1,,closed
EDGE-035312,FUSE-XFMR-017362,XFMR-017362,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.717,3783.4,0.8141,0.537,0.6985,150,13.8,1,1,,closed
EDGE-035313,JCT-FDR-0055-001,FUSE-XFMR-017363,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.128,678.0,0.2946,0.4407,0.3655,340,13.8,2,0,,closed
EDGE-035314,FUSE-XFMR-017363,XFMR-017363,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.728,3841.7,0.306,0.4623,0.3655,340,13.8,2,0,,closed
EDGE-035315,JCT-FDR-0055-001,FUSE-XFMR-017364,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AC,0.13,687.5,0.8955,0.5418,0.6985,150,13.8,2,0,,closed
EDGE-035316,FUSE-XFMR-017364,XFMR-017364,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AC,0.738,3895.6,0.9028,0.4708,0.6985,150,13.8,2,0,,closed
EDGE-035317,JCT-FDR-0055-001,FUSE-XFMR-017365,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.133,702.5,1.4194,0.5412,1.007,100,13.8,1,1,,closed
EDGE-035318,FUSE-XFMR-017365,XFMR-017365,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.754,3980.9,1.5381,0.4601,1.007,100,13.8,1,1,,closed
EDGE-035319,JCT-FDR-0055-001,FUSE-XFMR-017366,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.135,710.4,1.6284,0.4733,1.007,100,13.8,1,1,,closed
EDGE-035320,FUSE-XFMR-017366,XFMR-017366,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.762,4025.7,1.4662,0.5442,1.007,100,13.8,1,1,,closed
EDGE-035321,JCT-FDR-0055-001,FUSE-XFMR-017367,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.136,718.3,0.8241,0.4631,0.6985,150,13.8,2,1,,closed
EDGE-035322,FUSE-XFMR-017367,XFMR-017367,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.771,4070.6,0.9162,0.5401,0.6985,150,13.8,2,1,,closed
EDGE-035323,JCT-FDR-0055-001,FUSE-XFMR-017368,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.139,734.2,0.5875,0.4355,0.5345,230,13.8,3,1,,closed
EDGE-035324,FUSE-XFMR-017368,XFMR-017368,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.788,4160.4,0.6148,0.436,0.5345,230,13.8,3,1,,closed
EDGE-035325,JCT-FDR-0055-001,FUSE-XFMR-017369,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.14,739.7,0.6131,0.4372,0.5345,230,13.8,2,0,,closed
EDGE-035326,FUSE-XFMR-017369,XFMR-017369,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.794,4191.8,0.5977,0.4455,0.5345,230,13.8,2,0,,closed
EDGE-035327,JCT-FDR-0055-001,FUSE-XFMR-017370,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.142,752.4,0.9792,0.4823,0.6985,150,13.8,2,1,,closed
EDGE-035328,FUSE-XFMR-017370,XFMR-017370,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.807,4263.6,0.8714,0.503,0.6985,150,13.8,2,1,,closed
EDGE-035329,JCT-FDR-0055-001,FUSE-XFMR-017371,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.145,765.1,0.2714,0.4523,0.3655,340,13.8,1,1,,closed
EDGE-035330,FUSE-XFMR-017371,XFMR-017371,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.821,4335.4,0.3072,0.4092,0.3655,340,13.8,1,1,,closed
EDGE-035331,JCT-FDR-0055-001,FUSE-XFMR-017372,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.147,775.4,1.4868,0.4636,1.007,100,13.8,3,1,,closed
EDGE-035332,FUSE-XFMR-017372,XFMR-017372,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.832,4393.8,1.6367,0.484,1.007,100,13.8,3,1,,closed
EDGE-035333,JCT-FDR-0055-001,FUSE-XFMR-017373,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.148,783.3,0.6113,0.515,0.5345,230,13.8,3,1,,closed
EDGE-035334,FUSE-XFMR-017373,XFMR-017373,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.841,4438.6,0.6259,0.4667,0.5345,230,13.8,3,1,,closed
EDGE-035335,JCT-FDR-0055-001,JCT-FDR-0055-002,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.84,4435.2,0.2212,0.4463,0.3408,530,13.8,3,1,,closed
EDGE-035336,JCT-FDR-0055-002,FUSE-XFMR-017374,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.001,4.0,0.9391,0.5104,0.6985,150,13.8,1,1,,closed
EDGE-035337,FUSE-XFMR-017374,XFMR-017374,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.004,22.4,0.9663,0.5207,0.6985,150,13.8,1,1,,closed
EDGE-035338,JCT-FDR-0055-002,FUSE-XFMR-017375,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.003,15.0,0.8139,0.5201,0.6985,150,13.8,2,1,,closed
EDGE-035339,FUSE-XFMR-017375,XFMR-017375,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.016,85.3,0.9628,0.5123,0.6985,150,13.8,2,1,,closed
EDGE-035340,JCT-FDR-0055-002,FUSE-XFMR-017376,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.005,24.6,0.3185,0.4648,0.3655,340,13.8,1,1,,closed
EDGE-035341,FUSE-XFMR-017376,XFMR-017376,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.026,139.1,0.298,0.4746,0.3655,340,13.8,1,1,,closed
EDGE-035342,JCT-FDR-0055-002,FUSE-XFMR-017377,FDR-0055,SUB-013,lateral_underground,4/0 AL,AC,0.006,32.5,0.2903,0.4527,0.3655,340,13.8,2,0,,closed
EDGE-035343,FUSE-XFMR-017377,XFMR-017377,FDR-0055,SUB-013,lateral_underground,4/0 AL,AC,0.035,184.0,0.2995,0.4464,0.3655,340,13.8,2,0,,closed
EDGE-035344,JCT-FDR-0055-002,FUSE-XFMR-017378,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.008,42.0,0.2757,0.4229,0.3655,340,13.8,1,1,,closed
EDGE-035345,FUSE-XFMR-017378,XFMR-017378,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.045,237.9,0.3026,0.4662,0.3655,340,13.8,1,1,,closed
EDGE-035346,JCT-FDR-0055-002,FUSE-XFMR-017379,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.011,56.2,0.8535,0.5492,0.6985,150,13.8,1,1,,closed
EDGE-035347,FUSE-XFMR-017379,XFMR-017379,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.06,318.6,0.8687,0.537,0.6985,150,13.8,1,1,,closed
EDGE-035348,JCT-FDR-0055-002,FUSE-XFMR-017380,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.012,65.7,0.2799,0.463,0.3655,340,13.8,2,1,,closed
EDGE-035349,FUSE-XFMR-017380,XFMR-017380,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.071,372.5,0.3106,0.4689,0.3655,340,13.8,2,1,,closed
EDGE-035350,JCT-FDR-0055-002,FUSE-XFMR-017381,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.014,73.7,0.8087,0.4603,0.6985,150,13.8,2,1,,closed
EDGE-035351,FUSE-XFMR-017381,XFMR-017381,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.079,417.4,0.8526,0.5258,0.6985,150,13.8,2,1,,closed
EDGE-035352,JCT-FDR-0055-002,FUSE-XFMR-017382,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.016,85.5,1.5229,0.5475,1.007,100,13.8,3,1,,closed
EDGE-035353,FUSE-XFMR-017382,XFMR-017382,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.092,484.7,1.5541,0.5555,1.007,100,13.8,3,1,,closed
EDGE-035354,JCT-FDR-0055-002,FUSE-XFMR-017383,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.018,95.8,1.4597,0.4842,1.007,100,13.8,3,1,,closed
EDGE-035355,FUSE-XFMR-017383,XFMR-017383,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.103,543.0,1.4411,0.5209,1.007,100,13.8,3,1,,closed
EDGE-035356,JCT-FDR-0055-002,FUSE-XFMR-017384,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.02,105.3,0.8081,0.4679,0.6985,150,13.8,1,1,,closed
EDGE-035357,FUSE-XFMR-017384,XFMR-017384,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.113,596.9,0.8195,0.4605,0.6985,150,13.8,1,1,,closed
EDGE-035358,JCT-FDR-0055-002,FUSE-XFMR-017385,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.022,115.6,0.3117,0.3926,0.3655,340,13.8,2,1,,closed
EDGE-035359,FUSE-XFMR-017385,XFMR-017385,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.124,655.2,0.3075,0.4105,0.3655,340,13.8,2,1,,closed
EDGE-035360,JCT-FDR-0055-002,FUSE-XFMR-017386,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.024,128.3,0.5398,0.4605,0.5345,230,13.8,1,0,,closed
EDGE-035361,FUSE-XFMR-017386,XFMR-017386,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.138,727.1,0.6246,0.4377,0.5345,230,13.8,1,0,,closed
EDGE-035362,JCT-FDR-0055-002,FUSE-XFMR-017387,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.027,141.8,0.6404,0.4829,0.5345,230,13.8,2,1,,closed
EDGE-035363,FUSE-XFMR-017387,XFMR-017387,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.152,803.4,0.5825,0.4302,0.5345,230,13.8,2,1,,closed
EDGE-035364,JCT-FDR-0055-002,FUSE-XFMR-017388,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.028,147.3,0.322,0.397,0.3655,340,13.8,3,1,,closed
EDGE-035365,FUSE-XFMR-017388,XFMR-017388,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.158,834.8,0.2932,0.408,0.3655,340,13.8,3,1,,closed
EDGE-035366,JCT-FDR-0055-002,FUSE-XFMR-017389,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.031,162.4,0.823,0.534,0.6985,150,13.8,2,1,,closed
EDGE-035367,FUSE-XFMR-017389,XFMR-017389,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.174,920.0,0.8405,0.5154,0.6985,150,13.8,2,1,,closed
EDGE-035368,JCT-FDR-0055-002,FUSE-XFMR-017390,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.032,170.3,0.2871,0.4288,0.3655,340,13.8,1,1,,closed
EDGE-035369,FUSE-XFMR-017390,XFMR-017390,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.183,964.9,0.3243,0.4038,0.3655,340,13.8,1,1,,closed
EDGE-035370,JCT-FDR-0055-002,FUSE-XFMR-017391,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.035,182.2,0.3033,0.4328,0.3655,340,13.8,3,1,,closed
EDGE-035371,FUSE-XFMR-017391,XFMR-017391,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.196,1032.2,0.3191,0.4672,0.3655,340,13.8,3,1,,closed
EDGE-035372,JCT-FDR-0055-002,FUSE-XFMR-017392,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.037,194.0,0.2765,0.4668,0.3655,340,13.8,1,1,,closed
EDGE-035373,FUSE-XFMR-017392,XFMR-017392,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.208,1099.6,0.3172,0.4208,0.3655,340,13.8,1,1,,closed
EDGE-035374,JCT-FDR-0055-002,FUSE-XFMR-017393,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.039,203.5,0.8875,0.5114,0.6985,150,13.8,1,1,,closed
EDGE-035375,FUSE-XFMR-017393,XFMR-017393,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.218,1153.4,0.8515,0.5228,0.6985,150,13.8,1,1,,closed
EDGE-035376,JCT-FDR-0055-002,FUSE-XFMR-017394,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.04,212.3,0.3125,0.4457,0.3655,340,13.8,1,1,,closed
EDGE-035377,FUSE-XFMR-017394,XFMR-017394,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.228,1202.8,0.2678,0.4315,0.3655,340,13.8,1,1,,closed
EDGE-035378,JCT-FDR-0055-002,FUSE-XFMR-017395,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.043,225.7,0.5739,0.485,0.5345,230,13.8,1,1,,closed
EDGE-035379,FUSE-XFMR-017395,XFMR-017395,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.242,1279.1,0.5624,0.497,0.5345,230,13.8,1,1,,closed
EDGE-035380,JCT-FDR-0055-002,FUSE-XFMR-017396,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.044,233.6,1.5924,0.5224,1.007,100,13.8,1,1,,closed
EDGE-035381,FUSE-XFMR-017396,XFMR-017396,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.251,1324.0,1.4459,0.4915,1.007,100,13.8,1,1,,closed
EDGE-035382,JCT-FDR-0055-002,FUSE-XFMR-017397,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.046,242.4,1.4652,0.5503,1.007,100,13.8,2,1,,closed
EDGE-035383,FUSE-XFMR-017397,XFMR-017397,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.26,1373.3,1.3613,0.5553,1.007,100,13.8,2,1,,closed
EDGE-035384,JCT-FDR-0055-002,FUSE-XFMR-017398,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.049,258.2,0.6398,0.5064,0.5345,230,13.8,2,1,,closed
EDGE-035385,FUSE-XFMR-017398,XFMR-017398,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.277,1463.1,0.5882,0.4676,0.5345,230,13.8,2,1,,closed
EDGE-035386,JCT-FDR-0055-002,FUSE-XFMR-017399,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.05,265.3,0.6193,0.4353,0.5345,230,13.8,2,1,,closed
EDGE-035387,FUSE-XFMR-017399,XFMR-017399,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.285,1503.5,0.5649,0.4441,0.5345,230,13.8,2,1,,closed
EDGE-035388,JCT-FDR-0055-002,FUSE-XFMR-017400,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.052,275.6,0.8409,0.4894,0.6985,150,13.8,2,1,,closed
EDGE-035389,FUSE-XFMR-017400,XFMR-017400,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.296,1561.8,0.8445,0.4981,0.6985,150,13.8,2,1,,closed
EDGE-035390,JCT-FDR-0055-002,FUSE-XFMR-017401,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.054,286.7,0.5755,0.4482,0.5345,230,13.8,2,0,,closed
EDGE-035391,FUSE-XFMR-017401,XFMR-017401,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.308,1624.7,0.6071,0.5163,0.5345,230,13.8,2,0,,closed
EDGE-035392,JCT-FDR-0055-002,FUSE-XFMR-017402,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.057,300.2,1.6156,0.4834,1.007,100,13.8,1,1,,closed
EDGE-035393,FUSE-XFMR-017402,XFMR-017402,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.322,1701.0,1.603,0.5343,1.007,100,13.8,1,1,,closed
EDGE-035394,JCT-FDR-0055-002,FUSE-XFMR-017403,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AC,0.059,310.5,0.9482,0.5419,0.6985,150,13.8,2,0,,closed
EDGE-035395,FUSE-XFMR-017403,XFMR-017403,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AC,0.333,1759.3,0.9036,0.486,0.6985,150,13.8,2,0,,closed
EDGE-035396,JCT-FDR-0055-002,FUSE-XFMR-017404,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.06,316.0,0.2819,0.4301,0.3655,340,13.8,2,1,,closed
EDGE-035397,FUSE-XFMR-017404,XFMR-017404,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.339,1790.7,0.2908,0.4279,0.3655,340,13.8,2,1,,closed
EDGE-035398,JCT-FDR-0055-002,FUSE-XFMR-017405,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.063,331.1,0.3241,0.4331,0.3655,340,13.8,2,1,,closed
EDGE-035399,FUSE-XFMR-017405,XFMR-017405,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.355,1876.0,0.2737,0.452,0.3655,340,13.8,2,1,,closed
EDGE-035400,JCT-FDR-0055-002,FUSE-XFMR-017406,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.065,341.4,0.6505,0.449,0.5345,230,13.8,3,0,,closed
EDGE-035401,FUSE-XFMR-017406,XFMR-017406,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.366,1934.3,0.551,0.5068,0.5345,230,13.8,3,0,,closed
EDGE-035402,JCT-FDR-0055-002,FUSE-XFMR-017407,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.066,349.3,0.3075,0.4387,0.3655,340,13.8,1,1,,closed
EDGE-035403,FUSE-XFMR-017407,XFMR-017407,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.375,1979.2,0.2962,0.4245,0.3655,340,13.8,1,1,,closed
EDGE-035404,JCT-FDR-0055-002,FUSE-XFMR-017408,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.068,359.6,1.4729,0.5424,1.007,100,13.8,2,1,,closed
EDGE-035405,FUSE-XFMR-017408,XFMR-017408,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.386,2037.6,1.5498,0.501,1.007,100,13.8,2,1,,closed
EDGE-035406,JCT-FDR-0055-002,FUSE-XFMR-017409,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.071,373.8,1.5429,0.4654,1.007,100,13.8,2,1,,closed
EDGE-035407,FUSE-XFMR-017409,XFMR-017409,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.401,2118.3,1.4386,0.5064,1.007,100,13.8,2,1,,closed
EDGE-035408,JCT-FDR-0055-002,FUSE-XFMR-017410,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.073,384.1,1.6074,0.559,1.007,100,13.8,2,1,,closed
EDGE-035409,FUSE-XFMR-017410,XFMR-017410,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.412,2176.7,1.6464,0.4742,1.007,100,13.8,2,1,,closed
EDGE-035410,JCT-FDR-0055-002,FUSE-XFMR-017411,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.075,394.4,0.2771,0.4696,0.3655,340,13.8,1,1,,closed
EDGE-035411,FUSE-XFMR-017411,XFMR-017411,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.423,2235.0,0.305,0.4356,0.3655,340,13.8,1,1,,closed
EDGE-035412,JCT-FDR-0055-002,FUSE-XFMR-017412,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.076,403.1,1.4564,0.4684,1.007,100,13.8,2,1,,closed
EDGE-035413,FUSE-XFMR-017412,XFMR-017412,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.433,2284.4,1.5615,0.5592,1.007,100,13.8,2,1,,closed
EDGE-035414,JCT-FDR-0055-002,FUSE-XFMR-017413,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.078,414.2,1.5978,0.5362,1.007,100,13.8,2,1,,closed
EDGE-035415,FUSE-XFMR-017413,XFMR-017413,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.445,2347.2,1.5475,0.5258,1.007,100,13.8,2,1,,closed
EDGE-035416,JCT-FDR-0055-002,FUSE-XFMR-017414,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.08,424.5,1.5719,0.5152,1.007,100,13.8,1,1,,closed
EDGE-035417,FUSE-XFMR-017414,XFMR-017414,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.456,2405.6,1.4266,0.4946,1.007,100,13.8,1,1,,closed
EDGE-035418,JCT-FDR-0055-002,FUSE-XFMR-017415,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.082,434.0,0.2678,0.3993,0.3655,340,13.8,1,1,,closed
EDGE-035419,FUSE-XFMR-017415,XFMR-017415,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.466,2459.4,0.3056,0.4641,0.3655,340,13.8,1,1,,closed
EDGE-035420,JCT-FDR-0055-002,FUSE-XFMR-017416,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.085,446.7,0.8266,0.5256,0.6985,150,13.8,2,1,,closed
EDGE-035421,FUSE-XFMR-017416,XFMR-017416,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.479,2531.2,0.812,0.4836,0.6985,150,13.8,2,1,,closed
EDGE-035422,JCT-FDR-0055-002,FUSE-XFMR-017417,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.086,453.8,0.9313,0.4986,0.6985,150,13.8,2,1,,closed
EDGE-035423,FUSE-XFMR-017417,XFMR-017417,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.487,2571.6,0.9038,0.5366,0.6985,150,13.8,2,1,,closed
EDGE-035424,JCT-FDR-0055-002,FUSE-XFMR-017418,FDR-0055,SUB-013,lateral_underground,#4 CU,AC,0.088,466.5,1.4739,0.498,1.007,100,13.8,2,0,,closed
EDGE-035425,FUSE-XFMR-017418,XFMR-017418,FDR-0055,SUB-013,lateral_underground,#4 CU,AC,0.501,2643.4,1.5614,0.4987,1.007,100,13.8,2,0,,closed
EDGE-035426,JCT-FDR-0055-002,FUSE-XFMR-017419,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.09,476.8,0.5988,0.5128,0.5345,230,13.8,1,0,,closed
EDGE-035427,FUSE-XFMR-017419,XFMR-017419,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.512,2701.8,0.5956,0.4623,0.5345,230,13.8,1,0,,closed
EDGE-035428,JCT-FDR-0055-002,FUSE-XFMR-017420,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.092,485.5,0.9735,0.5258,0.6985,150,13.8,2,1,,closed
EDGE-035429,FUSE-XFMR-017420,XFMR-017420,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.521,2751.1,0.8619,0.4751,0.6985,150,13.8,2,1,,closed
EDGE-035430,JCT-FDR-0055-002,FUSE-XFMR-017421,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.095,499.8,0.3263,0.4763,0.3655,340,13.8,1,0,,closed
EDGE-035431,FUSE-XFMR-017421,XFMR-017421,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.536,2831.9,0.326,0.4683,0.3655,340,13.8,1,0,,closed
EDGE-035432,JCT-FDR-0055-002,FUSE-XFMR-017422,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.097,510.0,0.5694,0.4318,0.5345,230,13.8,1,1,,closed
EDGE-035433,FUSE-XFMR-017422,XFMR-017422,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.547,2890.3,0.5763,0.5118,0.5345,230,13.8,1,1,,closed
EDGE-035434,JCT-FDR-0055-002,FUSE-XFMR-017423,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.098,518.0,0.3064,0.4543,0.3655,340,13.8,2,1,,closed
EDGE-035435,FUSE-XFMR-017423,XFMR-017423,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.556,2935.2,0.2712,0.4283,0.3655,340,13.8,2,1,,closed
EDGE-035436,JCT-FDR-0055-002,FUSE-XFMR-017424,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.101,531.4,1.6026,0.497,1.007,100,13.8,1,1,,closed
EDGE-035437,FUSE-XFMR-017424,XFMR-017424,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.57,3011.4,1.6416,0.5562,1.007,100,13.8,1,1,,closed
EDGE-035438,JCT-FDR-0055-002,FUSE-XFMR-017425,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.103,542.5,0.5347,0.5223,0.5345,230,13.8,2,1,,closed
EDGE-035439,FUSE-XFMR-017425,XFMR-017425,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.582,3074.3,0.5909,0.4637,0.5345,230,13.8,2,1,,closed
EDGE-035440,JCT-FDR-0055-002,FUSE-XFMR-017426,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.104,549.6,0.2817,0.4288,0.3655,340,13.8,1,1,,closed
EDGE-035441,FUSE-XFMR-017426,XFMR-017426,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.59,3114.7,0.2794,0.4551,0.3655,340,13.8,1,1,,closed
EDGE-035442,JCT-FDR-0055-002,FUSE-XFMR-017427,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.106,559.9,0.2955,0.4181,0.3655,340,13.8,1,1,,closed
EDGE-035443,FUSE-XFMR-017427,XFMR-017427,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.601,3173.0,0.2801,0.4294,0.3655,340,13.8,1,1,,closed
EDGE-035444,JCT-FDR-0055-002,FUSE-XFMR-017428,FDR-0055,SUB-013,lateral_underground,1/0 AL,BC,0.109,575.0,0.5583,0.5205,0.5345,230,13.8,2,0,,closed
EDGE-035445,FUSE-XFMR-017428,XFMR-017428,FDR-0055,SUB-013,lateral_underground,1/0 AL,BC,0.617,3258.3,0.6264,0.4346,0.5345,230,13.8,2,0,,closed
EDGE-035446,JCT-FDR-0055-002,FUSE-XFMR-017429,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.11,582.1,0.6472,0.52,0.5345,230,13.8,2,1,,closed
EDGE-035447,FUSE-XFMR-017429,XFMR-017429,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.625,3298.7,0.5651,0.5156,0.5345,230,13.8,2,1,,closed
EDGE-035448,JCT-FDR-0055-002,FUSE-XFMR-017430,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.112,594.0,1.4766,0.4868,1.007,100,13.8,1,0,,closed
EDGE-035449,FUSE-XFMR-017430,XFMR-017430,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.637,3366.0,1.647,0.5084,1.007,100,13.8,1,0,,closed
EDGE-035450,JCT-FDR-0055-002,FUSE-XFMR-017431,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.114,602.7,0.8156,0.4596,0.6985,150,13.8,1,1,,closed
EDGE-035451,FUSE-XFMR-017431,XFMR-017431,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.647,3415.4,0.9143,0.46,0.6985,150,13.8,1,1,,closed
EDGE-035452,JCT-FDR-0055-002,FUSE-XFMR-017432,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.117,616.2,1.455,0.5213,1.007,100,13.8,2,1,,closed
EDGE-035453,FUSE-XFMR-017432,XFMR-017432,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.661,3491.7,1.5265,0.4888,1.007,100,13.8,2,1,,closed
EDGE-035454,JCT-FDR-0055-002,FUSE-XFMR-017433,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.119,626.5,1.5069,0.4609,1.007,100,13.8,1,0,,closed
EDGE-035455,FUSE-XFMR-017433,XFMR-017433,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.672,3550.0,1.6367,0.5458,1.007,100,13.8,1,0,,closed
EDGE-035456,JCT-FDR-0055-002,FUSE-XFMR-017434,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.12,636.0,0.5976,0.4814,0.5345,230,13.8,2,1,,closed
EDGE-035457,FUSE-XFMR-017434,XFMR-017434,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.683,3603.9,0.5587,0.4533,0.5345,230,13.8,2,1,,closed
EDGE-035458,JCT-FDR-0055-002,FUSE-XFMR-017435,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.122,645.5,1.5004,0.528,1.007,100,13.8,2,1,,closed
EDGE-035459,FUSE-XFMR-017435,XFMR-017435,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.693,3657.7,1.3783,0.53,1.007,100,13.8,2,1,,closed
EDGE-035460,JCT-FDR-0055-002,FUSE-XFMR-017436,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.125,659.7,0.9103,0.4851,0.6985,150,13.8,2,1,,closed
EDGE-035461,FUSE-XFMR-017436,XFMR-017436,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.708,3738.5,0.9214,0.4826,0.6985,150,13.8,2,1,,closed
EDGE-035462,JCT-FDR-0055-002,FUSE-XFMR-017437,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.127,669.2,0.3076,0.419,0.3655,340,13.8,2,1,,closed
EDGE-035463,FUSE-XFMR-017437,XFMR-017437,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.718,3792.4,0.3105,0.4489,0.3655,340,13.8,2,1,,closed
EDGE-035464,JCT-FDR-0055-002,FUSE-XFMR-017438,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.128,678.0,0.294,0.4515,0.3655,340,13.8,3,1,,closed
EDGE-035465,FUSE-XFMR-017438,XFMR-017438,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.728,3841.7,0.2728,0.4355,0.3655,340,13.8,3,1,,closed
EDGE-035466,JCT-FDR-0055-002,FUSE-XFMR-017439,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.131,691.4,1.5223,0.5517,1.007,100,13.8,2,1,,closed
EDGE-035467,FUSE-XFMR-017439,XFMR-017439,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.742,3918.0,1.4858,0.5424,1.007,100,13.8,2,1,,closed
EDGE-035468,JCT-FDR-0055-002,FUSE-XFMR-017440,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.133,700.9,0.6255,0.4406,0.5345,230,13.8,2,1,,closed
EDGE-035469,FUSE-XFMR-017440,XFMR-017440,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.752,3971.9,0.6226,0.4799,0.5345,230,13.8,2,1,,closed
EDGE-035470,JCT-FDR-0055-002,FUSE-XFMR-017441,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.134,708.0,1.5898,0.4965,1.007,100,13.8,2,1,,closed
EDGE-035471,FUSE-XFMR-017441,XFMR-017441,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.76,4012.3,1.3882,0.537,1.007,100,13.8,2,1,,closed
EDGE-035472,JCT-FDR-0055-002,FUSE-XFMR-017442,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.137,723.1,0.6276,0.4926,0.5345,230,13.8,1,1,,closed
EDGE-035473,FUSE-XFMR-017442,XFMR-017442,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.776,4097.5,0.5928,0.4696,0.5345,230,13.8,1,1,,closed
EDGE-035474,JCT-FDR-0055-002,FUSE-XFMR-017443,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.139,731.8,0.9679,0.5195,0.6985,150,13.8,3,1,,closed
EDGE-035475,FUSE-XFMR-017443,XFMR-017443,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.785,4146.9,0.8973,0.5071,0.6985,150,13.8,3,1,,closed
EDGE-035476,JCT-FDR-0055-002,FUSE-XFMR-017444,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.14,741.3,1.5862,0.4875,1.007,100,13.8,1,1,,closed
EDGE-035477,FUSE-XFMR-017444,XFMR-017444,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.796,4200.8,1.4725,0.4959,1.007,100,13.8,1,1,,closed
EDGE-035478,JCT-FDR-0055-002,FUSE-XFMR-017445,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.142,752.4,0.5683,0.4769,0.5345,230,13.8,2,1,,closed
EDGE-035479,FUSE-XFMR-017445,XFMR-017445,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.807,4263.6,0.6467,0.5053,0.5345,230,13.8,2,1,,closed
EDGE-035480,JCT-FDR-0055-002,FUSE-XFMR-017446,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.145,765.9,0.3046,0.4461,0.3655,340,13.8,3,0,,closed
EDGE-035481,FUSE-XFMR-017446,XFMR-017446,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.822,4339.9,0.297,0.4663,0.3655,340,13.8,3,0,,closed
EDGE-035482,JCT-FDR-0055-002,FUSE-XFMR-017447,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.146,771.4,0.2901,0.4291,0.3655,340,13.8,2,0,,closed
EDGE-035483,FUSE-XFMR-017447,XFMR-017447,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.828,4371.3,0.286,0.4274,0.3655,340,13.8,2,0,,closed
EDGE-035484,JCT-FDR-0055-002,FUSE-XFMR-017448,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.149,784.9,0.9684,0.5302,0.6985,150,13.8,3,1,,closed
EDGE-035485,FUSE-XFMR-017448,XFMR-017448,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.842,4447.6,0.9678,0.471,0.6985,150,13.8,3,1,,closed
EDGE-035486,JCT-FDR-0055-002,JCT-FDR-0055-003,FDR-0055,SUB-013,primary_underground,477 ACSR,ABC,0.83,4382.4,0.206,0.3869,0.3215,530,13.8,3,0,,closed
EDGE-035487,JCT-FDR-0055-003,FUSE-XFMR-017449,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.001,3.2,1.5978,0.4989,1.007,100,13.8,2,1,,closed
EDGE-035488,FUSE-XFMR-017449,XFMR-017449,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.003,18.0,1.5707,0.5499,1.007,100,13.8,2,1,,closed
EDGE-035489,JCT-FDR-0055-003,FUSE-XFMR-017450,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.002,11.1,0.6068,0.4345,0.5345,230,13.8,1,1,,closed
EDGE-035490,FUSE-XFMR-017450,XFMR-017450,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.012,62.8,0.6183,0.5051,0.5345,230,13.8,1,1,,closed
EDGE-035491,JCT-FDR-0055-003,FUSE-XFMR-017451,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.004,22.2,0.563,0.4789,0.5345,230,13.8,1,0,,closed
EDGE-035492,FUSE-XFMR-017451,XFMR-017451,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.024,125.7,0.6284,0.4374,0.5345,230,13.8,1,0,,closed
EDGE-035493,JCT-FDR-0055-003,FUSE-XFMR-017452,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.006,34.1,0.2881,0.3984,0.3655,340,13.8,1,1,,closed
EDGE-035494,FUSE-XFMR-017452,XFMR-017452,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.037,193.0,0.2966,0.4597,0.3655,340,13.8,1,1,,closed
EDGE-035495,JCT-FDR-0055-003,FUSE-XFMR-017453,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.009,45.1,0.6155,0.4723,0.5345,230,13.8,1,1,,closed
EDGE-035496,FUSE-XFMR-017453,XFMR-017453,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.048,255.8,0.6196,0.4377,0.5345,230,13.8,1,1,,closed
EDGE-035497,JCT-FDR-0055-003,FUSE-XFMR-017454,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.01,52.3,0.5788,0.4482,0.5345,230,13.8,1,1,,closed
EDGE-035498,FUSE-XFMR-017454,XFMR-017454,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.056,296.2,0.6455,0.4649,0.5345,230,13.8,1,1,,closed
EDGE-035499,JCT-FDR-0055-003,FUSE-XFMR-017455,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.012,64.2,0.8191,0.5234,0.6985,150,13.8,3,1,,closed
EDGE-035500,FUSE-XFMR-017455,XFMR-017455,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.069,363.5,0.9261,0.4721,0.6985,150,13.8,3,1,,closed
EDGE-035501,JCT-FDR-0055-003,FUSE-XFMR-017456,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.014,73.7,0.3037,0.4186,0.3655,340,13.8,3,0,,closed
EDGE-035502,FUSE-XFMR-017456,XFMR-017456,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.079,417.4,0.2936,0.4078,0.3655,340,13.8,3,0,,closed
EDGE-035503,JCT-FDR-0055-003,FUSE-XFMR-017457,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.016,85.5,0.9833,0.4826,0.6985,150,13.8,2,1,,closed
EDGE-035504,FUSE-XFMR-017457,XFMR-017457,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.092,484.7,0.9679,0.4605,0.6985,150,13.8,2,1,,closed
EDGE-035505,JCT-FDR-0055-003,FUSE-XFMR-017458,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.018,97.4,0.8918,0.4576,0.6985,150,13.8,2,1,,closed
EDGE-035506,FUSE-XFMR-017458,XFMR-017458,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.105,552.0,0.9428,0.4845,0.6985,150,13.8,2,1,,closed
EDGE-035507,JCT-FDR-0055-003,FUSE-XFMR-017459,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.021,109.3,0.5914,0.4667,0.5345,230,13.8,1,1,,closed
EDGE-035508,FUSE-XFMR-017459,XFMR-017459,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.117,619.3,0.5553,0.5144,0.5345,230,13.8,1,1,,closed
EDGE-035509,JCT-FDR-0055-003,FUSE-XFMR-017460,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.022,114.8,0.3234,0.4338,0.3655,340,13.8,2,1,,closed
EDGE-035510,FUSE-XFMR-017460,XFMR-017460,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.123,650.8,0.2755,0.4339,0.3655,340,13.8,2,1,,closed
EDGE-035511,JCT-FDR-0055-003,FUSE-XFMR-017461,FDR-0055,SUB-013,lateral_underground,1/0 AL,BC,0.024,125.9,0.5466,0.4605,0.5345,230,13.8,2,0,,closed
EDGE-035512,FUSE-XFMR-017461,XFMR-017461,FDR-0055,SUB-013,lateral_underground,1/0 AL,BC,0.135,713.6,0.5901,0.4379,0.5345,230,13.8,2,0,,closed
EDGE-035513,JCT-FDR-0055-003,FUSE-XFMR-017462,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.026,137.0,1.417,0.5328,1.007,100,13.8,2,1,,closed
EDGE-035514,FUSE-XFMR-017462,XFMR-017462,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.147,776.4,1.5487,0.5062,1.007,100,13.8,2,1,,closed
EDGE-035515,JCT-FDR-0055-003,FUSE-XFMR-017463,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.029,151.3,0.9155,0.5147,0.6985,150,13.8,1,0,,closed
EDGE-035516,FUSE-XFMR-017463,XFMR-017463,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.162,857.2,0.8389,0.4632,0.6985,150,13.8,1,0,,closed
EDGE-035517,JCT-FDR-0055-003,FUSE-XFMR-017464,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.03,160.8,0.5343,0.5031,0.5345,230,13.8,3,1,,closed
EDGE-035518,FUSE-XFMR-017464,XFMR-017464,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.173,911.1,0.587,0.5105,0.5345,230,13.8,3,1,,closed
EDGE-035519,JCT-FDR-0055-003,FUSE-XFMR-017465,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.032,171.1,0.8307,0.5,0.6985,150,13.8,1,1,,closed
EDGE-035520,FUSE-XFMR-017465,XFMR-017465,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.184,969.4,0.9822,0.4736,0.6985,150,13.8,1,1,,closed
EDGE-035521,JCT-FDR-0055-003,FUSE-XFMR-017466,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.034,179.8,0.2698,0.4561,0.3655,340,13.8,2,1,,closed
EDGE-035522,FUSE-XFMR-017466,XFMR-017466,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.193,1018.8,0.2989,0.4695,0.3655,340,13.8,2,1,,closed
EDGE-035523,JCT-FDR-0055-003,FUSE-XFMR-017467,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.036,190.9,0.9493,0.4712,0.6985,150,13.8,2,1,,closed
EDGE-035524,FUSE-XFMR-017467,XFMR-017467,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.205,1081.6,0.9754,0.4966,0.6985,150,13.8,2,1,,closed
EDGE-035525,JCT-FDR-0055-003,FUSE-XFMR-017468,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.038,200.4,1.467,0.4748,1.007,100,13.8,1,1,,closed
EDGE-035526,FUSE-XFMR-017468,XFMR-017468,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.215,1135.5,1.3822,0.5569,1.007,100,13.8,1,1,,closed
EDGE-035527,JCT-FDR-0055-003,FUSE-XFMR-017469,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.04,211.5,0.625,0.454,0.5345,230,13.8,2,1,,closed
EDGE-035528,FUSE-XFMR-017469,XFMR-017469,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.227,1198.3,0.5801,0.5009,0.5345,230,13.8,2,1,,closed
EDGE-035529,JCT-FDR-0055-003,FUSE-XFMR-017470,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.042,221.8,0.643,0.4447,0.5345,230,13.8,1,1,,closed
EDGE-035530,FUSE-XFMR-017470,XFMR-017470,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.238,1256.6,0.5784,0.4846,0.5345,230,13.8,1,1,,closed
EDGE-035531,JCT-FDR-0055-003,FUSE-XFMR-017471,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.044,231.3,1.5547,0.5429,1.007,100,13.8,1,1,,closed
EDGE-035532,FUSE-XFMR-017471,XFMR-017471,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.248,1310.5,1.4487,0.5296,1.007,100,13.8,1,1,,closed
EDGE-035533,JCT-FDR-0055-003,FUSE-XFMR-017472,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.046,244.7,0.2739,0.4468,0.3655,340,13.8,1,0,,closed
EDGE-035534,FUSE-XFMR-017472,XFMR-017472,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.263,1386.8,0.2729,0.4121,0.3655,340,13.8,1,0,,closed
EDGE-035535,JCT-FDR-0055-003,FUSE-XFMR-017473,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.048,251.9,0.633,0.46,0.5345,230,13.8,2,1,,closed
EDGE-035536,FUSE-XFMR-017473,XFMR-017473,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.27,1427.2,0.5873,0.5238,0.5345,230,13.8,2,1,,closed
EDGE-035537,JCT-FDR-0055-003,FUSE-XFMR-017474,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.05,266.1,0.2733,0.4278,0.3655,340,13.8,1,1,,closed
EDGE-035538,FUSE-XFMR-017474,XFMR-017474,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.286,1508.0,0.3046,0.4568,0.3655,340,13.8,1,1,,closed
EDGE-035539,JCT-FDR-0055-003,FUSE-XFMR-017475,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.052,276.4,0.9706,0.5212,0.6985,150,13.8,2,0,,closed
EDGE-035540,FUSE-XFMR-017475,XFMR-017475,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.297,1566.3,0.9422,0.4979,0.6985,150,13.8,2,0,,closed
EDGE-035541,JCT-FDR-0055-003,FUSE-XFMR-017476,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.054,284.3,1.4739,0.512,1.007,100,13.8,2,1,,closed
EDGE-035542,FUSE-XFMR-017476,XFMR-017476,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.305,1611.2,1.6115,0.4648,1.007,100,13.8,2,1,,closed
EDGE-035543,JCT-FDR-0055-003,FUSE-XFMR-017477,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.057,298.6,0.875,0.4769,0.6985,150,13.8,2,1,,closed
EDGE-035544,FUSE-XFMR-017477,XFMR-017477,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.32,1692.0,0.8079,0.46,0.6985,150,13.8,2,1,,closed
EDGE-035545,JCT-FDR-0055-003,FUSE-XFMR-017478,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.058,307.3,1.4709,0.535,1.007,100,13.8,1,1,,closed
EDGE-035546,FUSE-XFMR-017478,XFMR-017478,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.33,1741.3,1.4433,0.4961,1.007,100,13.8,1,1,,closed
EDGE-035547,JCT-FDR-0055-003,FUSE-XFMR-017479,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.06,316.8,1.4628,0.4852,1.007,100,13.8,1,1,,closed
EDGE-035548,FUSE-XFMR-017479,XFMR-017479,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.34,1795.2,1.537,0.4644,1.007,100,13.8,1,1,,closed
EDGE-035549,JCT-FDR-0055-003,FUSE-XFMR-017480,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.062,327.1,0.8593,0.4826,0.6985,150,13.8,3,1,,closed
EDGE-035550,FUSE-XFMR-017480,XFMR-017480,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.351,1853.5,0.8638,0.5335,0.6985,150,13.8,3,1,,closed
EDGE-035551,JCT-FDR-0055-003,FUSE-XFMR-017481,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.064,338.2,1.5725,0.5582,1.007,100,13.8,1,1,,closed
EDGE-035552,FUSE-XFMR-017481,XFMR-017481,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.363,1916.4,1.6343,0.4661,1.007,100,13.8,1,1,,closed
EDGE-035553,JCT-FDR-0055-003,FUSE-XFMR-017482,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.066,349.3,0.6265,0.4856,0.5345,230,13.8,2,1,,closed
EDGE-035554,FUSE-XFMR-017482,XFMR-017482,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.375,1979.2,0.5457,0.492,0.5345,230,13.8,2,1,,closed
EDGE-035555,JCT-FDR-0055-003,FUSE-XFMR-017483,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.069,361.9,0.9697,0.5413,0.6985,150,13.8,2,0,,closed
EDGE-035556,FUSE-XFMR-017483,XFMR-017483,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.388,2051.0,0.8252,0.5274,0.6985,150,13.8,2,0,,closed
EDGE-035557,JCT-FDR-0055-003,FUSE-XFMR-017484,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.071,373.8,1.4314,0.561,1.007,100,13.8,1,1,,closed
EDGE-035558,FUSE-XFMR-017484,XFMR-017484,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.401,2118.3,1.374,0.4905,1.007,100,13.8,1,1,,closed
EDGE-035559,JCT-FDR-0055-003,FUSE-XFMR-017485,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.072,380.2,0.5724,0.4313,0.5345,230,13.8,2,1,,closed
EDGE-035560,FUSE-XFMR-017485,XFMR-017485,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.408,2154.2,0.6393,0.5001,0.5345,230,13.8,2,1,,closed
EDGE-035561,JCT-FDR-0055-003,FUSE-XFMR-017486,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.075,394.4,1.6456,0.5202,1.007,100,13.8,2,1,,closed
EDGE-035562,FUSE-XFMR-017486,XFMR-017486,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.423,2235.0,1.3789,0.5222,1.007,100,13.8,2,1,,closed
EDGE-035563,JCT-FDR-0055-003,FUSE-XFMR-017487,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.076,403.1,0.2868,0.4025,0.3655,340,13.8,2,1,,closed
EDGE-035564,FUSE-XFMR-017487,XFMR-017487,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.433,2284.4,0.2983,0.427,0.3655,340,13.8,2,1,,closed
EDGE-035565,JCT-FDR-0055-003,FUSE-XFMR-017488,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.079,415.0,0.3171,0.4129,0.3655,340,13.8,1,1,,closed
EDGE-035566,FUSE-XFMR-017488,XFMR-017488,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.445,2351.7,0.2941,0.4559,0.3655,340,13.8,1,1,,closed
EDGE-035567,JCT-FDR-0055-003,FUSE-XFMR-017489,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.081,426.1,0.2966,0.4092,0.3655,340,13.8,1,1,,closed
EDGE-035568,FUSE-XFMR-017489,XFMR-017489,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.457,2414.5,0.2781,0.3959,0.3655,340,13.8,1,1,,closed
EDGE-035569,JCT-FDR-0055-003,FUSE-XFMR-017490,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.083,435.6,0.8814,0.4873,0.6985,150,13.8,1,1,,closed
