edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-035570,FUSE-XFMR-017490,XFMR-017490,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.468,2468.4,0.9524,0.49,0.6985,150,13.8,1,1,,closed
EDGE-035571,JCT-FDR-0055-003,FUSE-XFMR-017491,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.085,446.7,0.5361,0.491,0.5345,230,13.8,1,1,,closed
EDGE-035572,FUSE-XFMR-017491,XFMR-017491,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.479,2531.2,0.5352,0.5067,0.5345,230,13.8,1,1,,closed
EDGE-035573,JCT-FDR-0055-003,FUSE-XFMR-017492,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.086,454.6,0.9202,0.5021,0.6985,150,13.8,3,0,,closed
EDGE-035574,FUSE-XFMR-017492,XFMR-017492,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.488,2576.1,0.9783,0.5121,0.6985,150,13.8,3,0,,closed
EDGE-035575,JCT-FDR-0055-003,FUSE-XFMR-017493,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.089,468.1,0.6234,0.4807,0.5345,230,13.8,1,1,,closed
EDGE-035576,FUSE-XFMR-017493,XFMR-017493,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.502,2652.4,0.644,0.5232,0.5345,230,13.8,1,1,,closed
EDGE-035577,JCT-FDR-0055-003,FUSE-XFMR-017494,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.09,476.8,0.5787,0.4414,0.5345,230,13.8,1,1,,closed
EDGE-035578,FUSE-XFMR-017494,XFMR-017494,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.512,2701.8,0.5397,0.5188,0.5345,230,13.8,1,1,,closed
EDGE-035579,JCT-FDR-0055-003,FUSE-XFMR-017495,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.092,484.7,0.6228,0.4363,0.5345,230,13.8,1,1,,closed
EDGE-035580,FUSE-XFMR-017495,XFMR-017495,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.52,2746.7,0.6202,0.5236,0.5345,230,13.8,1,1,,closed
EDGE-035581,JCT-FDR-0055-003,FUSE-XFMR-017496,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.094,496.6,0.2831,0.4448,0.3655,340,13.8,2,1,,closed
EDGE-035582,FUSE-XFMR-017496,XFMR-017496,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.533,2814.0,0.2699,0.4332,0.3655,340,13.8,2,1,,closed
EDGE-035583,JCT-FDR-0055-003,FUSE-XFMR-017497,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.097,510.0,0.6408,0.4799,0.5345,230,13.8,1,1,,closed
EDGE-035584,FUSE-XFMR-017497,XFMR-017497,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.547,2890.3,0.5843,0.4506,0.5345,230,13.8,1,1,,closed
EDGE-035585,JCT-FDR-0055-003,FUSE-XFMR-017498,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.098,517.2,0.2979,0.4184,0.3655,340,13.8,1,0,,closed
EDGE-035586,FUSE-XFMR-017498,XFMR-017498,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.555,2930.7,0.3132,0.4159,0.3655,340,13.8,1,0,,closed
EDGE-035587,JCT-FDR-0055-003,FUSE-XFMR-017499,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.1,529.8,0.5746,0.4418,0.5345,230,13.8,1,1,,closed
EDGE-035588,FUSE-XFMR-017499,XFMR-017499,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.569,3002.5,0.6255,0.4544,0.5345,230,13.8,1,1,,closed
EDGE-035589,JCT-FDR-0055-003,FUSE-XFMR-017500,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.102,538.6,0.3208,0.4642,0.3655,340,13.8,2,1,,closed
EDGE-035590,FUSE-XFMR-017500,XFMR-017500,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.578,3051.8,0.2841,0.3934,0.3655,340,13.8,2,1,,closed
EDGE-035591,JCT-FDR-0055-003,FUSE-XFMR-017501,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.104,551.2,0.2953,0.4009,0.3655,340,13.8,2,1,,closed
EDGE-035592,FUSE-XFMR-017501,XFMR-017501,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.592,3123.6,0.3126,0.3972,0.3655,340,13.8,2,1,,closed
EDGE-035593,JCT-FDR-0055-003,FUSE-XFMR-017502,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.106,559.2,1.5441,0.5529,1.007,100,13.8,1,1,,closed
EDGE-035594,FUSE-XFMR-017502,XFMR-017502,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.6,3168.5,1.575,0.514,1.007,100,13.8,1,1,,closed
EDGE-035595,JCT-FDR-0055-003,FUSE-XFMR-017503,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.108,571.8,0.8212,0.4768,0.6985,150,13.8,2,0,,closed
EDGE-035596,FUSE-XFMR-017503,XFMR-017503,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.614,3240.3,0.9102,0.5252,0.6985,150,13.8,2,0,,closed
EDGE-035597,JCT-FDR-0055-003,FUSE-XFMR-017504,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.11,580.5,0.3004,0.4169,0.3655,340,13.8,1,1,,closed
EDGE-035598,FUSE-XFMR-017504,XFMR-017504,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.623,3289.7,0.324,0.4773,0.3655,340,13.8,1,1,,closed
EDGE-035599,JCT-FDR-0055-003,FUSE-XFMR-017505,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.113,594.8,0.2756,0.4561,0.3655,340,13.8,1,1,,closed
EDGE-035600,FUSE-XFMR-017505,XFMR-017505,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.638,3370.5,0.3241,0.3992,0.3655,340,13.8,1,1,,closed
EDGE-035601,JCT-FDR-0055-003,FUSE-XFMR-017506,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.114,601.1,0.974,0.5436,0.6985,150,13.8,1,1,,closed
EDGE-035602,FUSE-XFMR-017506,XFMR-017506,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.645,3406.4,0.9619,0.5127,0.6985,150,13.8,1,1,,closed
EDGE-035603,JCT-FDR-0055-003,FUSE-XFMR-017507,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.116,612.2,0.8144,0.5223,0.6985,150,13.8,1,1,,closed
EDGE-035604,FUSE-XFMR-017507,XFMR-017507,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.657,3469.2,0.9533,0.489,0.6985,150,13.8,1,1,,closed
EDGE-035605,JCT-FDR-0055-003,FUSE-XFMR-017508,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.118,624.9,0.2951,0.4621,0.3655,340,13.8,2,1,,closed
EDGE-035606,FUSE-XFMR-017508,XFMR-017508,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.671,3541.0,0.318,0.4213,0.3655,340,13.8,2,1,,closed
EDGE-035607,JCT-FDR-0055-003,FUSE-XFMR-017509,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.12,632.8,0.546,0.5171,0.5345,230,13.8,2,1,,closed
EDGE-035608,FUSE-XFMR-017509,XFMR-017509,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.679,3585.9,0.5831,0.4595,0.5345,230,13.8,2,1,,closed
EDGE-035609,JCT-FDR-0055-003,FUSE-XFMR-017510,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.123,647.1,0.2898,0.449,0.3655,340,13.8,2,1,,closed
EDGE-035610,FUSE-XFMR-017510,XFMR-017510,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.694,3666.7,0.2814,0.4474,0.3655,340,13.8,2,1,,closed
EDGE-035611,JCT-FDR-0055-003,FUSE-XFMR-017511,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.124,655.0,0.5538,0.5148,0.5345,230,13.8,1,1,,closed
EDGE-035612,FUSE-XFMR-017511,XFMR-017511,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.703,3711.6,0.5661,0.5105,0.5345,230,13.8,1,1,,closed
EDGE-035613,JCT-FDR-0055-003,FUSE-XFMR-017512,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.126,665.3,0.9635,0.4867,0.6985,150,13.8,2,1,,closed
EDGE-035614,FUSE-XFMR-017512,XFMR-017512,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.714,3769.9,0.9517,0.5059,0.6985,150,13.8,2,1,,closed
EDGE-035615,JCT-FDR-0055-003,FUSE-XFMR-017513,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.128,677.2,0.2975,0.4568,0.3655,340,13.8,2,1,,closed
EDGE-035616,FUSE-XFMR-017513,XFMR-017513,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.727,3837.2,0.2714,0.4575,0.3655,340,13.8,2,1,,closed
EDGE-035617,JCT-FDR-0055-003,FUSE-XFMR-017514,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.131,690.6,0.2785,0.4274,0.3655,340,13.8,2,1,,closed
EDGE-035618,FUSE-XFMR-017514,XFMR-017514,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.741,3913.5,0.2893,0.4127,0.3655,340,13.8,2,1,,closed
EDGE-035619,JCT-FDR-0055-003,FUSE-XFMR-017515,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.133,701.7,0.8588,0.5479,0.6985,150,13.8,1,0,,closed
EDGE-035620,FUSE-XFMR-017515,XFMR-017515,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.753,3976.4,0.907,0.4777,0.6985,150,13.8,1,0,,closed
EDGE-035621,JCT-FDR-0055-003,FUSE-XFMR-017516,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.134,708.0,1.3904,0.4815,1.007,100,13.8,2,1,,closed
EDGE-035622,FUSE-XFMR-017516,XFMR-017516,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.76,4012.3,1.5508,0.4702,1.007,100,13.8,2,1,,closed
EDGE-035623,JCT-FDR-0055-003,FUSE-XFMR-017517,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.136,718.3,0.8074,0.4546,0.6985,150,13.8,2,1,,closed
EDGE-035624,FUSE-XFMR-017517,XFMR-017517,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.771,4070.6,0.9081,0.4686,0.6985,150,13.8,2,1,,closed
EDGE-035625,JCT-FDR-0055-003,FUSE-XFMR-017518,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.139,731.8,0.8447,0.5505,0.6985,150,13.8,1,1,,closed
EDGE-035626,FUSE-XFMR-017518,XFMR-017518,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.785,4146.9,0.9741,0.4827,0.6985,150,13.8,1,1,,closed
EDGE-035627,JCT-FDR-0055-003,FUSE-XFMR-017519,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.141,743.7,1.6292,0.5194,1.007,100,13.8,2,1,,closed
EDGE-035628,FUSE-XFMR-017519,XFMR-017519,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.798,4214.2,1.6298,0.4835,1.007,100,13.8,2,1,,closed
EDGE-035629,JCT-FDR-0055-003,FUSE-XFMR-017520,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.142,750.0,0.2675,0.4723,0.3655,340,13.8,2,1,,closed
EDGE-035630,FUSE-XFMR-017520,XFMR-017520,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.805,4250.1,0.3158,0.4278,0.3655,340,13.8,2,1,,closed
EDGE-035631,JCT-FDR-0055-003,FUSE-XFMR-017521,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.144,762.7,0.861,0.5052,0.6985,150,13.8,1,0,,closed
EDGE-035632,FUSE-XFMR-017521,XFMR-017521,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.819,4321.9,0.9461,0.4579,0.6985,150,13.8,1,0,,closed
EDGE-035633,JCT-FDR-0055-003,FUSE-XFMR-017522,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.147,773.8,0.915,0.488,0.6985,150,13.8,1,0,,closed
EDGE-035634,FUSE-XFMR-017522,XFMR-017522,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.83,4384.8,0.8106,0.5286,0.6985,150,13.8,1,0,,closed
EDGE-035635,JCT-FDR-0055-003,FUSE-XFMR-017523,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.148,782.5,0.9668,0.4519,0.6985,150,13.8,1,1,,closed
EDGE-035636,FUSE-XFMR-017523,XFMR-017523,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.84,4434.1,0.8173,0.5514,0.6985,150,13.8,1,1,,closed
EDGE-035637,JCT-FDR-0055-003,JCT-FDR-0055-004,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.84,4435.2,0.2325,0.4532,0.2908,530,13.8,3,1,,closed
EDGE-035638,JCT-FDR-0055-004,FUSE-XFMR-017524,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.002,8.7,1.5673,0.4928,1.007,100,13.8,2,1,,closed
EDGE-035639,FUSE-XFMR-017524,XFMR-017524,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.009,49.4,1.6021,0.4898,1.007,100,13.8,2,1,,closed
EDGE-035640,JCT-FDR-0055-004,FUSE-XFMR-017525,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.002,8.7,0.6393,0.4477,0.5345,230,13.8,1,1,,closed
EDGE-035641,FUSE-XFMR-017525,XFMR-017525,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.009,49.4,0.5469,0.4896,0.5345,230,13.8,1,1,,closed
EDGE-035642,JCT-FDR-0055-004,FUSE-XFMR-017526,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.004,23.0,1.3928,0.5185,1.007,100,13.8,3,1,,closed
EDGE-035643,FUSE-XFMR-017526,XFMR-017526,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.025,130.2,1.4384,0.5148,1.007,100,13.8,3,1,,closed
EDGE-035644,JCT-FDR-0055-004,FUSE-XFMR-017527,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.006,30.1,0.9295,0.5454,0.6985,150,13.8,2,1,,closed
EDGE-035645,FUSE-XFMR-017527,XFMR-017527,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.032,170.5,0.8959,0.5449,0.6985,150,13.8,2,1,,closed
EDGE-035646,JCT-FDR-0055-004,FUSE-XFMR-017528,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.008,40.4,0.9267,0.4706,0.6985,150,13.8,3,1,,closed
EDGE-035647,FUSE-XFMR-017528,XFMR-017528,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.917,0.478,0.6985,150,13.8,3,1,,closed
EDGE-035648,JCT-FDR-0055-004,FUSE-XFMR-017529,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.01,53.1,0.602,0.454,0.5345,230,13.8,1,1,,closed
EDGE-035649,FUSE-XFMR-017529,XFMR-017529,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.057,300.7,0.6352,0.4998,0.5345,230,13.8,1,1,,closed
EDGE-035650,JCT-FDR-0055-004,FUSE-XFMR-017530,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.012,61.8,1.6362,0.4877,1.007,100,13.8,2,1,,closed
EDGE-035651,FUSE-XFMR-017530,XFMR-017530,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.066,350.1,1.4956,0.5103,1.007,100,13.8,2,1,,closed
EDGE-035652,JCT-FDR-0055-004,FUSE-XFMR-017531,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.014,74.4,1.37,0.4676,1.007,100,13.8,3,1,,closed
EDGE-035653,FUSE-XFMR-017531,XFMR-017531,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.08,421.9,1.3886,0.4905,1.007,100,13.8,3,1,,closed
EDGE-035654,JCT-FDR-0055-004,FUSE-XFMR-017532,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.016,82.4,0.8823,0.4907,0.6985,150,13.8,1,1,,closed
EDGE-035655,FUSE-XFMR-017532,XFMR-017532,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.088,466.8,0.8309,0.5177,0.6985,150,13.8,1,1,,closed
EDGE-035656,JCT-FDR-0055-004,FUSE-XFMR-017533,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.018,94.2,0.5677,0.4746,0.5345,230,13.8,3,0,,closed
EDGE-035657,FUSE-XFMR-017533,XFMR-017533,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.101,534.1,0.5548,0.4944,0.5345,230,13.8,3,0,,closed
EDGE-035658,JCT-FDR-0055-004,FUSE-XFMR-017534,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.02,105.3,0.323,0.3968,0.3655,340,13.8,1,1,,closed
EDGE-035659,FUSE-XFMR-017534,XFMR-017534,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.113,596.9,0.3178,0.4312,0.3655,340,13.8,1,1,,closed
EDGE-035660,JCT-FDR-0055-004,FUSE-XFMR-017535,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.022,114.0,0.6267,0.4411,0.5345,230,13.8,1,0,,closed
EDGE-035661,FUSE-XFMR-017535,XFMR-017535,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.122,646.3,0.6097,0.5079,0.5345,230,13.8,1,0,,closed
EDGE-035662,JCT-FDR-0055-004,FUSE-XFMR-017536,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.024,127.5,1.359,0.5126,1.007,100,13.8,2,1,,closed
EDGE-035663,FUSE-XFMR-017536,XFMR-017536,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.137,722.6,1.5576,0.4749,1.007,100,13.8,2,1,,closed
EDGE-035664,JCT-FDR-0055-004,FUSE-XFMR-017537,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.025,133.8,0.3265,0.4734,0.3655,340,13.8,3,1,,closed
EDGE-035665,FUSE-XFMR-017537,XFMR-017537,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.144,758.5,0.2819,0.4176,0.3655,340,13.8,3,1,,closed
EDGE-035666,JCT-FDR-0055-004,FUSE-XFMR-017538,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.028,145.7,0.2984,0.4661,0.3655,340,13.8,1,1,,closed
EDGE-035667,FUSE-XFMR-017538,XFMR-017538,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.156,825.8,0.2739,0.458,0.3655,340,13.8,1,1,,closed
EDGE-035668,JCT-FDR-0055-004,FUSE-XFMR-017539,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.03,156.0,1.5401,0.5178,1.007,100,13.8,1,0,,closed
EDGE-035669,FUSE-XFMR-017539,XFMR-017539,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.167,884.1,1.6356,0.5254,1.007,100,13.8,1,0,,closed
EDGE-035670,JCT-FDR-0055-004,FUSE-XFMR-017540,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.032,171.1,0.6413,0.4469,0.5345,230,13.8,1,0,,closed
EDGE-035671,FUSE-XFMR-017540,XFMR-017540,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.184,969.4,0.596,0.4894,0.5345,230,13.8,1,0,,closed
EDGE-035672,JCT-FDR-0055-004,FUSE-XFMR-017541,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.033,176.6,0.8996,0.5313,0.6985,150,13.8,2,1,,closed
EDGE-035673,FUSE-XFMR-017541,XFMR-017541,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.19,1000.8,0.8366,0.5243,0.6985,150,13.8,2,1,,closed
EDGE-035674,JCT-FDR-0055-004,FUSE-XFMR-017542,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.036,188.5,0.5496,0.5076,0.5345,230,13.8,2,1,,closed
EDGE-035675,FUSE-XFMR-017542,XFMR-017542,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.202,1068.1,0.5522,0.4658,0.5345,230,13.8,2,1,,closed
EDGE-035676,JCT-FDR-0055-004,FUSE-XFMR-017543,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.038,202.0,1.5901,0.544,1.007,100,13.8,2,1,,closed
EDGE-035677,FUSE-XFMR-017543,XFMR-017543,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.217,1144.4,1.501,0.466,1.007,100,13.8,2,1,,closed
EDGE-035678,JCT-FDR-0055-004,FUSE-XFMR-017544,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.04,209.9,0.8618,0.4909,0.6985,150,13.8,2,1,,closed
EDGE-035679,FUSE-XFMR-017544,XFMR-017544,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.225,1189.3,0.974,0.5459,0.6985,150,13.8,2,1,,closed
EDGE-035680,JCT-FDR-0055-004,FUSE-XFMR-017545,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.042,221.0,1.3789,0.4832,1.007,100,13.8,1,1,,closed
EDGE-035681,FUSE-XFMR-017545,XFMR-017545,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.237,1252.2,1.4903,0.4998,1.007,100,13.8,1,1,,closed
EDGE-035682,JCT-FDR-0055-004,FUSE-XFMR-017546,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.043,229.7,0.6498,0.5221,0.5345,230,13.8,1,1,,closed
EDGE-035683,FUSE-XFMR-017546,XFMR-017546,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.246,1301.5,0.5486,0.5042,0.5345,230,13.8,1,1,,closed
EDGE-035684,JCT-FDR-0055-004,FUSE-XFMR-017547,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.046,242.4,1.3812,0.5525,1.007,100,13.8,1,1,,closed
EDGE-035685,FUSE-XFMR-017547,XFMR-017547,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.26,1373.3,1.3613,0.4839,1.007,100,13.8,1,1,,closed
EDGE-035686,JCT-FDR-0055-004,FUSE-XFMR-017548,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.048,252.6,0.2772,0.432,0.3655,340,13.8,1,1,,closed
EDGE-035687,FUSE-XFMR-017548,XFMR-017548,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.271,1431.7,0.2858,0.4538,0.3655,340,13.8,1,1,,closed
EDGE-035688,JCT-FDR-0055-004,FUSE-XFMR-017549,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.05,265.3,0.8701,0.5143,0.6985,150,13.8,1,1,,closed
EDGE-035689,FUSE-XFMR-017549,XFMR-017549,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.285,1503.5,0.9325,0.5007,0.6985,150,13.8,1,1,,closed
EDGE-035690,JCT-FDR-0055-004,FUSE-XFMR-017550,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.051,271.7,1.5108,0.5062,1.007,100,13.8,1,1,,closed
EDGE-035691,FUSE-XFMR-017550,XFMR-017550,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.292,1539.4,1.6362,0.5416,1.007,100,13.8,1,1,,closed
EDGE-035692,JCT-FDR-0055-004,FUSE-XFMR-017551,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.054,286.7,0.5592,0.4932,0.5345,230,13.8,1,1,,closed
EDGE-035693,FUSE-XFMR-017551,XFMR-017551,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.308,1624.7,0.5915,0.5004,0.5345,230,13.8,1,1,,closed
EDGE-035694,JCT-FDR-0055-004,FUSE-XFMR-017552,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.056,293.8,0.2997,0.4003,0.3655,340,13.8,2,1,,closed
EDGE-035695,FUSE-XFMR-017552,XFMR-017552,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.315,1665.0,0.3089,0.4416,0.3655,340,13.8,2,1,,closed
EDGE-035696,JCT-FDR-0055-004,FUSE-XFMR-017553,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.058,304.1,0.6299,0.5017,0.5345,230,13.8,1,1,,closed
EDGE-035697,FUSE-XFMR-017553,XFMR-017553,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.326,1723.4,0.5582,0.4475,0.5345,230,13.8,1,1,,closed
EDGE-035698,JCT-FDR-0055-004,FUSE-XFMR-017554,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.06,316.0,1.5921,0.5367,1.007,100,13.8,1,1,,closed
EDGE-035699,FUSE-XFMR-017554,XFMR-017554,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.339,1790.7,1.5736,0.4904,1.007,100,13.8,1,1,,closed
EDGE-035700,JCT-FDR-0055-004,FUSE-XFMR-017555,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.061,324.7,0.5665,0.4492,0.5345,230,13.8,1,1,,closed
EDGE-035701,FUSE-XFMR-017555,XFMR-017555,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.348,1840.1,0.6424,0.5051,0.5345,230,13.8,1,1,,closed
EDGE-035702,JCT-FDR-0055-004,FUSE-XFMR-017556,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.064,339.0,0.867,0.4653,0.6985,150,13.8,2,1,,closed
EDGE-035703,FUSE-XFMR-017556,XFMR-017556,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.364,1920.9,0.8864,0.4707,0.6985,150,13.8,2,1,,closed
EDGE-035704,JCT-FDR-0055-004,FUSE-XFMR-017557,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.066,346.9,0.5921,0.4736,0.5345,230,13.8,2,1,,closed
EDGE-035705,FUSE-XFMR-017557,XFMR-017557,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.372,1965.7,0.5412,0.4934,0.5345,230,13.8,2,1,,closed
EDGE-035706,JCT-FDR-0055-004,FUSE-XFMR-017558,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.068,356.4,0.3257,0.4563,0.3655,340,13.8,2,1,,closed
EDGE-035707,FUSE-XFMR-017558,XFMR-017558,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.383,2019.6,0.3117,0.3917,0.3655,340,13.8,2,1,,closed
EDGE-035708,JCT-FDR-0055-004,FUSE-XFMR-017559,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.07,368.3,0.3266,0.4369,0.3655,340,13.8,2,1,,closed
EDGE-035709,FUSE-XFMR-017559,XFMR-017559,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.395,2086.9,0.2858,0.4477,0.3655,340,13.8,2,1,,closed
EDGE-035710,JCT-FDR-0055-004,FUSE-XFMR-017560,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.072,379.4,1.6286,0.5527,1.007,100,13.8,1,1,,closed
EDGE-035711,FUSE-XFMR-017560,XFMR-017560,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.407,2149.8,1.3976,0.5352,1.007,100,13.8,1,1,,closed
EDGE-035712,JCT-FDR-0055-004,FUSE-XFMR-017561,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.074,390.5,0.5428,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-035713,FUSE-XFMR-017561,XFMR-017561,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.419,2212.6,0.6174,0.4947,0.5345,230,13.8,2,1,,closed
EDGE-035714,JCT-FDR-0055-004,FUSE-XFMR-017562,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.076,403.1,0.3265,0.4479,0.3655,340,13.8,2,1,,closed
EDGE-035715,FUSE-XFMR-017562,XFMR-017562,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.433,2284.4,0.2799,0.4615,0.3655,340,13.8,2,1,,closed
EDGE-035716,JCT-FDR-0055-004,FUSE-XFMR-017563,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.078,409.5,1.4991,0.5528,1.007,100,13.8,2,1,,closed
EDGE-035717,FUSE-XFMR-017563,XFMR-017563,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.439,2320.3,1.3783,0.4679,1.007,100,13.8,2,1,,closed
EDGE-035718,JCT-FDR-0055-004,FUSE-XFMR-017564,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.08,422.1,0.5852,0.4862,0.5345,230,13.8,1,1,,closed
EDGE-035719,FUSE-XFMR-017564,XFMR-017564,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.453,2392.1,0.6443,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-035720,JCT-FDR-0055-004,FUSE-XFMR-017565,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.082,434.8,0.5781,0.434,0.5345,230,13.8,1,0,,closed
EDGE-035721,FUSE-XFMR-017565,XFMR-017565,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.467,2463.9,0.5683,0.4317,0.5345,230,13.8,1,0,,closed
EDGE-035722,JCT-FDR-0055-004,FUSE-XFMR-017566,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.084,445.1,0.6461,0.4534,0.5345,230,13.8,1,1,,closed
EDGE-035723,FUSE-XFMR-017566,XFMR-017566,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.478,2522.3,0.6462,0.4539,0.5345,230,13.8,1,1,,closed
EDGE-035724,JCT-FDR-0055-004,FUSE-XFMR-017567,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.086,452.2,0.272,0.4706,0.3655,340,13.8,3,0,,closed
EDGE-035725,FUSE-XFMR-017567,XFMR-017567,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.485,2562.6,0.3243,0.4404,0.3655,340,13.8,3,0,,closed
EDGE-035726,JCT-FDR-0055-004,FUSE-XFMR-017568,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.088,462.5,0.8077,0.5496,0.6985,150,13.8,2,1,,closed
EDGE-035727,FUSE-XFMR-017568,XFMR-017568,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.496,2621.0,0.8201,0.5375,0.6985,150,13.8,2,1,,closed
EDGE-035728,JCT-FDR-0055-004,FUSE-XFMR-017569,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.09,474.4,0.3076,0.4255,0.3655,340,13.8,2,1,,closed
EDGE-035729,FUSE-XFMR-017569,XFMR-017569,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.509,2688.3,0.2939,0.404,0.3655,340,13.8,2,1,,closed
EDGE-035730,JCT-FDR-0055-004,FUSE-XFMR-017570,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.092,484.7,0.8211,0.5087,0.6985,150,13.8,1,1,,closed
EDGE-035731,FUSE-XFMR-017570,XFMR-017570,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.52,2746.7,0.9487,0.5092,0.6985,150,13.8,1,1,,closed
EDGE-035732,JCT-FDR-0055-004,FUSE-XFMR-017571,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.094,496.6,0.5958,0.4618,0.5345,230,13.8,1,1,,closed
EDGE-035733,FUSE-XFMR-017571,XFMR-017571,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.533,2814.0,0.6362,0.515,0.5345,230,13.8,1,1,,closed
EDGE-035734,JCT-FDR-0055-004,FUSE-XFMR-017572,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.096,504.5,0.5964,0.4905,0.5345,230,13.8,1,1,,closed
EDGE-035735,FUSE-XFMR-017572,XFMR-017572,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.541,2858.9,0.5365,0.494,0.5345,230,13.8,1,1,,closed
EDGE-035736,JCT-FDR-0055-004,FUSE-XFMR-017573,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.098,516.4,0.6199,0.5068,0.5345,230,13.8,2,1,,closed
EDGE-035737,FUSE-XFMR-017573,XFMR-017573,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.554,2926.2,0.6484,0.5026,0.5345,230,13.8,2,1,,closed
EDGE-035738,JCT-FDR-0055-004,FUSE-XFMR-017574,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.1,529.8,0.272,0.4688,0.3655,340,13.8,2,1,,closed
EDGE-035739,FUSE-XFMR-017574,XFMR-017574,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.569,3002.5,0.2869,0.4241,0.3655,340,13.8,2,1,,closed
EDGE-035740,JCT-FDR-0055-004,FUSE-XFMR-017575,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.102,539.4,0.3217,0.443,0.3655,340,13.8,2,0,,closed
EDGE-035741,FUSE-XFMR-017575,XFMR-017575,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.579,3056.3,0.2982,0.4756,0.3655,340,13.8,2,0,,closed
EDGE-035742,JCT-FDR-0055-004,FUSE-XFMR-017576,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.104,548.9,0.5351,0.4351,0.5345,230,13.8,2,1,,closed
EDGE-035743,FUSE-XFMR-017576,XFMR-017576,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.589,3110.2,0.6432,0.4539,0.5345,230,13.8,2,1,,closed
EDGE-035744,JCT-FDR-0055-004,FUSE-XFMR-017577,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.106,557.6,0.2924,0.4549,0.3655,340,13.8,2,1,,closed
EDGE-035745,FUSE-XFMR-017577,XFMR-017577,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.598,3159.6,0.2831,0.4462,0.3655,340,13.8,2,1,,closed
EDGE-035746,JCT-FDR-0055-004,FUSE-XFMR-017578,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.108,571.8,0.2714,0.4471,0.3655,340,13.8,1,1,,closed
EDGE-035747,FUSE-XFMR-017578,XFMR-017578,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.614,3240.3,0.2944,0.4575,0.3655,340,13.8,1,1,,closed
EDGE-035748,JCT-FDR-0055-004,FUSE-XFMR-017579,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.11,578.2,1.4972,0.5547,1.007,100,13.8,1,1,,closed
EDGE-035749,FUSE-XFMR-017579,XFMR-017579,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.62,3276.2,1.6242,0.5301,1.007,100,13.8,1,1,,closed
EDGE-035750,JCT-FDR-0055-004,FUSE-XFMR-017580,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.112,590.0,0.6099,0.5203,0.5345,230,13.8,1,1,,closed
EDGE-035751,FUSE-XFMR-017580,XFMR-017580,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.633,3343.6,0.5364,0.5114,0.5345,230,13.8,1,1,,closed
EDGE-035752,JCT-FDR-0055-004,FUSE-XFMR-017581,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.114,601.1,0.5372,0.4528,0.5345,230,13.8,2,1,,closed
EDGE-035753,FUSE-XFMR-017581,XFMR-017581,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.645,3406.4,0.625,0.4584,0.5345,230,13.8,2,1,,closed
EDGE-035754,JCT-FDR-0055-004,FUSE-XFMR-017582,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.116,614.6,0.5341,0.4965,0.5345,230,13.8,2,1,,closed
EDGE-035755,FUSE-XFMR-017582,XFMR-017582,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.66,3482.7,0.6509,0.5127,0.5345,230,13.8,2,1,,closed
EDGE-035756,JCT-FDR-0055-004,FUSE-XFMR-017583,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.118,625.7,0.6022,0.4581,0.5345,230,13.8,1,1,,closed
EDGE-035757,FUSE-XFMR-017583,XFMR-017583,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.671,3545.5,0.5437,0.4712,0.5345,230,13.8,1,1,,closed
EDGE-035758,JCT-FDR-0055-004,FUSE-XFMR-017584,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.12,633.6,0.2718,0.4083,0.3655,340,13.8,1,0,,closed
EDGE-035759,FUSE-XFMR-017584,XFMR-017584,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.68,3590.4,0.2754,0.4206,0.3655,340,13.8,1,0,,closed
EDGE-035760,JCT-FDR-0055-004,FUSE-XFMR-017585,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.122,643.9,0.6189,0.4759,0.5345,230,13.8,3,1,,closed
EDGE-035761,FUSE-XFMR-017585,XFMR-017585,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.691,3648.7,0.5651,0.4565,0.5345,230,13.8,3,1,,closed
EDGE-035762,JCT-FDR-0055-004,FUSE-XFMR-017586,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.124,655.8,1.6124,0.4872,1.007,100,13.8,2,1,,closed
EDGE-035763,FUSE-XFMR-017586,XFMR-017586,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.704,3716.1,1.3973,0.5458,1.007,100,13.8,2,1,,closed
EDGE-035764,JCT-FDR-0055-004,FUSE-XFMR-017587,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AC,0.126,667.7,0.9021,0.505,0.6985,150,13.8,2,0,,closed
EDGE-035765,FUSE-XFMR-017587,XFMR-017587,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AC,0.717,3783.4,0.9317,0.4615,0.6985,150,13.8,2,0,,closed
EDGE-035766,JCT-FDR-0055-004,FUSE-XFMR-017588,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.128,676.4,0.9807,0.4591,0.6985,150,13.8,1,1,,closed
EDGE-035767,FUSE-XFMR-017588,XFMR-017588,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.726,3832.8,0.837,0.5178,0.6985,150,13.8,1,1,,closed
EDGE-035768,JCT-FDR-0055-004,FUSE-XFMR-017589,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.13,688.2,0.8865,0.4812,0.6985,150,13.8,3,1,,closed
EDGE-035769,FUSE-XFMR-017589,XFMR-017589,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.739,3900.1,0.8844,0.5068,0.6985,150,13.8,3,1,,closed
EDGE-035770,JCT-FDR-0055-004,FUSE-XFMR-017590,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.132,698.5,0.2976,0.4388,0.3655,340,13.8,2,1,,closed
EDGE-035771,FUSE-XFMR-017590,XFMR-017590,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.75,3958.4,0.2696,0.4176,0.3655,340,13.8,2,1,,closed
EDGE-035772,JCT-FDR-0055-004,FUSE-XFMR-017591,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.134,706.5,0.3056,0.474,0.3655,340,13.8,3,0,,closed
EDGE-035773,FUSE-XFMR-017591,XFMR-017591,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.758,4003.3,0.2708,0.3912,0.3655,340,13.8,3,0,,closed
EDGE-035774,JCT-FDR-0055-004,FUSE-XFMR-017592,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.136,717.6,1.3611,0.551,1.007,100,13.8,1,0,,closed
EDGE-035775,FUSE-XFMR-017592,XFMR-017592,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.77,4066.1,1.5807,0.4872,1.007,100,13.8,1,0,,closed
EDGE-035776,JCT-FDR-0055-004,FUSE-XFMR-017593,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.138,726.3,0.3205,0.4033,0.3655,340,13.8,1,0,,closed
EDGE-035777,FUSE-XFMR-017593,XFMR-017593,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.779,4115.5,0.2711,0.431,0.3655,340,13.8,1,0,,closed
EDGE-035778,JCT-FDR-0055-004,FUSE-XFMR-017594,FDR-0055,SUB-013,lateral_underground,#2 ACSR,BC,0.14,738.9,0.9792,0.4994,0.6985,150,13.8,2,0,,closed
EDGE-035779,FUSE-XFMR-017594,XFMR-017594,FDR-0055,SUB-013,lateral_underground,#2 ACSR,BC,0.793,4187.3,0.9844,0.5304,0.6985,150,13.8,2,0,,closed
EDGE-035780,JCT-FDR-0055-004,FUSE-XFMR-017595,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.142,750.8,0.8455,0.4591,0.6985,150,13.8,2,1,,closed
EDGE-035781,FUSE-XFMR-017595,XFMR-017595,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.806,4254.6,0.9743,0.5101,0.6985,150,13.8,2,1,,closed
EDGE-035782,JCT-FDR-0055-004,FUSE-XFMR-017596,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.144,757.9,1.5014,0.4833,1.007,100,13.8,3,1,,closed
EDGE-035783,FUSE-XFMR-017596,XFMR-017596,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.813,4295.0,1.5557,0.4951,1.007,100,13.8,3,1,,closed
EDGE-035784,JCT-FDR-0055-004,FUSE-XFMR-017597,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.146,773.0,0.821,0.5521,0.6985,150,13.8,1,0,,closed
EDGE-035785,FUSE-XFMR-017597,XFMR-017597,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.83,4380.3,0.9809,0.5329,0.6985,150,13.8,1,0,,closed
EDGE-035786,JCT-FDR-0055-004,FUSE-XFMR-017598,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.148,781.7,0.3036,0.4482,0.3655,340,13.8,1,1,,closed
EDGE-035787,FUSE-XFMR-017598,XFMR-017598,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.839,4429.7,0.3232,0.4435,0.3655,340,13.8,1,1,,closed
EDGE-035788,JCT-FDR-0055-004,JCT-FDR-0055-005,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.84,4435.2,0.2051,0.4418,0.2942,530,13.8,3,1,,closed
EDGE-035789,JCT-FDR-0055-005,FUSE-XFMR-017599,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.001,6.3,0.65,0.4304,0.5345,230,13.8,1,1,,closed
EDGE-035790,FUSE-XFMR-017599,XFMR-017599,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.007,35.9,0.6245,0.4577,0.5345,230,13.8,1,1,,closed
EDGE-035791,JCT-FDR-0055-005,FUSE-XFMR-017600,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.003,15.8,0.8769,0.4707,0.6985,150,13.8,2,1,,closed
EDGE-035792,FUSE-XFMR-017600,XFMR-017600,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.017,89.8,0.8851,0.5002,0.6985,150,13.8,2,1,,closed
EDGE-035793,JCT-FDR-0055-005,FUSE-XFMR-017601,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.005,25.3,1.4789,0.5125,1.007,100,13.8,1,1,,closed
EDGE-035794,FUSE-XFMR-017601,XFMR-017601,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.027,143.6,1.4562,0.485,1.007,100,13.8,1,1,,closed
EDGE-035795,JCT-FDR-0055-005,FUSE-XFMR-017602,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.006,33.3,1.4017,0.5289,1.007,100,13.8,2,1,,closed
EDGE-035796,FUSE-XFMR-017602,XFMR-017602,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.036,188.5,1.3992,0.5025,1.007,100,13.8,2,1,,closed
EDGE-035797,JCT-FDR-0055-005,FUSE-XFMR-017603,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.008,42.8,1.3818,0.5578,1.007,100,13.8,1,1,,closed
EDGE-035798,FUSE-XFMR-017603,XFMR-017603,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.046,242.4,1.425,0.5483,1.007,100,13.8,1,1,,closed
EDGE-035799,JCT-FDR-0055-005,FUSE-XFMR-017604,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.011,57.8,0.3129,0.4601,0.3655,340,13.8,2,0,,closed
EDGE-035800,FUSE-XFMR-017604,XFMR-017604,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.062,327.6,0.3173,0.4354,0.3655,340,13.8,2,0,,closed
EDGE-035801,JCT-FDR-0055-005,FUSE-XFMR-017605,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.8111,0.4878,0.6985,150,13.8,2,1,,closed
EDGE-035802,FUSE-XFMR-017605,XFMR-017605,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.072,381.5,0.9296,0.5204,0.6985,150,13.8,2,1,,closed
EDGE-035803,JCT-FDR-0055-005,FUSE-XFMR-017606,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.015,76.8,0.5485,0.5199,0.5345,230,13.8,2,1,,closed
EDGE-035804,FUSE-XFMR-017606,XFMR-017606,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.082,435.3,0.5404,0.5178,0.5345,230,13.8,2,1,,closed
EDGE-035805,JCT-FDR-0055-005,FUSE-XFMR-017607,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.017,89.5,1.4535,0.4999,1.007,100,13.8,1,1,,closed
EDGE-035806,FUSE-XFMR-017607,XFMR-017607,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.096,507.1,1.3707,0.5466,1.007,100,13.8,1,1,,closed
EDGE-035807,JCT-FDR-0055-005,FUSE-XFMR-017608,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.018,95.8,1.6473,0.4883,1.007,100,13.8,1,1,,closed
EDGE-035808,FUSE-XFMR-017608,XFMR-017608,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.103,543.0,1.446,0.5173,1.007,100,13.8,1,1,,closed
EDGE-035809,JCT-FDR-0055-005,FUSE-XFMR-017609,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.021,108.5,0.6287,0.4597,0.5345,230,13.8,1,1,,closed
EDGE-035810,FUSE-XFMR-017609,XFMR-017609,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.116,614.9,0.5756,0.488,0.5345,230,13.8,1,1,,closed
EDGE-035811,JCT-FDR-0055-005,FUSE-XFMR-017610,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.023,121.2,1.371,0.5466,1.007,100,13.8,2,1,,closed
EDGE-035812,FUSE-XFMR-017610,XFMR-017610,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.13,686.7,1.5738,0.5579,1.007,100,13.8,2,1,,closed
EDGE-035813,JCT-FDR-0055-005,FUSE-XFMR-017611,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.024,128.3,0.2793,0.4473,0.3655,340,13.8,1,1,,closed
EDGE-035814,FUSE-XFMR-017611,XFMR-017611,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.138,727.1,0.2932,0.4468,0.3655,340,13.8,1,1,,closed
EDGE-035815,JCT-FDR-0055-005,FUSE-XFMR-017612,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.026,138.6,1.4295,0.5494,1.007,100,13.8,1,0,,closed
EDGE-035816,FUSE-XFMR-017612,XFMR-017612,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.149,785.4,1.3557,0.5101,1.007,100,13.8,1,0,,closed
EDGE-035817,JCT-FDR-0055-005,FUSE-XFMR-017613,FDR-0055,SUB-013,lateral_underground,#4 CU,C,0.029,151.3,1.3549,0.5142,1.007,100,13.8,1,0,,closed
EDGE-035818,FUSE-XFMR-017613,XFMR-017613,FDR-0055,SUB-013,lateral_underground,#4 CU,C,0.162,857.2,1.3543,0.5127,1.007,100,13.8,1,0,,closed
EDGE-035819,JCT-FDR-0055-005,FUSE-XFMR-017614,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.03,160.0,0.5465,0.4614,0.5345,230,13.8,1,1,,closed
EDGE-035820,FUSE-XFMR-017614,XFMR-017614,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.172,906.6,0.5811,0.5122,0.5345,230,13.8,1,1,,closed
EDGE-035821,JCT-FDR-0055-005,FUSE-XFMR-017615,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.032,169.5,0.2733,0.4541,0.3655,340,13.8,2,0,,closed
EDGE-035822,FUSE-XFMR-017615,XFMR-017615,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.182,960.4,0.3191,0.4115,0.3655,340,13.8,2,0,,closed
EDGE-035823,JCT-FDR-0055-005,FUSE-XFMR-017616,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.034,180.6,0.6345,0.5189,0.5345,230,13.8,3,0,,closed
EDGE-035824,FUSE-XFMR-017616,XFMR-017616,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.194,1023.3,0.5633,0.447,0.5345,230,13.8,3,0,,closed
EDGE-035825,JCT-FDR-0055-005,FUSE-XFMR-017617,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.037,193.2,0.5549,0.5078,0.5345,230,13.8,1,0,,closed
EDGE-035826,FUSE-XFMR-017617,XFMR-017617,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.207,1095.1,0.65,0.4903,0.5345,230,13.8,1,0,,closed
EDGE-035827,JCT-FDR-0055-005,FUSE-XFMR-017618,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.039,204.3,0.9221,0.4579,0.6985,150,13.8,1,1,,closed
EDGE-035828,FUSE-XFMR-017618,XFMR-017618,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.219,1157.9,0.8928,0.4978,0.6985,150,13.8,1,1,,closed
EDGE-035829,JCT-FDR-0055-005,FUSE-XFMR-017619,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.04,211.5,0.8806,0.4536,0.6985,150,13.8,2,1,,closed
EDGE-035830,FUSE-XFMR-017619,XFMR-017619,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.227,1198.3,0.8972,0.4885,0.6985,150,13.8,2,1,,closed
EDGE-035831,JCT-FDR-0055-005,FUSE-XFMR-017620,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.042,223.3,0.9187,0.5356,0.6985,150,13.8,3,1,,closed
EDGE-035832,FUSE-XFMR-017620,XFMR-017620,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.24,1265.6,0.9575,0.5358,0.6985,150,13.8,3,1,,closed
EDGE-035833,JCT-FDR-0055-005,FUSE-XFMR-017621,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.045,236.0,0.545,0.4441,0.5345,230,13.8,3,0,,closed
EDGE-035834,FUSE-XFMR-017621,XFMR-017621,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.253,1337.4,0.6186,0.464,0.5345,230,13.8,3,0,,closed
EDGE-035835,JCT-FDR-0055-005,FUSE-XFMR-017622,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.047,247.9,1.5883,0.5284,1.007,100,13.8,2,1,,closed
EDGE-035836,FUSE-XFMR-017622,XFMR-017622,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.266,1404.7,1.4012,0.5561,1.007,100,13.8,2,1,,closed
EDGE-035837,JCT-FDR-0055-005,FUSE-XFMR-017623,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.049,256.6,0.5726,0.4605,0.5345,230,13.8,2,1,,closed
EDGE-035838,FUSE-XFMR-017623,XFMR-017623,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.275,1454.1,0.5735,0.4542,0.5345,230,13.8,2,1,,closed
EDGE-035839,JCT-FDR-0055-005,FUSE-XFMR-017624,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.051,269.3,1.3783,0.4638,1.007,100,13.8,1,1,,closed
EDGE-035840,FUSE-XFMR-017624,XFMR-017624,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.289,1525.9,1.5354,0.4838,1.007,100,13.8,1,1,,closed
EDGE-035841,JCT-FDR-0055-005,FUSE-XFMR-017625,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.053,278.0,0.6005,0.4296,0.5345,230,13.8,1,1,,closed
EDGE-035842,FUSE-XFMR-017625,XFMR-017625,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.298,1575.3,0.641,0.4423,0.5345,230,13.8,1,1,,closed
EDGE-035843,JCT-FDR-0055-005,FUSE-XFMR-017626,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.054,286.7,0.2958,0.4623,0.3655,340,13.8,1,1,,closed
EDGE-035844,FUSE-XFMR-017626,XFMR-017626,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.308,1624.7,0.2999,0.4579,0.3655,340,13.8,1,1,,closed
EDGE-035845,JCT-FDR-0055-005,FUSE-XFMR-017627,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.057,298.6,0.5536,0.5244,0.5345,230,13.8,2,1,,closed
EDGE-035846,FUSE-XFMR-017627,XFMR-017627,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.32,1692.0,0.5581,0.5233,0.5345,230,13.8,2,1,,closed
EDGE-035847,JCT-FDR-0055-005,FUSE-XFMR-017628,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.058,308.9,0.8513,0.5338,0.6985,150,13.8,1,0,,closed
EDGE-035848,FUSE-XFMR-017628,XFMR-017628,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.332,1750.3,0.8082,0.5161,0.6985,150,13.8,1,0,,closed
EDGE-035849,JCT-FDR-0055-005,FUSE-XFMR-017629,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.061,320.0,0.5381,0.5175,0.5345,230,13.8,1,0,,closed
EDGE-035850,FUSE-XFMR-017629,XFMR-017629,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.343,1813.2,0.6115,0.5195,0.5345,230,13.8,1,0,,closed
EDGE-035851,JCT-FDR-0055-005,FUSE-XFMR-017630,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.062,329.5,0.9257,0.4676,0.6985,150,13.8,2,1,,closed
EDGE-035852,FUSE-XFMR-017630,XFMR-017630,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.354,1867.0,0.9803,0.5219,0.6985,150,13.8,2,1,,closed
EDGE-035853,JCT-FDR-0055-005,FUSE-XFMR-017631,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.065,342.1,0.8445,0.4553,0.6985,150,13.8,1,0,,closed
EDGE-035854,FUSE-XFMR-017631,XFMR-017631,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.367,1938.8,0.8178,0.5267,0.6985,150,13.8,1,0,,closed
EDGE-035855,JCT-FDR-0055-005,FUSE-XFMR-017632,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.067,351.6,0.6158,0.4926,0.5345,230,13.8,1,0,,closed
EDGE-035856,FUSE-XFMR-017632,XFMR-017632,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.377,1992.7,0.5621,0.5195,0.5345,230,13.8,1,0,,closed
EDGE-035857,JCT-FDR-0055-005,FUSE-XFMR-017633,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.069,363.5,1.4808,0.5487,1.007,100,13.8,2,1,,closed
EDGE-035858,FUSE-XFMR-017633,XFMR-017633,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.39,2060.0,1.3799,0.4674,1.007,100,13.8,2,1,,closed
EDGE-035859,JCT-FDR-0055-005,FUSE-XFMR-017634,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.071,374.6,0.2849,0.448,0.3655,340,13.8,2,1,,closed
EDGE-035860,FUSE-XFMR-017634,XFMR-017634,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.402,2122.8,0.3029,0.4154,0.3655,340,13.8,2,1,,closed
EDGE-035861,JCT-FDR-0055-005,FUSE-XFMR-017635,FDR-0055,SUB-013,lateral_underground,1/0 AL,AC,0.073,386.5,0.5751,0.5166,0.5345,230,13.8,2,0,,closed
EDGE-035862,FUSE-XFMR-017635,XFMR-017635,FDR-0055,SUB-013,lateral_underground,1/0 AL,AC,0.415,2190.1,0.6373,0.5142,0.5345,230,13.8,2,0,,closed
EDGE-035863,JCT-FDR-0055-005,FUSE-XFMR-017636,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.074,392.8,0.3236,0.4488,0.3655,340,13.8,2,1,,closed
EDGE-035864,FUSE-XFMR-017636,XFMR-017636,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.422,2226.0,0.2885,0.4764,0.3655,340,13.8,2,1,,closed
EDGE-035865,JCT-FDR-0055-005,FUSE-XFMR-017637,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.076,403.1,0.8255,0.4614,0.6985,150,13.8,1,1,,closed
EDGE-035866,FUSE-XFMR-017637,XFMR-017637,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.433,2284.4,0.9407,0.5471,0.6985,150,13.8,1,1,,closed
EDGE-035867,JCT-FDR-0055-005,FUSE-XFMR-017638,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.078,414.2,0.9507,0.5257,0.6985,150,13.8,2,1,,closed
EDGE-035868,FUSE-XFMR-017638,XFMR-017638,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.445,2347.2,0.871,0.4519,0.6985,150,13.8,2,1,,closed
EDGE-035869,JCT-FDR-0055-005,FUSE-XFMR-017639,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.08,423.7,0.2844,0.4202,0.3655,340,13.8,1,1,,closed
EDGE-035870,FUSE-XFMR-017639,XFMR-017639,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.455,2401.1,0.3058,0.4399,0.3655,340,13.8,1,1,,closed
EDGE-035871,JCT-FDR-0055-005,FUSE-XFMR-017640,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.083,438.0,0.3143,0.3965,0.3655,340,13.8,2,1,,closed
EDGE-035872,FUSE-XFMR-017640,XFMR-017640,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.47,2481.9,0.2894,0.4211,0.3655,340,13.8,2,1,,closed
EDGE-035873,JCT-FDR-0055-005,FUSE-XFMR-017641,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.085,449.1,0.3037,0.4515,0.3655,340,13.8,3,1,,closed
EDGE-035874,FUSE-XFMR-017641,XFMR-017641,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.482,2544.7,0.284,0.4191,0.3655,340,13.8,3,1,,closed
EDGE-035875,JCT-FDR-0055-005,FUSE-XFMR-017642,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.087,457.8,0.9553,0.523,0.6985,150,13.8,3,1,,closed
EDGE-035876,FUSE-XFMR-017642,XFMR-017642,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.491,2594.1,0.9411,0.4666,0.6985,150,13.8,3,1,,closed
EDGE-035877,JCT-FDR-0055-005,FUSE-XFMR-017643,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.089,468.9,0.8559,0.4852,0.6985,150,13.8,1,1,,closed
EDGE-035878,FUSE-XFMR-017643,XFMR-017643,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.503,2656.9,0.9634,0.515,0.6985,150,13.8,1,1,,closed
EDGE-035879,JCT-FDR-0055-005,FUSE-XFMR-017644,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.091,481.5,0.6096,0.4555,0.5345,230,13.8,1,1,,closed
EDGE-035880,FUSE-XFMR-017644,XFMR-017644,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.517,2728.7,0.6334,0.5233,0.5345,230,13.8,1,1,,closed
EDGE-035881,JCT-FDR-0055-005,FUSE-XFMR-017645,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.092,487.9,0.5993,0.4612,0.5345,230,13.8,1,0,,closed
EDGE-035882,FUSE-XFMR-017645,XFMR-017645,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.524,2764.6,0.633,0.4593,0.5345,230,13.8,1,0,,closed
EDGE-035883,JCT-FDR-0055-005,FUSE-XFMR-017646,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.095,500.5,0.6404,0.5083,0.5345,230,13.8,3,0,,closed
EDGE-035884,FUSE-XFMR-017646,XFMR-017646,FDR-0055,SUB-013,lateral_underground,1/0 AL,ABC,0.537,2836.4,0.6369,0.5027,0.5345,230,13.8,3,0,,closed
EDGE-035885,JCT-FDR-0055-005,FUSE-XFMR-017647,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.096,509.3,0.9259,0.4893,0.6985,150,13.8,2,1,,closed
EDGE-035886,FUSE-XFMR-017647,XFMR-017647,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.547,2885.8,0.9411,0.4541,0.6985,150,13.8,2,1,,closed
EDGE-035887,JCT-FDR-0055-005,FUSE-XFMR-017648,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.098,518.8,0.6234,0.5196,0.5345,230,13.8,3,1,,closed
EDGE-035888,FUSE-XFMR-017648,XFMR-017648,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.557,2939.6,0.5612,0.4546,0.5345,230,13.8,3,1,,closed
EDGE-035889,JCT-FDR-0055-005,FUSE-XFMR-017649,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.101,533.0,0.6163,0.4938,0.5345,230,13.8,1,1,,closed
EDGE-035890,FUSE-XFMR-017649,XFMR-017649,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.572,3020.4,0.5869,0.432,0.5345,230,13.8,1,1,,closed
EDGE-035891,JCT-FDR-0055-005,FUSE-XFMR-017650,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.103,541.7,0.9382,0.513,0.6985,150,13.8,1,1,,closed
EDGE-035892,FUSE-XFMR-017650,XFMR-017650,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.581,3069.8,0.8316,0.4765,0.6985,150,13.8,1,1,,closed
EDGE-035893,JCT-FDR-0055-005,FUSE-XFMR-017651,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.105,552.8,0.2724,0.4088,0.3655,340,13.8,2,1,,closed
EDGE-035894,FUSE-XFMR-017651,XFMR-017651,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.593,3132.6,0.2955,0.4165,0.3655,340,13.8,2,1,,closed
EDGE-035895,JCT-FDR-0055-005,FUSE-XFMR-017652,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.106,561.5,0.2853,0.4224,0.3655,340,13.8,1,1,,closed
EDGE-035896,FUSE-XFMR-017652,XFMR-017652,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.603,3182.0,0.3081,0.4341,0.3655,340,13.8,1,1,,closed
EDGE-035897,JCT-FDR-0055-005,FUSE-XFMR-017653,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.108,572.6,0.8458,0.4572,0.6985,150,13.8,1,1,,closed
EDGE-035898,FUSE-XFMR-017653,XFMR-017653,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.615,3244.8,0.9228,0.518,0.6985,150,13.8,1,1,,closed
EDGE-035899,JCT-FDR-0055-005,FUSE-XFMR-017654,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.111,583.7,0.6178,0.4712,0.5345,230,13.8,1,1,,closed
EDGE-035900,FUSE-XFMR-017654,XFMR-017654,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.626,3307.7,0.5986,0.4568,0.5345,230,13.8,1,1,,closed
EDGE-035901,JCT-FDR-0055-005,FUSE-XFMR-017655,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.113,598.0,0.6276,0.4474,0.5345,230,13.8,1,0,,closed
EDGE-035902,FUSE-XFMR-017655,XFMR-017655,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.642,3388.4,0.6487,0.4371,0.5345,230,13.8,1,0,,closed
EDGE-035903,JCT-FDR-0055-005,FUSE-XFMR-017656,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.114,604.3,0.6253,0.4916,0.5345,230,13.8,1,0,,closed
EDGE-035904,FUSE-XFMR-017656,XFMR-017656,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.649,3424.3,0.5433,0.5141,0.5345,230,13.8,1,0,,closed
EDGE-035905,JCT-FDR-0055-005,FUSE-XFMR-017657,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.117,616.2,0.5834,0.457,0.5345,230,13.8,2,1,,closed
