edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-035906,FUSE-XFMR-017657,XFMR-017657,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.661,3491.7,0.5835,0.5062,0.5345,230,13.8,2,1,,closed
EDGE-035907,JCT-FDR-0055-005,FUSE-XFMR-017658,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.118,625.7,0.3199,0.4741,0.3655,340,13.8,3,1,,closed
EDGE-035908,FUSE-XFMR-017658,XFMR-017658,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.671,3545.5,0.3126,0.4327,0.3655,340,13.8,3,1,,closed
EDGE-035909,JCT-FDR-0055-005,FUSE-XFMR-017659,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.121,637.6,0.8309,0.5482,0.6985,150,13.8,1,0,,closed
EDGE-035910,FUSE-XFMR-017659,XFMR-017659,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.684,3612.8,0.8359,0.5029,0.6985,150,13.8,1,0,,closed
EDGE-035911,JCT-FDR-0055-005,FUSE-XFMR-017660,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.123,651.0,0.8951,0.4539,0.6985,150,13.8,1,1,,closed
EDGE-035912,FUSE-XFMR-017660,XFMR-017660,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.699,3689.1,0.8307,0.4877,0.6985,150,13.8,1,1,,closed
EDGE-035913,JCT-FDR-0055-005,FUSE-XFMR-017661,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.124,656.6,0.274,0.4304,0.3655,340,13.8,2,1,,closed
EDGE-035914,FUSE-XFMR-017661,XFMR-017661,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.705,3720.6,0.2902,0.4459,0.3655,340,13.8,2,1,,closed
EDGE-035915,JCT-FDR-0055-005,FUSE-XFMR-017662,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.127,668.4,0.5604,0.5232,0.5345,230,13.8,1,1,,closed
EDGE-035916,FUSE-XFMR-017662,XFMR-017662,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.717,3787.9,0.5524,0.4345,0.5345,230,13.8,1,1,,closed
EDGE-035917,JCT-FDR-0055-005,FUSE-XFMR-017663,FDR-0055,SUB-013,lateral_underground,#2 ACSR,BC,0.128,678.0,0.8319,0.5116,0.6985,150,13.8,2,0,,closed
EDGE-035918,FUSE-XFMR-017663,XFMR-017663,FDR-0055,SUB-013,lateral_underground,#2 ACSR,BC,0.728,3841.7,0.8733,0.543,0.6985,150,13.8,2,0,,closed
EDGE-035919,JCT-FDR-0055-005,FUSE-XFMR-017664,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.131,689.0,0.634,0.5114,0.5345,230,13.8,3,1,,closed
EDGE-035920,FUSE-XFMR-017664,XFMR-017664,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.739,3904.6,0.5876,0.4997,0.5345,230,13.8,3,1,,closed
EDGE-035921,JCT-FDR-0055-005,FUSE-XFMR-017665,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.133,702.5,1.4585,0.4924,1.007,100,13.8,1,1,,closed
EDGE-035922,FUSE-XFMR-017665,XFMR-017665,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.754,3980.9,1.3673,0.5535,1.007,100,13.8,1,1,,closed
EDGE-035923,JCT-FDR-0055-005,FUSE-XFMR-017666,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.134,709.6,0.864,0.4566,0.6985,150,13.8,2,0,,closed
EDGE-035924,FUSE-XFMR-017666,XFMR-017666,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.762,4021.2,0.9633,0.494,0.6985,150,13.8,2,0,,closed
EDGE-035925,JCT-FDR-0055-005,FUSE-XFMR-017667,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.136,719.9,0.2933,0.4743,0.3655,340,13.8,2,1,,closed
EDGE-035926,FUSE-XFMR-017667,XFMR-017667,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.773,4079.6,0.2688,0.3975,0.3655,340,13.8,2,1,,closed
EDGE-035927,JCT-FDR-0055-005,FUSE-XFMR-017668,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.139,732.6,0.8336,0.4673,0.6985,150,13.8,3,0,,closed
EDGE-035928,FUSE-XFMR-017668,XFMR-017668,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.786,4151.4,0.9718,0.5095,0.6985,150,13.8,3,0,,closed
EDGE-035929,JCT-FDR-0055-005,FUSE-XFMR-017669,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.14,740.5,1.4995,0.5311,1.007,100,13.8,2,0,,closed
EDGE-035930,FUSE-XFMR-017669,XFMR-017669,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.795,4196.3,1.6125,0.5212,1.007,100,13.8,2,0,,closed
EDGE-035931,JCT-FDR-0055-005,FUSE-XFMR-017670,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.143,754.8,0.5389,0.4741,0.5345,230,13.8,2,1,,closed
EDGE-035932,FUSE-XFMR-017670,XFMR-017670,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.81,4277.1,0.5754,0.4512,0.5345,230,13.8,2,1,,closed
EDGE-035933,JCT-FDR-0055-005,FUSE-XFMR-017671,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.145,765.1,0.5662,0.4596,0.5345,230,13.8,3,1,,closed
EDGE-035934,FUSE-XFMR-017671,XFMR-017671,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.821,4335.4,0.6198,0.4423,0.5345,230,13.8,3,1,,closed
EDGE-035935,JCT-FDR-0055-005,FUSE-XFMR-017672,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.147,774.6,0.3179,0.4649,0.3655,340,13.8,3,0,,closed
EDGE-035936,FUSE-XFMR-017672,XFMR-017672,FDR-0055,SUB-013,lateral_underground,4/0 AL,ABC,0.831,4389.3,0.298,0.4382,0.3655,340,13.8,3,0,,closed
EDGE-035937,JCT-FDR-0055-005,FUSE-XFMR-017673,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.149,786.5,0.587,0.4361,0.5345,230,13.8,1,0,,closed
EDGE-035938,FUSE-XFMR-017673,XFMR-017673,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.844,4456.6,0.545,0.4929,0.5345,230,13.8,1,0,,closed
EDGE-035939,JCT-FDR-0055-005,JCT-FDR-0055-006,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.83,4382.4,0.2275,0.4128,0.3265,530,13.8,3,1,,closed
EDGE-035940,JCT-FDR-0055-006,FUSE-XFMR-017674,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.001,4.8,0.6496,0.5228,0.5345,230,13.8,2,0,,closed
EDGE-035941,FUSE-XFMR-017674,XFMR-017674,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.005,26.9,0.6309,0.4403,0.5345,230,13.8,2,0,,closed
EDGE-035942,JCT-FDR-0055-006,FUSE-XFMR-017675,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.002,8.7,0.2775,0.4528,0.3655,340,13.8,2,1,,closed
EDGE-035943,FUSE-XFMR-017675,XFMR-017675,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.009,49.4,0.3031,0.4702,0.3655,340,13.8,2,1,,closed
EDGE-035944,JCT-FDR-0055-006,FUSE-XFMR-017676,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.004,20.6,0.2995,0.4009,0.3655,340,13.8,1,1,,closed
EDGE-035945,FUSE-XFMR-017676,XFMR-017676,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.022,116.7,0.276,0.4559,0.3655,340,13.8,1,1,,closed
EDGE-035946,JCT-FDR-0055-006,FUSE-XFMR-017677,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.005,28.5,0.6266,0.4715,0.5345,230,13.8,2,1,,closed
EDGE-035947,FUSE-XFMR-017677,XFMR-017677,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.031,161.6,0.5942,0.4548,0.5345,230,13.8,2,1,,closed
EDGE-035948,JCT-FDR-0055-006,FUSE-XFMR-017678,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.007,39.6,0.2967,0.4064,0.3655,340,13.8,2,1,,closed
EDGE-035949,FUSE-XFMR-017678,XFMR-017678,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.043,224.4,0.281,0.4008,0.3655,340,13.8,2,1,,closed
EDGE-035950,JCT-FDR-0055-006,FUSE-XFMR-017679,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.01,53.9,0.8193,0.5105,0.6985,150,13.8,2,1,,closed
EDGE-035951,FUSE-XFMR-017679,XFMR-017679,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.058,305.2,0.9522,0.5404,0.6985,150,13.8,2,1,,closed
EDGE-035952,JCT-FDR-0055-006,FUSE-XFMR-017680,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.012,61.8,0.309,0.4701,0.3655,340,13.8,1,0,,closed
EDGE-035953,FUSE-XFMR-017680,XFMR-017680,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.066,350.1,0.284,0.462,0.3655,340,13.8,1,0,,closed
EDGE-035954,JCT-FDR-0055-006,FUSE-XFMR-017681,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.013,71.3,1.4298,0.5245,1.007,100,13.8,1,1,,closed
EDGE-035955,FUSE-XFMR-017681,XFMR-017681,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.076,403.9,1.5521,0.5211,1.007,100,13.8,1,1,,closed
EDGE-035956,JCT-FDR-0055-006,FUSE-XFMR-017682,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.015,80.0,0.8182,0.4742,0.6985,150,13.8,2,1,,closed
EDGE-035957,FUSE-XFMR-017682,XFMR-017682,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.086,453.3,0.8835,0.5362,0.6985,150,13.8,2,1,,closed
EDGE-035958,JCT-FDR-0055-006,FUSE-XFMR-017683,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.018,94.2,1.5102,0.464,1.007,100,13.8,1,1,,closed
EDGE-035959,FUSE-XFMR-017683,XFMR-017683,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.101,534.1,1.4781,0.5232,1.007,100,13.8,1,1,,closed
EDGE-035960,JCT-FDR-0055-006,FUSE-XFMR-017684,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.02,105.3,0.2875,0.42,0.3655,340,13.8,2,0,,closed
EDGE-035961,FUSE-XFMR-017684,XFMR-017684,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.113,596.9,0.2946,0.4648,0.3655,340,13.8,2,0,,closed
EDGE-035962,JCT-FDR-0055-006,FUSE-XFMR-017685,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.022,116.4,0.9164,0.5355,0.6985,150,13.8,1,0,,closed
EDGE-035963,FUSE-XFMR-017685,XFMR-017685,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.125,659.7,0.8626,0.4557,0.6985,150,13.8,1,0,,closed
EDGE-035964,JCT-FDR-0055-006,FUSE-XFMR-017686,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.024,125.9,0.9495,0.4614,0.6985,150,13.8,1,0,,closed
EDGE-035965,FUSE-XFMR-017686,XFMR-017686,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.135,713.6,0.881,0.5419,0.6985,150,13.8,1,0,,closed
EDGE-035966,JCT-FDR-0055-006,FUSE-XFMR-017687,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.025,133.8,0.2703,0.4465,0.3655,340,13.8,1,0,,closed
EDGE-035967,FUSE-XFMR-017687,XFMR-017687,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.144,758.5,0.2738,0.4316,0.3655,340,13.8,1,0,,closed
EDGE-035968,JCT-FDR-0055-006,FUSE-XFMR-017688,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.028,147.3,0.6509,0.4993,0.5345,230,13.8,3,1,,closed
EDGE-035969,FUSE-XFMR-017688,XFMR-017688,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.158,834.8,0.6078,0.4678,0.5345,230,13.8,3,1,,closed
EDGE-035970,JCT-FDR-0055-006,FUSE-XFMR-017689,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.03,156.0,0.9228,0.4535,0.6985,150,13.8,3,1,,closed
EDGE-035971,FUSE-XFMR-017689,XFMR-017689,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.167,884.1,0.884,0.5005,0.6985,150,13.8,3,1,,closed
EDGE-035972,JCT-FDR-0055-006,FUSE-XFMR-017690,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.032,167.1,0.6286,0.4529,0.5345,230,13.8,2,1,,closed
EDGE-035973,FUSE-XFMR-017690,XFMR-017690,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.179,947.0,0.5676,0.439,0.5345,230,13.8,2,1,,closed
EDGE-035974,JCT-FDR-0055-006,FUSE-XFMR-017691,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.034,178.2,0.8505,0.5137,0.6985,150,13.8,2,1,,closed
EDGE-035975,FUSE-XFMR-017691,XFMR-017691,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.191,1009.8,0.8537,0.454,0.6985,150,13.8,2,1,,closed
EDGE-035976,JCT-FDR-0055-006,FUSE-XFMR-017692,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.036,191.7,0.9836,0.5505,0.6985,150,13.8,2,0,,closed
EDGE-035977,FUSE-XFMR-017692,XFMR-017692,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.206,1086.1,0.8258,0.5321,0.6985,150,13.8,2,0,,closed
EDGE-035978,JCT-FDR-0055-006,FUSE-XFMR-017693,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.037,197.2,0.2919,0.4586,0.3655,340,13.8,1,0,,closed
EDGE-035979,FUSE-XFMR-017693,XFMR-017693,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.212,1117.5,0.297,0.45,0.3655,340,13.8,1,0,,closed
EDGE-035980,JCT-FDR-0055-006,FUSE-XFMR-017694,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.04,209.9,0.648,0.4688,0.5345,230,13.8,2,1,,closed
EDGE-035981,FUSE-XFMR-017694,XFMR-017694,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.225,1189.3,0.6477,0.4954,0.5345,230,13.8,2,1,,closed
EDGE-035982,JCT-FDR-0055-006,FUSE-XFMR-017695,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.041,217.8,0.3178,0.4739,0.3655,340,13.8,1,1,,closed
EDGE-035983,FUSE-XFMR-017695,XFMR-017695,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.234,1234.2,0.3035,0.4131,0.3655,340,13.8,1,1,,closed
EDGE-035984,JCT-FDR-0055-006,FUSE-XFMR-017696,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.044,232.1,0.5407,0.5079,0.5345,230,13.8,1,1,,closed
EDGE-035985,FUSE-XFMR-017696,XFMR-017696,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.249,1315.0,0.5714,0.4604,0.5345,230,13.8,1,1,,closed
EDGE-035986,JCT-FDR-0055-006,FUSE-XFMR-017697,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.045,240.0,0.8157,0.529,0.6985,150,13.8,1,0,,closed
EDGE-035987,FUSE-XFMR-017697,XFMR-017697,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.258,1359.9,0.8896,0.4788,0.6985,150,13.8,1,0,,closed
EDGE-035988,JCT-FDR-0055-006,FUSE-XFMR-017698,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.048,251.1,1.3741,0.4851,1.007,100,13.8,3,1,,closed
EDGE-035989,FUSE-XFMR-017698,XFMR-017698,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.269,1422.7,1.5844,0.47,1.007,100,13.8,3,1,,closed
EDGE-035990,JCT-FDR-0055-006,FUSE-XFMR-017699,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.05,264.5,0.8298,0.5349,0.6985,150,13.8,1,0,,closed
EDGE-035991,FUSE-XFMR-017699,XFMR-017699,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.284,1499.0,0.9777,0.4616,0.6985,150,13.8,1,0,,closed
EDGE-035992,JCT-FDR-0055-006,FUSE-XFMR-017700,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.052,274.8,0.6259,0.4852,0.5345,230,13.8,1,1,,closed
EDGE-035993,FUSE-XFMR-017700,XFMR-017700,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.295,1557.3,0.6172,0.5235,0.5345,230,13.8,1,1,,closed
EDGE-035994,JCT-FDR-0055-006,FUSE-XFMR-017701,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.054,283.5,0.5858,0.4984,0.5345,230,13.8,2,1,,closed
EDGE-035995,FUSE-XFMR-017701,XFMR-017701,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.304,1606.7,0.6505,0.4626,0.5345,230,13.8,2,1,,closed
EDGE-035996,JCT-FDR-0055-006,FUSE-XFMR-017702,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.056,293.8,0.9628,0.4911,0.6985,150,13.8,2,1,,closed
EDGE-035997,FUSE-XFMR-017702,XFMR-017702,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.315,1665.0,0.9112,0.4787,0.6985,150,13.8,2,1,,closed
EDGE-035998,JCT-FDR-0055-006,FUSE-XFMR-017703,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.058,304.9,0.2963,0.3953,0.3655,340,13.8,2,1,,closed
EDGE-035999,FUSE-XFMR-017703,XFMR-017703,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.327,1727.9,0.3033,0.4607,0.3655,340,13.8,2,1,,closed
EDGE-036000,JCT-FDR-0055-006,FUSE-XFMR-017704,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.06,316.8,0.9247,0.4812,0.6985,150,13.8,1,1,,closed
EDGE-036001,FUSE-XFMR-017704,XFMR-017704,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.34,1795.2,0.9579,0.5162,0.6985,150,13.8,1,1,,closed
EDGE-036002,JCT-FDR-0055-006,FUSE-XFMR-017705,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.061,324.7,0.945,0.4742,0.6985,150,13.8,3,1,,closed
EDGE-036003,FUSE-XFMR-017705,XFMR-017705,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.348,1840.1,0.8759,0.4573,0.6985,150,13.8,3,1,,closed
EDGE-036004,JCT-FDR-0055-006,FUSE-XFMR-017706,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.064,335.8,0.9824,0.4632,0.6985,150,13.8,2,1,,closed
EDGE-036005,FUSE-XFMR-017706,XFMR-017706,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.36,1902.9,0.8695,0.5415,0.6985,150,13.8,2,1,,closed
EDGE-036006,JCT-FDR-0055-006,FUSE-XFMR-017707,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.066,347.7,0.8356,0.4643,0.6985,150,13.8,2,1,,closed
EDGE-036007,FUSE-XFMR-017707,XFMR-017707,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.373,1970.2,0.9268,0.5368,0.6985,150,13.8,2,1,,closed
EDGE-036008,JCT-FDR-0055-006,FUSE-XFMR-017708,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.068,361.2,0.6443,0.478,0.5345,230,13.8,1,1,,closed
EDGE-036009,FUSE-XFMR-017708,XFMR-017708,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.388,2046.5,0.5525,0.4829,0.5345,230,13.8,1,1,,closed
EDGE-036010,JCT-FDR-0055-006,FUSE-XFMR-017709,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.07,370.7,0.2867,0.4311,0.3655,340,13.8,1,1,,closed
EDGE-036011,FUSE-XFMR-017709,XFMR-017709,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.398,2100.4,0.3208,0.4554,0.3655,340,13.8,1,1,,closed
EDGE-036012,JCT-FDR-0055-006,FUSE-XFMR-017710,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.072,381.0,0.8571,0.5133,0.6985,150,13.8,2,1,,closed
EDGE-036013,FUSE-XFMR-017710,XFMR-017710,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.409,2158.7,0.8708,0.4851,0.6985,150,13.8,2,1,,closed
EDGE-036014,JCT-FDR-0055-006,FUSE-XFMR-017711,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.074,388.9,0.5908,0.4526,0.5345,230,13.8,1,1,,closed
EDGE-036015,FUSE-XFMR-017711,XFMR-017711,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.417,2203.6,0.5915,0.5156,0.5345,230,13.8,1,1,,closed
EDGE-036016,JCT-FDR-0055-006,FUSE-XFMR-017712,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.076,402.3,0.8894,0.5424,0.6985,150,13.8,1,1,,closed
EDGE-036017,FUSE-XFMR-017712,XFMR-017712,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.432,2279.9,0.8056,0.4527,0.6985,150,13.8,1,1,,closed
EDGE-036018,JCT-FDR-0055-006,FUSE-XFMR-017713,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.078,409.5,1.5112,0.5541,1.007,100,13.8,3,1,,closed
EDGE-036019,FUSE-XFMR-017713,XFMR-017713,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.439,2320.3,1.5908,0.4674,1.007,100,13.8,3,1,,closed
EDGE-036020,JCT-FDR-0055-006,FUSE-XFMR-017714,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.08,419.8,0.8463,0.4623,0.6985,150,13.8,1,1,,closed
EDGE-036021,FUSE-XFMR-017714,XFMR-017714,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.451,2378.6,0.9212,0.5128,0.6985,150,13.8,1,1,,closed
EDGE-036022,JCT-FDR-0055-006,FUSE-XFMR-017715,FDR-0055,SUB-013,lateral_underground,4/0 AL,AC,0.081,430.1,0.3079,0.4101,0.3655,340,13.8,2,0,,closed
EDGE-036023,FUSE-XFMR-017715,XFMR-017715,FDR-0055,SUB-013,lateral_underground,4/0 AL,AC,0.462,2437.0,0.2885,0.4621,0.3655,340,13.8,2,0,,closed
EDGE-036024,JCT-FDR-0055-006,FUSE-XFMR-017716,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.084,442.7,0.5654,0.4524,0.5345,230,13.8,1,1,,closed
EDGE-036025,FUSE-XFMR-017716,XFMR-017716,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.475,2508.8,0.5495,0.5202,0.5345,230,13.8,1,1,,closed
EDGE-036026,JCT-FDR-0055-006,FUSE-XFMR-017717,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.086,453.0,1.4443,0.5466,1.007,100,13.8,2,1,,closed
EDGE-036027,FUSE-XFMR-017717,XFMR-017717,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.486,2567.1,1.3789,0.5255,1.007,100,13.8,2,1,,closed
EDGE-036028,JCT-FDR-0055-006,FUSE-XFMR-017718,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.088,462.5,1.3805,0.4671,1.007,100,13.8,1,1,,closed
EDGE-036029,FUSE-XFMR-017718,XFMR-017718,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.496,2621.0,1.4234,0.5252,1.007,100,13.8,1,1,,closed
EDGE-036030,JCT-FDR-0055-006,FUSE-XFMR-017719,FDR-0055,SUB-013,lateral_underground,1/0 AL,AC,0.09,476.0,0.6437,0.4414,0.5345,230,13.8,2,0,,closed
EDGE-036031,FUSE-XFMR-017719,XFMR-017719,FDR-0055,SUB-013,lateral_underground,1/0 AL,AC,0.511,2697.3,0.5809,0.4839,0.5345,230,13.8,2,0,,closed
EDGE-036032,JCT-FDR-0055-006,FUSE-XFMR-017720,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.092,487.1,0.5419,0.5136,0.5345,230,13.8,3,1,,closed
EDGE-036033,FUSE-XFMR-017720,XFMR-017720,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.523,2760.1,0.5571,0.4304,0.5345,230,13.8,3,1,,closed
EDGE-036034,JCT-FDR-0055-006,FUSE-XFMR-017721,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.093,493.4,0.2944,0.4213,0.3655,340,13.8,1,1,,closed
EDGE-036035,FUSE-XFMR-017721,XFMR-017721,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.53,2796.0,0.3025,0.4288,0.3655,340,13.8,1,1,,closed
EDGE-036036,JCT-FDR-0055-006,FUSE-XFMR-017722,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.095,503.7,0.28,0.4585,0.3655,340,13.8,2,1,,closed
EDGE-036037,FUSE-XFMR-017722,XFMR-017722,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.541,2854.4,0.2712,0.4585,0.3655,340,13.8,2,1,,closed
EDGE-036038,JCT-FDR-0055-006,FUSE-XFMR-017723,FDR-0055,SUB-013,lateral_underground,1/0 AL,BC,0.098,518.8,0.6362,0.4629,0.5345,230,13.8,2,0,,closed
EDGE-036039,FUSE-XFMR-017723,XFMR-017723,FDR-0055,SUB-013,lateral_underground,1/0 AL,BC,0.557,2939.6,0.5904,0.4677,0.5345,230,13.8,2,0,,closed
EDGE-036040,JCT-FDR-0055-006,FUSE-XFMR-017724,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.1,526.7,0.5931,0.5193,0.5345,230,13.8,1,1,,closed
EDGE-036041,FUSE-XFMR-017724,XFMR-017724,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.565,2984.5,0.5958,0.5227,0.5345,230,13.8,1,1,,closed
EDGE-036042,JCT-FDR-0055-006,FUSE-XFMR-017725,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.102,539.4,1.4882,0.5043,1.007,100,13.8,1,1,,closed
EDGE-036043,FUSE-XFMR-017725,XFMR-017725,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.579,3056.3,1.4135,0.4667,1.007,100,13.8,1,1,,closed
EDGE-036044,JCT-FDR-0055-006,FUSE-XFMR-017726,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.104,548.9,0.2703,0.423,0.3655,340,13.8,2,0,,closed
EDGE-036045,FUSE-XFMR-017726,XFMR-017726,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.589,3110.2,0.2905,0.4451,0.3655,340,13.8,2,0,,closed
EDGE-036046,JCT-FDR-0055-006,FUSE-XFMR-017727,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.105,556.8,0.9277,0.5205,0.6985,150,13.8,1,1,,closed
EDGE-036047,FUSE-XFMR-017727,XFMR-017727,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.598,3155.1,0.8203,0.5186,0.6985,150,13.8,1,1,,closed
EDGE-036048,JCT-FDR-0055-006,FUSE-XFMR-017728,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.108,567.9,0.2853,0.3944,0.3655,340,13.8,1,1,,closed
EDGE-036049,FUSE-XFMR-017728,XFMR-017728,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.609,3217.9,0.2948,0.4175,0.3655,340,13.8,1,1,,closed
EDGE-036050,JCT-FDR-0055-006,FUSE-XFMR-017729,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.11,582.1,1.5637,0.4934,1.007,100,13.8,2,1,,closed
EDGE-036051,FUSE-XFMR-017729,XFMR-017729,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.625,3298.7,1.3981,0.4642,1.007,100,13.8,2,1,,closed
EDGE-036052,JCT-FDR-0055-006,FUSE-XFMR-017730,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.112,591.6,0.2681,0.393,0.3655,340,13.8,1,1,,closed
EDGE-036053,FUSE-XFMR-017730,XFMR-017730,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.635,3352.5,0.3173,0.4483,0.3655,340,13.8,1,1,,closed
EDGE-036054,JCT-FDR-0055-006,FUSE-XFMR-017731,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.114,602.7,0.9531,0.4957,0.6985,150,13.8,2,0,,closed
EDGE-036055,FUSE-XFMR-017731,XFMR-017731,FDR-0055,SUB-013,lateral_underground,#2 ACSR,AB,0.647,3415.4,0.9534,0.527,0.6985,150,13.8,2,0,,closed
EDGE-036056,JCT-FDR-0055-006,FUSE-XFMR-017732,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.116,612.2,1.5316,0.4753,1.007,100,13.8,1,0,,closed
EDGE-036057,FUSE-XFMR-017732,XFMR-017732,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.657,3469.2,1.4834,0.4764,1.007,100,13.8,1,0,,closed
EDGE-036058,JCT-FDR-0055-006,FUSE-XFMR-017733,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.118,622.5,0.8146,0.5385,0.6985,150,13.8,2,1,,closed
EDGE-036059,FUSE-XFMR-017733,XFMR-017733,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.668,3527.6,0.9539,0.4706,0.6985,150,13.8,2,1,,closed
EDGE-036060,JCT-FDR-0055-006,FUSE-XFMR-017734,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.12,635.2,0.6433,0.5069,0.5345,230,13.8,1,1,,closed
EDGE-036061,FUSE-XFMR-017734,XFMR-017734,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.682,3599.4,0.6469,0.5216,0.5345,230,13.8,1,1,,closed
EDGE-036062,JCT-FDR-0055-006,FUSE-XFMR-017735,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.122,644.7,0.8346,0.5287,0.6985,150,13.8,2,1,,closed
EDGE-036063,FUSE-XFMR-017735,XFMR-017735,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.692,3653.2,0.8731,0.5183,0.6985,150,13.8,2,1,,closed
EDGE-036064,JCT-FDR-0055-006,FUSE-XFMR-017736,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.124,654.2,0.5834,0.4753,0.5345,230,13.8,2,1,,closed
EDGE-036065,FUSE-XFMR-017736,XFMR-017736,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.702,3707.1,0.5648,0.4573,0.5345,230,13.8,2,1,,closed
EDGE-036066,JCT-FDR-0055-006,FUSE-XFMR-017737,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.126,666.9,0.6274,0.4624,0.5345,230,13.8,1,1,,closed
EDGE-036067,FUSE-XFMR-017737,XFMR-017737,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.716,3778.9,0.5435,0.5154,0.5345,230,13.8,1,1,,closed
EDGE-036068,JCT-FDR-0055-006,FUSE-XFMR-017738,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.128,675.6,0.3171,0.4696,0.3655,340,13.8,2,1,,closed
EDGE-036069,FUSE-XFMR-017738,XFMR-017738,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.725,3828.3,0.3083,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-036070,JCT-FDR-0055-006,FUSE-XFMR-017739,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.13,685.1,0.9257,0.507,0.6985,150,13.8,3,1,,closed
EDGE-036071,FUSE-XFMR-017739,XFMR-017739,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.735,3882.1,0.9379,0.5042,0.6985,150,13.8,3,1,,closed
EDGE-036072,JCT-FDR-0055-006,FUSE-XFMR-017740,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.132,697.0,0.2687,0.4505,0.3655,340,13.8,3,1,,closed
EDGE-036073,FUSE-XFMR-017740,XFMR-017740,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.748,3949.4,0.2869,0.3986,0.3655,340,13.8,3,1,,closed
EDGE-036074,JCT-FDR-0055-006,FUSE-XFMR-017741,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.134,708.8,0.8351,0.4967,0.6985,150,13.8,1,1,,closed
EDGE-036075,FUSE-XFMR-017741,XFMR-017741,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.761,4016.8,0.939,0.5422,0.6985,150,13.8,1,1,,closed
EDGE-036076,JCT-FDR-0055-006,FUSE-XFMR-017742,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.136,716.8,1.4676,0.5341,1.007,100,13.8,1,1,,closed
EDGE-036077,FUSE-XFMR-017742,XFMR-017742,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.769,4061.6,1.6329,0.4921,1.007,100,13.8,1,1,,closed
EDGE-036078,JCT-FDR-0055-006,FUSE-XFMR-017743,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.138,731.0,0.6081,0.5207,0.5345,230,13.8,1,1,,closed
EDGE-036079,FUSE-XFMR-017743,XFMR-017743,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.785,4142.4,0.64,0.4439,0.5345,230,13.8,1,1,,closed
EDGE-036080,JCT-FDR-0055-006,FUSE-XFMR-017744,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.14,741.3,0.6457,0.4328,0.5345,230,13.8,2,1,,closed
EDGE-036081,FUSE-XFMR-017744,XFMR-017744,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.796,4200.8,0.6161,0.458,0.5345,230,13.8,2,1,,closed
EDGE-036082,JCT-FDR-0055-006,FUSE-XFMR-017745,FDR-0055,SUB-013,lateral_underground,#4 CU,AC,0.142,750.8,1.4442,0.5065,1.007,100,13.8,2,0,,closed
EDGE-036083,FUSE-XFMR-017745,XFMR-017745,FDR-0055,SUB-013,lateral_underground,#4 CU,AC,0.806,4254.6,1.6453,0.5386,1.007,100,13.8,2,0,,closed
EDGE-036084,JCT-FDR-0055-006,FUSE-XFMR-017746,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.144,761.1,0.9158,0.5415,0.6985,150,13.8,3,1,,closed
EDGE-036085,FUSE-XFMR-017746,XFMR-017746,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.817,4313.0,0.9549,0.5402,0.6985,150,13.8,3,1,,closed
EDGE-036086,JCT-FDR-0055-006,FUSE-XFMR-017747,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.146,769.8,0.2694,0.4447,0.3655,340,13.8,2,1,,closed
EDGE-036087,FUSE-XFMR-017747,XFMR-017747,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.826,4362.3,0.2887,0.4632,0.3655,340,13.8,2,1,,closed
EDGE-036088,JCT-FDR-0055-006,FUSE-XFMR-017748,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.148,782.5,0.6305,0.4396,0.5345,230,13.8,2,0,,closed
EDGE-036089,FUSE-XFMR-017748,XFMR-017748,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.84,4434.1,0.5352,0.4837,0.5345,230,13.8,2,0,,closed
EDGE-036090,JCT-FDR-0055-006,JCT-FDR-0055-007,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.84,4435.2,0.2352,0.458,0.3427,530,13.8,3,1,,closed
EDGE-036091,JCT-FDR-0055-007,FUSE-XFMR-017749,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.001,5.5,0.8478,0.4654,0.6985,150,13.8,2,1,,closed
EDGE-036092,FUSE-XFMR-017749,XFMR-017749,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.006,31.4,0.9248,0.4835,0.6985,150,13.8,2,1,,closed
EDGE-036093,JCT-FDR-0055-007,FUSE-XFMR-017750,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.002,12.7,0.9287,0.5472,0.6985,150,13.8,2,1,,closed
EDGE-036094,FUSE-XFMR-017750,XFMR-017750,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.014,71.8,0.8753,0.5048,0.6985,150,13.8,2,1,,closed
EDGE-036095,JCT-FDR-0055-007,FUSE-XFMR-017751,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.004,21.4,0.5492,0.4902,0.5345,230,13.8,2,0,,closed
EDGE-036096,FUSE-XFMR-017751,XFMR-017751,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.023,121.2,0.549,0.4843,0.5345,230,13.8,2,0,,closed
EDGE-036097,JCT-FDR-0055-007,FUSE-XFMR-017752,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.006,32.5,1.5783,0.4767,1.007,100,13.8,3,1,,closed
EDGE-036098,FUSE-XFMR-017752,XFMR-017752,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.035,184.0,1.5829,0.5287,1.007,100,13.8,3,1,,closed
EDGE-036099,JCT-FDR-0055-007,FUSE-XFMR-017753,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.008,44.4,0.8416,0.4644,0.6985,150,13.8,2,1,,closed
EDGE-036100,FUSE-XFMR-017753,XFMR-017753,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.048,251.3,0.9358,0.4576,0.6985,150,13.8,2,1,,closed
EDGE-036101,JCT-FDR-0055-007,FUSE-XFMR-017754,FDR-0055,SUB-013,lateral_underground,4/0 AL,AC,0.01,53.1,0.3153,0.4644,0.3655,340,13.8,2,0,,closed
EDGE-036102,FUSE-XFMR-017754,XFMR-017754,FDR-0055,SUB-013,lateral_underground,4/0 AL,AC,0.057,300.7,0.3264,0.4012,0.3655,340,13.8,2,0,,closed
EDGE-036103,JCT-FDR-0055-007,FUSE-XFMR-017755,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.012,64.9,0.8321,0.4547,0.6985,150,13.8,2,1,,closed
EDGE-036104,FUSE-XFMR-017755,XFMR-017755,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.07,368.0,0.952,0.4818,0.6985,150,13.8,2,1,,closed
EDGE-036105,JCT-FDR-0055-007,FUSE-XFMR-017756,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.014,72.9,1.4089,0.5451,1.007,100,13.8,1,0,,closed
EDGE-036106,FUSE-XFMR-017756,XFMR-017756,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.078,412.9,1.5739,0.559,1.007,100,13.8,1,0,,closed
EDGE-036107,JCT-FDR-0055-007,FUSE-XFMR-017757,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.017,87.1,0.3265,0.4036,0.3655,340,13.8,1,1,,closed
EDGE-036108,FUSE-XFMR-017757,XFMR-017757,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.093,493.7,0.2868,0.4226,0.3655,340,13.8,1,1,,closed
EDGE-036109,JCT-FDR-0055-007,FUSE-XFMR-017758,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.018,95.8,0.5637,0.5207,0.5345,230,13.8,1,1,,closed
EDGE-036110,FUSE-XFMR-017758,XFMR-017758,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.103,543.0,0.5437,0.5215,0.5345,230,13.8,1,1,,closed
EDGE-036111,JCT-FDR-0055-007,FUSE-XFMR-017759,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.02,103.8,1.5391,0.5291,1.007,100,13.8,1,0,,closed
EDGE-036112,FUSE-XFMR-017759,XFMR-017759,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.111,587.9,1.3793,0.4621,1.007,100,13.8,1,0,,closed
EDGE-036113,JCT-FDR-0055-007,FUSE-XFMR-017760,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.022,118.8,0.8771,0.4837,0.6985,150,13.8,1,1,,closed
EDGE-036114,FUSE-XFMR-017760,XFMR-017760,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.128,673.2,0.8914,0.5097,0.6985,150,13.8,1,1,,closed
EDGE-036115,JCT-FDR-0055-007,FUSE-XFMR-017761,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.024,125.1,1.653,0.5357,1.007,100,13.8,2,1,,closed
EDGE-036116,FUSE-XFMR-017761,XFMR-017761,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.134,709.1,1.5962,0.4717,1.007,100,13.8,2,1,,closed
EDGE-036117,JCT-FDR-0055-007,FUSE-XFMR-017762,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.026,139.4,0.3101,0.4154,0.3655,340,13.8,2,0,,closed
EDGE-036118,FUSE-XFMR-017762,XFMR-017762,FDR-0055,SUB-013,lateral_underground,4/0 AL,BC,0.15,789.9,0.2834,0.4506,0.3655,340,13.8,2,0,,closed
EDGE-036119,JCT-FDR-0055-007,FUSE-XFMR-017763,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.028,146.5,1.4271,0.522,1.007,100,13.8,3,1,,closed
EDGE-036120,FUSE-XFMR-017763,XFMR-017763,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.157,830.3,1.4333,0.5605,1.007,100,13.8,3,1,,closed
EDGE-036121,JCT-FDR-0055-007,FUSE-XFMR-017764,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.03,156.8,0.3165,0.4358,0.3655,340,13.8,1,0,,closed
EDGE-036122,FUSE-XFMR-017764,XFMR-017764,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.168,888.6,0.2692,0.4022,0.3655,340,13.8,1,0,,closed
EDGE-036123,JCT-FDR-0055-007,FUSE-XFMR-017765,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.032,167.1,0.3222,0.429,0.3655,340,13.8,1,1,,closed
EDGE-036124,FUSE-XFMR-017765,XFMR-017765,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.179,947.0,0.2922,0.4218,0.3655,340,13.8,1,1,,closed
EDGE-036125,JCT-FDR-0055-007,FUSE-XFMR-017766,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.034,181.4,0.862,0.4965,0.6985,150,13.8,3,1,,closed
EDGE-036126,FUSE-XFMR-017766,XFMR-017766,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.195,1027.8,0.9476,0.5234,0.6985,150,13.8,3,1,,closed
EDGE-036127,JCT-FDR-0055-007,FUSE-XFMR-017767,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.036,192.5,1.6258,0.4773,1.007,100,13.8,1,0,,closed
EDGE-036128,FUSE-XFMR-017767,XFMR-017767,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.207,1090.6,1.406,0.4883,1.007,100,13.8,1,0,,closed
EDGE-036129,JCT-FDR-0055-007,FUSE-XFMR-017768,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.039,204.3,0.6347,0.463,0.5345,230,13.8,1,0,,closed
EDGE-036130,FUSE-XFMR-017768,XFMR-017768,FDR-0055,SUB-013,lateral_underground,1/0 AL,A,0.219,1157.9,0.5836,0.5116,0.5345,230,13.8,1,0,,closed
EDGE-036131,JCT-FDR-0055-007,FUSE-XFMR-017769,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.041,214.6,0.3244,0.4221,0.3655,340,13.8,1,0,,closed
EDGE-036132,FUSE-XFMR-017769,XFMR-017769,FDR-0055,SUB-013,lateral_underground,4/0 AL,B,0.23,1216.2,0.3197,0.4685,0.3655,340,13.8,1,0,,closed
EDGE-036133,JCT-FDR-0055-007,FUSE-XFMR-017770,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.042,224.1,0.8101,0.4763,0.6985,150,13.8,2,1,,closed
EDGE-036134,FUSE-XFMR-017770,XFMR-017770,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.241,1270.1,0.9659,0.4771,0.6985,150,13.8,2,1,,closed
EDGE-036135,JCT-FDR-0055-007,FUSE-XFMR-017771,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.044,231.3,1.563,0.5269,1.007,100,13.8,3,0,,closed
EDGE-036136,FUSE-XFMR-017771,XFMR-017771,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.248,1310.5,1.6237,0.5107,1.007,100,13.8,3,0,,closed
EDGE-036137,JCT-FDR-0055-007,FUSE-XFMR-017772,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.046,243.9,1.4989,0.5213,1.007,100,13.8,2,1,,closed
EDGE-036138,FUSE-XFMR-017772,XFMR-017772,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.262,1382.3,1.5991,0.5378,1.007,100,13.8,2,1,,closed
EDGE-036139,JCT-FDR-0055-007,FUSE-XFMR-017773,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.049,257.4,0.317,0.4613,0.3655,340,13.8,1,0,,closed
EDGE-036140,FUSE-XFMR-017773,XFMR-017773,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.276,1458.6,0.2986,0.4035,0.3655,340,13.8,1,0,,closed
EDGE-036141,JCT-FDR-0055-007,FUSE-XFMR-017774,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.05,263.7,0.9209,0.5514,0.6985,150,13.8,1,1,,closed
EDGE-036142,FUSE-XFMR-017774,XFMR-017774,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.283,1494.5,0.9042,0.461,0.6985,150,13.8,1,1,,closed
EDGE-036143,JCT-FDR-0055-007,FUSE-XFMR-017775,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.052,274.8,1.4831,0.4617,1.007,100,13.8,2,0,,closed
EDGE-036144,FUSE-XFMR-017775,XFMR-017775,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.295,1557.3,1.5459,0.5569,1.007,100,13.8,2,0,,closed
EDGE-036145,JCT-FDR-0055-007,FUSE-XFMR-017776,FDR-0055,SUB-013,lateral_underground,#4 CU,AB,0.054,287.5,1.4454,0.4611,1.007,100,13.8,2,0,,closed
EDGE-036146,FUSE-XFMR-017776,XFMR-017776,FDR-0055,SUB-013,lateral_underground,#4 CU,AB,0.309,1629.1,1.5114,0.4716,1.007,100,13.8,2,0,,closed
EDGE-036147,JCT-FDR-0055-007,FUSE-XFMR-017777,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.056,296.2,0.2999,0.4328,0.3655,340,13.8,2,1,,closed
EDGE-036148,FUSE-XFMR-017777,XFMR-017777,FDR-0055,SUB-013,lateral_overhead,4/0 AL,BC,0.318,1678.5,0.2839,0.4571,0.3655,340,13.8,2,1,,closed
EDGE-036149,JCT-FDR-0055-007,FUSE-XFMR-017778,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.058,308.9,0.6312,0.4673,0.5345,230,13.8,2,1,,closed
EDGE-036150,FUSE-XFMR-017778,XFMR-017778,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.332,1750.3,0.5715,0.5174,0.5345,230,13.8,2,1,,closed
EDGE-036151,JCT-FDR-0055-007,FUSE-XFMR-017779,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.06,319.2,0.5922,0.5044,0.5345,230,13.8,2,1,,closed
EDGE-036152,FUSE-XFMR-017779,XFMR-017779,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.343,1808.7,0.5911,0.5137,0.5345,230,13.8,2,1,,closed
EDGE-036153,JCT-FDR-0055-007,FUSE-XFMR-017780,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.063,330.3,0.8549,0.5224,0.6985,150,13.8,2,1,,closed
EDGE-036154,FUSE-XFMR-017780,XFMR-017780,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.354,1871.5,0.9309,0.481,0.6985,150,13.8,2,1,,closed
EDGE-036155,JCT-FDR-0055-007,FUSE-XFMR-017781,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.064,337.4,0.5861,0.4824,0.5345,230,13.8,2,1,,closed
EDGE-036156,FUSE-XFMR-017781,XFMR-017781,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.362,1911.9,0.6373,0.4349,0.5345,230,13.8,2,1,,closed
EDGE-036157,JCT-FDR-0055-007,FUSE-XFMR-017782,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.066,350.9,0.5733,0.4959,0.5345,230,13.8,2,1,,closed
EDGE-036158,FUSE-XFMR-017782,XFMR-017782,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.377,1988.2,0.6131,0.5192,0.5345,230,13.8,2,1,,closed
EDGE-036159,JCT-FDR-0055-007,FUSE-XFMR-017783,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.068,360.4,0.3142,0.4431,0.3655,340,13.8,1,1,,closed
EDGE-036160,FUSE-XFMR-017783,XFMR-017783,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.387,2042.0,0.3099,0.4575,0.3655,340,13.8,1,1,,closed
EDGE-036161,JCT-FDR-0055-007,FUSE-XFMR-017784,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.07,372.2,0.8906,0.4586,0.6985,150,13.8,3,0,,closed
EDGE-036162,FUSE-XFMR-017784,XFMR-017784,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.399,2109.4,0.8101,0.4581,0.6985,150,13.8,3,0,,closed
EDGE-036163,JCT-FDR-0055-007,FUSE-XFMR-017785,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.072,380.2,0.3064,0.4039,0.3655,340,13.8,3,1,,closed
EDGE-036164,FUSE-XFMR-017785,XFMR-017785,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.408,2154.2,0.3094,0.4015,0.3655,340,13.8,3,1,,closed
EDGE-036165,JCT-FDR-0055-007,FUSE-XFMR-017786,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.074,392.8,0.2823,0.4774,0.3655,340,13.8,2,1,,closed
EDGE-036166,FUSE-XFMR-017786,XFMR-017786,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.422,2226.0,0.2889,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-036167,JCT-FDR-0055-007,FUSE-XFMR-017787,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.076,400.0,0.858,0.5319,0.6985,150,13.8,1,0,,closed
EDGE-036168,FUSE-XFMR-017787,XFMR-017787,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.429,2266.4,0.9642,0.5154,0.6985,150,13.8,1,0,,closed
EDGE-036169,JCT-FDR-0055-007,FUSE-XFMR-017788,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.078,414.2,1.5553,0.5353,1.007,100,13.8,2,1,,closed
EDGE-036170,FUSE-XFMR-017788,XFMR-017788,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.445,2347.2,1.3923,0.5044,1.007,100,13.8,2,1,,closed
EDGE-036171,JCT-FDR-0055-007,FUSE-XFMR-017789,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.08,422.9,0.8897,0.5226,0.6985,150,13.8,2,1,,closed
EDGE-036172,FUSE-XFMR-017789,XFMR-017789,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AB,0.454,2396.6,0.9395,0.5009,0.6985,150,13.8,2,1,,closed
EDGE-036173,JCT-FDR-0055-007,FUSE-XFMR-017790,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.082,434.8,1.619,0.4668,1.007,100,13.8,2,1,,closed
EDGE-036174,FUSE-XFMR-017790,XFMR-017790,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.467,2463.9,1.6235,0.4606,1.007,100,13.8,2,1,,closed
EDGE-036175,JCT-FDR-0055-007,FUSE-XFMR-017791,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.084,445.9,0.9554,0.5015,0.6985,150,13.8,3,1,,closed
EDGE-036176,FUSE-XFMR-017791,XFMR-017791,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.479,2526.7,0.8638,0.5487,0.6985,150,13.8,3,1,,closed
EDGE-036177,JCT-FDR-0055-007,FUSE-XFMR-017792,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.086,453.0,1.4698,0.4742,1.007,100,13.8,2,0,,closed
EDGE-036178,FUSE-XFMR-017792,XFMR-017792,FDR-0055,SUB-013,lateral_underground,#4 CU,BC,0.486,2567.1,1.6375,0.5439,1.007,100,13.8,2,0,,closed
EDGE-036179,JCT-FDR-0055-007,FUSE-XFMR-017793,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.088,464.1,1.6303,0.5042,1.007,100,13.8,1,1,,closed
EDGE-036180,FUSE-XFMR-017793,XFMR-017793,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.498,2630.0,1.4367,0.531,1.007,100,13.8,1,1,,closed
EDGE-036181,JCT-FDR-0055-007,FUSE-XFMR-017794,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.09,475.2,0.3177,0.4096,0.3655,340,13.8,3,1,,closed
EDGE-036182,FUSE-XFMR-017794,XFMR-017794,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.51,2692.8,0.3049,0.4701,0.3655,340,13.8,3,1,,closed
EDGE-036183,JCT-FDR-0055-007,FUSE-XFMR-017795,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.092,487.9,0.3185,0.4504,0.3655,340,13.8,2,0,,closed
EDGE-036184,FUSE-XFMR-017795,XFMR-017795,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.524,2764.6,0.3108,0.4145,0.3655,340,13.8,2,0,,closed
EDGE-036185,JCT-FDR-0055-007,FUSE-XFMR-017796,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.094,497.4,0.2685,0.4159,0.3655,340,13.8,2,1,,closed
EDGE-036186,FUSE-XFMR-017796,XFMR-017796,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.534,2818.5,0.3032,0.4618,0.3655,340,13.8,2,1,,closed
EDGE-036187,JCT-FDR-0055-007,FUSE-XFMR-017797,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.096,506.1,1.5294,0.5494,1.007,100,13.8,1,0,,closed
EDGE-036188,FUSE-XFMR-017797,XFMR-017797,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.543,2867.8,1.5653,0.4601,1.007,100,13.8,1,0,,closed
EDGE-036189,JCT-FDR-0055-007,FUSE-XFMR-017798,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.098,519.6,0.5759,0.4912,0.5345,230,13.8,3,1,,closed
EDGE-036190,FUSE-XFMR-017798,XFMR-017798,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.558,2944.1,0.6424,0.5025,0.5345,230,13.8,3,1,,closed
EDGE-036191,JCT-FDR-0055-007,FUSE-XFMR-017799,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.101,531.4,0.9305,0.5266,0.6985,150,13.8,1,1,,closed
EDGE-036192,FUSE-XFMR-017799,XFMR-017799,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.57,3011.4,0.8524,0.5456,0.6985,150,13.8,1,1,,closed
EDGE-036193,JCT-FDR-0055-007,FUSE-XFMR-017800,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.103,542.5,0.9085,0.4585,0.6985,150,13.8,3,1,,closed
EDGE-036194,FUSE-XFMR-017800,XFMR-017800,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.582,3074.3,0.812,0.473,0.6985,150,13.8,3,1,,closed
EDGE-036195,JCT-FDR-0055-007,FUSE-XFMR-017801,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.104,549.6,0.2905,0.4368,0.3655,340,13.8,3,1,,closed
EDGE-036196,FUSE-XFMR-017801,XFMR-017801,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.59,3114.7,0.2784,0.4652,0.3655,340,13.8,3,1,,closed
EDGE-036197,JCT-FDR-0055-007,FUSE-XFMR-017802,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.107,563.1,0.6253,0.4995,0.5345,230,13.8,2,0,,closed
EDGE-036198,FUSE-XFMR-017802,XFMR-017802,FDR-0055,SUB-013,lateral_underground,1/0 AL,AB,0.604,3191.0,0.5346,0.513,0.5345,230,13.8,2,0,,closed
EDGE-036199,JCT-FDR-0055-007,FUSE-XFMR-017803,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.108,568.7,1.4259,0.4829,1.007,100,13.8,2,1,,closed
EDGE-036200,FUSE-XFMR-017803,XFMR-017803,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.61,3222.4,1.5301,0.5155,1.007,100,13.8,2,1,,closed
EDGE-036201,JCT-FDR-0055-007,FUSE-XFMR-017804,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.11,580.5,0.9511,0.4845,0.6985,150,13.8,1,0,,closed
EDGE-036202,FUSE-XFMR-017804,XFMR-017804,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.623,3289.7,0.9762,0.4754,0.6985,150,13.8,1,0,,closed
EDGE-036203,JCT-FDR-0055-007,FUSE-XFMR-017805,FDR-0055,SUB-013,lateral_underground,#4 CU,AB,0.112,594.0,1.4487,0.4894,1.007,100,13.8,2,0,,closed
EDGE-036204,FUSE-XFMR-017805,XFMR-017805,FDR-0055,SUB-013,lateral_underground,#4 CU,AB,0.637,3366.0,1.5295,0.5444,1.007,100,13.8,2,0,,closed
EDGE-036205,JCT-FDR-0055-007,FUSE-XFMR-017806,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.114,602.7,0.6077,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-036206,FUSE-XFMR-017806,XFMR-017806,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.647,3415.4,0.5511,0.5049,0.5345,230,13.8,1,1,,closed
EDGE-036207,JCT-FDR-0055-007,FUSE-XFMR-017807,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.117,616.2,0.8612,0.5361,0.6985,150,13.8,1,1,,closed
EDGE-036208,FUSE-XFMR-017807,XFMR-017807,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.661,3491.7,0.8566,0.5437,0.6985,150,13.8,1,1,,closed
EDGE-036209,JCT-FDR-0055-007,FUSE-XFMR-017808,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.118,623.3,0.6181,0.5054,0.5345,230,13.8,1,1,,closed
EDGE-036210,FUSE-XFMR-017808,XFMR-017808,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.669,3532.1,0.5433,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-036211,JCT-FDR-0055-007,FUSE-XFMR-017809,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.12,633.6,1.4165,0.5088,1.007,100,13.8,2,1,,closed
EDGE-036212,FUSE-XFMR-017809,XFMR-017809,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.68,3590.4,1.5071,0.5499,1.007,100,13.8,2,1,,closed
EDGE-036213,JCT-FDR-0055-007,FUSE-XFMR-017810,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.122,643.9,0.5449,0.4845,0.5345,230,13.8,1,1,,closed
EDGE-036214,FUSE-XFMR-017810,XFMR-017810,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.691,3648.7,0.5358,0.4544,0.5345,230,13.8,1,1,,closed
EDGE-036215,JCT-FDR-0055-007,FUSE-XFMR-017811,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.124,656.6,0.9413,0.4988,0.6985,150,13.8,1,0,,closed
EDGE-036216,FUSE-XFMR-017811,XFMR-017811,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.705,3720.6,0.9448,0.5472,0.6985,150,13.8,1,0,,closed
EDGE-036217,JCT-FDR-0055-007,FUSE-XFMR-017812,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.126,666.1,0.3237,0.4552,0.3655,340,13.8,3,1,,closed
EDGE-036218,FUSE-XFMR-017812,XFMR-017812,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.715,3774.4,0.3157,0.4743,0.3655,340,13.8,3,1,,closed
EDGE-036219,JCT-FDR-0055-007,FUSE-XFMR-017813,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.128,678.0,0.8895,0.4717,0.6985,150,13.8,1,0,,closed
EDGE-036220,FUSE-XFMR-017813,XFMR-017813,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.728,3841.7,0.8301,0.4611,0.6985,150,13.8,1,0,,closed
EDGE-036221,JCT-FDR-0055-007,FUSE-XFMR-017814,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.13,686.7,1.3613,0.5164,1.007,100,13.8,1,1,,closed
EDGE-036222,FUSE-XFMR-017814,XFMR-017814,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.737,3891.1,1.5271,0.5495,1.007,100,13.8,1,1,,closed
EDGE-036223,JCT-FDR-0055-007,FUSE-XFMR-017815,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.132,697.0,0.3002,0.4158,0.3655,340,13.8,2,1,,closed
EDGE-036224,FUSE-XFMR-017815,XFMR-017815,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.748,3949.4,0.2776,0.4386,0.3655,340,13.8,2,1,,closed
EDGE-036225,JCT-FDR-0055-007,FUSE-XFMR-017816,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.134,708.8,0.9393,0.5052,0.6985,150,13.8,2,1,,closed
EDGE-036226,FUSE-XFMR-017816,XFMR-017816,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.761,4016.8,0.8895,0.512,0.6985,150,13.8,2,1,,closed
EDGE-036227,JCT-FDR-0055-007,FUSE-XFMR-017817,FDR-0055,SUB-013,lateral_underground,1/0 AL,AC,0.137,720.7,0.6269,0.4623,0.5345,230,13.8,2,0,,closed
EDGE-036228,FUSE-XFMR-017817,XFMR-017817,FDR-0055,SUB-013,lateral_underground,1/0 AL,AC,0.773,4084.1,0.5899,0.4366,0.5345,230,13.8,2,0,,closed
EDGE-036229,JCT-FDR-0055-007,FUSE-XFMR-017818,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.139,731.8,1.4343,0.5134,1.007,100,13.8,2,1,,closed
EDGE-036230,FUSE-XFMR-017818,XFMR-017818,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.785,4146.9,1.3825,0.537,1.007,100,13.8,2,1,,closed
EDGE-036231,JCT-FDR-0055-007,FUSE-XFMR-017819,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.14,740.5,0.2738,0.3909,0.3655,340,13.8,2,0,,closed
EDGE-036232,FUSE-XFMR-017819,XFMR-017819,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.795,4196.3,0.3051,0.4673,0.3655,340,13.8,2,0,,closed
EDGE-036233,JCT-FDR-0055-007,FUSE-XFMR-017820,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.142,749.2,0.5442,0.4297,0.5345,230,13.8,1,0,,closed
EDGE-036234,FUSE-XFMR-017820,XFMR-017820,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.804,4245.6,0.6414,0.4568,0.5345,230,13.8,1,0,,closed
EDGE-036235,JCT-FDR-0055-007,FUSE-XFMR-017821,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.144,760.3,0.3186,0.4235,0.3655,340,13.8,1,1,,closed
EDGE-036236,FUSE-XFMR-017821,XFMR-017821,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.816,4308.5,0.3116,0.4098,0.3655,340,13.8,1,1,,closed
EDGE-036237,JCT-FDR-0055-007,FUSE-XFMR-017822,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.146,772.2,1.4995,0.5204,1.007,100,13.8,1,1,,closed
EDGE-036238,FUSE-XFMR-017822,XFMR-017822,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.829,4375.8,1.4537,0.5209,1.007,100,13.8,1,1,,closed
EDGE-036239,JCT-FDR-0055-007,FUSE-XFMR-017823,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.148,784.1,1.4299,0.554,1.007,100,13.8,1,0,,closed
EDGE-036240,FUSE-XFMR-017823,XFMR-017823,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.842,4443.1,1.5754,0.5247,1.007,100,13.8,1,0,,closed
