edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-036241,JCT-FDR-0055-007,JCT-FDR-0055-008,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.83,4382.4,0.2067,0.3811,0.3253,530,13.8,3,1,,closed
EDGE-036242,JCT-FDR-0055-008,FUSE-XFMR-017824,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.001,4.8,0.8631,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-036243,FUSE-XFMR-017824,XFMR-017824,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.8106,0.5233,0.6985,150,13.8,2,1,,closed
EDGE-036244,JCT-FDR-0055-008,FUSE-XFMR-017825,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.002,10.3,0.2837,0.4009,0.3655,340,13.8,1,0,,closed
EDGE-036245,FUSE-XFMR-017825,XFMR-017825,FDR-0055,SUB-013,lateral_underground,4/0 AL,C,0.011,58.3,0.2933,0.4634,0.3655,340,13.8,1,0,,closed
EDGE-036246,JCT-FDR-0055-008,FUSE-XFMR-017826,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.004,19.0,1.3943,0.4793,1.007,100,13.8,3,1,,closed
EDGE-036247,FUSE-XFMR-017826,XFMR-017826,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.02,107.7,1.4106,0.5053,1.007,100,13.8,3,1,,closed
EDGE-036248,JCT-FDR-0055-008,FUSE-XFMR-017827,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.005,28.5,0.9593,0.4602,0.6985,150,13.8,1,1,,closed
EDGE-036249,FUSE-XFMR-017827,XFMR-017827,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.031,161.6,0.8788,0.541,0.6985,150,13.8,1,1,,closed
EDGE-036250,JCT-FDR-0055-008,FUSE-XFMR-017828,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.007,38.0,0.9814,0.4639,0.6985,150,13.8,2,1,,closed
EDGE-036251,FUSE-XFMR-017828,XFMR-017828,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,BC,0.041,215.4,0.8343,0.4609,0.6985,150,13.8,2,1,,closed
EDGE-036252,JCT-FDR-0055-008,FUSE-XFMR-017829,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.01,52.3,0.9127,0.4539,0.6985,150,13.8,3,0,,closed
EDGE-036253,FUSE-XFMR-017829,XFMR-017829,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.056,296.2,0.903,0.5341,0.6985,150,13.8,3,0,,closed
EDGE-036254,JCT-FDR-0055-008,FUSE-XFMR-017830,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.011,58.6,0.9836,0.5086,0.6985,150,13.8,2,1,,closed
EDGE-036255,FUSE-XFMR-017830,XFMR-017830,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,AC,0.063,332.1,0.8132,0.4917,0.6985,150,13.8,2,1,,closed
EDGE-036256,JCT-FDR-0055-008,FUSE-XFMR-017831,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.014,74.4,1.5284,0.5261,1.007,100,13.8,1,0,,closed
EDGE-036257,FUSE-XFMR-017831,XFMR-017831,FDR-0055,SUB-013,lateral_underground,#4 CU,A,0.08,421.9,1.6524,0.4815,1.007,100,13.8,1,0,,closed
EDGE-036258,JCT-FDR-0055-008,FUSE-XFMR-017832,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.016,83.2,1.4339,0.5412,1.007,100,13.8,2,1,,closed
EDGE-036259,FUSE-XFMR-017832,XFMR-017832,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.089,471.2,1.5503,0.5566,1.007,100,13.8,2,1,,closed
EDGE-036260,JCT-FDR-0055-008,FUSE-XFMR-017833,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.017,91.9,1.4688,0.4771,1.007,100,13.8,3,1,,closed
EDGE-036261,FUSE-XFMR-017833,XFMR-017833,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.099,520.6,1.5227,0.4997,1.007,100,13.8,3,1,,closed
EDGE-036262,JCT-FDR-0055-008,FUSE-XFMR-017834,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.02,104.5,0.6053,0.4473,0.5345,230,13.8,1,1,,closed
EDGE-036263,FUSE-XFMR-017834,XFMR-017834,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.112,592.4,0.5618,0.4557,0.5345,230,13.8,1,1,,closed
EDGE-036264,JCT-FDR-0055-008,FUSE-XFMR-017835,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.022,115.6,1.3542,0.5435,1.007,100,13.8,2,1,,closed
EDGE-036265,FUSE-XFMR-017835,XFMR-017835,FDR-0055,SUB-013,lateral_overhead,#4 CU,AB,0.124,655.2,1.61,0.4957,1.007,100,13.8,2,1,,closed
EDGE-036266,JCT-FDR-0055-008,FUSE-XFMR-017836,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.024,126.7,0.6465,0.4752,0.5345,230,13.8,1,0,,closed
EDGE-036267,FUSE-XFMR-017836,XFMR-017836,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.136,718.1,0.596,0.4821,0.5345,230,13.8,1,0,,closed
EDGE-036268,JCT-FDR-0055-008,FUSE-XFMR-017837,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.026,137.0,1.5039,0.5519,1.007,100,13.8,1,1,,closed
EDGE-036269,FUSE-XFMR-017837,XFMR-017837,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.147,776.4,1.6091,0.5566,1.007,100,13.8,1,1,,closed
EDGE-036270,JCT-FDR-0055-008,FUSE-XFMR-017838,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.027,144.1,1.5602,0.5558,1.007,100,13.8,1,1,,closed
EDGE-036271,FUSE-XFMR-017838,XFMR-017838,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.155,816.8,1.4521,0.5051,1.007,100,13.8,1,1,,closed
EDGE-036272,JCT-FDR-0055-008,FUSE-XFMR-017839,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.03,156.0,0.9078,0.5409,0.6985,150,13.8,3,1,,closed
EDGE-036273,FUSE-XFMR-017839,XFMR-017839,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,ABC,0.167,884.1,0.8871,0.5115,0.6985,150,13.8,3,1,,closed
EDGE-036274,JCT-FDR-0055-008,FUSE-XFMR-017840,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.031,164.7,0.3026,0.4164,0.3655,340,13.8,1,1,,closed
EDGE-036275,FUSE-XFMR-017840,XFMR-017840,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.177,933.5,0.3104,0.4704,0.3655,340,13.8,1,1,,closed
EDGE-036276,JCT-FDR-0055-008,FUSE-XFMR-017841,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.034,177.4,1.3859,0.4865,1.007,100,13.8,2,1,,closed
EDGE-036277,FUSE-XFMR-017841,XFMR-017841,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.19,1005.3,1.4118,0.4701,1.007,100,13.8,2,1,,closed
EDGE-036278,JCT-FDR-0055-008,FUSE-XFMR-017842,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.035,185.3,1.617,0.5096,1.007,100,13.8,1,1,,closed
EDGE-036279,FUSE-XFMR-017842,XFMR-017842,FDR-0055,SUB-013,lateral_overhead,#4 CU,C,0.199,1050.2,1.5039,0.5299,1.007,100,13.8,1,1,,closed
EDGE-036280,JCT-FDR-0055-008,FUSE-XFMR-017843,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.037,195.6,1.3725,0.5557,1.007,100,13.8,2,1,,closed
EDGE-036281,FUSE-XFMR-017843,XFMR-017843,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.21,1108.5,1.4417,0.5291,1.007,100,13.8,2,1,,closed
EDGE-036282,JCT-FDR-0055-008,FUSE-XFMR-017844,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.04,209.1,1.3876,0.5003,1.007,100,13.8,3,0,,closed
EDGE-036283,FUSE-XFMR-017844,XFMR-017844,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.224,1184.8,1.5081,0.5087,1.007,100,13.8,3,0,,closed
EDGE-036284,JCT-FDR-0055-008,FUSE-XFMR-017845,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.042,221.8,1.3906,0.5142,1.007,100,13.8,2,1,,closed
EDGE-036285,FUSE-XFMR-017845,XFMR-017845,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.238,1256.6,1.4585,0.4807,1.007,100,13.8,2,1,,closed
EDGE-036286,JCT-FDR-0055-008,FUSE-XFMR-017846,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.044,230.5,0.9248,0.5429,0.6985,150,13.8,3,0,,closed
EDGE-036287,FUSE-XFMR-017846,XFMR-017846,FDR-0055,SUB-013,lateral_underground,#2 ACSR,ABC,0.247,1306.0,0.9554,0.5173,0.6985,150,13.8,3,0,,closed
EDGE-036288,JCT-FDR-0055-008,FUSE-XFMR-017847,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.045,239.2,1.4445,0.4842,1.007,100,13.8,3,1,,closed
EDGE-036289,FUSE-XFMR-017847,XFMR-017847,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.257,1355.4,1.4632,0.5123,1.007,100,13.8,3,1,,closed
EDGE-036290,JCT-FDR-0055-008,FUSE-XFMR-017848,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.048,251.9,0.597,0.5126,0.5345,230,13.8,2,1,,closed
EDGE-036291,FUSE-XFMR-017848,XFMR-017848,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.27,1427.2,0.5785,0.454,0.5345,230,13.8,2,1,,closed
EDGE-036292,JCT-FDR-0055-008,FUSE-XFMR-017849,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.05,262.9,0.2965,0.4103,0.3655,340,13.8,3,1,,closed
EDGE-036293,FUSE-XFMR-017849,XFMR-017849,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.282,1490.0,0.2847,0.4247,0.3655,340,13.8,3,1,,closed
EDGE-036294,JCT-FDR-0055-008,FUSE-XFMR-017850,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.052,272.4,0.6475,0.5246,0.5345,230,13.8,1,0,,closed
EDGE-036295,FUSE-XFMR-017850,XFMR-017850,FDR-0055,SUB-013,lateral_underground,1/0 AL,B,0.292,1543.9,0.5711,0.4607,0.5345,230,13.8,1,0,,closed
EDGE-036296,JCT-FDR-0055-008,FUSE-XFMR-017851,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.054,282.7,0.6441,0.5055,0.5345,230,13.8,2,1,,closed
EDGE-036297,FUSE-XFMR-017851,XFMR-017851,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AC,0.303,1602.2,0.5348,0.4696,0.5345,230,13.8,2,1,,closed
EDGE-036298,JCT-FDR-0055-008,FUSE-XFMR-017852,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.055,291.5,1.5438,0.4814,1.007,100,13.8,1,1,,closed
EDGE-036299,FUSE-XFMR-017852,XFMR-017852,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.313,1651.6,1.4107,0.5529,1.007,100,13.8,1,1,,closed
EDGE-036300,JCT-FDR-0055-008,FUSE-XFMR-017853,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.058,304.1,1.5523,0.5037,1.007,100,13.8,2,1,,closed
EDGE-036301,FUSE-XFMR-017853,XFMR-017853,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.326,1723.4,1.5829,0.4805,1.007,100,13.8,2,1,,closed
EDGE-036302,JCT-FDR-0055-008,FUSE-XFMR-017854,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.06,315.2,0.5336,0.4335,0.5345,230,13.8,1,1,,closed
EDGE-036303,FUSE-XFMR-017854,XFMR-017854,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.338,1786.2,0.5712,0.4711,0.5345,230,13.8,1,1,,closed
EDGE-036304,JCT-FDR-0055-008,FUSE-XFMR-017855,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.062,327.1,0.2696,0.4204,0.3655,340,13.8,3,1,,closed
EDGE-036305,FUSE-XFMR-017855,XFMR-017855,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.351,1853.5,0.2904,0.4352,0.3655,340,13.8,3,1,,closed
EDGE-036306,JCT-FDR-0055-008,FUSE-XFMR-017856,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.064,336.6,1.3917,0.4889,1.007,100,13.8,3,0,,closed
EDGE-036307,FUSE-XFMR-017856,XFMR-017856,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.361,1907.4,1.6429,0.4688,1.007,100,13.8,3,0,,closed
EDGE-036308,JCT-FDR-0055-008,FUSE-XFMR-017857,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.066,346.1,0.8458,0.4549,0.6985,150,13.8,1,0,,closed
EDGE-036309,FUSE-XFMR-017857,XFMR-017857,FDR-0055,SUB-013,lateral_underground,#2 ACSR,B,0.371,1961.3,0.9454,0.4985,0.6985,150,13.8,1,0,,closed
EDGE-036310,JCT-FDR-0055-008,FUSE-XFMR-017858,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.068,356.4,0.9785,0.5271,0.6985,150,13.8,1,1,,closed
EDGE-036311,FUSE-XFMR-017858,XFMR-017858,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,A,0.383,2019.6,0.9413,0.4838,0.6985,150,13.8,1,1,,closed
EDGE-036312,JCT-FDR-0055-008,FUSE-XFMR-017859,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.069,365.9,0.8617,0.5496,0.6985,150,13.8,1,0,,closed
EDGE-036313,FUSE-XFMR-017859,XFMR-017859,FDR-0055,SUB-013,lateral_underground,#2 ACSR,C,0.393,2073.5,0.8975,0.5091,0.6985,150,13.8,1,0,,closed
EDGE-036314,JCT-FDR-0055-008,FUSE-XFMR-017860,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.072,377.8,0.9289,0.4717,0.6985,150,13.8,1,1,,closed
EDGE-036315,FUSE-XFMR-017860,XFMR-017860,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,B,0.405,2140.8,0.9519,0.5108,0.6985,150,13.8,1,1,,closed
EDGE-036316,JCT-FDR-0055-008,FUSE-XFMR-017861,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.073,386.5,0.286,0.4058,0.3655,340,13.8,1,0,,closed
EDGE-036317,FUSE-XFMR-017861,XFMR-017861,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.415,2190.1,0.2781,0.4265,0.3655,340,13.8,1,0,,closed
EDGE-036318,JCT-FDR-0055-008,FUSE-XFMR-017862,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.076,401.5,0.2834,0.4437,0.3655,340,13.8,1,1,,closed
EDGE-036319,FUSE-XFMR-017862,XFMR-017862,FDR-0055,SUB-013,lateral_overhead,4/0 AL,B,0.431,2275.4,0.31,0.3977,0.3655,340,13.8,1,1,,closed
EDGE-036320,JCT-FDR-0055-008,FUSE-XFMR-017863,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.078,411.8,1.6408,0.4954,1.007,100,13.8,2,1,,closed
EDGE-036321,FUSE-XFMR-017863,XFMR-017863,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.442,2333.8,1.392,0.4962,1.007,100,13.8,2,1,,closed
EDGE-036322,JCT-FDR-0055-008,FUSE-XFMR-017864,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.08,419.8,0.543,0.4827,0.5345,230,13.8,2,1,,closed
EDGE-036323,FUSE-XFMR-017864,XFMR-017864,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.451,2378.6,0.5605,0.4392,0.5345,230,13.8,2,1,,closed
EDGE-036324,JCT-FDR-0055-008,FUSE-XFMR-017865,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.081,429.3,1.6026,0.5145,1.007,100,13.8,1,1,,closed
EDGE-036325,FUSE-XFMR-017865,XFMR-017865,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.461,2432.5,1.3787,0.5008,1.007,100,13.8,1,1,,closed
EDGE-036326,JCT-FDR-0055-008,FUSE-XFMR-017866,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.084,443.5,0.3081,0.4099,0.3655,340,13.8,2,0,,closed
EDGE-036327,FUSE-XFMR-017866,XFMR-017866,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.476,2513.3,0.2809,0.4508,0.3655,340,13.8,2,0,,closed
EDGE-036328,JCT-FDR-0055-008,FUSE-XFMR-017867,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.086,453.0,0.3203,0.4198,0.3655,340,13.8,1,1,,closed
EDGE-036329,FUSE-XFMR-017867,XFMR-017867,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.486,2567.1,0.3014,0.472,0.3655,340,13.8,1,1,,closed
EDGE-036330,JCT-FDR-0055-008,FUSE-XFMR-017868,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.088,464.1,0.609,0.448,0.5345,230,13.8,1,0,,closed
EDGE-036331,FUSE-XFMR-017868,XFMR-017868,FDR-0055,SUB-013,lateral_underground,1/0 AL,C,0.498,2630.0,0.5959,0.4747,0.5345,230,13.8,1,0,,closed
EDGE-036332,JCT-FDR-0055-008,FUSE-XFMR-017869,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.09,474.4,0.3227,0.4716,0.3655,340,13.8,1,0,,closed
EDGE-036333,FUSE-XFMR-017869,XFMR-017869,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.509,2688.3,0.2821,0.434,0.3655,340,13.8,1,0,,closed
EDGE-036334,JCT-FDR-0055-008,FUSE-XFMR-017870,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.092,483.9,1.4522,0.5258,1.007,100,13.8,1,0,,closed
EDGE-036335,FUSE-XFMR-017870,XFMR-017870,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.519,2742.2,1.5029,0.5025,1.007,100,13.8,1,0,,closed
EDGE-036336,JCT-FDR-0055-008,FUSE-XFMR-017871,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.094,495.8,0.6276,0.4802,0.5345,230,13.8,2,1,,closed
EDGE-036337,FUSE-XFMR-017871,XFMR-017871,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.532,2809.5,0.6429,0.5236,0.5345,230,13.8,2,1,,closed
EDGE-036338,JCT-FDR-0055-008,FUSE-XFMR-017872,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.096,506.1,0.9719,0.4924,0.6985,150,13.8,1,0,,closed
EDGE-036339,FUSE-XFMR-017872,XFMR-017872,FDR-0055,SUB-013,lateral_underground,#2 ACSR,A,0.543,2867.8,0.8714,0.548,0.6985,150,13.8,1,0,,closed
EDGE-036340,JCT-FDR-0055-008,FUSE-XFMR-017873,FDR-0055,SUB-013,lateral_underground,#4 CU,C,0.097,514.0,1.5443,0.5316,1.007,100,13.8,1,0,,closed
EDGE-036341,FUSE-XFMR-017873,XFMR-017873,FDR-0055,SUB-013,lateral_underground,#4 CU,C,0.552,2912.7,1.4521,0.5443,1.007,100,13.8,1,0,,closed
EDGE-036342,JCT-FDR-0055-008,FUSE-XFMR-017874,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.099,523.5,0.5943,0.4463,0.5345,230,13.8,1,1,,closed
EDGE-036343,FUSE-XFMR-017874,XFMR-017874,FDR-0055,SUB-013,lateral_overhead,1/0 AL,C,0.562,2966.6,0.6268,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-036344,JCT-FDR-0055-008,FUSE-XFMR-017875,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.102,537.8,1.4928,0.5546,1.007,100,13.8,3,0,,closed
EDGE-036345,FUSE-XFMR-017875,XFMR-017875,FDR-0055,SUB-013,lateral_underground,#4 CU,ABC,0.577,3047.4,1.5778,0.4916,1.007,100,13.8,3,0,,closed
EDGE-036346,JCT-FDR-0055-008,FUSE-XFMR-017876,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.104,549.6,0.2739,0.4696,0.3655,340,13.8,3,1,,closed
EDGE-036347,FUSE-XFMR-017876,XFMR-017876,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.59,3114.7,0.2736,0.4583,0.3655,340,13.8,3,1,,closed
EDGE-036348,JCT-FDR-0055-008,FUSE-XFMR-017877,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.106,559.2,0.5956,0.4711,0.5345,230,13.8,2,1,,closed
EDGE-036349,FUSE-XFMR-017877,XFMR-017877,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.6,3168.5,0.6225,0.5094,0.5345,230,13.8,2,1,,closed
EDGE-036350,JCT-FDR-0055-008,FUSE-XFMR-017878,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.108,567.9,0.3237,0.443,0.3655,340,13.8,2,1,,closed
EDGE-036351,FUSE-XFMR-017878,XFMR-017878,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AC,0.609,3217.9,0.3074,0.4566,0.3655,340,13.8,2,1,,closed
EDGE-036352,JCT-FDR-0055-008,FUSE-XFMR-017879,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.11,579.0,1.454,0.467,1.007,100,13.8,3,1,,closed
EDGE-036353,FUSE-XFMR-017879,XFMR-017879,FDR-0055,SUB-013,lateral_overhead,#4 CU,ABC,0.621,3280.7,1.4885,0.4754,1.007,100,13.8,3,1,,closed
EDGE-036354,JCT-FDR-0055-008,FUSE-XFMR-017880,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.112,590.0,0.3046,0.4654,0.3655,340,13.8,1,0,,closed
EDGE-036355,FUSE-XFMR-017880,XFMR-017880,FDR-0055,SUB-013,lateral_underground,4/0 AL,A,0.633,3343.6,0.3053,0.4029,0.3655,340,13.8,1,0,,closed
EDGE-036356,JCT-FDR-0055-008,FUSE-XFMR-017881,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.114,599.5,0.3086,0.4,0.3655,340,13.8,1,1,,closed
EDGE-036357,FUSE-XFMR-017881,XFMR-017881,FDR-0055,SUB-013,lateral_overhead,4/0 AL,C,0.643,3397.4,0.2742,0.4282,0.3655,340,13.8,1,1,,closed
EDGE-036358,JCT-FDR-0055-008,FUSE-XFMR-017882,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.115,609.0,0.3265,0.4351,0.3655,340,13.8,2,1,,closed
EDGE-036359,FUSE-XFMR-017882,XFMR-017882,FDR-0055,SUB-013,lateral_overhead,4/0 AL,AB,0.654,3451.3,0.318,0.4615,0.3655,340,13.8,2,1,,closed
EDGE-036360,JCT-FDR-0055-008,FUSE-XFMR-017883,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.118,621.7,0.9737,0.4546,0.6985,150,13.8,1,1,,closed
EDGE-036361,FUSE-XFMR-017883,XFMR-017883,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.667,3523.1,0.8756,0.4754,0.6985,150,13.8,1,1,,closed
EDGE-036362,JCT-FDR-0055-008,FUSE-XFMR-017884,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.12,632.0,0.8411,0.4946,0.6985,150,13.8,1,1,,closed
EDGE-036363,FUSE-XFMR-017884,XFMR-017884,FDR-0055,SUB-013,lateral_overhead,#2 ACSR,C,0.678,3581.4,0.9495,0.538,0.6985,150,13.8,1,1,,closed
EDGE-036364,JCT-FDR-0055-008,FUSE-XFMR-017885,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.121,641.5,0.3085,0.4145,0.3655,340,13.8,3,1,,closed
EDGE-036365,FUSE-XFMR-017885,XFMR-017885,FDR-0055,SUB-013,lateral_overhead,4/0 AL,ABC,0.689,3635.3,0.3056,0.4263,0.3655,340,13.8,3,1,,closed
EDGE-036366,JCT-FDR-0055-008,FUSE-XFMR-017886,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.124,654.2,0.6214,0.4879,0.5345,230,13.8,1,1,,closed
EDGE-036367,FUSE-XFMR-017886,XFMR-017886,FDR-0055,SUB-013,lateral_overhead,1/0 AL,A,0.702,3707.1,0.619,0.4357,0.5345,230,13.8,1,1,,closed
EDGE-036368,JCT-FDR-0055-008,FUSE-XFMR-017887,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.126,666.9,1.5228,0.5398,1.007,100,13.8,2,1,,closed
EDGE-036369,FUSE-XFMR-017887,XFMR-017887,FDR-0055,SUB-013,lateral_overhead,#4 CU,BC,0.716,3778.9,1.5241,0.5359,1.007,100,13.8,2,1,,closed
EDGE-036370,JCT-FDR-0055-008,FUSE-XFMR-017888,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.128,676.4,1.5495,0.478,1.007,100,13.8,2,1,,closed
EDGE-036371,FUSE-XFMR-017888,XFMR-017888,FDR-0055,SUB-013,lateral_overhead,#4 CU,AC,0.726,3832.8,1.4627,0.5492,1.007,100,13.8,2,1,,closed
EDGE-036372,JCT-FDR-0055-008,FUSE-XFMR-017889,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.13,685.1,0.5382,0.4751,0.5345,230,13.8,3,1,,closed
EDGE-036373,FUSE-XFMR-017889,XFMR-017889,FDR-0055,SUB-013,lateral_overhead,1/0 AL,ABC,0.735,3882.1,0.5953,0.4953,0.5345,230,13.8,3,1,,closed
EDGE-036374,JCT-FDR-0055-008,FUSE-XFMR-017890,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.132,694.6,0.3023,0.4743,0.3655,340,13.8,2,0,,closed
EDGE-036375,FUSE-XFMR-017890,XFMR-017890,FDR-0055,SUB-013,lateral_underground,4/0 AL,AB,0.745,3936.0,0.273,0.4247,0.3655,340,13.8,2,0,,closed
EDGE-036376,JCT-FDR-0055-008,FUSE-XFMR-017891,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.134,706.5,1.4679,0.5133,1.007,100,13.8,1,1,,closed
EDGE-036377,FUSE-XFMR-017891,XFMR-017891,FDR-0055,SUB-013,lateral_overhead,#4 CU,B,0.758,4003.3,1.4787,0.4618,1.007,100,13.8,1,1,,closed
EDGE-036378,JCT-FDR-0055-008,FUSE-XFMR-017892,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.136,716.0,0.5966,0.5224,0.5345,230,13.8,1,1,,closed
EDGE-036379,FUSE-XFMR-017892,XFMR-017892,FDR-0055,SUB-013,lateral_overhead,1/0 AL,B,0.768,4057.2,0.5491,0.4949,0.5345,230,13.8,1,1,,closed
EDGE-036380,JCT-FDR-0055-008,FUSE-XFMR-017893,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.138,729.4,0.5548,0.492,0.5345,230,13.8,2,1,,closed
EDGE-036381,FUSE-XFMR-017893,XFMR-017893,FDR-0055,SUB-013,lateral_overhead,1/0 AL,BC,0.783,4133.4,0.5686,0.4417,0.5345,230,13.8,2,1,,closed
EDGE-036382,JCT-FDR-0055-008,FUSE-XFMR-017894,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.139,735.8,0.2944,0.4505,0.3655,340,13.8,1,1,,closed
EDGE-036383,FUSE-XFMR-017894,XFMR-017894,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.79,4169.4,0.2836,0.4631,0.3655,340,13.8,1,1,,closed
EDGE-036384,JCT-FDR-0055-008,FUSE-XFMR-017895,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.142,750.0,0.6102,0.4464,0.5345,230,13.8,2,1,,closed
EDGE-036385,FUSE-XFMR-017895,XFMR-017895,FDR-0055,SUB-013,lateral_overhead,1/0 AL,AB,0.805,4250.1,0.5853,0.499,0.5345,230,13.8,2,1,,closed
EDGE-036386,JCT-FDR-0055-008,FUSE-XFMR-017896,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.144,761.1,1.5657,0.5011,1.007,100,13.8,1,1,,closed
EDGE-036387,FUSE-XFMR-017896,XFMR-017896,FDR-0055,SUB-013,lateral_overhead,#4 CU,A,0.817,4313.0,1.6509,0.4975,1.007,100,13.8,1,1,,closed
EDGE-036388,JCT-FDR-0055-008,FUSE-XFMR-017897,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.145,767.4,1.6287,0.4774,1.007,100,13.8,1,0,,closed
EDGE-036389,FUSE-XFMR-017897,XFMR-017897,FDR-0055,SUB-013,lateral_underground,#4 CU,B,0.824,4348.9,1.5014,0.4763,1.007,100,13.8,1,0,,closed
EDGE-036390,JCT-FDR-0055-008,FUSE-XFMR-017898,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.148,780.1,0.3073,0.4583,0.3655,340,13.8,1,1,,closed
EDGE-036391,FUSE-XFMR-017898,XFMR-017898,FDR-0055,SUB-013,lateral_overhead,4/0 AL,A,0.837,4420.7,0.2921,0.4352,0.3655,340,13.8,1,1,,closed
EDGE-036392,JCT-FDR-0055-008,FDR-0055-TAIL,FDR-0055,SUB-013,primary_overhead,477 ACSR,ABC,0.84,4435.2,0.2254,0.441,0.318,530,13.8,3,1,,open
EDGE-036393,SUB-013,FDR-0056-HEAD,FDR-0056,SUB-013,bus_tie,477 ACSR,ABC,0.01,52.8,0.1987,0.4028,0.318,530,13.8,3,1,,closed
EDGE-036394,FDR-0056-HEAD,JCT-FDR-0056-001,FDR-0056,SUB-013,primary_underground,477 ACSR,ABC,0.01,52.8,0.2122,0.4208,0.3315,530,13.8,3,0,,closed
EDGE-036395,JCT-FDR-0056-001,FUSE-XFMR-017899,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.001,5.5,0.8324,0.5261,0.6985,150,13.8,2,1,,closed
EDGE-036396,FUSE-XFMR-017899,XFMR-017899,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.006,31.4,0.8104,0.5485,0.6985,150,13.8,2,1,,closed
EDGE-036397,JCT-FDR-0056-001,FUSE-XFMR-017900,FDR-0056,SUB-013,lateral_underground,4/0 AL,B,0.002,11.1,0.3172,0.4524,0.3655,340,13.8,1,0,,closed
EDGE-036398,FUSE-XFMR-017900,XFMR-017900,FDR-0056,SUB-013,lateral_underground,4/0 AL,B,0.012,62.8,0.2813,0.4713,0.3655,340,13.8,1,0,,closed
EDGE-036399,JCT-FDR-0056-001,FUSE-XFMR-017901,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.004,19.0,0.8636,0.4927,0.6985,150,13.8,3,1,,closed
EDGE-036400,FUSE-XFMR-017901,XFMR-017901,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.02,107.7,0.904,0.4834,0.6985,150,13.8,3,1,,closed
EDGE-036401,JCT-FDR-0056-001,FUSE-XFMR-017902,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AC,0.006,29.3,0.8861,0.4969,0.6985,150,13.8,2,0,,closed
EDGE-036402,FUSE-XFMR-017902,XFMR-017902,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AC,0.031,166.1,0.8547,0.4904,0.6985,150,13.8,2,0,,closed
EDGE-036403,JCT-FDR-0056-001,FUSE-XFMR-017903,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.007,38.8,0.5789,0.4497,0.5345,230,13.8,2,1,,closed
EDGE-036404,FUSE-XFMR-017903,XFMR-017903,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.042,219.9,0.5771,0.4508,0.5345,230,13.8,2,1,,closed
EDGE-036405,JCT-FDR-0056-001,FUSE-XFMR-017904,FDR-0056,SUB-013,lateral_underground,#2 ACSR,ABC,0.01,51.5,0.9838,0.4519,0.6985,150,13.8,3,0,,closed
EDGE-036406,FUSE-XFMR-017904,XFMR-017904,FDR-0056,SUB-013,lateral_underground,#2 ACSR,ABC,0.055,291.7,0.8377,0.5267,0.6985,150,13.8,3,0,,closed
EDGE-036407,JCT-FDR-0056-001,FUSE-XFMR-017905,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.011,57.8,1.4103,0.4953,1.007,100,13.8,2,1,,closed
EDGE-036408,FUSE-XFMR-017905,XFMR-017905,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.062,327.6,1.5384,0.4771,1.007,100,13.8,2,1,,closed
EDGE-036409,JCT-FDR-0056-001,FUSE-XFMR-017906,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,C,0.013,68.9,0.9756,0.5267,0.6985,150,13.8,1,1,,closed
EDGE-036410,FUSE-XFMR-017906,XFMR-017906,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,C,0.074,390.5,0.8624,0.5121,0.6985,150,13.8,1,1,,closed
EDGE-036411,JCT-FDR-0056-001,FUSE-XFMR-017907,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.015,80.0,0.2857,0.3993,0.3655,340,13.8,2,1,,closed
EDGE-036412,FUSE-XFMR-017907,XFMR-017907,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.086,453.3,0.3101,0.4757,0.3655,340,13.8,2,1,,closed
EDGE-036413,JCT-FDR-0056-001,FUSE-XFMR-017908,FDR-0056,SUB-013,lateral_overhead,1/0 AL,ABC,0.016,85.5,0.5951,0.4491,0.5345,230,13.8,3,1,,closed
EDGE-036414,FUSE-XFMR-017908,XFMR-017908,FDR-0056,SUB-013,lateral_overhead,1/0 AL,ABC,0.092,484.7,0.629,0.5145,0.5345,230,13.8,3,1,,closed
EDGE-036415,JCT-FDR-0056-001,FUSE-XFMR-017909,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.019,99.8,1.5248,0.5544,1.007,100,13.8,2,1,,closed
EDGE-036416,FUSE-XFMR-017909,XFMR-017909,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.107,565.5,1.6279,0.5503,1.007,100,13.8,2,1,,closed
EDGE-036417,JCT-FDR-0056-001,FUSE-XFMR-017910,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.02,105.3,0.2998,0.4658,0.3655,340,13.8,1,1,,closed
EDGE-036418,FUSE-XFMR-017910,XFMR-017910,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.113,596.9,0.3239,0.4499,0.3655,340,13.8,1,1,,closed
EDGE-036419,JCT-FDR-0056-001,FUSE-XFMR-017911,FDR-0056,SUB-013,lateral_underground,#4 CU,AC,0.022,116.4,1.5412,0.5058,1.007,100,13.8,2,0,,closed
EDGE-036420,FUSE-XFMR-017911,XFMR-017911,FDR-0056,SUB-013,lateral_underground,#4 CU,AC,0.125,659.7,1.4251,0.517,1.007,100,13.8,2,0,,closed
EDGE-036421,JCT-FDR-0056-001,FUSE-XFMR-017912,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.024,127.5,0.9735,0.4601,0.6985,150,13.8,1,1,,closed
EDGE-036422,FUSE-XFMR-017912,XFMR-017912,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.137,722.6,0.9602,0.4814,0.6985,150,13.8,1,1,,closed
EDGE-036423,JCT-FDR-0056-001,FUSE-XFMR-017913,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.026,137.0,1.484,0.533,1.007,100,13.8,2,1,,closed
EDGE-036424,FUSE-XFMR-017913,XFMR-017913,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.147,776.4,1.4938,0.5595,1.007,100,13.8,2,1,,closed
EDGE-036425,JCT-FDR-0056-001,FUSE-XFMR-017914,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.028,146.5,1.4596,0.5515,1.007,100,13.8,3,1,,closed
EDGE-036426,FUSE-XFMR-017914,XFMR-017914,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.157,830.3,1.4948,0.562,1.007,100,13.8,3,1,,closed
EDGE-036427,JCT-FDR-0056-001,FUSE-XFMR-017915,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.029,154.4,0.5434,0.4424,0.5345,230,13.8,2,1,,closed
EDGE-036428,FUSE-XFMR-017915,XFMR-017915,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.166,875.2,0.6455,0.4504,0.5345,230,13.8,2,1,,closed
EDGE-036429,JCT-FDR-0056-001,FUSE-XFMR-017916,FDR-0056,SUB-013,lateral_underground,4/0 AL,BC,0.032,166.3,0.3029,0.4165,0.3655,340,13.8,2,0,,closed
EDGE-036430,FUSE-XFMR-017916,XFMR-017916,FDR-0056,SUB-013,lateral_underground,4/0 AL,BC,0.178,942.5,0.3096,0.4023,0.3655,340,13.8,2,0,,closed
EDGE-036431,JCT-FDR-0056-001,FUSE-XFMR-017917,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.033,176.6,1.3909,0.4995,1.007,100,13.8,1,1,,closed
EDGE-036432,FUSE-XFMR-017917,XFMR-017917,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.19,1000.8,1.4291,0.4906,1.007,100,13.8,1,1,,closed
EDGE-036433,JCT-FDR-0056-001,FUSE-XFMR-017918,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.035,186.9,0.6294,0.4789,0.5345,230,13.8,2,1,,closed
EDGE-036434,FUSE-XFMR-017918,XFMR-017918,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.201,1059.2,0.6496,0.4842,0.5345,230,13.8,2,1,,closed
EDGE-036435,JCT-FDR-0056-001,FUSE-XFMR-017919,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.037,194.0,0.3073,0.3936,0.3655,340,13.8,2,1,,closed
EDGE-036436,FUSE-XFMR-017919,XFMR-017919,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.208,1099.6,0.3141,0.4066,0.3655,340,13.8,2,1,,closed
EDGE-036437,JCT-FDR-0056-001,FUSE-XFMR-017920,FDR-0056,SUB-013,lateral_underground,#2 ACSR,A,0.038,202.8,0.8367,0.4912,0.6985,150,13.8,1,0,,closed
EDGE-036438,FUSE-XFMR-017920,XFMR-017920,FDR-0056,SUB-013,lateral_underground,#2 ACSR,A,0.218,1148.9,0.8754,0.474,0.6985,150,13.8,1,0,,closed
EDGE-036439,JCT-FDR-0056-001,FUSE-XFMR-017921,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.04,212.3,0.8903,0.5483,0.6985,150,13.8,1,1,,closed
EDGE-036440,FUSE-XFMR-017921,XFMR-017921,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.228,1202.8,0.9299,0.538,0.6985,150,13.8,1,1,,closed
EDGE-036441,JCT-FDR-0056-001,JCT-FDR-0056-002,FDR-0056,SUB-013,primary_overhead,477 ACSR,ABC,0.29,1531.2,0.2286,0.4455,0.2984,530,13.8,3,1,,closed
EDGE-036442,JCT-FDR-0056-002,FUSE-XFMR-017922,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.002,9.5,0.2971,0.4719,0.3655,340,13.8,1,1,,closed
EDGE-036443,FUSE-XFMR-017922,XFMR-017922,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.01,53.9,0.2774,0.3919,0.3655,340,13.8,1,1,,closed
EDGE-036444,JCT-FDR-0056-002,FUSE-XFMR-017923,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.002,11.9,1.3854,0.5141,1.007,100,13.8,2,1,,closed
EDGE-036445,FUSE-XFMR-017923,XFMR-017923,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.013,67.3,1.4512,0.499,1.007,100,13.8,2,1,,closed
EDGE-036446,JCT-FDR-0056-002,FUSE-XFMR-017924,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.004,21.4,0.3261,0.443,0.3655,340,13.8,1,1,,closed
EDGE-036447,FUSE-XFMR-017924,XFMR-017924,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.023,121.2,0.3197,0.4545,0.3655,340,13.8,1,1,,closed
EDGE-036448,JCT-FDR-0056-002,FUSE-XFMR-017925,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.006,30.9,1.5779,0.5223,1.007,100,13.8,1,1,,closed
EDGE-036449,FUSE-XFMR-017925,XFMR-017925,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.033,175.0,1.4283,0.4985,1.007,100,13.8,1,1,,closed
EDGE-036450,JCT-FDR-0056-002,FUSE-XFMR-017926,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.007,38.8,0.9528,0.4846,0.6985,150,13.8,1,1,,closed
EDGE-036451,FUSE-XFMR-017926,XFMR-017926,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.042,219.9,0.9039,0.5071,0.6985,150,13.8,1,1,,closed
EDGE-036452,JCT-FDR-0056-002,FUSE-XFMR-017927,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.01,50.7,0.824,0.5336,0.6985,150,13.8,2,1,,closed
EDGE-036453,FUSE-XFMR-017927,XFMR-017927,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.054,287.2,0.909,0.4976,0.6985,150,13.8,2,1,,closed
EDGE-036454,JCT-FDR-0056-002,FUSE-XFMR-017928,FDR-0056,SUB-013,lateral_underground,#4 CU,A,0.011,59.4,1.5506,0.5553,1.007,100,13.8,1,0,,closed
EDGE-036455,FUSE-XFMR-017928,XFMR-017928,FDR-0056,SUB-013,lateral_underground,#4 CU,A,0.064,336.6,1.4789,0.4924,1.007,100,13.8,1,0,,closed
EDGE-036456,JCT-FDR-0056-002,FUSE-XFMR-017929,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.013,69.7,0.847,0.4704,0.6985,150,13.8,1,1,,closed
EDGE-036457,FUSE-XFMR-017929,XFMR-017929,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.075,394.9,0.8209,0.4756,0.6985,150,13.8,1,1,,closed
EDGE-036458,JCT-FDR-0056-002,FUSE-XFMR-017930,FDR-0056,SUB-013,lateral_overhead,4/0 AL,B,0.015,80.0,0.2993,0.4037,0.3655,340,13.8,1,1,,closed
EDGE-036459,FUSE-XFMR-017930,XFMR-017930,FDR-0056,SUB-013,lateral_overhead,4/0 AL,B,0.086,453.3,0.3073,0.4614,0.3655,340,13.8,1,1,,closed
EDGE-036460,JCT-FDR-0056-002,FUSE-XFMR-017931,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.017,90.3,0.6314,0.4943,0.5345,230,13.8,1,0,,closed
EDGE-036461,FUSE-XFMR-017931,XFMR-017931,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.097,511.6,0.5601,0.5184,0.5345,230,13.8,1,0,,closed
EDGE-036462,JCT-FDR-0056-002,FUSE-XFMR-017932,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.019,99.8,0.9219,0.4934,0.6985,150,13.8,1,1,,closed
EDGE-036463,FUSE-XFMR-017932,XFMR-017932,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.107,565.5,0.824,0.4746,0.6985,150,13.8,1,1,,closed
EDGE-036464,JCT-FDR-0056-002,FUSE-XFMR-017933,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.02,106.9,1.5002,0.5278,1.007,100,13.8,2,1,,closed
EDGE-036465,FUSE-XFMR-017933,XFMR-017933,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.115,605.9,1.5867,0.5123,1.007,100,13.8,2,1,,closed
EDGE-036466,JCT-FDR-0056-002,FUSE-XFMR-017934,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.023,119.6,0.604,0.4638,0.5345,230,13.8,1,1,,closed
EDGE-036467,FUSE-XFMR-017934,XFMR-017934,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.128,677.7,0.5993,0.524,0.5345,230,13.8,1,1,,closed
EDGE-036468,JCT-FDR-0056-002,FUSE-XFMR-017935,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.024,125.1,0.9499,0.4935,0.6985,150,13.8,3,1,,closed
EDGE-036469,FUSE-XFMR-017935,XFMR-017935,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.134,709.1,0.9057,0.4996,0.6985,150,13.8,3,1,,closed
EDGE-036470,JCT-FDR-0056-002,FUSE-XFMR-017936,FDR-0056,SUB-013,lateral_underground,#4 CU,C,0.026,139.4,1.4243,0.5511,1.007,100,13.8,1,0,,closed
EDGE-036471,FUSE-XFMR-017936,XFMR-017936,FDR-0056,SUB-013,lateral_underground,#4 CU,C,0.15,789.9,1.3737,0.5507,1.007,100,13.8,1,0,,closed
EDGE-036472,JCT-FDR-0056-002,FUSE-XFMR-017937,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.028,148.1,0.3046,0.4687,0.3655,340,13.8,1,1,,closed
EDGE-036473,FUSE-XFMR-017937,XFMR-017937,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.159,839.3,0.2813,0.4367,0.3655,340,13.8,1,1,,closed
EDGE-036474,JCT-FDR-0056-002,FUSE-XFMR-017938,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.03,156.0,0.3134,0.4507,0.3655,340,13.8,1,1,,closed
EDGE-036475,FUSE-XFMR-017938,XFMR-017938,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.167,884.1,0.2932,0.408,0.3655,340,13.8,1,1,,closed
EDGE-036476,JCT-FDR-0056-002,FUSE-XFMR-017939,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.031,163.9,0.5486,0.4442,0.5345,230,13.8,1,1,,closed
EDGE-036477,FUSE-XFMR-017939,XFMR-017939,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.176,929.0,0.6197,0.4794,0.5345,230,13.8,1,1,,closed
EDGE-036478,JCT-FDR-0056-002,FUSE-XFMR-017940,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.033,174.2,0.9582,0.523,0.6985,150,13.8,2,1,,closed
EDGE-036479,FUSE-XFMR-017940,XFMR-017940,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.187,987.4,0.8531,0.4806,0.6985,150,13.8,2,1,,closed
EDGE-036480,JCT-FDR-0056-002,FUSE-XFMR-017941,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.035,185.3,0.6228,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-036481,FUSE-XFMR-017941,XFMR-017941,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.199,1050.2,0.5633,0.4812,0.5345,230,13.8,1,1,,closed
EDGE-036482,JCT-FDR-0056-002,FUSE-XFMR-017942,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.037,195.6,0.2803,0.4308,0.3655,340,13.8,2,1,,closed
EDGE-036483,FUSE-XFMR-017942,XFMR-017942,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.21,1108.5,0.2848,0.4621,0.3655,340,13.8,2,1,,closed
EDGE-036484,JCT-FDR-0056-002,FUSE-XFMR-017943,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.039,205.1,0.949,0.5012,0.6985,150,13.8,1,1,,closed
EDGE-036485,FUSE-XFMR-017943,XFMR-017943,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.22,1162.4,0.8643,0.5,0.6985,150,13.8,1,1,,closed
EDGE-036486,JCT-FDR-0056-002,FUSE-XFMR-017944,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.041,217.0,1.4493,0.5114,1.007,100,13.8,2,1,,closed
EDGE-036487,FUSE-XFMR-017944,XFMR-017944,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.233,1229.7,1.6499,0.4658,1.007,100,13.8,2,1,,closed
EDGE-036488,JCT-FDR-0056-002,JCT-FDR-0056-003,FDR-0056,SUB-013,primary_overhead,477 ACSR,ABC,0.28,1478.4,0.2366,0.4106,0.2965,530,13.8,3,1,,closed
EDGE-036489,JCT-FDR-0056-003,FUSE-XFMR-017945,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.001,4.8,1.5883,0.5524,1.007,100,13.8,2,1,,closed
EDGE-036490,FUSE-XFMR-017945,XFMR-017945,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.005,26.9,1.5679,0.5273,1.007,100,13.8,2,1,,closed
EDGE-036491,JCT-FDR-0056-003,FUSE-XFMR-017946,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.002,11.1,0.9815,0.5356,0.6985,150,13.8,2,1,,closed
EDGE-036492,FUSE-XFMR-017946,XFMR-017946,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.012,62.8,0.9623,0.4762,0.6985,150,13.8,2,1,,closed
EDGE-036493,JCT-FDR-0056-003,FUSE-XFMR-017947,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.004,19.0,0.59,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-036494,FUSE-XFMR-017947,XFMR-017947,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.02,107.7,0.5992,0.4686,0.5345,230,13.8,1,1,,closed
EDGE-036495,JCT-FDR-0056-003,FUSE-XFMR-017948,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.005,27.7,0.5656,0.4363,0.5345,230,13.8,2,1,,closed
EDGE-036496,FUSE-XFMR-017948,XFMR-017948,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.03,157.1,0.5899,0.5183,0.5345,230,13.8,2,1,,closed
EDGE-036497,JCT-FDR-0056-003,FUSE-XFMR-017949,FDR-0056,SUB-013,lateral_underground,1/0 AL,C,0.007,37.2,0.5702,0.4996,0.5345,230,13.8,1,0,,closed
EDGE-036498,FUSE-XFMR-017949,XFMR-017949,FDR-0056,SUB-013,lateral_underground,1/0 AL,C,0.04,210.9,0.5972,0.4425,0.5345,230,13.8,1,0,,closed
EDGE-036499,JCT-FDR-0056-003,FUSE-XFMR-017950,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.009,47.5,0.5875,0.4926,0.5345,230,13.8,2,1,,closed
EDGE-036500,FUSE-XFMR-017950,XFMR-017950,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.051,269.3,0.5344,0.4805,0.5345,230,13.8,2,1,,closed
EDGE-036501,JCT-FDR-0056-003,FUSE-XFMR-017951,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.011,58.6,0.2759,0.3951,0.3655,340,13.8,2,1,,closed
EDGE-036502,FUSE-XFMR-017951,XFMR-017951,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.063,332.1,0.3206,0.4614,0.3655,340,13.8,2,1,,closed
EDGE-036503,JCT-FDR-0056-003,FUSE-XFMR-017952,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.8937,0.5053,0.6985,150,13.8,2,1,,closed
EDGE-036504,FUSE-XFMR-017952,XFMR-017952,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.072,381.5,0.9486,0.4959,0.6985,150,13.8,2,1,,closed
EDGE-036505,JCT-FDR-0056-003,FUSE-XFMR-017953,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.014,76.0,0.5926,0.4987,0.5345,230,13.8,1,0,,closed
EDGE-036506,FUSE-XFMR-017953,XFMR-017953,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.082,430.8,0.579,0.508,0.5345,230,13.8,1,0,,closed
EDGE-036507,JCT-FDR-0056-003,FUSE-XFMR-017954,FDR-0056,SUB-013,lateral_overhead,1/0 AL,B,0.016,85.5,0.6375,0.4445,0.5345,230,13.8,1,1,,closed
EDGE-036508,FUSE-XFMR-017954,XFMR-017954,FDR-0056,SUB-013,lateral_overhead,1/0 AL,B,0.092,484.7,0.6332,0.4493,0.5345,230,13.8,1,1,,closed
EDGE-036509,JCT-FDR-0056-003,FUSE-XFMR-017955,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.019,98.2,1.5891,0.5571,1.007,100,13.8,3,1,,closed
EDGE-036510,FUSE-XFMR-017955,XFMR-017955,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.105,556.5,1.4934,0.5289,1.007,100,13.8,3,1,,closed
EDGE-036511,JCT-FDR-0056-003,FUSE-XFMR-017956,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.02,107.7,0.5651,0.4487,0.5345,230,13.8,2,1,,closed
EDGE-036512,FUSE-XFMR-017956,XFMR-017956,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.116,610.4,0.5561,0.4582,0.5345,230,13.8,2,1,,closed
EDGE-036513,JCT-FDR-0056-003,FUSE-XFMR-017957,FDR-0056,SUB-013,lateral_underground,1/0 AL,AB,0.023,119.6,0.6409,0.5219,0.5345,230,13.8,2,0,,closed
EDGE-036514,FUSE-XFMR-017957,XFMR-017957,FDR-0056,SUB-013,lateral_underground,1/0 AL,AB,0.128,677.7,0.6055,0.453,0.5345,230,13.8,2,0,,closed
EDGE-036515,JCT-FDR-0056-003,FUSE-XFMR-017958,FDR-0056,SUB-013,lateral_overhead,#4 CU,A,0.024,125.9,1.5662,0.5441,1.007,100,13.8,1,1,,closed
EDGE-036516,FUSE-XFMR-017958,XFMR-017958,FDR-0056,SUB-013,lateral_overhead,#4 CU,A,0.135,713.6,1.5297,0.5083,1.007,100,13.8,1,1,,closed
EDGE-036517,JCT-FDR-0056-003,FUSE-XFMR-017959,FDR-0056,SUB-013,lateral_underground,4/0 AL,ABC,0.026,137.8,0.2946,0.4115,0.3655,340,13.8,3,0,,closed
EDGE-036518,FUSE-XFMR-017959,XFMR-017959,FDR-0056,SUB-013,lateral_underground,4/0 AL,ABC,0.148,780.9,0.3049,0.3978,0.3655,340,13.8,3,0,,closed
EDGE-036519,JCT-FDR-0056-003,FUSE-XFMR-017960,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.028,148.1,0.8893,0.5119,0.6985,150,13.8,1,1,,closed
EDGE-036520,FUSE-XFMR-017960,XFMR-017960,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.159,839.3,0.8895,0.4731,0.6985,150,13.8,1,1,,closed
EDGE-036521,JCT-FDR-0056-003,FUSE-XFMR-017961,FDR-0056,SUB-013,lateral_underground,#4 CU,C,0.029,154.4,1.3742,0.5463,1.007,100,13.8,1,0,,closed
EDGE-036522,FUSE-XFMR-017961,XFMR-017961,FDR-0056,SUB-013,lateral_underground,#4 CU,C,0.166,875.2,1.3744,0.4672,1.007,100,13.8,1,0,,closed
EDGE-036523,JCT-FDR-0056-003,FUSE-XFMR-017962,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.031,163.2,1.4605,0.5201,1.007,100,13.8,1,1,,closed
EDGE-036524,FUSE-XFMR-017962,XFMR-017962,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.175,924.5,1.3617,0.4814,1.007,100,13.8,1,1,,closed
EDGE-036525,JCT-FDR-0056-003,FUSE-XFMR-017963,FDR-0056,SUB-013,lateral_underground,#2 ACSR,A,0.034,177.4,0.8374,0.507,0.6985,150,13.8,1,0,,closed
EDGE-036526,FUSE-XFMR-017963,XFMR-017963,FDR-0056,SUB-013,lateral_underground,#2 ACSR,A,0.19,1005.3,0.8374,0.4755,0.6985,150,13.8,1,0,,closed
EDGE-036527,JCT-FDR-0056-003,FUSE-XFMR-017964,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.035,182.2,0.9795,0.4991,0.6985,150,13.8,1,1,,closed
EDGE-036528,FUSE-XFMR-017964,XFMR-017964,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.196,1032.2,0.9439,0.5514,0.6985,150,13.8,1,1,,closed
EDGE-036529,JCT-FDR-0056-003,FUSE-XFMR-017965,FDR-0056,SUB-013,lateral_underground,#2 ACSR,BC,0.037,197.2,0.9238,0.4955,0.6985,150,13.8,2,0,,closed
EDGE-036530,FUSE-XFMR-017965,XFMR-017965,FDR-0056,SUB-013,lateral_underground,#2 ACSR,BC,0.212,1117.5,0.8389,0.4876,0.6985,150,13.8,2,0,,closed
EDGE-036531,JCT-FDR-0056-003,FUSE-XFMR-017966,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.039,204.3,1.5541,0.4922,1.007,100,13.8,2,1,,closed
EDGE-036532,FUSE-XFMR-017966,XFMR-017966,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.219,1157.9,1.3976,0.4793,1.007,100,13.8,2,1,,closed
EDGE-036533,JCT-FDR-0056-003,FUSE-XFMR-017967,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.041,216.2,1.6037,0.5116,1.007,100,13.8,2,1,,closed
EDGE-036534,FUSE-XFMR-017967,XFMR-017967,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.232,1225.2,1.4817,0.5282,1.007,100,13.8,2,1,,closed
EDGE-036535,JCT-FDR-0056-003,JCT-FDR-0056-004,FDR-0056,SUB-013,primary_overhead,477 ACSR,ABC,0.28,1478.4,0.2327,0.4145,0.2943,530,13.8,3,1,,closed
EDGE-036536,JCT-FDR-0056-004,FUSE-XFMR-017968,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.001,4.0,0.5907,0.521,0.5345,230,13.8,1,1,,closed
EDGE-036537,FUSE-XFMR-017968,XFMR-017968,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.004,22.4,0.5976,0.5172,0.5345,230,13.8,1,1,,closed
EDGE-036538,JCT-FDR-0056-004,FUSE-XFMR-017969,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.003,15.0,0.5536,0.4512,0.5345,230,13.8,2,1,,closed
EDGE-036539,FUSE-XFMR-017969,XFMR-017969,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.016,85.3,0.6256,0.4403,0.5345,230,13.8,2,1,,closed
EDGE-036540,JCT-FDR-0056-004,FUSE-XFMR-017970,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.005,24.6,1.3536,0.5191,1.007,100,13.8,2,1,,closed
EDGE-036541,FUSE-XFMR-017970,XFMR-017970,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.026,139.1,1.4156,0.5539,1.007,100,13.8,2,1,,closed
EDGE-036542,JCT-FDR-0056-004,FUSE-XFMR-017971,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.005,28.5,0.8944,0.5368,0.6985,150,13.8,2,1,,closed
EDGE-036543,FUSE-XFMR-017971,XFMR-017971,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.031,161.6,0.9562,0.4635,0.6985,150,13.8,2,1,,closed
EDGE-036544,JCT-FDR-0056-004,FUSE-XFMR-017972,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.007,39.6,0.644,0.524,0.5345,230,13.8,1,1,,closed
EDGE-036545,FUSE-XFMR-017972,XFMR-017972,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.043,224.4,0.577,0.52,0.5345,230,13.8,1,1,,closed
EDGE-036546,JCT-FDR-0056-004,FUSE-XFMR-017973,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.009,49.9,0.268,0.4689,0.3655,340,13.8,2,1,,closed
EDGE-036547,FUSE-XFMR-017973,XFMR-017973,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.054,282.7,0.2881,0.4156,0.3655,340,13.8,2,1,,closed
EDGE-036548,JCT-FDR-0056-004,FUSE-XFMR-017974,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.011,59.4,1.4061,0.5094,1.007,100,13.8,2,1,,closed
EDGE-036549,FUSE-XFMR-017974,XFMR-017974,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.064,336.6,1.4299,0.5433,1.007,100,13.8,2,1,,closed
EDGE-036550,JCT-FDR-0056-004,FUSE-XFMR-017975,FDR-0056,SUB-013,lateral_overhead,1/0 AL,B,0.013,69.7,0.5794,0.5055,0.5345,230,13.8,1,1,,closed
EDGE-036551,FUSE-XFMR-017975,XFMR-017975,FDR-0056,SUB-013,lateral_overhead,1/0 AL,B,0.075,394.9,0.5502,0.4309,0.5345,230,13.8,1,1,,closed
EDGE-036552,JCT-FDR-0056-004,FUSE-XFMR-017976,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.015,78.4,1.6382,0.5049,1.007,100,13.8,1,1,,closed
EDGE-036553,FUSE-XFMR-017976,XFMR-017976,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.084,444.3,1.358,0.5597,1.007,100,13.8,1,1,,closed
EDGE-036554,JCT-FDR-0056-004,FUSE-XFMR-017977,FDR-0056,SUB-013,lateral_underground,#4 CU,AC,0.016,86.3,1.5025,0.5514,1.007,100,13.8,2,0,,closed
EDGE-036555,FUSE-XFMR-017977,XFMR-017977,FDR-0056,SUB-013,lateral_underground,#4 CU,AC,0.093,489.2,1.608,0.4908,1.007,100,13.8,2,0,,closed
EDGE-036556,JCT-FDR-0056-004,FUSE-XFMR-017978,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.019,99.8,0.6509,0.494,0.5345,230,13.8,1,1,,closed
EDGE-036557,FUSE-XFMR-017978,XFMR-017978,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.107,565.5,0.5806,0.4325,0.5345,230,13.8,1,1,,closed
EDGE-036558,JCT-FDR-0056-004,FUSE-XFMR-017979,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.02,106.1,0.5753,0.437,0.5345,230,13.8,2,1,,closed
EDGE-036559,FUSE-XFMR-017979,XFMR-017979,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.114,601.4,0.5576,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-036560,JCT-FDR-0056-004,FUSE-XFMR-017980,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.023,119.6,0.5359,0.4758,0.5345,230,13.8,2,1,,closed
EDGE-036561,FUSE-XFMR-017980,XFMR-017980,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.128,677.7,0.6114,0.5119,0.5345,230,13.8,2,1,,closed
EDGE-036562,JCT-FDR-0056-004,FUSE-XFMR-017981,FDR-0056,SUB-013,lateral_underground,1/0 AL,B,0.024,125.1,0.6211,0.5043,0.5345,230,13.8,1,0,,closed
EDGE-036563,FUSE-XFMR-017981,XFMR-017981,FDR-0056,SUB-013,lateral_underground,1/0 AL,B,0.134,709.1,0.5684,0.4475,0.5345,230,13.8,1,0,,closed
EDGE-036564,JCT-FDR-0056-004,FUSE-XFMR-017982,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.027,140.2,0.3084,0.4222,0.3655,340,13.8,2,1,,closed
EDGE-036565,FUSE-XFMR-017982,XFMR-017982,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.15,794.4,0.288,0.4048,0.3655,340,13.8,2,1,,closed
EDGE-036566,JCT-FDR-0056-004,FUSE-XFMR-017983,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.028,149.7,1.5511,0.469,1.007,100,13.8,1,1,,closed
EDGE-036567,FUSE-XFMR-017983,XFMR-017983,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.161,848.2,1.4433,0.4962,1.007,100,13.8,1,1,,closed
EDGE-036568,JCT-FDR-0056-004,FUSE-XFMR-017984,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.03,158.4,0.3228,0.4098,0.3655,340,13.8,1,1,,closed
EDGE-036569,FUSE-XFMR-017984,XFMR-017984,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.17,897.6,0.2837,0.4625,0.3655,340,13.8,1,1,,closed
EDGE-036570,JCT-FDR-0056-004,FUSE-XFMR-017985,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.032,167.1,0.9385,0.5269,0.6985,150,13.8,1,1,,closed
EDGE-036571,FUSE-XFMR-017985,XFMR-017985,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.179,947.0,0.9331,0.4601,0.6985,150,13.8,1,1,,closed
EDGE-036572,JCT-FDR-0056-004,FUSE-XFMR-017986,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.033,176.6,0.9423,0.5462,0.6985,150,13.8,1,1,,closed
EDGE-036573,FUSE-XFMR-017986,XFMR-017986,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.19,1000.8,0.9493,0.5352,0.6985,150,13.8,1,1,,closed
EDGE-036574,JCT-FDR-0056-004,FUSE-XFMR-017987,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.035,186.1,0.5838,0.447,0.5345,230,13.8,1,1,,closed
EDGE-036575,FUSE-XFMR-017987,XFMR-017987,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.2,1054.7,0.631,0.481,0.5345,230,13.8,1,1,,closed
EDGE-036576,JCT-FDR-0056-004,FUSE-XFMR-017988,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.037,197.2,1.5389,0.4829,1.007,100,13.8,2,1,,closed
EDGE-036577,FUSE-XFMR-017988,XFMR-017988,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.212,1117.5,1.539,0.5214,1.007,100,13.8,2,1,,closed
