edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-036578,JCT-FDR-0056-004,FUSE-XFMR-017989,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.039,207.5,0.5446,0.5095,0.5345,230,13.8,1,1,,closed
EDGE-036579,FUSE-XFMR-017989,XFMR-017989,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.223,1175.9,0.5394,0.4386,0.5345,230,13.8,1,1,,closed
EDGE-036580,JCT-FDR-0056-004,FUSE-XFMR-017990,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.041,214.6,0.6228,0.522,0.5345,230,13.8,2,1,,closed
EDGE-036581,FUSE-XFMR-017990,XFMR-017990,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.23,1216.2,0.5943,0.4455,0.5345,230,13.8,2,1,,closed
EDGE-036582,JCT-FDR-0056-004,JCT-FDR-0056-005,FDR-0056,SUB-013,primary_underground,477 ACSR,ABC,0.28,1478.4,0.2347,0.4615,0.3112,530,13.8,3,0,,closed
EDGE-036583,JCT-FDR-0056-005,FUSE-XFMR-017991,FDR-0056,SUB-013,lateral_underground,#4 CU,ABC,0.001,5.5,1.6452,0.4711,1.007,100,13.8,3,0,,closed
EDGE-036584,FUSE-XFMR-017991,XFMR-017991,FDR-0056,SUB-013,lateral_underground,#4 CU,ABC,0.006,31.4,1.5611,0.5437,1.007,100,13.8,3,0,,closed
EDGE-036585,JCT-FDR-0056-005,FUSE-XFMR-017992,FDR-0056,SUB-013,lateral_underground,1/0 AL,BC,0.002,11.1,0.6345,0.5157,0.5345,230,13.8,2,0,,closed
EDGE-036586,FUSE-XFMR-017992,XFMR-017992,FDR-0056,SUB-013,lateral_underground,1/0 AL,BC,0.012,62.8,0.5766,0.4573,0.5345,230,13.8,2,0,,closed
EDGE-036587,JCT-FDR-0056-005,FUSE-XFMR-017993,FDR-0056,SUB-013,lateral_underground,4/0 AL,ABC,0.003,17.4,0.2914,0.4101,0.3655,340,13.8,3,0,,closed
EDGE-036588,FUSE-XFMR-017993,XFMR-017993,FDR-0056,SUB-013,lateral_underground,4/0 AL,ABC,0.019,98.7,0.2718,0.434,0.3655,340,13.8,3,0,,closed
EDGE-036589,JCT-FDR-0056-005,FUSE-XFMR-017994,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.006,30.1,0.8322,0.5064,0.6985,150,13.8,1,1,,closed
EDGE-036590,FUSE-XFMR-017994,XFMR-017994,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.032,170.5,0.8259,0.5286,0.6985,150,13.8,1,1,,closed
EDGE-036591,JCT-FDR-0056-005,FUSE-XFMR-017995,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.007,37.2,0.6208,0.4684,0.5345,230,13.8,2,1,,closed
EDGE-036592,FUSE-XFMR-017995,XFMR-017995,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.04,210.9,0.5337,0.4711,0.5345,230,13.8,2,1,,closed
EDGE-036593,JCT-FDR-0056-005,FUSE-XFMR-017996,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.01,50.7,0.5697,0.4556,0.5345,230,13.8,1,1,,closed
EDGE-036594,FUSE-XFMR-017996,XFMR-017996,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.054,287.2,0.6167,0.5223,0.5345,230,13.8,1,1,,closed
EDGE-036595,JCT-FDR-0056-005,FUSE-XFMR-017997,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,C,0.011,56.2,0.9195,0.5242,0.6985,150,13.8,1,1,,closed
EDGE-036596,FUSE-XFMR-017997,XFMR-017997,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,C,0.06,318.6,0.9012,0.4799,0.6985,150,13.8,1,1,,closed
EDGE-036597,JCT-FDR-0056-005,FUSE-XFMR-017998,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.012,65.7,0.9246,0.4661,0.6985,150,13.8,2,1,,closed
EDGE-036598,FUSE-XFMR-017998,XFMR-017998,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.071,372.5,0.9472,0.5425,0.6985,150,13.8,2,1,,closed
EDGE-036599,JCT-FDR-0056-005,FUSE-XFMR-017999,FDR-0056,SUB-013,lateral_underground,#4 CU,BC,0.014,75.2,1.547,0.5077,1.007,100,13.8,2,0,,closed
EDGE-036600,FUSE-XFMR-017999,XFMR-017999,FDR-0056,SUB-013,lateral_underground,#4 CU,BC,0.081,426.4,1.5157,0.541,1.007,100,13.8,2,0,,closed
EDGE-036601,JCT-FDR-0056-005,FUSE-XFMR-018000,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.017,88.7,1.5111,0.4608,1.007,100,13.8,2,1,,closed
EDGE-036602,FUSE-XFMR-018000,XFMR-018000,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.095,502.7,1.4381,0.4882,1.007,100,13.8,2,1,,closed
EDGE-036603,JCT-FDR-0056-005,FUSE-XFMR-018001,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.018,95.8,0.5767,0.4524,0.5345,230,13.8,1,0,,closed
EDGE-036604,FUSE-XFMR-018001,XFMR-018001,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.103,543.0,0.5767,0.4772,0.5345,230,13.8,1,0,,closed
EDGE-036605,JCT-FDR-0056-005,FUSE-XFMR-018002,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,C,0.021,108.5,0.9304,0.4803,0.6985,150,13.8,1,1,,closed
EDGE-036606,FUSE-XFMR-018002,XFMR-018002,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,C,0.116,614.9,0.8095,0.5371,0.6985,150,13.8,1,1,,closed
EDGE-036607,JCT-FDR-0056-005,FUSE-XFMR-018003,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.022,117.2,0.8299,0.4703,0.6985,150,13.8,1,1,,closed
EDGE-036608,FUSE-XFMR-018003,XFMR-018003,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.126,664.2,0.8573,0.5032,0.6985,150,13.8,1,1,,closed
EDGE-036609,JCT-FDR-0056-005,FUSE-XFMR-018004,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.024,129.1,1.5319,0.5252,1.007,100,13.8,2,1,,closed
EDGE-036610,FUSE-XFMR-018004,XFMR-018004,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.139,731.5,1.3977,0.4641,1.007,100,13.8,2,1,,closed
EDGE-036611,JCT-FDR-0056-005,FUSE-XFMR-018005,FDR-0056,SUB-013,lateral_underground,4/0 AL,AB,0.026,134.6,0.2704,0.4706,0.3655,340,13.8,2,0,,closed
EDGE-036612,FUSE-XFMR-018005,XFMR-018005,FDR-0056,SUB-013,lateral_underground,4/0 AL,AB,0.145,763.0,0.2856,0.4237,0.3655,340,13.8,2,0,,closed
EDGE-036613,JCT-FDR-0056-005,FUSE-XFMR-018006,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.027,144.9,1.4504,0.5218,1.007,100,13.8,2,1,,closed
EDGE-036614,FUSE-XFMR-018006,XFMR-018006,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.156,821.3,1.4719,0.5047,1.007,100,13.8,2,1,,closed
EDGE-036615,JCT-FDR-0056-005,FUSE-XFMR-018007,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.03,158.4,0.6027,0.4371,0.5345,230,13.8,1,1,,closed
EDGE-036616,FUSE-XFMR-018007,XFMR-018007,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.17,897.6,0.6193,0.4776,0.5345,230,13.8,1,1,,closed
EDGE-036617,JCT-FDR-0056-005,FUSE-XFMR-018008,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.031,164.7,0.8942,0.4588,0.6985,150,13.8,2,1,,closed
EDGE-036618,FUSE-XFMR-018008,XFMR-018008,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.177,933.5,0.8057,0.4922,0.6985,150,13.8,2,1,,closed
EDGE-036619,JCT-FDR-0056-005,FUSE-XFMR-018009,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.033,174.2,0.2936,0.4646,0.3655,340,13.8,1,1,,closed
EDGE-036620,FUSE-XFMR-018009,XFMR-018009,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.187,987.4,0.3236,0.397,0.3655,340,13.8,1,1,,closed
EDGE-036621,JCT-FDR-0056-005,FUSE-XFMR-018010,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.035,183.0,0.5685,0.4882,0.5345,230,13.8,1,1,,closed
EDGE-036622,FUSE-XFMR-018010,XFMR-018010,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.196,1036.7,0.5403,0.477,0.5345,230,13.8,1,1,,closed
EDGE-036623,JCT-FDR-0056-005,FUSE-XFMR-018011,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.037,195.6,0.6349,0.52,0.5345,230,13.8,1,1,,closed
EDGE-036624,FUSE-XFMR-018011,XFMR-018011,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.21,1108.5,0.5703,0.4584,0.5345,230,13.8,1,1,,closed
EDGE-036625,JCT-FDR-0056-005,FUSE-XFMR-018012,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.039,204.3,1.5276,0.5445,1.007,100,13.8,3,1,,closed
EDGE-036626,FUSE-XFMR-018012,XFMR-018012,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.219,1157.9,1.3962,0.4861,1.007,100,13.8,3,1,,closed
EDGE-036627,JCT-FDR-0056-005,FUSE-XFMR-018013,FDR-0056,SUB-013,lateral_overhead,#4 CU,B,0.041,213.8,1.4337,0.5056,1.007,100,13.8,1,1,,closed
EDGE-036628,FUSE-XFMR-018013,XFMR-018013,FDR-0056,SUB-013,lateral_overhead,#4 CU,B,0.23,1211.8,1.5955,0.4868,1.007,100,13.8,1,1,,closed
EDGE-036629,JCT-FDR-0056-005,JCT-FDR-0056-006,FDR-0056,SUB-013,primary_overhead,477 ACSR,ABC,0.29,1531.2,0.1958,0.4419,0.2957,530,13.8,3,1,,closed
EDGE-036630,JCT-FDR-0056-006,FUSE-XFMR-018014,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.001,4.0,1.5051,0.4759,1.007,100,13.8,3,1,,closed
EDGE-036631,FUSE-XFMR-018014,XFMR-018014,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.004,22.4,1.5417,0.5482,1.007,100,13.8,3,1,,closed
EDGE-036632,JCT-FDR-0056-006,FUSE-XFMR-018015,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.002,11.9,0.8471,0.4715,0.6985,150,13.8,1,1,,closed
EDGE-036633,FUSE-XFMR-018015,XFMR-018015,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.013,67.3,0.81,0.4821,0.6985,150,13.8,1,1,,closed
EDGE-036634,JCT-FDR-0056-006,FUSE-XFMR-018016,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.004,19.8,1.5284,0.5522,1.007,100,13.8,2,1,,closed
EDGE-036635,FUSE-XFMR-018016,XFMR-018016,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.021,112.2,1.3763,0.4645,1.007,100,13.8,2,1,,closed
EDGE-036636,JCT-FDR-0056-006,FUSE-XFMR-018017,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.006,30.9,0.8719,0.47,0.6985,150,13.8,3,1,,closed
EDGE-036637,FUSE-XFMR-018017,XFMR-018017,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.8887,0.547,0.6985,150,13.8,3,1,,closed
EDGE-036638,JCT-FDR-0056-006,FUSE-XFMR-018018,FDR-0056,SUB-013,lateral_underground,1/0 AL,B,0.008,40.4,0.6087,0.4737,0.5345,230,13.8,1,0,,closed
EDGE-036639,FUSE-XFMR-018018,XFMR-018018,FDR-0056,SUB-013,lateral_underground,1/0 AL,B,0.043,228.9,0.5786,0.5082,0.5345,230,13.8,1,0,,closed
EDGE-036640,JCT-FDR-0056-006,FUSE-XFMR-018019,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.009,49.9,0.2854,0.4058,0.3655,340,13.8,2,1,,closed
EDGE-036641,FUSE-XFMR-018019,XFMR-018019,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AC,0.054,282.7,0.2993,0.4078,0.3655,340,13.8,2,1,,closed
EDGE-036642,JCT-FDR-0056-006,FUSE-XFMR-018020,FDR-0056,SUB-013,lateral_overhead,4/0 AL,ABC,0.012,61.0,0.2839,0.4051,0.3655,340,13.8,3,1,,closed
EDGE-036643,FUSE-XFMR-018020,XFMR-018020,FDR-0056,SUB-013,lateral_overhead,4/0 AL,ABC,0.065,345.6,0.3152,0.4096,0.3655,340,13.8,3,1,,closed
EDGE-036644,JCT-FDR-0056-006,FUSE-XFMR-018021,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AC,0.013,69.7,0.86,0.5518,0.6985,150,13.8,2,0,,closed
EDGE-036645,FUSE-XFMR-018021,XFMR-018021,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AC,0.075,394.9,0.9198,0.4692,0.6985,150,13.8,2,0,,closed
EDGE-036646,JCT-FDR-0056-006,FUSE-XFMR-018022,FDR-0056,SUB-013,lateral_underground,1/0 AL,ABC,0.015,80.8,0.5692,0.4897,0.5345,230,13.8,3,0,,closed
EDGE-036647,FUSE-XFMR-018022,XFMR-018022,FDR-0056,SUB-013,lateral_underground,1/0 AL,ABC,0.087,457.8,0.5405,0.4602,0.5345,230,13.8,3,0,,closed
EDGE-036648,JCT-FDR-0056-006,FUSE-XFMR-018023,FDR-0056,SUB-013,lateral_underground,1/0 AL,AB,0.017,87.9,0.6153,0.4683,0.5345,230,13.8,2,0,,closed
EDGE-036649,FUSE-XFMR-018023,XFMR-018023,FDR-0056,SUB-013,lateral_underground,1/0 AL,AB,0.094,498.2,0.6148,0.4823,0.5345,230,13.8,2,0,,closed
EDGE-036650,JCT-FDR-0056-006,FUSE-XFMR-018024,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.019,99.0,0.9268,0.4657,0.6985,150,13.8,1,1,,closed
EDGE-036651,FUSE-XFMR-018024,XFMR-018024,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.106,561.0,0.9455,0.5007,0.6985,150,13.8,1,1,,closed
EDGE-036652,JCT-FDR-0056-006,FUSE-XFMR-018025,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.02,106.9,0.8587,0.4913,0.6985,150,13.8,2,1,,closed
EDGE-036653,FUSE-XFMR-018025,XFMR-018025,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.115,605.9,0.9017,0.5012,0.6985,150,13.8,2,1,,closed
EDGE-036654,JCT-FDR-0056-006,FUSE-XFMR-018026,FDR-0056,SUB-013,lateral_underground,1/0 AL,ABC,0.023,122.0,0.6246,0.4533,0.5345,230,13.8,3,0,,closed
EDGE-036655,FUSE-XFMR-018026,XFMR-018026,FDR-0056,SUB-013,lateral_underground,1/0 AL,ABC,0.131,691.2,0.6127,0.449,0.5345,230,13.8,3,0,,closed
EDGE-036656,JCT-FDR-0056-006,FUSE-XFMR-018027,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.024,127.5,0.8986,0.5296,0.6985,150,13.8,1,1,,closed
EDGE-036657,FUSE-XFMR-018027,XFMR-018027,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,B,0.137,722.6,0.8374,0.4552,0.6985,150,13.8,1,1,,closed
EDGE-036658,JCT-FDR-0056-006,FUSE-XFMR-018028,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.026,136.2,1.6302,0.5324,1.007,100,13.8,2,1,,closed
EDGE-036659,FUSE-XFMR-018028,XFMR-018028,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.146,771.9,1.6212,0.4871,1.007,100,13.8,2,1,,closed
EDGE-036660,JCT-FDR-0056-006,FUSE-XFMR-018029,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.028,148.1,1.589,0.4849,1.007,100,13.8,2,1,,closed
EDGE-036661,FUSE-XFMR-018029,XFMR-018029,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.159,839.3,1.5655,0.5014,1.007,100,13.8,2,1,,closed
EDGE-036662,JCT-FDR-0056-006,FUSE-XFMR-018030,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AB,0.03,157.6,0.9351,0.4666,0.6985,150,13.8,2,0,,closed
EDGE-036663,FUSE-XFMR-018030,XFMR-018030,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AB,0.169,893.1,0.945,0.5091,0.6985,150,13.8,2,0,,closed
EDGE-036664,JCT-FDR-0056-006,FUSE-XFMR-018031,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AC,0.032,169.5,0.8304,0.5213,0.6985,150,13.8,2,0,,closed
EDGE-036665,FUSE-XFMR-018031,XFMR-018031,FDR-0056,SUB-013,lateral_underground,#2 ACSR,AC,0.182,960.4,0.9174,0.5259,0.6985,150,13.8,2,0,,closed
EDGE-036666,JCT-FDR-0056-006,FUSE-XFMR-018032,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.034,177.4,0.8561,0.5178,0.6985,150,13.8,2,1,,closed
EDGE-036667,FUSE-XFMR-018032,XFMR-018032,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.19,1005.3,0.9526,0.4828,0.6985,150,13.8,2,1,,closed
EDGE-036668,JCT-FDR-0056-006,FUSE-XFMR-018033,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.035,186.1,0.5648,0.4377,0.5345,230,13.8,2,1,,closed
EDGE-036669,FUSE-XFMR-018033,XFMR-018033,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.2,1054.7,0.5647,0.4592,0.5345,230,13.8,2,1,,closed
EDGE-036670,JCT-FDR-0056-006,FUSE-XFMR-018034,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.037,195.6,0.9403,0.5463,0.6985,150,13.8,2,1,,closed
EDGE-036671,FUSE-XFMR-018034,XFMR-018034,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,BC,0.21,1108.5,0.8946,0.5362,0.6985,150,13.8,2,1,,closed
EDGE-036672,JCT-FDR-0056-006,FUSE-XFMR-018035,FDR-0056,SUB-013,lateral_overhead,#4 CU,B,0.039,208.3,1.4256,0.527,1.007,100,13.8,1,1,,closed
EDGE-036673,FUSE-XFMR-018035,XFMR-018035,FDR-0056,SUB-013,lateral_overhead,#4 CU,B,0.224,1180.3,1.5757,0.5245,1.007,100,13.8,1,1,,closed
EDGE-036674,JCT-FDR-0056-006,FUSE-XFMR-018036,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.041,217.8,0.6056,0.4818,0.5345,230,13.8,1,1,,closed
EDGE-036675,FUSE-XFMR-018036,XFMR-018036,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.234,1234.2,0.6295,0.4642,0.5345,230,13.8,1,1,,closed
EDGE-036676,JCT-FDR-0056-006,JCT-FDR-0056-007,FDR-0056,SUB-013,primary_overhead,477 ACSR,ABC,0.28,1478.4,0.2187,0.4548,0.2931,530,13.8,3,1,,closed
EDGE-036677,JCT-FDR-0056-007,FUSE-XFMR-018037,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.001,4.0,1.6002,0.5146,1.007,100,13.8,3,1,,closed
EDGE-036678,FUSE-XFMR-018037,XFMR-018037,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.004,22.4,1.4079,0.5605,1.007,100,13.8,3,1,,closed
EDGE-036679,JCT-FDR-0056-007,FUSE-XFMR-018038,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.002,11.1,0.629,0.5159,0.5345,230,13.8,2,1,,closed
EDGE-036680,FUSE-XFMR-018038,XFMR-018038,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AC,0.012,62.8,0.5683,0.5026,0.5345,230,13.8,2,1,,closed
EDGE-036681,JCT-FDR-0056-007,FUSE-XFMR-018039,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.004,19.0,0.2929,0.4731,0.3655,340,13.8,1,1,,closed
EDGE-036682,FUSE-XFMR-018039,XFMR-018039,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.02,107.7,0.2703,0.4299,0.3655,340,13.8,1,1,,closed
EDGE-036683,JCT-FDR-0056-007,FUSE-XFMR-018040,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.005,28.5,0.2782,0.4214,0.3655,340,13.8,1,1,,closed
EDGE-036684,FUSE-XFMR-018040,XFMR-018040,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.031,161.6,0.2857,0.393,0.3655,340,13.8,1,1,,closed
EDGE-036685,JCT-FDR-0056-007,FUSE-XFMR-018041,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.007,36.4,1.389,0.4618,1.007,100,13.8,2,1,,closed
EDGE-036686,FUSE-XFMR-018041,XFMR-018041,FDR-0056,SUB-013,lateral_overhead,#4 CU,AC,0.039,206.4,1.5695,0.56,1.007,100,13.8,2,1,,closed
EDGE-036687,JCT-FDR-0056-007,FUSE-XFMR-018042,FDR-0056,SUB-013,lateral_overhead,#4 CU,A,0.009,45.1,1.5294,0.5381,1.007,100,13.8,1,1,,closed
EDGE-036688,FUSE-XFMR-018042,XFMR-018042,FDR-0056,SUB-013,lateral_overhead,#4 CU,A,0.048,255.8,1.5792,0.522,1.007,100,13.8,1,1,,closed
EDGE-036689,JCT-FDR-0056-007,FUSE-XFMR-018043,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.01,54.6,0.279,0.3957,0.3655,340,13.8,1,1,,closed
EDGE-036690,FUSE-XFMR-018043,XFMR-018043,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.059,309.7,0.307,0.45,0.3655,340,13.8,1,1,,closed
EDGE-036691,JCT-FDR-0056-007,FUSE-XFMR-018044,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.012,65.7,0.2878,0.4392,0.3655,340,13.8,2,1,,closed
EDGE-036692,FUSE-XFMR-018044,XFMR-018044,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.071,372.5,0.2896,0.4497,0.3655,340,13.8,2,1,,closed
EDGE-036693,JCT-FDR-0056-007,FUSE-XFMR-018045,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.015,78.4,0.5705,0.5009,0.5345,230,13.8,1,1,,closed
EDGE-036694,FUSE-XFMR-018045,XFMR-018045,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.084,444.3,0.6426,0.4774,0.5345,230,13.8,1,1,,closed
EDGE-036695,JCT-FDR-0056-007,FUSE-XFMR-018046,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.016,84.7,0.9134,0.4777,0.6985,150,13.8,1,1,,closed
EDGE-036696,FUSE-XFMR-018046,XFMR-018046,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,A,0.091,480.2,0.8918,0.5028,0.6985,150,13.8,1,1,,closed
EDGE-036697,JCT-FDR-0056-007,FUSE-XFMR-018047,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.018,94.2,0.6297,0.4483,0.5345,230,13.8,1,1,,closed
EDGE-036698,FUSE-XFMR-018047,XFMR-018047,FDR-0056,SUB-013,lateral_overhead,1/0 AL,A,0.101,534.1,0.5985,0.4423,0.5345,230,13.8,1,1,,closed
EDGE-036699,JCT-FDR-0056-007,FUSE-XFMR-018048,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AB,0.019,103.0,0.3243,0.4308,0.3655,340,13.8,2,1,,closed
EDGE-036700,FUSE-XFMR-018048,XFMR-018048,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AB,0.111,583.4,0.2708,0.4268,0.3655,340,13.8,2,1,,closed
EDGE-036701,JCT-FDR-0056-007,FUSE-XFMR-018049,FDR-0056,SUB-013,lateral_overhead,4/0 AL,B,0.021,112.5,0.3147,0.4195,0.3655,340,13.8,1,1,,closed
EDGE-036702,FUSE-XFMR-018049,XFMR-018049,FDR-0056,SUB-013,lateral_overhead,4/0 AL,B,0.121,637.3,0.2854,0.4561,0.3655,340,13.8,1,1,,closed
EDGE-036703,JCT-FDR-0056-007,FUSE-XFMR-018050,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.024,124.3,0.2723,0.4529,0.3655,340,13.8,1,1,,closed
EDGE-036704,FUSE-XFMR-018050,XFMR-018050,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.133,704.6,0.2869,0.4046,0.3655,340,13.8,1,1,,closed
EDGE-036705,JCT-FDR-0056-007,FUSE-XFMR-018051,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.026,134.6,0.9052,0.476,0.6985,150,13.8,2,1,,closed
EDGE-036706,FUSE-XFMR-018051,XFMR-018051,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.145,763.0,0.9556,0.539,0.6985,150,13.8,2,1,,closed
EDGE-036707,JCT-FDR-0056-007,FUSE-XFMR-018052,FDR-0056,SUB-013,lateral_overhead,#4 CU,B,0.027,144.1,1.5612,0.5523,1.007,100,13.8,1,1,,closed
EDGE-036708,FUSE-XFMR-018052,XFMR-018052,FDR-0056,SUB-013,lateral_overhead,#4 CU,B,0.155,816.8,1.397,0.5328,1.007,100,13.8,1,1,,closed
EDGE-036709,JCT-FDR-0056-007,FUSE-XFMR-018053,FDR-0056,SUB-013,lateral_overhead,4/0 AL,ABC,0.029,153.6,0.3048,0.4241,0.3655,340,13.8,3,1,,closed
EDGE-036710,FUSE-XFMR-018053,XFMR-018053,FDR-0056,SUB-013,lateral_overhead,4/0 AL,ABC,0.165,870.7,0.2901,0.4141,0.3655,340,13.8,3,1,,closed
EDGE-036711,JCT-FDR-0056-007,FUSE-XFMR-018054,FDR-0056,SUB-013,lateral_overhead,#4 CU,A,0.031,163.9,1.6377,0.5579,1.007,100,13.8,1,1,,closed
EDGE-036712,FUSE-XFMR-018054,XFMR-018054,FDR-0056,SUB-013,lateral_overhead,#4 CU,A,0.176,929.0,1.4507,0.5068,1.007,100,13.8,1,1,,closed
EDGE-036713,JCT-FDR-0056-007,FUSE-XFMR-018055,FDR-0056,SUB-013,lateral_underground,#2 ACSR,BC,0.033,173.4,0.9384,0.4615,0.6985,150,13.8,2,0,,closed
EDGE-036714,FUSE-XFMR-018055,XFMR-018055,FDR-0056,SUB-013,lateral_underground,#2 ACSR,BC,0.186,982.9,0.8988,0.4819,0.6985,150,13.8,2,0,,closed
EDGE-036715,JCT-FDR-0056-007,FUSE-XFMR-018056,FDR-0056,SUB-013,lateral_overhead,1/0 AL,ABC,0.034,181.4,0.5887,0.4958,0.5345,230,13.8,3,1,,closed
EDGE-036716,FUSE-XFMR-018056,XFMR-018056,FDR-0056,SUB-013,lateral_overhead,1/0 AL,ABC,0.195,1027.8,0.5392,0.5173,0.5345,230,13.8,3,1,,closed
EDGE-036717,JCT-FDR-0056-007,FUSE-XFMR-018057,FDR-0056,SUB-013,lateral_underground,1/0 AL,B,0.036,190.1,0.5409,0.4577,0.5345,230,13.8,1,0,,closed
EDGE-036718,FUSE-XFMR-018057,XFMR-018057,FDR-0056,SUB-013,lateral_underground,1/0 AL,B,0.204,1077.1,0.6023,0.4402,0.5345,230,13.8,1,0,,closed
EDGE-036719,JCT-FDR-0056-007,FUSE-XFMR-018058,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.038,200.4,0.9359,0.4704,0.6985,150,13.8,2,1,,closed
EDGE-036720,FUSE-XFMR-018058,XFMR-018058,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AC,0.215,1135.5,0.8906,0.5177,0.6985,150,13.8,2,1,,closed
EDGE-036721,JCT-FDR-0056-007,FUSE-XFMR-018059,FDR-0056,SUB-013,lateral_underground,4/0 AL,BC,0.04,209.9,0.2994,0.4717,0.3655,340,13.8,2,0,,closed
EDGE-036722,FUSE-XFMR-018059,XFMR-018059,FDR-0056,SUB-013,lateral_underground,4/0 AL,BC,0.225,1189.3,0.2741,0.4758,0.3655,340,13.8,2,0,,closed
EDGE-036723,JCT-FDR-0056-007,JCT-FDR-0056-008,FDR-0056,SUB-013,primary_underground,477 ACSR,ABC,0.28,1478.4,0.217,0.4366,0.3158,530,13.8,3,0,,closed
EDGE-036724,JCT-FDR-0056-008,FUSE-XFMR-018060,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.001,4.8,0.5554,0.4589,0.5345,230,13.8,2,1,,closed
EDGE-036725,FUSE-XFMR-018060,XFMR-018060,FDR-0056,SUB-013,lateral_overhead,1/0 AL,BC,0.005,26.9,0.5553,0.5084,0.5345,230,13.8,2,1,,closed
EDGE-036726,JCT-FDR-0056-008,FUSE-XFMR-018061,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.002,11.1,0.2842,0.433,0.3655,340,13.8,1,1,,closed
EDGE-036727,FUSE-XFMR-018061,XFMR-018061,FDR-0056,SUB-013,lateral_overhead,4/0 AL,A,0.012,62.8,0.3,0.4756,0.3655,340,13.8,1,1,,closed
EDGE-036728,JCT-FDR-0056-008,FUSE-XFMR-018062,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.004,21.4,0.9445,0.4892,0.6985,150,13.8,2,1,,closed
EDGE-036729,FUSE-XFMR-018062,XFMR-018062,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.023,121.2,0.8075,0.4755,0.6985,150,13.8,2,1,,closed
EDGE-036730,JCT-FDR-0056-008,FUSE-XFMR-018063,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.006,30.9,0.5455,0.456,0.5345,230,13.8,2,1,,closed
EDGE-036731,FUSE-XFMR-018063,XFMR-018063,FDR-0056,SUB-013,lateral_overhead,1/0 AL,AB,0.033,175.0,0.6237,0.4743,0.5345,230,13.8,2,1,,closed
EDGE-036732,JCT-FDR-0056-008,FUSE-XFMR-018064,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.007,38.8,0.6106,0.5002,0.5345,230,13.8,1,1,,closed
EDGE-036733,FUSE-XFMR-018064,XFMR-018064,FDR-0056,SUB-013,lateral_overhead,1/0 AL,C,0.042,219.9,0.6131,0.4354,0.5345,230,13.8,1,1,,closed
EDGE-036734,JCT-FDR-0056-008,FUSE-XFMR-018065,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.009,47.5,1.3684,0.504,1.007,100,13.8,2,1,,closed
EDGE-036735,FUSE-XFMR-018065,XFMR-018065,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.051,269.3,1.4038,0.4616,1.007,100,13.8,2,1,,closed
EDGE-036736,JCT-FDR-0056-008,FUSE-XFMR-018066,FDR-0056,SUB-013,lateral_underground,#2 ACSR,BC,0.011,55.4,0.9712,0.5376,0.6985,150,13.8,2,0,,closed
EDGE-036737,FUSE-XFMR-018066,XFMR-018066,FDR-0056,SUB-013,lateral_underground,#2 ACSR,BC,0.06,314.2,0.9527,0.4781,0.6985,150,13.8,2,0,,closed
EDGE-036738,JCT-FDR-0056-008,FUSE-XFMR-018067,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.012,64.9,0.6024,0.4992,0.5345,230,13.8,1,0,,closed
EDGE-036739,FUSE-XFMR-018067,XFMR-018067,FDR-0056,SUB-013,lateral_underground,1/0 AL,A,0.07,368.0,0.5439,0.4411,0.5345,230,13.8,1,0,,closed
EDGE-036740,JCT-FDR-0056-008,FUSE-XFMR-018068,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.015,77.6,0.3142,0.4734,0.3655,340,13.8,2,1,,closed
EDGE-036741,FUSE-XFMR-018068,XFMR-018068,FDR-0056,SUB-013,lateral_overhead,4/0 AL,BC,0.083,439.8,0.2892,0.4735,0.3655,340,13.8,2,1,,closed
EDGE-036742,JCT-FDR-0056-008,FUSE-XFMR-018069,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.017,87.1,1.6508,0.5508,1.007,100,13.8,2,1,,closed
EDGE-036743,FUSE-XFMR-018069,XFMR-018069,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.093,493.7,1.5278,0.5601,1.007,100,13.8,2,1,,closed
EDGE-036744,JCT-FDR-0056-008,FUSE-XFMR-018070,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AB,0.019,98.2,0.317,0.4695,0.3655,340,13.8,2,1,,closed
EDGE-036745,FUSE-XFMR-018070,XFMR-018070,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AB,0.105,556.5,0.2857,0.392,0.3655,340,13.8,2,1,,closed
EDGE-036746,JCT-FDR-0056-008,FUSE-XFMR-018071,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.02,104.5,1.5657,0.5019,1.007,100,13.8,2,1,,closed
EDGE-036747,FUSE-XFMR-018071,XFMR-018071,FDR-0056,SUB-013,lateral_overhead,#4 CU,BC,0.112,592.4,1.4694,0.5608,1.007,100,13.8,2,1,,closed
EDGE-036748,JCT-FDR-0056-008,FUSE-XFMR-018072,FDR-0056,SUB-013,lateral_underground,4/0 AL,AB,0.022,115.6,0.3238,0.4671,0.3655,340,13.8,2,0,,closed
EDGE-036749,FUSE-XFMR-018072,XFMR-018072,FDR-0056,SUB-013,lateral_underground,4/0 AL,AB,0.124,655.2,0.2964,0.421,0.3655,340,13.8,2,0,,closed
EDGE-036750,JCT-FDR-0056-008,FUSE-XFMR-018073,FDR-0056,SUB-013,lateral_overhead,1/0 AL,B,0.023,123.6,0.5641,0.4644,0.5345,230,13.8,1,1,,closed
EDGE-036751,FUSE-XFMR-018073,XFMR-018073,FDR-0056,SUB-013,lateral_overhead,1/0 AL,B,0.133,700.1,0.5588,0.4631,0.5345,230,13.8,1,1,,closed
EDGE-036752,JCT-FDR-0056-008,FUSE-XFMR-018074,FDR-0056,SUB-013,lateral_underground,#2 ACSR,B,0.026,135.4,0.873,0.552,0.6985,150,13.8,1,0,,closed
EDGE-036753,FUSE-XFMR-018074,XFMR-018074,FDR-0056,SUB-013,lateral_underground,#2 ACSR,B,0.145,767.4,0.8715,0.5055,0.6985,150,13.8,1,0,,closed
EDGE-036754,JCT-FDR-0056-008,FUSE-XFMR-018075,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.028,146.5,0.297,0.4268,0.3655,340,13.8,1,1,,closed
EDGE-036755,FUSE-XFMR-018075,XFMR-018075,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.157,830.3,0.3189,0.4192,0.3655,340,13.8,1,1,,closed
EDGE-036756,JCT-FDR-0056-008,FUSE-XFMR-018076,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.029,153.6,1.552,0.5441,1.007,100,13.8,1,1,,closed
EDGE-036757,FUSE-XFMR-018076,XFMR-018076,FDR-0056,SUB-013,lateral_overhead,#4 CU,C,0.165,870.7,1.4542,0.5122,1.007,100,13.8,1,1,,closed
EDGE-036758,JCT-FDR-0056-008,FUSE-XFMR-018077,FDR-0056,SUB-013,lateral_underground,4/0 AL,AC,0.031,164.7,0.3172,0.4159,0.3655,340,13.8,2,0,,closed
EDGE-036759,FUSE-XFMR-018077,XFMR-018077,FDR-0056,SUB-013,lateral_underground,4/0 AL,AC,0.177,933.5,0.2835,0.4619,0.3655,340,13.8,2,0,,closed
EDGE-036760,JCT-FDR-0056-008,FUSE-XFMR-018078,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.033,172.7,0.3034,0.4464,0.3655,340,13.8,1,1,,closed
EDGE-036761,FUSE-XFMR-018078,XFMR-018078,FDR-0056,SUB-013,lateral_overhead,4/0 AL,C,0.185,978.4,0.2922,0.4614,0.3655,340,13.8,1,1,,closed
EDGE-036762,JCT-FDR-0056-008,FUSE-XFMR-018079,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.035,182.2,0.9484,0.5108,0.6985,150,13.8,3,1,,closed
EDGE-036763,FUSE-XFMR-018079,XFMR-018079,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,ABC,0.196,1032.2,0.821,0.5304,0.6985,150,13.8,3,1,,closed
EDGE-036764,JCT-FDR-0056-008,FUSE-XFMR-018080,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.037,196.4,1.5504,0.5524,1.007,100,13.8,2,1,,closed
EDGE-036765,FUSE-XFMR-018080,XFMR-018080,FDR-0056,SUB-013,lateral_overhead,#4 CU,AB,0.211,1113.0,1.4548,0.5274,1.007,100,13.8,2,1,,closed
EDGE-036766,JCT-FDR-0056-008,FUSE-XFMR-018081,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.038,202.8,1.4033,0.5085,1.007,100,13.8,3,1,,closed
EDGE-036767,FUSE-XFMR-018081,XFMR-018081,FDR-0056,SUB-013,lateral_overhead,#4 CU,ABC,0.218,1148.9,1.6159,0.4843,1.007,100,13.8,3,1,,closed
EDGE-036768,JCT-FDR-0056-008,FUSE-XFMR-018082,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.041,215.4,0.9416,0.4715,0.6985,150,13.8,2,1,,closed
EDGE-036769,FUSE-XFMR-018082,XFMR-018082,FDR-0056,SUB-013,lateral_overhead,#2 ACSR,AB,0.231,1220.7,0.905,0.5254,0.6985,150,13.8,2,1,,closed
EDGE-036770,JCT-FDR-0056-008,JCT-FDR-0056-009,FDR-0056,SUB-013,primary_underground,477 ACSR,ABC,0.29,1531.2,0.2094,0.3992,0.3444,530,13.8,3,0,,closed
EDGE-036771,JCT-FDR-0056-009,FUSE-XFMR-018083,FDR-0056,SUB-013,lateral_underground,#4 CU,B,0.001,5.5,1.5153,0.5141,1.007,100,13.8,1,0,,closed
EDGE-036772,FUSE-XFMR-018083,XFMR-018083,FDR-0056,SUB-013,lateral_underground,#4 CU,B,0.006,31.4,1.3555,0.476,1.007,100,13.8,1,0,,closed
EDGE-036773,JCT-FDR-0056-009,FUSE-XFMR-018084,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AB,0.002,11.1,0.3071,0.4548,0.3655,340,13.8,2,1,,closed
EDGE-036774,FUSE-XFMR-018084,XFMR-018084,FDR-0056,SUB-013,lateral_overhead,4/0 AL,AB,0.012,62.8,0.2977,0.4536,0.3655,340,13.8,2,1,,closed
EDGE-036775,JCT-FDR-0056-009,FDR-0056-TAIL,FDR-0056,SUB-013,primary_underground,477 ACSR,ABC,0.02,105.6,0.1984,0.4286,0.318,530,13.8,3,0,,open
EDGE-036776,SUB-013,FDR-0057-HEAD,FDR-0057,SUB-013,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2562,0.4044,0.335,480,13.8,3,1,,closed
EDGE-036777,FDR-0057-HEAD,JCT-FDR-0057-001,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2484,0.4307,0.3485,480,13.8,3,1,,closed
EDGE-036778,JCT-FDR-0057-001,FUSE-XFMR-018085,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.001,3.2,0.2985,0.4621,0.3655,340,13.8,3,1,,closed
EDGE-036779,FUSE-XFMR-018085,XFMR-018085,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.003,18.0,0.3049,0.4425,0.3655,340,13.8,3,1,,closed
EDGE-036780,JCT-FDR-0057-001,FUSE-XFMR-018086,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.003,16.6,0.32,0.4112,0.3655,340,13.8,3,1,,closed
EDGE-036781,FUSE-XFMR-018086,XFMR-018086,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.018,94.2,0.3255,0.4201,0.3655,340,13.8,3,1,,closed
EDGE-036782,JCT-FDR-0057-001,FUSE-XFMR-018087,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.006,32.5,0.9398,0.49,0.6985,150,13.8,1,1,,closed
EDGE-036783,FUSE-XFMR-018087,XFMR-018087,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.035,184.0,0.9473,0.4697,0.6985,150,13.8,1,1,,closed
EDGE-036784,JCT-FDR-0057-001,FUSE-XFMR-018088,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.01,51.5,0.318,0.3933,0.3655,340,13.8,1,1,,closed
EDGE-036785,FUSE-XFMR-018088,XFMR-018088,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.055,291.7,0.2869,0.4248,0.3655,340,13.8,1,1,,closed
EDGE-036786,JCT-FDR-0057-001,FUSE-XFMR-018089,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.013,68.9,0.2765,0.4414,0.3655,340,13.8,1,1,,closed
EDGE-036787,FUSE-XFMR-018089,XFMR-018089,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.074,390.5,0.3053,0.4431,0.3655,340,13.8,1,1,,closed
EDGE-036788,JCT-FDR-0057-001,FUSE-XFMR-018090,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.015,81.6,0.9382,0.5146,0.6985,150,13.8,1,1,,closed
EDGE-036789,FUSE-XFMR-018090,XFMR-018090,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.088,462.3,0.9753,0.5464,0.6985,150,13.8,1,1,,closed
EDGE-036790,JCT-FDR-0057-001,FUSE-XFMR-018091,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.019,102.2,0.8966,0.4655,0.6985,150,13.8,3,1,,closed
EDGE-036791,FUSE-XFMR-018091,XFMR-018091,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.11,579.0,0.9565,0.4824,0.6985,150,13.8,3,1,,closed
EDGE-036792,JCT-FDR-0057-001,FUSE-XFMR-018092,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.023,119.6,0.6261,0.4501,0.5345,230,13.8,1,1,,closed
EDGE-036793,FUSE-XFMR-018092,XFMR-018092,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.128,677.7,0.5849,0.5003,0.5345,230,13.8,1,1,,closed
EDGE-036794,JCT-FDR-0057-001,FUSE-XFMR-018093,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.025,133.8,0.5476,0.4439,0.5345,230,13.8,1,1,,closed
EDGE-036795,FUSE-XFMR-018093,XFMR-018093,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.144,758.5,0.6344,0.5174,0.5345,230,13.8,1,1,,closed
EDGE-036796,JCT-FDR-0057-001,FUSE-XFMR-018094,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.028,150.5,0.2704,0.4337,0.3655,340,13.8,3,1,,closed
EDGE-036797,FUSE-XFMR-018094,XFMR-018094,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.162,852.7,0.3012,0.4216,0.3655,340,13.8,3,1,,closed
EDGE-036798,JCT-FDR-0057-001,FUSE-XFMR-018095,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.032,171.1,0.2769,0.4011,0.3655,340,13.8,3,0,,closed
EDGE-036799,FUSE-XFMR-018095,XFMR-018095,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.184,969.4,0.2695,0.4285,0.3655,340,13.8,3,0,,closed
EDGE-036800,JCT-FDR-0057-001,FUSE-XFMR-018096,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.035,186.1,0.2893,0.4556,0.3655,340,13.8,2,1,,closed
EDGE-036801,FUSE-XFMR-018096,XFMR-018096,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.2,1054.7,0.3172,0.4501,0.3655,340,13.8,2,1,,closed
EDGE-036802,JCT-FDR-0057-001,FUSE-XFMR-018097,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.039,203.5,1.5354,0.536,1.007,100,13.8,3,1,,closed
EDGE-036803,FUSE-XFMR-018097,XFMR-018097,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.218,1153.4,1.4298,0.5149,1.007,100,13.8,3,1,,closed
EDGE-036804,JCT-FDR-0057-001,FUSE-XFMR-018098,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.042,224.1,0.2849,0.3949,0.3655,340,13.8,1,0,,closed
EDGE-036805,FUSE-XFMR-018098,XFMR-018098,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.241,1270.1,0.2896,0.4724,0.3655,340,13.8,1,0,,closed
EDGE-036806,JCT-FDR-0057-001,FUSE-XFMR-018099,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.046,241.6,0.8964,0.4528,0.6985,150,13.8,2,1,,closed
EDGE-036807,FUSE-XFMR-018099,XFMR-018099,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.259,1368.8,0.884,0.5151,0.6985,150,13.8,2,1,,closed
EDGE-036808,JCT-FDR-0057-001,FUSE-XFMR-018100,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.048,254.2,0.3089,0.442,0.3655,340,13.8,2,0,,closed
EDGE-036809,FUSE-XFMR-018100,XFMR-018100,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.273,1440.6,0.3246,0.4426,0.3655,340,13.8,2,0,,closed
EDGE-036810,JCT-FDR-0057-001,FUSE-XFMR-018101,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.052,272.4,1.4061,0.468,1.007,100,13.8,3,0,,closed
EDGE-036811,FUSE-XFMR-018101,XFMR-018101,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.292,1543.9,1.3626,0.5233,1.007,100,13.8,3,0,,closed
EDGE-036812,JCT-FDR-0057-001,FUSE-XFMR-018102,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.055,289.9,0.6086,0.5082,0.5345,230,13.8,2,1,,closed
EDGE-036813,FUSE-XFMR-018102,XFMR-018102,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.311,1642.6,0.6154,0.4614,0.5345,230,13.8,2,1,,closed
EDGE-036814,JCT-FDR-0057-001,FUSE-XFMR-018103,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.058,307.3,0.2796,0.4359,0.3655,340,13.8,2,1,,closed
EDGE-036815,FUSE-XFMR-018103,XFMR-018103,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.33,1741.3,0.293,0.4669,0.3655,340,13.8,2,1,,closed
EDGE-036816,JCT-FDR-0057-001,FUSE-XFMR-018104,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.061,323.1,0.563,0.5125,0.5345,230,13.8,2,1,,closed
EDGE-036817,FUSE-XFMR-018104,XFMR-018104,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.347,1831.1,0.6214,0.4504,0.5345,230,13.8,2,1,,closed
EDGE-036818,JCT-FDR-0057-001,FUSE-XFMR-018105,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.065,340.6,0.278,0.4564,0.3655,340,13.8,3,0,,closed
EDGE-036819,FUSE-XFMR-018105,XFMR-018105,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.365,1929.8,0.2804,0.4252,0.3655,340,13.8,3,0,,closed
EDGE-036820,JCT-FDR-0057-001,FUSE-XFMR-018106,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.069,361.9,0.2847,0.4705,0.3655,340,13.8,1,1,,closed
EDGE-036821,FUSE-XFMR-018106,XFMR-018106,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.388,2051.0,0.2793,0.4393,0.3655,340,13.8,1,1,,closed
EDGE-036822,JCT-FDR-0057-001,FUSE-XFMR-018107,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.071,377.0,0.9131,0.4835,0.6985,150,13.8,1,1,,closed
EDGE-036823,FUSE-XFMR-018107,XFMR-018107,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.405,2136.3,0.8106,0.5473,0.6985,150,13.8,1,1,,closed
EDGE-036824,JCT-FDR-0057-001,FUSE-XFMR-018108,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.075,396.0,0.31,0.4618,0.3655,340,13.8,2,1,,closed
EDGE-036825,FUSE-XFMR-018108,XFMR-018108,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.425,2244.0,0.2726,0.4213,0.3655,340,13.8,2,1,,closed
EDGE-036826,JCT-FDR-0057-001,FUSE-XFMR-018109,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.078,413.4,0.6433,0.5167,0.5345,230,13.8,1,1,,closed
EDGE-036827,FUSE-XFMR-018109,XFMR-018109,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.444,2342.7,0.6334,0.4363,0.5345,230,13.8,1,1,,closed
EDGE-036828,JCT-FDR-0057-001,FUSE-XFMR-018110,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.081,426.9,1.5464,0.4713,1.007,100,13.8,1,1,,closed
EDGE-036829,FUSE-XFMR-018110,XFMR-018110,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.458,2419.0,1.5923,0.5255,1.007,100,13.8,1,1,,closed
EDGE-036830,JCT-FDR-0057-001,FUSE-XFMR-018111,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.085,448.3,0.5812,0.5227,0.5345,230,13.8,2,1,,closed
EDGE-036831,FUSE-XFMR-018111,XFMR-018111,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.481,2540.2,0.5931,0.5024,0.5345,230,13.8,2,1,,closed
EDGE-036832,JCT-FDR-0057-001,FUSE-XFMR-018112,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.087,461.7,0.5732,0.4977,0.5345,230,13.8,1,0,,closed
EDGE-036833,FUSE-XFMR-018112,XFMR-018112,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.496,2616.5,0.6485,0.4461,0.5345,230,13.8,1,0,,closed
EDGE-036834,JCT-FDR-0057-001,FUSE-XFMR-018113,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.091,479.2,0.3024,0.4116,0.3655,340,13.8,1,1,,closed
EDGE-036835,FUSE-XFMR-018113,XFMR-018113,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.514,2715.2,0.3043,0.4577,0.3655,340,13.8,1,1,,closed
EDGE-036836,JCT-FDR-0057-001,FUSE-XFMR-018114,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.094,495.8,1.5597,0.5402,1.007,100,13.8,2,1,,closed
EDGE-036837,FUSE-XFMR-018114,XFMR-018114,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.532,2809.5,1.41,0.4751,1.007,100,13.8,2,1,,closed
EDGE-036838,JCT-FDR-0057-001,FUSE-XFMR-018115,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.097,514.0,0.6438,0.5123,0.5345,230,13.8,2,1,,closed
EDGE-036839,FUSE-XFMR-018115,XFMR-018115,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.552,2912.7,0.5514,0.5085,0.5345,230,13.8,2,1,,closed
EDGE-036840,JCT-FDR-0057-001,FUSE-XFMR-018116,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.101,533.8,1.4082,0.4643,1.007,100,13.8,1,1,,closed
EDGE-036841,FUSE-XFMR-018116,XFMR-018116,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.573,3024.9,1.618,0.5365,1.007,100,13.8,1,1,,closed
EDGE-036842,JCT-FDR-0057-001,FUSE-XFMR-018117,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.103,546.5,0.2932,0.4742,0.3655,340,13.8,2,1,,closed
EDGE-036843,FUSE-XFMR-018117,XFMR-018117,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.586,3096.7,0.3116,0.4697,0.3655,340,13.8,2,1,,closed
EDGE-036844,JCT-FDR-0057-001,FUSE-XFMR-018118,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.107,564.7,0.9466,0.4621,0.6985,150,13.8,3,1,,closed
EDGE-036845,FUSE-XFMR-018118,XFMR-018118,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.606,3199.9,0.8365,0.4943,0.6985,150,13.8,3,1,,closed
EDGE-036846,JCT-FDR-0057-001,FUSE-XFMR-018119,FDR-0057,SUB-013,lateral_underground,#4 CU,B,0.11,580.5,1.5715,0.5191,1.007,100,13.8,1,0,,closed
EDGE-036847,FUSE-XFMR-018119,XFMR-018119,FDR-0057,SUB-013,lateral_underground,#4 CU,B,0.623,3289.7,1.5202,0.5457,1.007,100,13.8,1,0,,closed
EDGE-036848,JCT-FDR-0057-001,FUSE-XFMR-018120,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.114,602.7,0.5506,0.4463,0.5345,230,13.8,1,1,,closed
EDGE-036849,FUSE-XFMR-018120,XFMR-018120,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.647,3415.4,0.6402,0.4901,0.5345,230,13.8,1,1,,closed
EDGE-036850,JCT-FDR-0057-001,FUSE-XFMR-018121,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.117,615.4,0.5566,0.4681,0.5345,230,13.8,3,1,,closed
EDGE-036851,FUSE-XFMR-018121,XFMR-018121,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.66,3487.2,0.6373,0.4629,0.5345,230,13.8,3,1,,closed
EDGE-036852,JCT-FDR-0057-001,FUSE-XFMR-018122,FDR-0057,SUB-013,lateral_underground,#4 CU,B,0.12,636.0,1.6106,0.5351,1.007,100,13.8,1,0,,closed
EDGE-036853,FUSE-XFMR-018122,XFMR-018122,FDR-0057,SUB-013,lateral_underground,#4 CU,B,0.683,3603.9,1.6058,0.4858,1.007,100,13.8,1,0,,closed
EDGE-036854,JCT-FDR-0057-001,FUSE-XFMR-018123,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.123,649.4,1.4745,0.4677,1.007,100,13.8,2,1,,closed
EDGE-036855,FUSE-XFMR-018123,XFMR-018123,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.697,3680.2,1.5035,0.4815,1.007,100,13.8,2,1,,closed
EDGE-036856,JCT-FDR-0057-001,FUSE-XFMR-018124,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.127,671.6,0.9425,0.4798,0.6985,150,13.8,2,1,,closed
EDGE-036857,FUSE-XFMR-018124,XFMR-018124,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.721,3805.8,0.9567,0.483,0.6985,150,13.8,2,1,,closed
EDGE-036858,JCT-FDR-0057-001,FUSE-XFMR-018125,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.13,685.1,0.6239,0.4618,0.5345,230,13.8,2,1,,closed
EDGE-036859,FUSE-XFMR-018125,XFMR-018125,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.735,3882.1,0.5869,0.4946,0.5345,230,13.8,2,1,,closed
EDGE-036860,JCT-FDR-0057-001,FUSE-XFMR-018126,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.133,704.1,1.602,0.527,1.007,100,13.8,1,1,,closed
EDGE-036861,FUSE-XFMR-018126,XFMR-018126,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.756,3989.8,1.4917,0.5076,1.007,100,13.8,1,1,,closed
EDGE-036862,JCT-FDR-0057-001,FUSE-XFMR-018127,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.136,719.9,1.403,0.4759,1.007,100,13.8,1,1,,closed
EDGE-036863,FUSE-XFMR-018127,XFMR-018127,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.773,4079.6,1.446,0.5066,1.007,100,13.8,1,1,,closed
EDGE-036864,JCT-FDR-0057-001,FUSE-XFMR-018128,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.14,740.5,1.6519,0.5183,1.007,100,13.8,1,1,,closed
EDGE-036865,FUSE-XFMR-018128,XFMR-018128,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.795,4196.3,1.452,0.484,1.007,100,13.8,1,1,,closed
EDGE-036866,JCT-FDR-0057-001,FUSE-XFMR-018129,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.143,757.2,0.9267,0.5186,0.6985,150,13.8,2,1,,closed
EDGE-036867,FUSE-XFMR-018129,XFMR-018129,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.813,4290.5,0.832,0.504,0.6985,150,13.8,2,1,,closed
EDGE-036868,JCT-FDR-0057-001,FUSE-XFMR-018130,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.146,772.2,0.893,0.4991,0.6985,150,13.8,2,1,,closed
EDGE-036869,FUSE-XFMR-018130,XFMR-018130,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.829,4375.8,0.857,0.4735,0.6985,150,13.8,2,1,,closed
EDGE-036870,JCT-FDR-0057-001,JCT-FDR-0057-002,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.83,4382.4,0.2363,0.4115,0.3041,480,13.8,3,1,,closed
EDGE-036871,JCT-FDR-0057-002,FUSE-XFMR-018131,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.001,4.8,0.5501,0.4954,0.5345,230,13.8,2,1,,closed
EDGE-036872,FUSE-XFMR-018131,XFMR-018131,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.005,26.9,0.5514,0.4537,0.5345,230,13.8,2,1,,closed
EDGE-036873,JCT-FDR-0057-002,FUSE-XFMR-018132,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.004,19.8,0.2875,0.4773,0.3655,340,13.8,1,0,,closed
EDGE-036874,FUSE-XFMR-018132,XFMR-018132,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.021,112.2,0.2734,0.3929,0.3655,340,13.8,1,0,,closed
EDGE-036875,JCT-FDR-0057-002,FUSE-XFMR-018133,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.007,35.6,1.5408,0.5402,1.007,100,13.8,1,0,,closed
EDGE-036876,FUSE-XFMR-018133,XFMR-018133,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.038,202.0,1.6154,0.5363,1.007,100,13.8,1,0,,closed
EDGE-036877,JCT-FDR-0057-002,FUSE-XFMR-018134,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.01,53.9,0.8378,0.5088,0.6985,150,13.8,1,1,,closed
EDGE-036878,FUSE-XFMR-018134,XFMR-018134,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.058,305.2,0.9458,0.4685,0.6985,150,13.8,1,1,,closed
EDGE-036879,JCT-FDR-0057-002,FUSE-XFMR-018135,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.013,70.5,1.3559,0.549,1.007,100,13.8,2,1,,closed
EDGE-036880,FUSE-XFMR-018135,XFMR-018135,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.076,399.4,1.3759,0.5151,1.007,100,13.8,2,1,,closed
EDGE-036881,JCT-FDR-0057-002,FUSE-XFMR-018136,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.017,90.3,0.5333,0.4504,0.5345,230,13.8,1,0,,closed
EDGE-036882,FUSE-XFMR-018136,XFMR-018136,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.097,511.6,0.6011,0.4361,0.5345,230,13.8,1,0,,closed
EDGE-036883,JCT-FDR-0057-002,FUSE-XFMR-018137,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.021,108.5,0.9734,0.5241,0.6985,150,13.8,3,0,,closed
EDGE-036884,FUSE-XFMR-018137,XFMR-018137,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.116,614.9,0.9382,0.513,0.6985,150,13.8,3,0,,closed
EDGE-036885,JCT-FDR-0057-002,FUSE-XFMR-018138,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.023,122.8,0.3141,0.4278,0.3655,340,13.8,3,0,,closed
EDGE-036886,FUSE-XFMR-018138,XFMR-018138,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.132,695.6,0.2947,0.3931,0.3655,340,13.8,3,0,,closed
EDGE-036887,JCT-FDR-0057-002,FUSE-XFMR-018139,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.026,137.0,0.6462,0.4436,0.5345,230,13.8,1,0,,closed
EDGE-036888,FUSE-XFMR-018139,XFMR-018139,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.147,776.4,0.615,0.52,0.5345,230,13.8,1,0,,closed
EDGE-036889,JCT-FDR-0057-002,FUSE-XFMR-018140,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.03,156.0,0.8282,0.4542,0.6985,150,13.8,1,1,,closed
EDGE-036890,FUSE-XFMR-018140,XFMR-018140,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.167,884.1,0.8896,0.53,0.6985,150,13.8,1,1,,closed
EDGE-036891,JCT-FDR-0057-002,FUSE-XFMR-018141,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.033,174.2,0.3207,0.3928,0.3655,340,13.8,1,0,,closed
EDGE-036892,FUSE-XFMR-018141,XFMR-018141,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.187,987.4,0.268,0.4339,0.3655,340,13.8,1,0,,closed
EDGE-036893,JCT-FDR-0057-002,FUSE-XFMR-018142,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.036,190.1,0.3024,0.4258,0.3655,340,13.8,2,1,,closed
EDGE-036894,FUSE-XFMR-018142,XFMR-018142,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.204,1077.1,0.3075,0.4433,0.3655,340,13.8,2,1,,closed
EDGE-036895,JCT-FDR-0057-002,FUSE-XFMR-018143,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.039,206.7,0.3083,0.4532,0.3655,340,13.8,1,1,,closed
EDGE-036896,FUSE-XFMR-018143,XFMR-018143,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.222,1171.4,0.2748,0.4611,0.3655,340,13.8,1,1,,closed
EDGE-036897,JCT-FDR-0057-002,FUSE-XFMR-018144,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.043,224.9,1.5311,0.5411,1.007,100,13.8,2,1,,closed
EDGE-036898,FUSE-XFMR-018144,XFMR-018144,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.241,1274.6,1.6142,0.5473,1.007,100,13.8,2,1,,closed
EDGE-036899,JCT-FDR-0057-002,FUSE-XFMR-018145,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.046,243.1,0.3089,0.4154,0.3655,340,13.8,1,1,,closed
EDGE-036900,FUSE-XFMR-018145,XFMR-018145,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.261,1377.8,0.3057,0.4098,0.3655,340,13.8,1,1,,closed
EDGE-036901,JCT-FDR-0057-002,FUSE-XFMR-018146,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.05,262.9,1.5718,0.5355,1.007,100,13.8,1,0,,closed
EDGE-036902,FUSE-XFMR-018146,XFMR-018146,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.282,1490.0,1.6119,0.5258,1.007,100,13.8,1,0,,closed
EDGE-036903,JCT-FDR-0057-002,FUSE-XFMR-018147,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.052,277.2,0.2869,0.4666,0.3655,340,13.8,1,1,,closed
EDGE-036904,FUSE-XFMR-018147,XFMR-018147,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.297,1570.8,0.2854,0.4382,0.3655,340,13.8,1,1,,closed
EDGE-036905,JCT-FDR-0057-002,FUSE-XFMR-018148,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.056,294.6,0.2823,0.4427,0.3655,340,13.8,1,1,,closed
EDGE-036906,FUSE-XFMR-018148,XFMR-018148,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.316,1669.5,0.3122,0.4386,0.3655,340,13.8,1,1,,closed
EDGE-036907,JCT-FDR-0057-002,FUSE-XFMR-018149,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.059,312.8,1.5787,0.5511,1.007,100,13.8,1,1,,closed
EDGE-036908,FUSE-XFMR-018149,XFMR-018149,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.336,1772.8,1.5363,0.5511,1.007,100,13.8,1,1,,closed
EDGE-036909,JCT-FDR-0057-002,FUSE-XFMR-018150,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.062,329.5,0.8973,0.5185,0.6985,150,13.8,3,0,,closed
EDGE-036910,FUSE-XFMR-018150,XFMR-018150,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.354,1867.0,0.9402,0.4753,0.6985,150,13.8,3,0,,closed
EDGE-036911,JCT-FDR-0057-002,FUSE-XFMR-018151,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.066,346.1,1.454,0.4858,1.007,100,13.8,1,1,,closed
EDGE-036912,FUSE-XFMR-018151,XFMR-018151,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.371,1961.3,1.5233,0.4966,1.007,100,13.8,1,1,,closed
EDGE-036913,JCT-FDR-0057-002,FUSE-XFMR-018152,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.069,363.5,0.6075,0.4749,0.5345,230,13.8,1,1,,closed
EDGE-036914,FUSE-XFMR-018152,XFMR-018152,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.39,2060.0,0.5514,0.476,0.5345,230,13.8,1,1,,closed
