edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-036915,JCT-FDR-0057-002,FUSE-XFMR-018153,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.072,382.5,0.8316,0.486,0.6985,150,13.8,3,0,,closed
EDGE-036916,FUSE-XFMR-018153,XFMR-018153,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.411,2167.7,0.9789,0.5209,0.6985,150,13.8,3,0,,closed
EDGE-036917,JCT-FDR-0057-002,FUSE-XFMR-018154,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.076,400.8,1.504,0.5333,1.007,100,13.8,1,0,,closed
EDGE-036918,FUSE-XFMR-018154,XFMR-018154,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.43,2270.9,1.3765,0.5269,1.007,100,13.8,1,0,,closed
EDGE-036919,JCT-FDR-0057-002,FUSE-XFMR-018155,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.078,412.6,0.312,0.418,0.3655,340,13.8,3,1,,closed
EDGE-036920,FUSE-XFMR-018155,XFMR-018155,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.443,2338.2,0.2805,0.3993,0.3655,340,13.8,3,1,,closed
EDGE-036921,JCT-FDR-0057-002,FUSE-XFMR-018156,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.082,431.6,0.8759,0.4902,0.6985,150,13.8,1,1,,closed
EDGE-036922,FUSE-XFMR-018156,XFMR-018156,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.463,2446.0,0.8393,0.53,0.6985,150,13.8,1,1,,closed
EDGE-036923,JCT-FDR-0057-002,FUSE-XFMR-018157,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.086,452.2,0.9367,0.4562,0.6985,150,13.8,2,1,,closed
EDGE-036924,FUSE-XFMR-018157,XFMR-018157,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.485,2562.6,0.9693,0.545,0.6985,150,13.8,2,1,,closed
EDGE-036925,JCT-FDR-0057-002,FUSE-XFMR-018158,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.089,468.9,0.5381,0.4941,0.5345,230,13.8,1,1,,closed
EDGE-036926,FUSE-XFMR-018158,XFMR-018158,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.503,2656.9,0.6472,0.4736,0.5345,230,13.8,1,1,,closed
EDGE-036927,JCT-FDR-0057-002,FUSE-XFMR-018159,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.092,486.3,0.8719,0.55,0.6985,150,13.8,2,1,,closed
EDGE-036928,FUSE-XFMR-018159,XFMR-018159,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.522,2755.6,0.967,0.4636,0.6985,150,13.8,2,1,,closed
EDGE-036929,JCT-FDR-0057-002,FUSE-XFMR-018160,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.095,502.1,1.5708,0.5299,1.007,100,13.8,2,1,,closed
EDGE-036930,FUSE-XFMR-018160,XFMR-018160,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.539,2845.4,1.3692,0.4847,1.007,100,13.8,2,1,,closed
EDGE-036931,JCT-FDR-0057-002,FUSE-XFMR-018161,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.098,518.0,0.2781,0.4318,0.3655,340,13.8,1,0,,closed
EDGE-036932,FUSE-XFMR-018161,XFMR-018161,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.556,2935.2,0.274,0.4043,0.3655,340,13.8,1,0,,closed
EDGE-036933,JCT-FDR-0057-002,FUSE-XFMR-018162,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.101,533.8,1.5193,0.4802,1.007,100,13.8,1,1,,closed
EDGE-036934,FUSE-XFMR-018162,XFMR-018162,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.573,3024.9,1.5523,0.46,1.007,100,13.8,1,1,,closed
EDGE-036935,JCT-FDR-0057-002,FUSE-XFMR-018163,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.105,553.6,0.9641,0.5118,0.6985,150,13.8,1,0,,closed
EDGE-036936,FUSE-XFMR-018163,XFMR-018163,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.594,3137.1,0.8852,0.5407,0.6985,150,13.8,1,0,,closed
EDGE-036937,JCT-FDR-0057-002,FUSE-XFMR-018164,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.108,569.4,0.2834,0.4266,0.3655,340,13.8,3,1,,closed
EDGE-036938,FUSE-XFMR-018164,XFMR-018164,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.611,3226.9,0.3114,0.4122,0.3655,340,13.8,3,1,,closed
EDGE-036939,JCT-FDR-0057-002,FUSE-XFMR-018165,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.112,589.2,1.4219,0.4699,1.007,100,13.8,1,1,,closed
EDGE-036940,FUSE-XFMR-018165,XFMR-018165,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.632,3339.1,1.5699,0.5544,1.007,100,13.8,1,1,,closed
EDGE-036941,JCT-FDR-0057-002,FUSE-XFMR-018166,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.115,606.7,1.498,0.538,1.007,100,13.8,3,1,,closed
EDGE-036942,FUSE-XFMR-018166,XFMR-018166,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.651,3437.8,1.3954,0.5504,1.007,100,13.8,3,1,,closed
EDGE-036943,JCT-FDR-0057-002,FUSE-XFMR-018167,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.118,624.1,0.3048,0.4526,0.3655,340,13.8,2,0,,closed
EDGE-036944,FUSE-XFMR-018167,XFMR-018167,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.67,3536.5,0.3178,0.3971,0.3655,340,13.8,2,0,,closed
EDGE-036945,JCT-FDR-0057-002,FUSE-XFMR-018168,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.121,639.1,0.6007,0.4848,0.5345,230,13.8,2,1,,closed
EDGE-036946,FUSE-XFMR-018168,XFMR-018168,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.686,3621.8,0.596,0.4769,0.5345,230,13.8,2,1,,closed
EDGE-036947,JCT-FDR-0057-002,FUSE-XFMR-018169,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.124,655.8,0.3132,0.4715,0.3655,340,13.8,3,1,,closed
EDGE-036948,FUSE-XFMR-018169,XFMR-018169,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.704,3716.1,0.2747,0.4101,0.3655,340,13.8,3,1,,closed
EDGE-036949,JCT-FDR-0057-002,FUSE-XFMR-018170,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.128,674.8,0.9229,0.546,0.6985,150,13.8,1,1,,closed
EDGE-036950,FUSE-XFMR-018170,XFMR-018170,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.724,3823.8,0.9787,0.4871,0.6985,150,13.8,1,1,,closed
EDGE-036951,JCT-FDR-0057-002,FUSE-XFMR-018171,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.13,688.2,0.2674,0.4036,0.3655,340,13.8,1,1,,closed
EDGE-036952,FUSE-XFMR-018171,XFMR-018171,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.739,3900.1,0.2828,0.4294,0.3655,340,13.8,1,1,,closed
EDGE-036953,JCT-FDR-0057-002,FUSE-XFMR-018172,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.134,707.3,0.5614,0.4542,0.5345,230,13.8,1,0,,closed
EDGE-036954,FUSE-XFMR-018172,XFMR-018172,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.759,4007.8,0.6428,0.4524,0.5345,230,13.8,1,0,,closed
EDGE-036955,JCT-FDR-0057-002,FUSE-XFMR-018173,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.137,725.5,1.5991,0.5089,1.007,100,13.8,1,1,,closed
EDGE-036956,FUSE-XFMR-018173,XFMR-018173,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.779,4111.0,1.4019,0.5197,1.007,100,13.8,1,1,,closed
EDGE-036957,JCT-FDR-0057-002,FUSE-XFMR-018174,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.141,742.9,1.3887,0.4655,1.007,100,13.8,2,0,,closed
EDGE-036958,FUSE-XFMR-018174,XFMR-018174,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.797,4209.7,1.5278,0.546,1.007,100,13.8,2,0,,closed
EDGE-036959,JCT-FDR-0057-002,FUSE-XFMR-018175,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.144,761.1,0.3263,0.3941,0.3655,340,13.8,1,0,,closed
EDGE-036960,FUSE-XFMR-018175,XFMR-018175,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.817,4313.0,0.3152,0.399,0.3655,340,13.8,1,0,,closed
EDGE-036961,JCT-FDR-0057-002,FUSE-XFMR-018176,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.147,778.5,0.6101,0.4553,0.5345,230,13.8,1,1,,closed
EDGE-036962,FUSE-XFMR-018176,XFMR-018176,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.836,4411.7,0.5395,0.4482,0.5345,230,13.8,1,1,,closed
EDGE-036963,JCT-FDR-0057-002,JCT-FDR-0057-003,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.84,4435.2,0.2174,0.4662,0.3024,480,13.8,3,1,,closed
EDGE-036964,JCT-FDR-0057-003,FUSE-XFMR-018177,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.001,5.5,0.9147,0.5183,0.6985,150,13.8,2,1,,closed
EDGE-036965,FUSE-XFMR-018177,XFMR-018177,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.006,31.4,0.8454,0.4829,0.6985,150,13.8,2,1,,closed
EDGE-036966,JCT-FDR-0057-003,FUSE-XFMR-018178,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.004,19.8,0.9272,0.51,0.6985,150,13.8,3,1,,closed
EDGE-036967,FUSE-XFMR-018178,XFMR-018178,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.021,112.2,0.8112,0.5054,0.6985,150,13.8,3,1,,closed
EDGE-036968,JCT-FDR-0057-003,FUSE-XFMR-018179,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.006,34.1,0.9049,0.5411,0.6985,150,13.8,2,1,,closed
EDGE-036969,FUSE-XFMR-018179,XFMR-018179,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.037,193.0,0.9556,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-036970,JCT-FDR-0057-003,FUSE-XFMR-018180,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.01,51.5,0.2724,0.4086,0.3655,340,13.8,2,1,,closed
EDGE-036971,FUSE-XFMR-018180,XFMR-018180,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.055,291.7,0.3059,0.4588,0.3655,340,13.8,2,1,,closed
EDGE-036972,JCT-FDR-0057-003,FUSE-XFMR-018181,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.013,70.5,0.8754,0.5311,0.6985,150,13.8,1,1,,closed
EDGE-036973,FUSE-XFMR-018181,XFMR-018181,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.076,399.4,0.8989,0.5123,0.6985,150,13.8,1,1,,closed
EDGE-036974,JCT-FDR-0057-003,FUSE-XFMR-018182,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.016,84.7,0.8848,0.4688,0.6985,150,13.8,1,1,,closed
EDGE-036975,FUSE-XFMR-018182,XFMR-018182,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.091,480.2,0.8604,0.5313,0.6985,150,13.8,1,1,,closed
EDGE-036976,JCT-FDR-0057-003,FUSE-XFMR-018183,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.02,104.5,0.5355,0.4929,0.5345,230,13.8,2,1,,closed
EDGE-036977,FUSE-XFMR-018183,XFMR-018183,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.112,592.4,0.6298,0.4883,0.5345,230,13.8,2,1,,closed
EDGE-036978,JCT-FDR-0057-003,FUSE-XFMR-018184,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.023,122.8,0.9651,0.5229,0.6985,150,13.8,1,0,,closed
EDGE-036979,FUSE-XFMR-018184,XFMR-018184,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.132,695.6,0.8058,0.5137,0.6985,150,13.8,1,0,,closed
EDGE-036980,JCT-FDR-0057-003,FUSE-XFMR-018185,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.027,140.2,1.4781,0.5191,1.007,100,13.8,1,1,,closed
EDGE-036981,FUSE-XFMR-018185,XFMR-018185,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.15,794.4,1.6404,0.5134,1.007,100,13.8,1,1,,closed
EDGE-036982,JCT-FDR-0057-003,FUSE-XFMR-018186,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.03,159.2,0.3084,0.4249,0.3655,340,13.8,2,0,,closed
EDGE-036983,FUSE-XFMR-018186,XFMR-018186,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.171,902.1,0.2735,0.4148,0.3655,340,13.8,2,0,,closed
EDGE-036984,JCT-FDR-0057-003,FUSE-XFMR-018187,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.033,172.7,1.5758,0.4908,1.007,100,13.8,1,1,,closed
EDGE-036985,FUSE-XFMR-018187,XFMR-018187,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.185,978.4,1.5399,0.504,1.007,100,13.8,1,1,,closed
EDGE-036986,JCT-FDR-0057-003,FUSE-XFMR-018188,FDR-0057,SUB-013,lateral_underground,1/0 AL,AC,0.036,192.5,0.6097,0.5145,0.5345,230,13.8,2,0,,closed
EDGE-036987,FUSE-XFMR-018188,XFMR-018188,FDR-0057,SUB-013,lateral_underground,1/0 AL,AC,0.207,1090.6,0.5611,0.518,0.5345,230,13.8,2,0,,closed
EDGE-036988,JCT-FDR-0057-003,FUSE-XFMR-018189,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.039,205.9,0.6296,0.4976,0.5345,230,13.8,2,1,,closed
EDGE-036989,FUSE-XFMR-018189,XFMR-018189,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.221,1166.9,0.5693,0.4776,0.5345,230,13.8,2,1,,closed
EDGE-036990,JCT-FDR-0057-003,FUSE-XFMR-018190,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.042,224.1,1.5756,0.5176,1.007,100,13.8,2,1,,closed
EDGE-036991,FUSE-XFMR-018190,XFMR-018190,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.241,1270.1,1.3902,0.4621,1.007,100,13.8,2,1,,closed
EDGE-036992,JCT-FDR-0057-003,FUSE-XFMR-018191,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.046,241.6,0.5935,0.43,0.5345,230,13.8,2,1,,closed
EDGE-036993,FUSE-XFMR-018191,XFMR-018191,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.259,1368.8,0.6196,0.4295,0.5345,230,13.8,2,1,,closed
EDGE-036994,JCT-FDR-0057-003,FUSE-XFMR-018192,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.05,262.2,1.3972,0.525,1.007,100,13.8,1,1,,closed
EDGE-036995,FUSE-XFMR-018192,XFMR-018192,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.281,1485.5,1.3879,0.5086,1.007,100,13.8,1,1,,closed
EDGE-036996,JCT-FDR-0057-003,FUSE-XFMR-018193,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.052,274.0,1.6474,0.4731,1.007,100,13.8,1,1,,closed
EDGE-036997,FUSE-XFMR-018193,XFMR-018193,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.294,1552.8,1.6063,0.5374,1.007,100,13.8,1,1,,closed
EDGE-036998,JCT-FDR-0057-003,FUSE-XFMR-018194,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.056,293.8,0.2833,0.4349,0.3655,340,13.8,2,0,,closed
EDGE-036999,FUSE-XFMR-018194,XFMR-018194,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.315,1665.0,0.2968,0.4492,0.3655,340,13.8,2,0,,closed
EDGE-037000,JCT-FDR-0057-003,FUSE-XFMR-018195,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.059,309.7,0.284,0.4157,0.3655,340,13.8,1,0,,closed
EDGE-037001,FUSE-XFMR-018195,XFMR-018195,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.332,1754.8,0.3225,0.4097,0.3655,340,13.8,1,0,,closed
EDGE-037002,JCT-FDR-0057-003,FUSE-XFMR-018196,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.062,327.9,0.9327,0.5304,0.6985,150,13.8,1,1,,closed
EDGE-037003,FUSE-XFMR-018196,XFMR-018196,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.352,1858.0,0.889,0.5313,0.6985,150,13.8,1,1,,closed
EDGE-037004,JCT-FDR-0057-003,FUSE-XFMR-018197,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.066,346.1,1.4196,0.5001,1.007,100,13.8,2,1,,closed
EDGE-037005,FUSE-XFMR-018197,XFMR-018197,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.371,1961.3,1.5314,0.4839,1.007,100,13.8,2,1,,closed
EDGE-037006,JCT-FDR-0057-003,FUSE-XFMR-018198,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.069,362.7,0.9568,0.4545,0.6985,150,13.8,1,1,,closed
EDGE-037007,FUSE-XFMR-018198,XFMR-018198,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.389,2055.5,0.9273,0.5124,0.6985,150,13.8,1,1,,closed
EDGE-037008,JCT-FDR-0057-003,FUSE-XFMR-018199,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.072,378.6,1.5953,0.4706,1.007,100,13.8,2,1,,closed
EDGE-037009,FUSE-XFMR-018199,XFMR-018199,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.406,2145.3,1.4779,0.5461,1.007,100,13.8,2,1,,closed
EDGE-037010,JCT-FDR-0057-003,FUSE-XFMR-018200,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.075,396.0,0.2706,0.4349,0.3655,340,13.8,1,1,,closed
EDGE-037011,FUSE-XFMR-018200,XFMR-018200,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.425,2244.0,0.3037,0.4332,0.3655,340,13.8,1,1,,closed
EDGE-037012,JCT-FDR-0057-003,FUSE-XFMR-018201,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.078,411.8,0.5589,0.4736,0.5345,230,13.8,1,1,,closed
EDGE-037013,FUSE-XFMR-018201,XFMR-018201,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.442,2333.8,0.5898,0.4693,0.5345,230,13.8,1,1,,closed
EDGE-037014,JCT-FDR-0057-003,FUSE-XFMR-018202,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.081,429.3,0.5336,0.4299,0.5345,230,13.8,2,1,,closed
EDGE-037015,FUSE-XFMR-018202,XFMR-018202,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.461,2432.5,0.6223,0.4805,0.5345,230,13.8,2,1,,closed
EDGE-037016,JCT-FDR-0057-003,FUSE-XFMR-018203,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.085,448.3,0.6054,0.5198,0.5345,230,13.8,2,1,,closed
EDGE-037017,FUSE-XFMR-018203,XFMR-018203,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.481,2540.2,0.6118,0.4458,0.5345,230,13.8,2,1,,closed
EDGE-037018,JCT-FDR-0057-003,FUSE-XFMR-018204,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.088,464.1,1.4124,0.4848,1.007,100,13.8,1,1,,closed
EDGE-037019,FUSE-XFMR-018204,XFMR-018204,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.498,2630.0,1.533,0.4793,1.007,100,13.8,1,1,,closed
EDGE-037020,JCT-FDR-0057-003,FUSE-XFMR-018205,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.092,484.7,0.541,0.4565,0.5345,230,13.8,1,0,,closed
EDGE-037021,FUSE-XFMR-018205,XFMR-018205,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.52,2746.7,0.5481,0.5087,0.5345,230,13.8,1,0,,closed
EDGE-037022,JCT-FDR-0057-003,FUSE-XFMR-018206,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.095,499.8,0.2981,0.4487,0.3655,340,13.8,2,0,,closed
EDGE-037023,FUSE-XFMR-018206,XFMR-018206,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.536,2831.9,0.2674,0.4098,0.3655,340,13.8,2,0,,closed
EDGE-037024,JCT-FDR-0057-003,FUSE-XFMR-018207,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.098,516.4,0.9555,0.4773,0.6985,150,13.8,2,0,,closed
EDGE-037025,FUSE-XFMR-018207,XFMR-018207,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.554,2926.2,0.8105,0.4586,0.6985,150,13.8,2,0,,closed
EDGE-037026,JCT-FDR-0057-003,FUSE-XFMR-018208,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.102,537.0,0.6052,0.4399,0.5345,230,13.8,1,1,,closed
EDGE-037027,FUSE-XFMR-018208,XFMR-018208,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.576,3042.9,0.6004,0.4889,0.5345,230,13.8,1,1,,closed
EDGE-037028,JCT-FDR-0057-003,FUSE-XFMR-018209,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.105,552.0,0.3046,0.4539,0.3655,340,13.8,2,1,,closed
EDGE-037029,FUSE-XFMR-018209,XFMR-018209,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.592,3128.1,0.2843,0.4177,0.3655,340,13.8,2,1,,closed
EDGE-037030,JCT-FDR-0057-003,FUSE-XFMR-018210,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.108,571.0,1.5168,0.5422,1.007,100,13.8,1,1,,closed
EDGE-037031,FUSE-XFMR-018210,XFMR-018210,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.613,3235.8,1.6459,0.47,1.007,100,13.8,1,1,,closed
EDGE-037032,JCT-FDR-0057-003,FUSE-XFMR-018211,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.111,587.7,1.6336,0.5346,1.007,100,13.8,1,1,,closed
EDGE-037033,FUSE-XFMR-018211,XFMR-018211,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.631,3330.1,1.5522,0.4853,1.007,100,13.8,1,1,,closed
EDGE-037034,JCT-FDR-0057-003,FUSE-XFMR-018212,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.114,602.7,0.32,0.4382,0.3655,340,13.8,1,1,,closed
EDGE-037035,FUSE-XFMR-018212,XFMR-018212,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.647,3415.4,0.2684,0.4048,0.3655,340,13.8,1,1,,closed
EDGE-037036,JCT-FDR-0057-003,FUSE-XFMR-018213,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.117,620.1,0.9661,0.4958,0.6985,150,13.8,2,1,,closed
EDGE-037037,FUSE-XFMR-018213,XFMR-018213,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.666,3514.1,0.9532,0.4782,0.6985,150,13.8,2,1,,closed
EDGE-037038,JCT-FDR-0057-003,FUSE-XFMR-018214,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.121,639.9,0.3243,0.4295,0.3655,340,13.8,2,1,,closed
EDGE-037039,FUSE-XFMR-018214,XFMR-018214,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.687,3626.3,0.3214,0.4551,0.3655,340,13.8,2,1,,closed
EDGE-037040,JCT-FDR-0057-003,FUSE-XFMR-018215,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.124,655.8,0.5439,0.5054,0.5345,230,13.8,2,1,,closed
EDGE-037041,FUSE-XFMR-018215,XFMR-018215,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.704,3716.1,0.6433,0.438,0.5345,230,13.8,2,1,,closed
EDGE-037042,JCT-FDR-0057-003,FUSE-XFMR-018216,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.128,674.0,0.9118,0.4797,0.6985,150,13.8,3,1,,closed
EDGE-037043,FUSE-XFMR-018216,XFMR-018216,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.723,3819.3,0.8658,0.551,0.6985,150,13.8,3,1,,closed
EDGE-037044,JCT-FDR-0057-003,FUSE-XFMR-018217,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.131,689.8,0.3196,0.443,0.3655,340,13.8,2,1,,closed
EDGE-037045,FUSE-XFMR-018217,XFMR-018217,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.74,3909.0,0.3179,0.4491,0.3655,340,13.8,2,1,,closed
EDGE-037046,JCT-FDR-0057-003,FUSE-XFMR-018218,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.134,707.3,0.8606,0.4739,0.6985,150,13.8,1,0,,closed
EDGE-037047,FUSE-XFMR-018218,XFMR-018218,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.759,4007.8,0.917,0.5324,0.6985,150,13.8,1,0,,closed
EDGE-037048,JCT-FDR-0057-003,FUSE-XFMR-018219,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.137,724.7,0.823,0.4581,0.6985,150,13.8,2,1,,closed
EDGE-037049,FUSE-XFMR-018219,XFMR-018219,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.778,4106.5,0.8557,0.5425,0.6985,150,13.8,2,1,,closed
EDGE-037050,JCT-FDR-0057-003,FUSE-XFMR-018220,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.141,743.7,0.9445,0.5293,0.6985,150,13.8,3,1,,closed
EDGE-037051,FUSE-XFMR-018220,XFMR-018220,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.798,4214.2,0.9477,0.4564,0.6985,150,13.8,3,1,,closed
EDGE-037052,JCT-FDR-0057-003,FUSE-XFMR-018221,FDR-0057,SUB-013,lateral_underground,#2 ACSR,C,0.143,757.2,0.8737,0.462,0.6985,150,13.8,1,0,,closed
EDGE-037053,FUSE-XFMR-018221,XFMR-018221,FDR-0057,SUB-013,lateral_underground,#2 ACSR,C,0.813,4290.5,0.9561,0.4591,0.6985,150,13.8,1,0,,closed
EDGE-037054,JCT-FDR-0057-003,FUSE-XFMR-018222,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.147,777.0,0.9124,0.4717,0.6985,150,13.8,1,1,,closed
EDGE-037055,FUSE-XFMR-018222,XFMR-018222,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.834,4402.7,0.8432,0.5209,0.6985,150,13.8,1,1,,closed
EDGE-037056,JCT-FDR-0057-003,JCT-FDR-0057-004,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.83,4382.4,0.2612,0.3967,0.3647,480,13.8,3,1,,closed
EDGE-037057,JCT-FDR-0057-004,FUSE-XFMR-018223,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.001,3.2,1.4166,0.4644,1.007,100,13.8,2,1,,closed
EDGE-037058,FUSE-XFMR-018223,XFMR-018223,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.003,18.0,1.512,0.4825,1.007,100,13.8,2,1,,closed
EDGE-037059,JCT-FDR-0057-004,FUSE-XFMR-018224,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.004,19.0,0.2717,0.4273,0.3655,340,13.8,2,1,,closed
EDGE-037060,FUSE-XFMR-018224,XFMR-018224,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.02,107.7,0.2787,0.3986,0.3655,340,13.8,2,1,,closed
EDGE-037061,JCT-FDR-0057-004,FUSE-XFMR-018225,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.006,33.3,1.5998,0.5196,1.007,100,13.8,1,0,,closed
EDGE-037062,FUSE-XFMR-018225,XFMR-018225,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.036,188.5,1.5563,0.4902,1.007,100,13.8,1,0,,closed
EDGE-037063,JCT-FDR-0057-004,FUSE-XFMR-018226,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.009,49.1,1.5161,0.5524,1.007,100,13.8,1,1,,closed
EDGE-037064,FUSE-XFMR-018226,XFMR-018226,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.053,278.3,1.3907,0.546,1.007,100,13.8,1,1,,closed
EDGE-037065,JCT-FDR-0057-004,FUSE-XFMR-018227,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.013,69.7,0.5377,0.5077,0.5345,230,13.8,1,1,,closed
EDGE-037066,FUSE-XFMR-018227,XFMR-018227,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.075,394.9,0.628,0.457,0.5345,230,13.8,1,1,,closed
EDGE-037067,JCT-FDR-0057-004,FUSE-XFMR-018228,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.017,87.1,1.6454,0.5331,1.007,100,13.8,2,1,,closed
EDGE-037068,FUSE-XFMR-018228,XFMR-018228,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.093,493.7,1.6357,0.5102,1.007,100,13.8,2,1,,closed
EDGE-037069,JCT-FDR-0057-004,FUSE-XFMR-018229,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.019,102.2,0.3169,0.4291,0.3655,340,13.8,3,0,,closed
EDGE-037070,FUSE-XFMR-018229,XFMR-018229,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.11,579.0,0.27,0.4059,0.3655,340,13.8,3,0,,closed
EDGE-037071,JCT-FDR-0057-004,FUSE-XFMR-018230,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.022,118.8,1.4273,0.5075,1.007,100,13.8,2,1,,closed
EDGE-037072,FUSE-XFMR-018230,XFMR-018230,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.128,673.2,1.5821,0.4886,1.007,100,13.8,2,1,,closed
EDGE-037073,JCT-FDR-0057-004,FUSE-XFMR-018231,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.026,137.0,1.5888,0.5163,1.007,100,13.8,2,1,,closed
EDGE-037074,FUSE-XFMR-018231,XFMR-018231,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.147,776.4,1.5996,0.5424,1.007,100,13.8,2,1,,closed
EDGE-037075,JCT-FDR-0057-004,FUSE-XFMR-018232,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.029,155.2,1.637,0.5217,1.007,100,13.8,1,1,,closed
EDGE-037076,FUSE-XFMR-018232,XFMR-018232,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.167,879.6,1.5792,0.4914,1.007,100,13.8,1,1,,closed
EDGE-037077,JCT-FDR-0057-004,FUSE-XFMR-018233,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.033,174.2,1.4151,0.55,1.007,100,13.8,2,1,,closed
EDGE-037078,FUSE-XFMR-018233,XFMR-018233,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.187,987.4,1.4201,0.4826,1.007,100,13.8,2,1,,closed
EDGE-037079,JCT-FDR-0057-004,FUSE-XFMR-018234,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.035,186.9,1.5948,0.5592,1.007,100,13.8,2,1,,closed
EDGE-037080,FUSE-XFMR-018234,XFMR-018234,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.201,1059.2,1.4867,0.515,1.007,100,13.8,2,1,,closed
EDGE-037081,JCT-FDR-0057-004,FUSE-XFMR-018235,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.039,206.7,0.5531,0.5157,0.5345,230,13.8,3,1,,closed
EDGE-037082,FUSE-XFMR-018235,XFMR-018235,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.222,1171.4,0.5748,0.4362,0.5345,230,13.8,3,1,,closed
EDGE-037083,JCT-FDR-0057-004,FUSE-XFMR-018236,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.042,221.8,0.9297,0.4532,0.6985,150,13.8,1,1,,closed
EDGE-037084,FUSE-XFMR-018236,XFMR-018236,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.238,1256.6,0.8954,0.5329,0.6985,150,13.8,1,1,,closed
EDGE-037085,JCT-FDR-0057-004,FUSE-XFMR-018237,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.045,238.4,0.6307,0.519,0.5345,230,13.8,2,1,,closed
EDGE-037086,FUSE-XFMR-018237,XFMR-018237,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.256,1350.9,0.6008,0.4754,0.5345,230,13.8,2,1,,closed
EDGE-037087,JCT-FDR-0057-004,FUSE-XFMR-018238,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.049,258.2,0.2938,0.4383,0.3655,340,13.8,1,1,,closed
EDGE-037088,FUSE-XFMR-018238,XFMR-018238,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.277,1463.1,0.3199,0.4495,0.3655,340,13.8,1,1,,closed
EDGE-037089,JCT-FDR-0057-004,FUSE-XFMR-018239,FDR-0057,SUB-013,lateral_underground,1/0 AL,BC,0.052,274.8,0.6495,0.4992,0.5345,230,13.8,2,0,,closed
EDGE-037090,FUSE-XFMR-018239,XFMR-018239,FDR-0057,SUB-013,lateral_underground,1/0 AL,BC,0.295,1557.3,0.5916,0.4937,0.5345,230,13.8,2,0,,closed
EDGE-037091,JCT-FDR-0057-004,FUSE-XFMR-018240,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.055,289.9,1.5742,0.463,1.007,100,13.8,1,1,,closed
EDGE-037092,FUSE-XFMR-018240,XFMR-018240,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.311,1642.6,1.3688,0.4673,1.007,100,13.8,1,1,,closed
EDGE-037093,JCT-FDR-0057-004,FUSE-XFMR-018241,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.059,311.3,0.8094,0.5077,0.6985,150,13.8,1,1,,closed
EDGE-037094,FUSE-XFMR-018241,XFMR-018241,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.334,1763.8,0.8626,0.4837,0.6985,150,13.8,1,1,,closed
EDGE-037095,JCT-FDR-0057-004,FUSE-XFMR-018242,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.062,325.5,1.4559,0.5483,1.007,100,13.8,2,1,,closed
EDGE-037096,FUSE-XFMR-018242,XFMR-018242,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.349,1844.6,1.4056,0.528,1.007,100,13.8,2,1,,closed
EDGE-037097,JCT-FDR-0057-004,FUSE-XFMR-018243,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.065,342.9,1.628,0.5372,1.007,100,13.8,1,1,,closed
EDGE-037098,FUSE-XFMR-018243,XFMR-018243,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.368,1943.3,1.4893,0.482,1.007,100,13.8,1,1,,closed
EDGE-037099,JCT-FDR-0057-004,FUSE-XFMR-018244,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.068,360.4,0.3049,0.4286,0.3655,340,13.8,2,1,,closed
EDGE-037100,FUSE-XFMR-018244,XFMR-018244,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.387,2042.0,0.2981,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-037101,JCT-FDR-0057-004,FUSE-XFMR-018245,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.072,379.4,1.4203,0.4702,1.007,100,13.8,1,1,,closed
EDGE-037102,FUSE-XFMR-018245,XFMR-018245,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.407,2149.8,1.5752,0.5128,1.007,100,13.8,1,1,,closed
EDGE-037103,JCT-FDR-0057-004,FUSE-XFMR-018246,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.075,397.6,0.8419,0.5298,0.6985,150,13.8,2,1,,closed
EDGE-037104,FUSE-XFMR-018246,XFMR-018246,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.427,2253.0,0.871,0.4985,0.6985,150,13.8,2,1,,closed
EDGE-037105,JCT-FDR-0057-004,FUSE-XFMR-018247,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.079,415.0,1.4862,0.5559,1.007,100,13.8,2,1,,closed
EDGE-037106,FUSE-XFMR-018247,XFMR-018247,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.445,2351.7,1.4801,0.5318,1.007,100,13.8,2,1,,closed
EDGE-037107,JCT-FDR-0057-004,FUSE-XFMR-018248,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.081,427.7,0.3262,0.4127,0.3655,340,13.8,1,1,,closed
EDGE-037108,FUSE-XFMR-018248,XFMR-018248,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.459,2423.5,0.3124,0.4757,0.3655,340,13.8,1,1,,closed
EDGE-037109,JCT-FDR-0057-004,FUSE-XFMR-018249,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.085,449.1,1.5644,0.5412,1.007,100,13.8,2,1,,closed
EDGE-037110,FUSE-XFMR-018249,XFMR-018249,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.482,2544.7,1.6157,0.5263,1.007,100,13.8,2,1,,closed
EDGE-037111,JCT-FDR-0057-004,FUSE-XFMR-018250,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.088,464.9,0.84,0.4792,0.6985,150,13.8,1,1,,closed
EDGE-037112,FUSE-XFMR-018250,XFMR-018250,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.499,2634.5,0.884,0.5168,0.6985,150,13.8,1,1,,closed
EDGE-037113,JCT-FDR-0057-004,FUSE-XFMR-018251,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.091,482.3,1.5406,0.4811,1.007,100,13.8,3,1,,closed
EDGE-037114,FUSE-XFMR-018251,XFMR-018251,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.518,2733.2,1.5604,0.5221,1.007,100,13.8,3,1,,closed
EDGE-037115,JCT-FDR-0057-004,FUSE-XFMR-018252,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.095,499.8,1.5138,0.4827,1.007,100,13.8,1,1,,closed
EDGE-037116,FUSE-XFMR-018252,XFMR-018252,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.536,2831.9,1.6025,0.4713,1.007,100,13.8,1,1,,closed
EDGE-037117,JCT-FDR-0057-004,FUSE-XFMR-018253,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.098,514.8,0.9594,0.462,0.6985,150,13.8,1,1,,closed
EDGE-037118,FUSE-XFMR-018253,XFMR-018253,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.552,2917.2,0.9191,0.5284,0.6985,150,13.8,1,1,,closed
EDGE-037119,JCT-FDR-0057-004,FUSE-XFMR-018254,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.101,532.2,0.9126,0.5437,0.6985,150,13.8,1,1,,closed
EDGE-037120,FUSE-XFMR-018254,XFMR-018254,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.571,3015.9,0.8382,0.5257,0.6985,150,13.8,1,1,,closed
EDGE-037121,JCT-FDR-0057-004,FUSE-XFMR-018255,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.104,548.1,0.2808,0.4555,0.3655,340,13.8,1,1,,closed
EDGE-037122,FUSE-XFMR-018255,XFMR-018255,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.588,3105.7,0.3041,0.4129,0.3655,340,13.8,1,1,,closed
EDGE-037123,JCT-FDR-0057-004,FUSE-XFMR-018256,FDR-0057,SUB-013,lateral_underground,#2 ACSR,BC,0.108,569.4,0.9132,0.5425,0.6985,150,13.8,2,0,,closed
EDGE-037124,FUSE-XFMR-018256,XFMR-018256,FDR-0057,SUB-013,lateral_underground,#2 ACSR,BC,0.611,3226.9,0.9588,0.5407,0.6985,150,13.8,2,0,,closed
EDGE-037125,JCT-FDR-0057-004,FUSE-XFMR-018257,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.111,585.3,1.4063,0.5219,1.007,100,13.8,1,1,,closed
EDGE-037126,FUSE-XFMR-018257,XFMR-018257,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.628,3316.6,1.6424,0.5534,1.007,100,13.8,1,1,,closed
EDGE-037127,JCT-FDR-0057-004,FUSE-XFMR-018258,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.114,599.5,0.315,0.4358,0.3655,340,13.8,2,0,,closed
EDGE-037128,FUSE-XFMR-018258,XFMR-018258,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.643,3397.4,0.3216,0.456,0.3655,340,13.8,2,0,,closed
EDGE-037129,JCT-FDR-0057-004,FUSE-XFMR-018259,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.117,619.3,0.2982,0.4598,0.3655,340,13.8,1,1,,closed
EDGE-037130,FUSE-XFMR-018259,XFMR-018259,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.665,3509.6,0.2685,0.423,0.3655,340,13.8,1,1,,closed
EDGE-037131,JCT-FDR-0057-004,FUSE-XFMR-018260,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.121,637.6,1.4992,0.5528,1.007,100,13.8,1,1,,closed
EDGE-037132,FUSE-XFMR-018260,XFMR-018260,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.684,3612.8,1.3744,0.521,1.007,100,13.8,1,1,,closed
EDGE-037133,JCT-FDR-0057-004,FUSE-XFMR-018261,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.124,655.0,0.8627,0.506,0.6985,150,13.8,1,1,,closed
EDGE-037134,FUSE-XFMR-018261,XFMR-018261,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.703,3711.6,0.9356,0.5234,0.6985,150,13.8,1,1,,closed
EDGE-037135,JCT-FDR-0057-004,FUSE-XFMR-018262,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.127,669.2,0.3227,0.4299,0.3655,340,13.8,2,1,,closed
EDGE-037136,FUSE-XFMR-018262,XFMR-018262,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.718,3792.4,0.3166,0.3974,0.3655,340,13.8,2,1,,closed
EDGE-037137,JCT-FDR-0057-004,FUSE-XFMR-018263,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.13,688.2,0.9828,0.4924,0.6985,150,13.8,1,1,,closed
EDGE-037138,FUSE-XFMR-018263,XFMR-018263,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.739,3900.1,0.8221,0.5172,0.6985,150,13.8,1,1,,closed
EDGE-037139,JCT-FDR-0057-004,FUSE-XFMR-018264,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.133,704.1,0.8862,0.5297,0.6985,150,13.8,2,1,,closed
EDGE-037140,FUSE-XFMR-018264,XFMR-018264,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.756,3989.8,0.9671,0.4854,0.6985,150,13.8,2,1,,closed
EDGE-037141,JCT-FDR-0057-004,FUSE-XFMR-018265,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.137,720.7,0.9314,0.5182,0.6985,150,13.8,1,1,,closed
EDGE-037142,FUSE-XFMR-018265,XFMR-018265,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.773,4084.1,0.83,0.4654,0.6985,150,13.8,1,1,,closed
EDGE-037143,JCT-FDR-0057-004,FUSE-XFMR-018266,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.14,741.3,0.6413,0.5212,0.5345,230,13.8,2,1,,closed
EDGE-037144,FUSE-XFMR-018266,XFMR-018266,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.796,4200.8,0.5648,0.4858,0.5345,230,13.8,2,1,,closed
EDGE-037145,JCT-FDR-0057-004,FUSE-XFMR-018267,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.144,759.5,0.3265,0.4597,0.3655,340,13.8,2,0,,closed
EDGE-037146,FUSE-XFMR-018267,XFMR-018267,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.815,4304.0,0.2794,0.4593,0.3655,340,13.8,2,0,,closed
EDGE-037147,JCT-FDR-0057-004,FUSE-XFMR-018268,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.147,775.4,0.2871,0.4222,0.3655,340,13.8,1,1,,closed
EDGE-037148,FUSE-XFMR-018268,XFMR-018268,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.832,4393.8,0.2703,0.456,0.3655,340,13.8,1,1,,closed
EDGE-037149,JCT-FDR-0057-004,JCT-FDR-0057-005,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.83,4382.4,0.2452,0.4665,0.3204,480,13.8,3,1,,closed
EDGE-037150,JCT-FDR-0057-005,FUSE-XFMR-018269,FDR-0057,SUB-013,lateral_underground,1/0 AL,C,0.001,4.8,0.622,0.5121,0.5345,230,13.8,1,0,,closed
EDGE-037151,FUSE-XFMR-018269,XFMR-018269,FDR-0057,SUB-013,lateral_underground,1/0 AL,C,0.005,26.9,0.5835,0.4734,0.5345,230,13.8,1,0,,closed
EDGE-037152,JCT-FDR-0057-005,FUSE-XFMR-018270,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.004,19.8,1.3842,0.5582,1.007,100,13.8,2,1,,closed
EDGE-037153,FUSE-XFMR-018270,XFMR-018270,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.021,112.2,1.5092,0.5133,1.007,100,13.8,2,1,,closed
EDGE-037154,JCT-FDR-0057-005,FUSE-XFMR-018271,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.007,36.4,0.5861,0.4329,0.5345,230,13.8,1,1,,closed
EDGE-037155,FUSE-XFMR-018271,XFMR-018271,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.039,206.4,0.5854,0.4748,0.5345,230,13.8,1,1,,closed
EDGE-037156,JCT-FDR-0057-005,FUSE-XFMR-018272,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.01,52.3,0.3199,0.4169,0.3655,340,13.8,1,1,,closed
EDGE-037157,FUSE-XFMR-018272,XFMR-018272,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.056,296.2,0.2884,0.4223,0.3655,340,13.8,1,1,,closed
EDGE-037158,JCT-FDR-0057-005,FUSE-XFMR-018273,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.014,72.1,1.3602,0.4971,1.007,100,13.8,1,1,,closed
EDGE-037159,FUSE-XFMR-018273,XFMR-018273,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.077,408.4,1.6425,0.4929,1.007,100,13.8,1,1,,closed
EDGE-037160,JCT-FDR-0057-005,FUSE-XFMR-018274,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.016,86.3,1.4023,0.5329,1.007,100,13.8,3,0,,closed
EDGE-037161,FUSE-XFMR-018274,XFMR-018274,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.093,489.2,1.4205,0.4668,1.007,100,13.8,3,0,,closed
EDGE-037162,JCT-FDR-0057-005,FUSE-XFMR-018275,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.019,103.0,0.948,0.5289,0.6985,150,13.8,1,1,,closed
EDGE-037163,FUSE-XFMR-018275,XFMR-018275,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.111,583.4,0.9016,0.4896,0.6985,150,13.8,1,1,,closed
EDGE-037164,JCT-FDR-0057-005,FUSE-XFMR-018276,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.024,124.3,0.2705,0.4314,0.3655,340,13.8,1,0,,closed
EDGE-037165,FUSE-XFMR-018276,XFMR-018276,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.133,704.6,0.2981,0.4484,0.3655,340,13.8,1,0,,closed
EDGE-037166,JCT-FDR-0057-005,FUSE-XFMR-018277,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.027,141.0,1.5464,0.4774,1.007,100,13.8,3,0,,closed
EDGE-037167,FUSE-XFMR-018277,XFMR-018277,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.151,798.9,1.5847,0.5447,1.007,100,13.8,3,0,,closed
EDGE-037168,JCT-FDR-0057-005,FUSE-XFMR-018278,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.029,155.2,0.6432,0.432,0.5345,230,13.8,1,1,,closed
EDGE-037169,FUSE-XFMR-018278,XFMR-018278,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.167,879.6,0.649,0.4875,0.5345,230,13.8,1,1,,closed
EDGE-037170,JCT-FDR-0057-005,FUSE-XFMR-018279,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.033,173.4,0.5378,0.4978,0.5345,230,13.8,1,1,,closed
EDGE-037171,FUSE-XFMR-018279,XFMR-018279,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.186,982.9,0.6016,0.4511,0.5345,230,13.8,1,1,,closed
EDGE-037172,JCT-FDR-0057-005,FUSE-XFMR-018280,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.036,190.1,0.5843,0.5051,0.5345,230,13.8,2,1,,closed
EDGE-037173,FUSE-XFMR-018280,XFMR-018280,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.204,1077.1,0.6108,0.4418,0.5345,230,13.8,2,1,,closed
EDGE-037174,JCT-FDR-0057-005,FUSE-XFMR-018281,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.04,209.9,0.8866,0.4959,0.6985,150,13.8,3,1,,closed
EDGE-037175,FUSE-XFMR-018281,XFMR-018281,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.225,1189.3,0.9511,0.5143,0.6985,150,13.8,3,1,,closed
EDGE-037176,JCT-FDR-0057-005,FUSE-XFMR-018282,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.043,226.5,1.5948,0.5272,1.007,100,13.8,2,1,,closed
EDGE-037177,FUSE-XFMR-018282,XFMR-018282,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.243,1283.6,1.4494,0.4639,1.007,100,13.8,2,1,,closed
EDGE-037178,JCT-FDR-0057-005,FUSE-XFMR-018283,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.046,244.7,0.6185,0.4492,0.5345,230,13.8,1,1,,closed
EDGE-037179,FUSE-XFMR-018283,XFMR-018283,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.263,1386.8,0.547,0.5048,0.5345,230,13.8,1,1,,closed
EDGE-037180,JCT-FDR-0057-005,FUSE-XFMR-018284,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.05,261.4,1.5404,0.5191,1.007,100,13.8,2,1,,closed
EDGE-037181,FUSE-XFMR-018284,XFMR-018284,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.281,1481.0,1.6024,0.5162,1.007,100,13.8,2,1,,closed
EDGE-037182,JCT-FDR-0057-005,FUSE-XFMR-018285,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.052,276.4,0.8707,0.4853,0.6985,150,13.8,2,1,,closed
EDGE-037183,FUSE-XFMR-018285,XFMR-018285,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.297,1566.3,0.9702,0.4643,0.6985,150,13.8,2,1,,closed
EDGE-037184,JCT-FDR-0057-005,FUSE-XFMR-018286,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.056,295.4,0.3203,0.4088,0.3655,340,13.8,1,1,,closed
EDGE-037185,FUSE-XFMR-018286,XFMR-018286,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.317,1674.0,0.2791,0.4066,0.3655,340,13.8,1,1,,closed
EDGE-037186,JCT-FDR-0057-005,FUSE-XFMR-018287,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.059,309.7,1.6333,0.5126,1.007,100,13.8,2,1,,closed
EDGE-037187,FUSE-XFMR-018287,XFMR-018287,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.332,1754.8,1.6529,0.5176,1.007,100,13.8,2,1,,closed
EDGE-037188,JCT-FDR-0057-005,FUSE-XFMR-018288,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.062,326.3,0.2944,0.4157,0.3655,340,13.8,2,1,,closed
EDGE-037189,FUSE-XFMR-018288,XFMR-018288,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.35,1849.1,0.296,0.4702,0.3655,340,13.8,2,1,,closed
EDGE-037190,JCT-FDR-0057-005,FUSE-XFMR-018289,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.066,347.7,0.8099,0.4722,0.6985,150,13.8,1,1,,closed
EDGE-037191,FUSE-XFMR-018289,XFMR-018289,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.373,1970.2,0.9363,0.462,0.6985,150,13.8,1,1,,closed
EDGE-037192,JCT-FDR-0057-005,FUSE-XFMR-018290,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.069,364.3,0.2758,0.4154,0.3655,340,13.8,2,0,,closed
EDGE-037193,FUSE-XFMR-018290,XFMR-018290,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.391,2064.5,0.2881,0.4556,0.3655,340,13.8,2,0,,closed
EDGE-037194,JCT-FDR-0057-005,FUSE-XFMR-018291,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.072,381.7,0.9788,0.5249,0.6985,150,13.8,1,0,,closed
EDGE-037195,FUSE-XFMR-018291,XFMR-018291,FDR-0057,SUB-013,lateral_underground,#2 ACSR,A,0.41,2163.2,0.9616,0.5366,0.6985,150,13.8,1,0,,closed
EDGE-037196,JCT-FDR-0057-005,FUSE-XFMR-018292,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.075,398.4,0.3032,0.4212,0.3655,340,13.8,3,0,,closed
EDGE-037197,FUSE-XFMR-018292,XFMR-018292,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.428,2257.5,0.2793,0.4163,0.3655,340,13.8,3,0,,closed
EDGE-037198,JCT-FDR-0057-005,FUSE-XFMR-018293,FDR-0057,SUB-013,lateral_underground,#4 CU,B,0.079,417.4,1.397,0.4971,1.007,100,13.8,1,0,,closed
EDGE-037199,FUSE-XFMR-018293,XFMR-018293,FDR-0057,SUB-013,lateral_underground,#4 CU,B,0.448,2365.2,1.5166,0.5432,1.007,100,13.8,1,0,,closed
EDGE-037200,JCT-FDR-0057-005,FUSE-XFMR-018294,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.081,430.1,1.3746,0.5537,1.007,100,13.8,2,1,,closed
EDGE-037201,FUSE-XFMR-018294,XFMR-018294,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.462,2437.0,1.5985,0.5435,1.007,100,13.8,2,1,,closed
EDGE-037202,JCT-FDR-0057-005,FUSE-XFMR-018295,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.085,449.9,0.6115,0.4849,0.5345,230,13.8,2,1,,closed
EDGE-037203,FUSE-XFMR-018295,XFMR-018295,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.483,2549.2,0.5414,0.4896,0.5345,230,13.8,2,1,,closed
EDGE-037204,JCT-FDR-0057-005,FUSE-XFMR-018296,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.088,464.9,1.5414,0.4729,1.007,100,13.8,2,1,,closed
EDGE-037205,FUSE-XFMR-018296,XFMR-018296,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.499,2634.5,1.4397,0.557,1.007,100,13.8,2,1,,closed
EDGE-037206,JCT-FDR-0057-005,FUSE-XFMR-018297,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.091,481.5,1.4623,0.5417,1.007,100,13.8,1,1,,closed
EDGE-037207,FUSE-XFMR-018297,XFMR-018297,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.517,2728.7,1.4851,0.5399,1.007,100,13.8,1,1,,closed
EDGE-037208,JCT-FDR-0057-005,FUSE-XFMR-018298,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.095,502.9,0.8404,0.5428,0.6985,150,13.8,3,1,,closed
EDGE-037209,FUSE-XFMR-018298,XFMR-018298,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.54,2849.9,0.9022,0.5487,0.6985,150,13.8,3,1,,closed
EDGE-037210,JCT-FDR-0057-005,FUSE-XFMR-018299,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.098,516.4,0.9359,0.5043,0.6985,150,13.8,2,1,,closed
EDGE-037211,FUSE-XFMR-018299,XFMR-018299,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.554,2926.2,0.844,0.4529,0.6985,150,13.8,2,1,,closed
EDGE-037212,JCT-FDR-0057-005,FUSE-XFMR-018300,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.101,533.8,0.5646,0.4944,0.5345,230,13.8,1,1,,closed
EDGE-037213,FUSE-XFMR-018300,XFMR-018300,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.573,3024.9,0.606,0.4537,0.5345,230,13.8,1,1,,closed
EDGE-037214,JCT-FDR-0057-005,FUSE-XFMR-018301,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.104,549.6,0.5457,0.4506,0.5345,230,13.8,3,1,,closed
EDGE-037215,FUSE-XFMR-018301,XFMR-018301,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.59,3114.7,0.6464,0.4732,0.5345,230,13.8,3,1,,closed
EDGE-037216,JCT-FDR-0057-005,FUSE-XFMR-018302,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.108,567.9,0.5453,0.492,0.5345,230,13.8,1,0,,closed
EDGE-037217,FUSE-XFMR-018302,XFMR-018302,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.609,3217.9,0.6398,0.4781,0.5345,230,13.8,1,0,,closed
EDGE-037218,JCT-FDR-0057-005,FUSE-XFMR-018303,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.111,585.3,0.2983,0.4664,0.3655,340,13.8,3,1,,closed
EDGE-037219,FUSE-XFMR-018303,XFMR-018303,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.628,3316.6,0.2948,0.4147,0.3655,340,13.8,3,1,,closed
EDGE-037220,JCT-FDR-0057-005,FUSE-XFMR-018304,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.114,604.3,1.5313,0.507,1.007,100,13.8,3,1,,closed
EDGE-037221,FUSE-XFMR-018304,XFMR-018304,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.649,3424.3,1.6143,0.4737,1.007,100,13.8,3,1,,closed
EDGE-037222,JCT-FDR-0057-005,FUSE-XFMR-018305,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.118,621.7,1.4771,0.5404,1.007,100,13.8,1,1,,closed
EDGE-037223,FUSE-XFMR-018305,XFMR-018305,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.667,3523.1,1.4443,0.4633,1.007,100,13.8,1,1,,closed
EDGE-037224,JCT-FDR-0057-005,FUSE-XFMR-018306,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.12,636.0,1.4683,0.5528,1.007,100,13.8,1,1,,closed
EDGE-037225,FUSE-XFMR-018306,XFMR-018306,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.683,3603.9,1.5595,0.5505,1.007,100,13.8,1,1,,closed
EDGE-037226,JCT-FDR-0057-005,FUSE-XFMR-018307,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.124,653.4,0.8313,0.487,0.6985,150,13.8,2,0,,closed
EDGE-037227,FUSE-XFMR-018307,XFMR-018307,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.701,3702.6,0.975,0.5454,0.6985,150,13.8,2,0,,closed
EDGE-037228,JCT-FDR-0057-005,FUSE-XFMR-018308,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.128,673.2,0.3106,0.4016,0.3655,340,13.8,3,0,,closed
EDGE-037229,FUSE-XFMR-018308,XFMR-018308,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.722,3814.8,0.3065,0.4098,0.3655,340,13.8,3,0,,closed
EDGE-037230,JCT-FDR-0057-005,FUSE-XFMR-018309,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.131,689.0,1.6406,0.5049,1.007,100,13.8,3,0,,closed
EDGE-037231,FUSE-XFMR-018309,XFMR-018309,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.739,3904.6,1.5694,0.5551,1.007,100,13.8,3,0,,closed
EDGE-037232,JCT-FDR-0057-005,FUSE-XFMR-018310,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.134,708.8,0.9145,0.4598,0.6985,150,13.8,1,1,,closed
EDGE-037233,FUSE-XFMR-018310,XFMR-018310,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.761,4016.8,0.8099,0.4669,0.6985,150,13.8,1,1,,closed
EDGE-037234,JCT-FDR-0057-005,FUSE-XFMR-018311,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.137,725.5,1.4983,0.5406,1.007,100,13.8,1,1,,closed
EDGE-037235,FUSE-XFMR-018311,XFMR-018311,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.779,4111.0,1.5096,0.5577,1.007,100,13.8,1,1,,closed
EDGE-037236,JCT-FDR-0057-005,FUSE-XFMR-018312,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.141,744.5,0.9667,0.491,0.6985,150,13.8,2,0,,closed
EDGE-037237,FUSE-XFMR-018312,XFMR-018312,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.799,4218.7,0.8342,0.521,0.6985,150,13.8,2,0,,closed
EDGE-037238,JCT-FDR-0057-005,FUSE-XFMR-018313,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.143,757.2,1.3784,0.5031,1.007,100,13.8,2,0,,closed
EDGE-037239,FUSE-XFMR-018313,XFMR-018313,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.813,4290.5,1.6102,0.4717,1.007,100,13.8,2,0,,closed
EDGE-037240,JCT-FDR-0057-005,FUSE-XFMR-018314,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.147,774.6,0.5725,0.4798,0.5345,230,13.8,1,0,,closed
EDGE-037241,FUSE-XFMR-018314,XFMR-018314,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.831,4389.3,0.569,0.4962,0.5345,230,13.8,1,0,,closed
EDGE-037242,JCT-FDR-0057-005,JCT-FDR-0057-006,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.84,4435.2,0.2524,0.4343,0.3172,480,13.8,3,1,,closed
EDGE-037243,JCT-FDR-0057-006,FUSE-XFMR-018315,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.001,4.0,0.8122,0.5117,0.6985,150,13.8,1,1,,closed
EDGE-037244,FUSE-XFMR-018315,XFMR-018315,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.004,22.4,0.8859,0.5268,0.6985,150,13.8,1,1,,closed
EDGE-037245,JCT-FDR-0057-006,FUSE-XFMR-018316,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.003,15.8,0.2768,0.4254,0.3655,340,13.8,3,1,,closed
EDGE-037246,FUSE-XFMR-018316,XFMR-018316,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.017,89.8,0.309,0.4621,0.3655,340,13.8,3,1,,closed
EDGE-037247,JCT-FDR-0057-006,FUSE-XFMR-018317,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.006,32.5,0.5949,0.5111,0.5345,230,13.8,1,0,,closed
EDGE-037248,FUSE-XFMR-018317,XFMR-018317,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.035,184.0,0.6123,0.5236,0.5345,230,13.8,1,0,,closed
EDGE-037249,JCT-FDR-0057-006,FUSE-XFMR-018318,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.009,49.9,0.5949,0.4888,0.5345,230,13.8,3,0,,closed
EDGE-037250,FUSE-XFMR-018318,XFMR-018318,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.054,282.7,0.635,0.5142,0.5345,230,13.8,3,0,,closed
