edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-037251,JCT-FDR-0057-006,FUSE-XFMR-018319,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.013,67.3,0.5976,0.5066,0.5345,230,13.8,1,0,,closed
EDGE-037252,FUSE-XFMR-018319,XFMR-018319,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.072,381.5,0.5578,0.4473,0.5345,230,13.8,1,0,,closed
EDGE-037253,JCT-FDR-0057-006,FUSE-XFMR-018320,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.015,80.8,0.2954,0.4494,0.3655,340,13.8,2,0,,closed
EDGE-037254,FUSE-XFMR-018320,XFMR-018320,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.087,457.8,0.2713,0.4213,0.3655,340,13.8,2,0,,closed
EDGE-037255,JCT-FDR-0057-006,FUSE-XFMR-018321,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.019,99.0,0.8618,0.5477,0.6985,150,13.8,3,0,,closed
EDGE-037256,FUSE-XFMR-018321,XFMR-018321,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.106,561.0,0.8564,0.5332,0.6985,150,13.8,3,0,,closed
EDGE-037257,JCT-FDR-0057-006,FUSE-XFMR-018322,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.022,116.4,1.5788,0.4943,1.007,100,13.8,1,1,,closed
EDGE-037258,FUSE-XFMR-018322,XFMR-018322,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.125,659.7,1.4036,0.5475,1.007,100,13.8,1,1,,closed
EDGE-037259,JCT-FDR-0057-006,FUSE-XFMR-018323,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.026,134.6,1.3672,0.5318,1.007,100,13.8,2,1,,closed
EDGE-037260,FUSE-XFMR-018323,XFMR-018323,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.145,763.0,1.5533,0.4982,1.007,100,13.8,2,1,,closed
EDGE-037261,JCT-FDR-0057-006,FUSE-XFMR-018324,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.029,153.6,0.8342,0.5023,0.6985,150,13.8,2,1,,closed
EDGE-037262,FUSE-XFMR-018324,XFMR-018324,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.165,870.7,0.9736,0.4891,0.6985,150,13.8,2,1,,closed
EDGE-037263,JCT-FDR-0057-006,FUSE-XFMR-018325,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.032,168.7,1.6041,0.4752,1.007,100,13.8,1,1,,closed
EDGE-037264,FUSE-XFMR-018325,XFMR-018325,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.181,955.9,1.4673,0.4941,1.007,100,13.8,1,1,,closed
EDGE-037265,JCT-FDR-0057-006,FUSE-XFMR-018326,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.036,188.5,0.5436,0.5078,0.5345,230,13.8,1,0,,closed
EDGE-037266,FUSE-XFMR-018326,XFMR-018326,FDR-0057,SUB-013,lateral_underground,1/0 AL,A,0.202,1068.1,0.6146,0.4739,0.5345,230,13.8,1,0,,closed
EDGE-037267,JCT-FDR-0057-006,FUSE-XFMR-018327,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.039,204.3,0.9193,0.472,0.6985,150,13.8,1,1,,closed
EDGE-037268,FUSE-XFMR-018327,XFMR-018327,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.219,1157.9,0.8324,0.5207,0.6985,150,13.8,1,1,,closed
EDGE-037269,JCT-FDR-0057-006,FUSE-XFMR-018328,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.042,221.8,0.9662,0.5222,0.6985,150,13.8,3,1,,closed
EDGE-037270,FUSE-XFMR-018328,XFMR-018328,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.238,1256.6,0.9435,0.5028,0.6985,150,13.8,3,1,,closed
EDGE-037271,JCT-FDR-0057-006,FUSE-XFMR-018329,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.045,236.8,1.6039,0.51,1.007,100,13.8,1,0,,closed
EDGE-037272,FUSE-XFMR-018329,XFMR-018329,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.254,1341.9,1.5499,0.5619,1.007,100,13.8,1,0,,closed
EDGE-037273,JCT-FDR-0057-006,FUSE-XFMR-018330,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.048,253.4,0.3177,0.4564,0.3655,340,13.8,1,1,,closed
EDGE-037274,FUSE-XFMR-018330,XFMR-018330,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.272,1436.2,0.3224,0.4212,0.3655,340,13.8,1,1,,closed
EDGE-037275,JCT-FDR-0057-006,FUSE-XFMR-018331,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.051,271.7,1.5927,0.5107,1.007,100,13.8,1,1,,closed
EDGE-037276,FUSE-XFMR-018331,XFMR-018331,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.292,1539.4,1.5456,0.4701,1.007,100,13.8,1,1,,closed
EDGE-037277,JCT-FDR-0057-006,FUSE-XFMR-018332,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.055,292.2,1.4413,0.5094,1.007,100,13.8,2,0,,closed
EDGE-037278,FUSE-XFMR-018332,XFMR-018332,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.314,1656.1,1.6346,0.4765,1.007,100,13.8,2,0,,closed
EDGE-037279,JCT-FDR-0057-006,FUSE-XFMR-018333,FDR-0057,SUB-013,lateral_underground,1/0 AL,AB,0.058,305.7,0.6163,0.4806,0.5345,230,13.8,2,0,,closed
EDGE-037280,FUSE-XFMR-018333,XFMR-018333,FDR-0057,SUB-013,lateral_underground,1/0 AL,AB,0.328,1732.4,0.6128,0.5033,0.5345,230,13.8,2,0,,closed
EDGE-037281,JCT-FDR-0057-006,FUSE-XFMR-018334,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.061,323.1,1.369,0.4893,1.007,100,13.8,1,0,,closed
EDGE-037282,FUSE-XFMR-018334,XFMR-018334,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.347,1831.1,1.4055,0.5381,1.007,100,13.8,1,0,,closed
EDGE-037283,JCT-FDR-0057-006,FUSE-XFMR-018335,FDR-0057,SUB-013,lateral_underground,#2 ACSR,C,0.065,340.6,0.9335,0.5508,0.6985,150,13.8,1,0,,closed
EDGE-037284,FUSE-XFMR-018335,XFMR-018335,FDR-0057,SUB-013,lateral_underground,#2 ACSR,C,0.365,1929.8,0.8782,0.4569,0.6985,150,13.8,1,0,,closed
EDGE-037285,JCT-FDR-0057-006,FUSE-XFMR-018336,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.068,360.4,1.492,0.4717,1.007,100,13.8,1,1,,closed
EDGE-037286,FUSE-XFMR-018336,XFMR-018336,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.387,2042.0,1.4055,0.5333,1.007,100,13.8,1,1,,closed
EDGE-037287,JCT-FDR-0057-006,FUSE-XFMR-018337,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.071,377.0,0.6096,0.4437,0.5345,230,13.8,2,1,,closed
EDGE-037288,FUSE-XFMR-018337,XFMR-018337,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.405,2136.3,0.6346,0.4328,0.5345,230,13.8,2,1,,closed
EDGE-037289,JCT-FDR-0057-006,FUSE-XFMR-018338,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.074,392.0,0.5382,0.4722,0.5345,230,13.8,1,1,,closed
EDGE-037290,FUSE-XFMR-018338,XFMR-018338,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.421,2221.6,0.5389,0.4926,0.5345,230,13.8,1,1,,closed
EDGE-037291,JCT-FDR-0057-006,FUSE-XFMR-018339,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.077,408.7,0.2708,0.3934,0.3655,340,13.8,2,1,,closed
EDGE-037292,FUSE-XFMR-018339,XFMR-018339,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.439,2315.8,0.3176,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-037293,JCT-FDR-0057-006,FUSE-XFMR-018340,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.081,426.1,0.916,0.4711,0.6985,150,13.8,1,1,,closed
EDGE-037294,FUSE-XFMR-018340,XFMR-018340,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.457,2414.5,0.8126,0.5408,0.6985,150,13.8,1,1,,closed
EDGE-037295,JCT-FDR-0057-006,FUSE-XFMR-018341,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.084,445.1,0.3258,0.4315,0.3655,340,13.8,3,1,,closed
EDGE-037296,FUSE-XFMR-018341,XFMR-018341,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.478,2522.3,0.2687,0.447,0.3655,340,13.8,3,1,,closed
EDGE-037297,JCT-FDR-0057-006,FUSE-XFMR-018342,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.087,460.2,0.8541,0.5266,0.6985,150,13.8,2,1,,closed
EDGE-037298,FUSE-XFMR-018342,XFMR-018342,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.494,2607.5,0.9586,0.4614,0.6985,150,13.8,2,1,,closed
EDGE-037299,JCT-FDR-0057-006,FUSE-XFMR-018343,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.091,478.4,1.457,0.5186,1.007,100,13.8,2,1,,closed
EDGE-037300,FUSE-XFMR-018343,XFMR-018343,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.513,2710.8,1.6282,0.5593,1.007,100,13.8,2,1,,closed
EDGE-037301,JCT-FDR-0057-006,FUSE-XFMR-018344,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.094,496.6,0.6037,0.4994,0.5345,230,13.8,3,0,,closed
EDGE-037302,FUSE-XFMR-018344,XFMR-018344,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.533,2814.0,0.5659,0.4381,0.5345,230,13.8,3,0,,closed
EDGE-037303,JCT-FDR-0057-006,FUSE-XFMR-018345,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.097,514.0,0.6332,0.4338,0.5345,230,13.8,3,1,,closed
EDGE-037304,FUSE-XFMR-018345,XFMR-018345,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.552,2912.7,0.6083,0.4999,0.5345,230,13.8,3,1,,closed
EDGE-037305,JCT-FDR-0057-006,FUSE-XFMR-018346,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.101,532.2,0.5924,0.4646,0.5345,230,13.8,1,1,,closed
EDGE-037306,FUSE-XFMR-018346,XFMR-018346,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.571,3015.9,0.6416,0.4549,0.5345,230,13.8,1,1,,closed
EDGE-037307,JCT-FDR-0057-006,FUSE-XFMR-018347,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.104,550.4,1.4166,0.4807,1.007,100,13.8,1,1,,closed
EDGE-037308,FUSE-XFMR-018347,XFMR-018347,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.591,3119.2,1.6257,0.4713,1.007,100,13.8,1,1,,closed
EDGE-037309,JCT-FDR-0057-006,FUSE-XFMR-018348,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.107,566.3,0.2955,0.4349,0.3655,340,13.8,2,1,,closed
EDGE-037310,FUSE-XFMR-018348,XFMR-018348,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.608,3208.9,0.3229,0.4077,0.3655,340,13.8,2,1,,closed
EDGE-037311,JCT-FDR-0057-006,FUSE-XFMR-018349,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.11,582.1,0.6503,0.5202,0.5345,230,13.8,2,1,,closed
EDGE-037312,FUSE-XFMR-018349,XFMR-018349,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.625,3298.7,0.5857,0.5105,0.5345,230,13.8,2,1,,closed
EDGE-037313,JCT-FDR-0057-006,FUSE-XFMR-018350,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.114,601.9,0.5677,0.5021,0.5345,230,13.8,2,1,,closed
EDGE-037314,FUSE-XFMR-018350,XFMR-018350,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.646,3410.9,0.5757,0.4696,0.5345,230,13.8,2,1,,closed
EDGE-037315,JCT-FDR-0057-006,FUSE-XFMR-018351,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.117,617.0,0.6465,0.48,0.5345,230,13.8,1,1,,closed
EDGE-037316,FUSE-XFMR-018351,XFMR-018351,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.662,3496.2,0.6299,0.5225,0.5345,230,13.8,1,1,,closed
EDGE-037317,JCT-FDR-0057-006,FUSE-XFMR-018352,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.12,635.2,0.317,0.3997,0.3655,340,13.8,1,1,,closed
EDGE-037318,FUSE-XFMR-018352,XFMR-018352,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.682,3599.4,0.3128,0.4701,0.3655,340,13.8,1,1,,closed
EDGE-037319,JCT-FDR-0057-006,FUSE-XFMR-018353,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.124,654.2,1.5173,0.4772,1.007,100,13.8,1,0,,closed
EDGE-037320,FUSE-XFMR-018353,XFMR-018353,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.702,3707.1,1.4049,0.4926,1.007,100,13.8,1,0,,closed
EDGE-037321,JCT-FDR-0057-006,FUSE-XFMR-018354,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.127,670.0,1.5865,0.5606,1.007,100,13.8,2,1,,closed
EDGE-037322,FUSE-XFMR-018354,XFMR-018354,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.719,3796.8,1.4884,0.5237,1.007,100,13.8,2,1,,closed
EDGE-037323,JCT-FDR-0057-006,FUSE-XFMR-018355,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.13,686.7,1.4681,0.4645,1.007,100,13.8,3,0,,closed
EDGE-037324,FUSE-XFMR-018355,XFMR-018355,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.737,3891.1,1.4375,0.561,1.007,100,13.8,3,0,,closed
EDGE-037325,JCT-FDR-0057-006,FUSE-XFMR-018356,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.133,703.3,0.2844,0.4424,0.3655,340,13.8,1,0,,closed
EDGE-037326,FUSE-XFMR-018356,XFMR-018356,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.755,3985.3,0.3196,0.4053,0.3655,340,13.8,1,0,,closed
EDGE-037327,JCT-FDR-0057-006,FUSE-XFMR-018357,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.136,719.1,0.5761,0.5068,0.5345,230,13.8,1,1,,closed
EDGE-037328,FUSE-XFMR-018357,XFMR-018357,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.772,4075.1,0.6236,0.4539,0.5345,230,13.8,1,1,,closed
EDGE-037329,JCT-FDR-0057-006,FUSE-XFMR-018358,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.14,738.9,0.6211,0.51,0.5345,230,13.8,2,1,,closed
EDGE-037330,FUSE-XFMR-018358,XFMR-018358,FDR-0057,SUB-013,lateral_overhead,1/0 AL,BC,0.793,4187.3,0.5629,0.4807,0.5345,230,13.8,2,1,,closed
EDGE-037331,JCT-FDR-0057-006,FUSE-XFMR-018359,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.143,754.8,1.5942,0.5408,1.007,100,13.8,2,0,,closed
EDGE-037332,FUSE-XFMR-018359,XFMR-018359,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.81,4277.1,1.3883,0.5282,1.007,100,13.8,2,0,,closed
EDGE-037333,JCT-FDR-0057-006,FUSE-XFMR-018360,FDR-0057,SUB-013,lateral_underground,#2 ACSR,BC,0.146,772.2,0.859,0.4897,0.6985,150,13.8,2,0,,closed
EDGE-037334,FUSE-XFMR-018360,XFMR-018360,FDR-0057,SUB-013,lateral_underground,#2 ACSR,BC,0.829,4375.8,0.906,0.4643,0.6985,150,13.8,2,0,,closed
EDGE-037335,JCT-FDR-0057-006,JCT-FDR-0057-007,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.83,4382.4,0.2366,0.4634,0.3222,480,13.8,3,1,,closed
EDGE-037336,JCT-FDR-0057-007,FUSE-XFMR-018361,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.002,8.7,0.831,0.5507,0.6985,150,13.8,2,1,,closed
EDGE-037337,FUSE-XFMR-018361,XFMR-018361,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.009,49.4,0.8898,0.5351,0.6985,150,13.8,2,1,,closed
EDGE-037338,JCT-FDR-0057-007,FUSE-XFMR-018362,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.003,15.0,0.972,0.4593,0.6985,150,13.8,1,1,,closed
EDGE-037339,FUSE-XFMR-018362,XFMR-018362,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.016,85.3,0.8974,0.4552,0.6985,150,13.8,1,1,,closed
EDGE-037340,JCT-FDR-0057-007,FUSE-XFMR-018363,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.006,31.7,1.5819,0.4836,1.007,100,13.8,2,0,,closed
EDGE-037341,FUSE-XFMR-018363,XFMR-018363,FDR-0057,SUB-013,lateral_underground,#4 CU,BC,0.034,179.5,1.3678,0.4845,1.007,100,13.8,2,0,,closed
EDGE-037342,JCT-FDR-0057-007,FUSE-XFMR-018364,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.009,47.5,0.3135,0.477,0.3655,340,13.8,3,1,,closed
EDGE-037343,FUSE-XFMR-018364,XFMR-018364,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.051,269.3,0.305,0.4476,0.3655,340,13.8,3,1,,closed
EDGE-037344,JCT-FDR-0057-007,FUSE-XFMR-018365,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.013,66.5,0.8591,0.4556,0.6985,150,13.8,3,1,,closed
EDGE-037345,FUSE-XFMR-018365,XFMR-018365,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.071,377.0,0.865,0.4564,0.6985,150,13.8,3,1,,closed
EDGE-037346,JCT-FDR-0057-007,FUSE-XFMR-018366,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.016,85.5,0.6434,0.4977,0.5345,230,13.8,2,1,,closed
EDGE-037347,FUSE-XFMR-018366,XFMR-018366,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.092,484.7,0.5928,0.4353,0.5345,230,13.8,2,1,,closed
EDGE-037348,JCT-FDR-0057-007,FUSE-XFMR-018367,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.019,102.2,0.5477,0.4554,0.5345,230,13.8,1,1,,closed
EDGE-037349,FUSE-XFMR-018367,XFMR-018367,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.11,579.0,0.6116,0.4866,0.5345,230,13.8,1,1,,closed
EDGE-037350,JCT-FDR-0057-007,FUSE-XFMR-018368,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.022,116.4,1.4971,0.4869,1.007,100,13.8,1,1,,closed
EDGE-037351,FUSE-XFMR-018368,XFMR-018368,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.125,659.7,1.6107,0.4755,1.007,100,13.8,1,1,,closed
EDGE-037352,JCT-FDR-0057-007,FUSE-XFMR-018369,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.025,133.8,0.8055,0.5191,0.6985,150,13.8,1,1,,closed
EDGE-037353,FUSE-XFMR-018369,XFMR-018369,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,B,0.144,758.5,0.8699,0.5184,0.6985,150,13.8,1,1,,closed
EDGE-037354,JCT-FDR-0057-007,FUSE-XFMR-018370,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.029,151.3,0.3255,0.3942,0.3655,340,13.8,2,0,,closed
EDGE-037355,FUSE-XFMR-018370,XFMR-018370,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.162,857.2,0.3005,0.3912,0.3655,340,13.8,2,0,,closed
EDGE-037356,JCT-FDR-0057-007,FUSE-XFMR-018371,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.032,167.1,1.5301,0.4853,1.007,100,13.8,2,0,,closed
EDGE-037357,FUSE-XFMR-018371,XFMR-018371,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.179,947.0,1.4846,0.5059,1.007,100,13.8,2,0,,closed
EDGE-037358,JCT-FDR-0057-007,FUSE-XFMR-018372,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.035,186.1,0.8112,0.508,0.6985,150,13.8,2,1,,closed
EDGE-037359,FUSE-XFMR-018372,XFMR-018372,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.2,1054.7,0.8737,0.5133,0.6985,150,13.8,2,1,,closed
EDGE-037360,JCT-FDR-0057-007,FUSE-XFMR-018373,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.039,205.1,0.2848,0.4617,0.3655,340,13.8,2,1,,closed
EDGE-037361,FUSE-XFMR-018373,XFMR-018373,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.22,1162.4,0.2873,0.423,0.3655,340,13.8,2,1,,closed
EDGE-037362,JCT-FDR-0057-007,FUSE-XFMR-018374,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.042,222.6,0.2897,0.3978,0.3655,340,13.8,1,1,,closed
EDGE-037363,FUSE-XFMR-018374,XFMR-018374,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.239,1261.1,0.3138,0.4701,0.3655,340,13.8,1,1,,closed
EDGE-037364,JCT-FDR-0057-007,FUSE-XFMR-018375,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AB,0.045,236.8,0.9633,0.4813,0.6985,150,13.8,2,0,,closed
EDGE-037365,FUSE-XFMR-018375,XFMR-018375,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AB,0.254,1341.9,0.9266,0.4975,0.6985,150,13.8,2,0,,closed
EDGE-037366,JCT-FDR-0057-007,FUSE-XFMR-018376,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.049,256.6,1.593,0.499,1.007,100,13.8,3,1,,closed
EDGE-037367,FUSE-XFMR-018376,XFMR-018376,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.275,1454.1,1.3581,0.5192,1.007,100,13.8,3,1,,closed
EDGE-037368,JCT-FDR-0057-007,FUSE-XFMR-018377,FDR-0057,SUB-013,lateral_underground,#2 ACSR,B,0.052,274.0,0.9047,0.476,0.6985,150,13.8,1,0,,closed
EDGE-037369,FUSE-XFMR-018377,XFMR-018377,FDR-0057,SUB-013,lateral_underground,#2 ACSR,B,0.294,1552.8,0.9609,0.5395,0.6985,150,13.8,1,0,,closed
EDGE-037370,JCT-FDR-0057-007,FUSE-XFMR-018378,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.055,288.3,0.9327,0.4934,0.6985,150,13.8,1,1,,closed
EDGE-037371,FUSE-XFMR-018378,XFMR-018378,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,C,0.309,1633.6,0.8745,0.5398,0.6985,150,13.8,1,1,,closed
EDGE-037372,JCT-FDR-0057-007,FUSE-XFMR-018379,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.058,308.1,0.2718,0.4709,0.3655,340,13.8,2,1,,closed
EDGE-037373,FUSE-XFMR-018379,XFMR-018379,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.331,1745.8,0.2835,0.4078,0.3655,340,13.8,2,1,,closed
EDGE-037374,JCT-FDR-0057-007,FUSE-XFMR-018380,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.061,321.6,0.3204,0.3907,0.3655,340,13.8,2,1,,closed
EDGE-037375,FUSE-XFMR-018380,XFMR-018380,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.345,1822.1,0.284,0.4211,0.3655,340,13.8,2,1,,closed
EDGE-037376,JCT-FDR-0057-007,FUSE-XFMR-018381,FDR-0057,SUB-013,lateral_underground,#4 CU,AB,0.064,339.0,1.5853,0.5109,1.007,100,13.8,2,0,,closed
EDGE-037377,FUSE-XFMR-018381,XFMR-018381,FDR-0057,SUB-013,lateral_underground,#4 CU,AB,0.364,1920.9,1.6515,0.5577,1.007,100,13.8,2,0,,closed
EDGE-037378,JCT-FDR-0057-007,FUSE-XFMR-018382,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.068,361.2,0.3127,0.4198,0.3655,340,13.8,2,1,,closed
EDGE-037379,FUSE-XFMR-018382,XFMR-018382,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.388,2046.5,0.2936,0.464,0.3655,340,13.8,2,1,,closed
EDGE-037380,JCT-FDR-0057-007,FUSE-XFMR-018383,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.071,375.4,0.2737,0.4292,0.3655,340,13.8,2,1,,closed
EDGE-037381,FUSE-XFMR-018383,XFMR-018383,FDR-0057,SUB-013,lateral_overhead,4/0 AL,BC,0.403,2127.3,0.2886,0.4752,0.3655,340,13.8,2,1,,closed
EDGE-037382,JCT-FDR-0057-007,FUSE-XFMR-018384,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.075,393.6,0.6099,0.4739,0.5345,230,13.8,2,1,,closed
EDGE-037383,FUSE-XFMR-018384,XFMR-018384,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.422,2230.5,0.6385,0.4443,0.5345,230,13.8,2,1,,closed
EDGE-037384,JCT-FDR-0057-007,FUSE-XFMR-018385,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.078,409.5,0.5857,0.4843,0.5345,230,13.8,1,1,,closed
EDGE-037385,FUSE-XFMR-018385,XFMR-018385,FDR-0057,SUB-013,lateral_overhead,1/0 AL,B,0.439,2320.3,0.5862,0.4541,0.5345,230,13.8,1,1,,closed
EDGE-037386,JCT-FDR-0057-007,FUSE-XFMR-018386,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.081,428.5,0.9678,0.4879,0.6985,150,13.8,2,1,,closed
EDGE-037387,FUSE-XFMR-018386,XFMR-018386,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.46,2428.0,0.8228,0.4522,0.6985,150,13.8,2,1,,closed
EDGE-037388,JCT-FDR-0057-007,FUSE-XFMR-018387,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.084,444.3,0.3172,0.4442,0.3655,340,13.8,3,1,,closed
EDGE-037389,FUSE-XFMR-018387,XFMR-018387,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.477,2517.8,0.317,0.4086,0.3655,340,13.8,3,1,,closed
EDGE-037390,JCT-FDR-0057-007,FUSE-XFMR-018388,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AB,0.088,463.3,0.9074,0.499,0.6985,150,13.8,2,0,,closed
EDGE-037391,FUSE-XFMR-018388,XFMR-018388,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AB,0.497,2625.5,0.8212,0.5505,0.6985,150,13.8,2,0,,closed
EDGE-037392,JCT-FDR-0057-007,FUSE-XFMR-018389,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.09,477.6,0.2874,0.3925,0.3655,340,13.8,1,1,,closed
EDGE-037393,FUSE-XFMR-018389,XFMR-018389,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.513,2706.3,0.2892,0.419,0.3655,340,13.8,1,1,,closed
EDGE-037394,JCT-FDR-0057-007,FUSE-XFMR-018390,FDR-0057,SUB-013,lateral_underground,#2 ACSR,B,0.095,499.0,0.8363,0.5412,0.6985,150,13.8,1,0,,closed
EDGE-037395,FUSE-XFMR-018390,XFMR-018390,FDR-0057,SUB-013,lateral_underground,#2 ACSR,B,0.535,2827.4,0.8156,0.4573,0.6985,150,13.8,1,0,,closed
EDGE-037396,JCT-FDR-0057-007,FUSE-XFMR-018391,FDR-0057,SUB-013,lateral_underground,1/0 AL,AC,0.097,511.6,0.5422,0.4568,0.5345,230,13.8,2,0,,closed
EDGE-037397,FUSE-XFMR-018391,XFMR-018391,FDR-0057,SUB-013,lateral_underground,1/0 AL,AC,0.549,2899.2,0.6129,0.4481,0.5345,230,13.8,2,0,,closed
EDGE-037398,JCT-FDR-0057-007,FUSE-XFMR-018392,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.101,533.0,0.3066,0.4523,0.3655,340,13.8,2,0,,closed
EDGE-037399,FUSE-XFMR-018392,XFMR-018392,FDR-0057,SUB-013,lateral_underground,4/0 AL,AC,0.572,3020.4,0.2784,0.4322,0.3655,340,13.8,2,0,,closed
EDGE-037400,JCT-FDR-0057-007,FUSE-XFMR-018393,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.104,548.9,0.9315,0.5475,0.6985,150,13.8,2,1,,closed
EDGE-037401,FUSE-XFMR-018393,XFMR-018393,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.589,3110.2,0.812,0.4882,0.6985,150,13.8,2,1,,closed
EDGE-037402,JCT-FDR-0057-007,FUSE-XFMR-018394,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.107,567.1,0.825,0.5114,0.6985,150,13.8,3,1,,closed
EDGE-037403,FUSE-XFMR-018394,XFMR-018394,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.609,3213.4,0.9211,0.5433,0.6985,150,13.8,3,1,,closed
EDGE-037404,JCT-FDR-0057-007,FUSE-XFMR-018395,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.111,583.7,1.5674,0.5428,1.007,100,13.8,3,1,,closed
EDGE-037405,FUSE-XFMR-018395,XFMR-018395,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.626,3307.7,1.4938,0.479,1.007,100,13.8,3,1,,closed
EDGE-037406,JCT-FDR-0057-007,FUSE-XFMR-018396,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.114,601.1,1.43,0.4927,1.007,100,13.8,2,1,,closed
EDGE-037407,FUSE-XFMR-018396,XFMR-018396,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.645,3406.4,1.6414,0.5318,1.007,100,13.8,2,1,,closed
EDGE-037408,JCT-FDR-0057-007,FUSE-XFMR-018397,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.116,614.6,1.5627,0.4695,1.007,100,13.8,1,1,,closed
EDGE-037409,FUSE-XFMR-018397,XFMR-018397,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.66,3482.7,1.6178,0.5323,1.007,100,13.8,1,1,,closed
EDGE-037410,JCT-FDR-0057-007,FUSE-XFMR-018398,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.121,636.8,0.285,0.4437,0.3655,340,13.8,1,1,,closed
EDGE-037411,FUSE-XFMR-018398,XFMR-018398,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.683,3608.4,0.2991,0.4093,0.3655,340,13.8,1,1,,closed
EDGE-037412,JCT-FDR-0057-007,FUSE-XFMR-018399,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.123,651.8,1.4014,0.5407,1.007,100,13.8,2,1,,closed
EDGE-037413,FUSE-XFMR-018399,XFMR-018399,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.7,3693.6,1.4255,0.4992,1.007,100,13.8,2,1,,closed
EDGE-037414,JCT-FDR-0057-007,FUSE-XFMR-018400,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.127,668.4,0.3186,0.4192,0.3655,340,13.8,1,1,,closed
EDGE-037415,FUSE-XFMR-018400,XFMR-018400,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.717,3787.9,0.2712,0.3956,0.3655,340,13.8,1,1,,closed
EDGE-037416,JCT-FDR-0057-007,FUSE-XFMR-018401,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.13,685.1,0.8777,0.5163,0.6985,150,13.8,2,1,,closed
EDGE-037417,FUSE-XFMR-018401,XFMR-018401,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.735,3882.1,0.809,0.4967,0.6985,150,13.8,2,1,,closed
EDGE-037418,JCT-FDR-0057-007,FUSE-XFMR-018402,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.133,702.5,1.6187,0.4805,1.007,100,13.8,2,0,,closed
EDGE-037419,FUSE-XFMR-018402,XFMR-018402,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.754,3980.9,1.4,0.5149,1.007,100,13.8,2,0,,closed
EDGE-037420,JCT-FDR-0057-007,FUSE-XFMR-018403,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.136,719.9,0.5578,0.5115,0.5345,230,13.8,2,1,,closed
EDGE-037421,FUSE-XFMR-018403,XFMR-018403,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.773,4079.6,0.5384,0.4815,0.5345,230,13.8,2,1,,closed
EDGE-037422,JCT-FDR-0057-007,FUSE-XFMR-018404,FDR-0057,SUB-013,lateral_underground,#2 ACSR,C,0.14,738.9,0.9268,0.5333,0.6985,150,13.8,1,0,,closed
EDGE-037423,FUSE-XFMR-018404,XFMR-018404,FDR-0057,SUB-013,lateral_underground,#2 ACSR,C,0.793,4187.3,0.9587,0.4738,0.6985,150,13.8,1,0,,closed
EDGE-037424,JCT-FDR-0057-007,FUSE-XFMR-018405,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.143,753.2,0.5839,0.4645,0.5345,230,13.8,1,0,,closed
EDGE-037425,FUSE-XFMR-018405,XFMR-018405,FDR-0057,SUB-013,lateral_underground,1/0 AL,B,0.808,4268.1,0.591,0.4667,0.5345,230,13.8,1,0,,closed
EDGE-037426,JCT-FDR-0057-007,FUSE-XFMR-018406,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.146,771.4,0.637,0.4795,0.5345,230,13.8,3,1,,closed
EDGE-037427,FUSE-XFMR-018406,XFMR-018406,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.828,4371.3,0.6512,0.5208,0.5345,230,13.8,3,1,,closed
EDGE-037428,JCT-FDR-0057-007,JCT-FDR-0057-008,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.84,4435.2,0.2534,0.4666,0.3435,480,13.8,3,1,,closed
EDGE-037429,JCT-FDR-0057-008,FUSE-XFMR-018407,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.001,4.8,0.5897,0.507,0.5345,230,13.8,2,1,,closed
EDGE-037430,FUSE-XFMR-018407,XFMR-018407,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.005,26.9,0.583,0.4672,0.5345,230,13.8,2,1,,closed
EDGE-037431,JCT-FDR-0057-008,FUSE-XFMR-018408,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.003,15.0,1.5137,0.5219,1.007,100,13.8,1,1,,closed
EDGE-037432,FUSE-XFMR-018408,XFMR-018408,FDR-0057,SUB-013,lateral_overhead,#4 CU,B,0.016,85.3,1.5295,0.5578,1.007,100,13.8,1,1,,closed
EDGE-037433,JCT-FDR-0057-008,FUSE-XFMR-018409,FDR-0057,SUB-013,lateral_underground,4/0 AL,C,0.006,29.3,0.321,0.4327,0.3655,340,13.8,1,0,,closed
EDGE-037434,FUSE-XFMR-018409,XFMR-018409,FDR-0057,SUB-013,lateral_underground,4/0 AL,C,0.031,166.1,0.3213,0.4347,0.3655,340,13.8,1,0,,closed
EDGE-037435,JCT-FDR-0057-008,FUSE-XFMR-018410,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.01,50.7,1.5333,0.5505,1.007,100,13.8,1,1,,closed
EDGE-037436,FUSE-XFMR-018410,XFMR-018410,FDR-0057,SUB-013,lateral_overhead,#4 CU,C,0.054,287.2,1.519,0.5379,1.007,100,13.8,1,1,,closed
EDGE-037437,JCT-FDR-0057-008,FUSE-XFMR-018411,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.013,66.5,0.6235,0.4412,0.5345,230,13.8,3,0,,closed
EDGE-037438,FUSE-XFMR-018411,XFMR-018411,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.071,377.0,0.6125,0.435,0.5345,230,13.8,3,0,,closed
EDGE-037439,JCT-FDR-0057-008,FUSE-XFMR-018412,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.015,81.6,0.5842,0.4362,0.5345,230,13.8,1,1,,closed
EDGE-037440,FUSE-XFMR-018412,XFMR-018412,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.088,462.3,0.6058,0.4344,0.5345,230,13.8,1,1,,closed
EDGE-037441,JCT-FDR-0057-008,FUSE-XFMR-018413,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.019,101.4,0.9301,0.5434,0.6985,150,13.8,1,1,,closed
EDGE-037442,FUSE-XFMR-018413,XFMR-018413,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,A,0.109,574.5,0.8918,0.4766,0.6985,150,13.8,1,1,,closed
EDGE-037443,JCT-FDR-0057-008,FUSE-XFMR-018414,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.023,120.4,0.9126,0.457,0.6985,150,13.8,2,1,,closed
EDGE-037444,FUSE-XFMR-018414,XFMR-018414,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.129,682.2,0.8244,0.4531,0.6985,150,13.8,2,1,,closed
EDGE-037445,JCT-FDR-0057-008,FUSE-XFMR-018415,FDR-0057,SUB-013,lateral_underground,1/0 AL,C,0.026,136.2,0.5646,0.5224,0.5345,230,13.8,1,0,,closed
EDGE-037446,FUSE-XFMR-018415,XFMR-018415,FDR-0057,SUB-013,lateral_underground,1/0 AL,C,0.146,771.9,0.5755,0.5149,0.5345,230,13.8,1,0,,closed
EDGE-037447,JCT-FDR-0057-008,FUSE-XFMR-018416,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.029,151.3,0.9071,0.5136,0.6985,150,13.8,2,1,,closed
EDGE-037448,FUSE-XFMR-018416,XFMR-018416,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AC,0.162,857.2,0.9247,0.5448,0.6985,150,13.8,2,1,,closed
EDGE-037449,JCT-FDR-0057-008,FUSE-XFMR-018417,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.033,171.9,0.2996,0.3924,0.3655,340,13.8,1,1,,closed
EDGE-037450,FUSE-XFMR-018417,XFMR-018417,FDR-0057,SUB-013,lateral_overhead,4/0 AL,A,0.184,973.9,0.3219,0.448,0.3655,340,13.8,1,1,,closed
EDGE-037451,JCT-FDR-0057-008,FUSE-XFMR-018418,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.036,189.3,0.8431,0.5344,0.6985,150,13.8,2,1,,closed
EDGE-037452,FUSE-XFMR-018418,XFMR-018418,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.203,1072.6,0.8452,0.5299,0.6985,150,13.8,2,1,,closed
EDGE-037453,JCT-FDR-0057-008,FUSE-XFMR-018419,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.039,203.5,0.9342,0.5346,0.6985,150,13.8,3,0,,closed
EDGE-037454,FUSE-XFMR-018419,XFMR-018419,FDR-0057,SUB-013,lateral_underground,#2 ACSR,ABC,0.218,1153.4,0.8799,0.4693,0.6985,150,13.8,3,0,,closed
EDGE-037455,JCT-FDR-0057-008,FUSE-XFMR-018420,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.042,221.8,0.288,0.4012,0.3655,340,13.8,2,0,,closed
EDGE-037456,FUSE-XFMR-018420,XFMR-018420,FDR-0057,SUB-013,lateral_underground,4/0 AL,AB,0.238,1256.6,0.3199,0.3967,0.3655,340,13.8,2,0,,closed
EDGE-037457,JCT-FDR-0057-008,FUSE-XFMR-018421,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.045,236.8,0.2857,0.4253,0.3655,340,13.8,2,1,,closed
EDGE-037458,FUSE-XFMR-018421,XFMR-018421,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AB,0.254,1341.9,0.2835,0.4608,0.3655,340,13.8,2,1,,closed
EDGE-037459,JCT-FDR-0057-008,FUSE-XFMR-018422,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.048,255.0,0.309,0.4379,0.3655,340,13.8,3,1,,closed
EDGE-037460,FUSE-XFMR-018422,XFMR-018422,FDR-0057,SUB-013,lateral_overhead,4/0 AL,ABC,0.274,1445.1,0.3062,0.4203,0.3655,340,13.8,3,1,,closed
EDGE-037461,JCT-FDR-0057-008,FUSE-XFMR-018423,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.052,272.4,0.2726,0.3982,0.3655,340,13.8,2,1,,closed
EDGE-037462,FUSE-XFMR-018423,XFMR-018423,FDR-0057,SUB-013,lateral_overhead,4/0 AL,AC,0.292,1543.9,0.27,0.4144,0.3655,340,13.8,2,1,,closed
EDGE-037463,JCT-FDR-0057-008,FUSE-XFMR-018424,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.056,293.0,1.3627,0.516,1.007,100,13.8,2,1,,closed
EDGE-037464,FUSE-XFMR-018424,XFMR-018424,FDR-0057,SUB-013,lateral_overhead,#4 CU,AB,0.315,1660.6,1.6145,0.5084,1.007,100,13.8,2,1,,closed
EDGE-037465,JCT-FDR-0057-008,FUSE-XFMR-018425,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.058,305.7,1.399,0.5489,1.007,100,13.8,2,1,,closed
EDGE-037466,FUSE-XFMR-018425,XFMR-018425,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.328,1732.4,1.6308,0.4909,1.007,100,13.8,2,1,,closed
EDGE-037467,JCT-FDR-0057-008,FUSE-XFMR-018426,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.062,325.5,0.2833,0.4188,0.3655,340,13.8,1,1,,closed
EDGE-037468,FUSE-XFMR-018426,XFMR-018426,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.349,1844.6,0.325,0.463,0.3655,340,13.8,1,1,,closed
EDGE-037469,JCT-FDR-0057-008,FUSE-XFMR-018427,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.065,341.4,0.5985,0.4948,0.5345,230,13.8,2,1,,closed
EDGE-037470,FUSE-XFMR-018427,XFMR-018427,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.366,1934.3,0.5593,0.5108,0.5345,230,13.8,2,1,,closed
EDGE-037471,JCT-FDR-0057-008,FUSE-XFMR-018428,FDR-0057,SUB-013,lateral_underground,1/0 AL,C,0.068,360.4,0.6372,0.4976,0.5345,230,13.8,1,0,,closed
EDGE-037472,FUSE-XFMR-018428,XFMR-018428,FDR-0057,SUB-013,lateral_underground,1/0 AL,C,0.387,2042.0,0.6439,0.4654,0.5345,230,13.8,1,0,,closed
EDGE-037473,JCT-FDR-0057-008,FUSE-XFMR-018429,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.071,373.8,1.5669,0.4783,1.007,100,13.8,2,0,,closed
EDGE-037474,FUSE-XFMR-018429,XFMR-018429,FDR-0057,SUB-013,lateral_underground,#4 CU,AC,0.401,2118.3,1.4169,0.5242,1.007,100,13.8,2,0,,closed
EDGE-037475,JCT-FDR-0057-008,FUSE-XFMR-018430,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.074,391.2,1.4204,0.5187,1.007,100,13.8,1,0,,closed
EDGE-037476,FUSE-XFMR-018430,XFMR-018430,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.42,2217.1,1.4527,0.5413,1.007,100,13.8,1,0,,closed
EDGE-037477,JCT-FDR-0057-008,FUSE-XFMR-018431,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.078,413.4,0.8893,0.5119,0.6985,150,13.8,2,1,,closed
EDGE-037478,FUSE-XFMR-018431,XFMR-018431,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,BC,0.444,2342.7,0.8929,0.4994,0.6985,150,13.8,2,1,,closed
EDGE-037479,JCT-FDR-0057-008,FUSE-XFMR-018432,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.081,427.7,0.8859,0.5234,0.6985,150,13.8,2,0,,closed
EDGE-037480,FUSE-XFMR-018432,XFMR-018432,FDR-0057,SUB-013,lateral_underground,#2 ACSR,AC,0.459,2423.5,0.8248,0.4638,0.6985,150,13.8,2,0,,closed
EDGE-037481,JCT-FDR-0057-008,FUSE-XFMR-018433,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.085,446.7,0.311,0.4611,0.3655,340,13.8,1,0,,closed
EDGE-037482,FUSE-XFMR-018433,XFMR-018433,FDR-0057,SUB-013,lateral_underground,4/0 AL,B,0.479,2531.2,0.3148,0.3953,0.3655,340,13.8,1,0,,closed
EDGE-037483,JCT-FDR-0057-008,FUSE-XFMR-018434,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.087,460.9,1.5897,0.4782,1.007,100,13.8,1,0,,closed
EDGE-037484,FUSE-XFMR-018434,XFMR-018434,FDR-0057,SUB-013,lateral_underground,#4 CU,A,0.495,2612.0,1.3715,0.5502,1.007,100,13.8,1,0,,closed
EDGE-037485,JCT-FDR-0057-008,FUSE-XFMR-018435,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.091,481.5,1.5325,0.502,1.007,100,13.8,3,1,,closed
EDGE-037486,FUSE-XFMR-018435,XFMR-018435,FDR-0057,SUB-013,lateral_overhead,#4 CU,ABC,0.517,2728.7,1.4097,0.5274,1.007,100,13.8,3,1,,closed
EDGE-037487,JCT-FDR-0057-008,FUSE-XFMR-018436,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.094,495.0,1.3655,0.4761,1.007,100,13.8,2,1,,closed
EDGE-037488,FUSE-XFMR-018436,XFMR-018436,FDR-0057,SUB-013,lateral_overhead,#4 CU,BC,0.531,2805.0,1.3577,0.4804,1.007,100,13.8,2,1,,closed
EDGE-037489,JCT-FDR-0057-008,FUSE-XFMR-018437,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.097,512.4,0.9681,0.5011,0.6985,150,13.8,3,1,,closed
EDGE-037490,FUSE-XFMR-018437,XFMR-018437,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,ABC,0.55,2903.7,0.9287,0.5316,0.6985,150,13.8,3,1,,closed
EDGE-037491,JCT-FDR-0057-008,FUSE-XFMR-018438,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.101,532.2,0.6088,0.4956,0.5345,230,13.8,1,1,,closed
EDGE-037492,FUSE-XFMR-018438,XFMR-018438,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.571,3015.9,0.5657,0.486,0.5345,230,13.8,1,1,,closed
EDGE-037493,JCT-FDR-0057-008,FUSE-XFMR-018439,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.104,549.6,0.5914,0.4395,0.5345,230,13.8,3,1,,closed
EDGE-037494,FUSE-XFMR-018439,XFMR-018439,FDR-0057,SUB-013,lateral_overhead,1/0 AL,ABC,0.59,3114.7,0.6373,0.4413,0.5345,230,13.8,3,1,,closed
EDGE-037495,JCT-FDR-0057-008,FUSE-XFMR-018440,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.107,565.5,0.6025,0.4901,0.5345,230,13.8,1,1,,closed
EDGE-037496,FUSE-XFMR-018440,XFMR-018440,FDR-0057,SUB-013,lateral_overhead,1/0 AL,C,0.607,3204.4,0.5336,0.4556,0.5345,230,13.8,1,1,,closed
EDGE-037497,JCT-FDR-0057-008,FUSE-XFMR-018441,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.111,584.5,1.439,0.5116,1.007,100,13.8,3,0,,closed
EDGE-037498,FUSE-XFMR-018441,XFMR-018441,FDR-0057,SUB-013,lateral_underground,#4 CU,ABC,0.627,3312.1,1.6188,0.4867,1.007,100,13.8,3,0,,closed
EDGE-037499,JCT-FDR-0057-008,FUSE-XFMR-018442,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.114,600.3,0.5538,0.4853,0.5345,230,13.8,2,1,,closed
EDGE-037500,FUSE-XFMR-018442,XFMR-018442,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AC,0.644,3401.9,0.5653,0.4794,0.5345,230,13.8,2,1,,closed
EDGE-037501,JCT-FDR-0057-008,FUSE-XFMR-018443,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.116,614.6,0.2694,0.4321,0.3655,340,13.8,1,1,,closed
EDGE-037502,FUSE-XFMR-018443,XFMR-018443,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.66,3482.7,0.3023,0.4546,0.3655,340,13.8,1,1,,closed
EDGE-037503,JCT-FDR-0057-008,FUSE-XFMR-018444,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.12,635.2,0.3063,0.4088,0.3655,340,13.8,3,0,,closed
EDGE-037504,FUSE-XFMR-018444,XFMR-018444,FDR-0057,SUB-013,lateral_underground,4/0 AL,ABC,0.682,3599.4,0.3055,0.418,0.3655,340,13.8,3,0,,closed
EDGE-037505,JCT-FDR-0057-008,FUSE-XFMR-018445,FDR-0057,SUB-013,lateral_underground,1/0 AL,BC,0.123,651.0,0.6217,0.43,0.5345,230,13.8,2,0,,closed
EDGE-037506,FUSE-XFMR-018445,XFMR-018445,FDR-0057,SUB-013,lateral_underground,1/0 AL,BC,0.699,3689.1,0.6151,0.4726,0.5345,230,13.8,2,0,,closed
EDGE-037507,JCT-FDR-0057-008,FUSE-XFMR-018446,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.127,669.2,1.4777,0.4838,1.007,100,13.8,1,1,,closed
EDGE-037508,FUSE-XFMR-018446,XFMR-018446,FDR-0057,SUB-013,lateral_overhead,#4 CU,A,0.718,3792.4,1.3701,0.4876,1.007,100,13.8,1,1,,closed
EDGE-037509,JCT-FDR-0057-008,FUSE-XFMR-018447,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.13,687.5,1.4765,0.5346,1.007,100,13.8,1,0,,closed
EDGE-037510,FUSE-XFMR-018447,XFMR-018447,FDR-0057,SUB-013,lateral_underground,#4 CU,C,0.738,3895.6,1.4235,0.5425,1.007,100,13.8,1,0,,closed
EDGE-037511,JCT-FDR-0057-008,FUSE-XFMR-018448,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.134,705.7,0.3062,0.4023,0.3655,340,13.8,1,1,,closed
EDGE-037512,FUSE-XFMR-018448,XFMR-018448,FDR-0057,SUB-013,lateral_overhead,4/0 AL,C,0.757,3998.8,0.3101,0.3909,0.3655,340,13.8,1,1,,closed
EDGE-037513,JCT-FDR-0057-008,FUSE-XFMR-018449,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.137,720.7,0.8191,0.493,0.6985,150,13.8,2,1,,closed
EDGE-037514,FUSE-XFMR-018449,XFMR-018449,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.773,4084.1,0.9238,0.4527,0.6985,150,13.8,2,1,,closed
EDGE-037515,JCT-FDR-0057-008,FUSE-XFMR-018450,FDR-0057,SUB-013,lateral_underground,4/0 AL,C,0.14,736.6,0.3118,0.3957,0.3655,340,13.8,1,0,,closed
EDGE-037516,FUSE-XFMR-018450,XFMR-018450,FDR-0057,SUB-013,lateral_underground,4/0 AL,C,0.79,4173.8,0.2993,0.4132,0.3655,340,13.8,1,0,,closed
EDGE-037517,JCT-FDR-0057-008,FUSE-XFMR-018451,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.143,756.4,0.5813,0.4832,0.5345,230,13.8,3,0,,closed
EDGE-037518,FUSE-XFMR-018451,XFMR-018451,FDR-0057,SUB-013,lateral_underground,1/0 AL,ABC,0.812,4286.0,0.6138,0.514,0.5345,230,13.8,3,0,,closed
EDGE-037519,JCT-FDR-0057-008,FUSE-XFMR-018452,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.147,774.6,0.5734,0.494,0.5345,230,13.8,2,1,,closed
EDGE-037520,FUSE-XFMR-018452,XFMR-018452,FDR-0057,SUB-013,lateral_overhead,1/0 AL,AB,0.831,4389.3,0.6482,0.4305,0.5345,230,13.8,2,1,,closed
EDGE-037521,JCT-FDR-0057-008,JCT-FDR-0057-009,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.83,4382.4,0.2515,0.418,0.3619,480,13.8,3,1,,closed
EDGE-037522,JCT-FDR-0057-009,FUSE-XFMR-018453,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.001,6.3,1.4146,0.4878,1.007,100,13.8,2,1,,closed
EDGE-037523,FUSE-XFMR-018453,XFMR-018453,FDR-0057,SUB-013,lateral_overhead,#4 CU,AC,0.007,35.9,1.3947,0.4701,1.007,100,13.8,2,1,,closed
EDGE-037524,JCT-FDR-0057-009,FUSE-XFMR-018454,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.003,15.8,0.3263,0.4059,0.3655,340,13.8,2,0,,closed
EDGE-037525,FUSE-XFMR-018454,XFMR-018454,FDR-0057,SUB-013,lateral_underground,4/0 AL,BC,0.017,89.8,0.2853,0.4305,0.3655,340,13.8,2,0,,closed
EDGE-037526,JCT-FDR-0057-009,FUSE-XFMR-018455,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.006,33.3,0.963,0.468,0.6985,150,13.8,2,1,,closed
EDGE-037527,FUSE-XFMR-018455,XFMR-018455,FDR-0057,SUB-013,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.8629,0.5365,0.6985,150,13.8,2,1,,closed
EDGE-037528,JCT-FDR-0057-009,FUSE-XFMR-018456,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.01,51.5,0.3115,0.4362,0.3655,340,13.8,1,1,,closed
EDGE-037529,FUSE-XFMR-018456,XFMR-018456,FDR-0057,SUB-013,lateral_overhead,4/0 AL,B,0.055,291.7,0.2948,0.4198,0.3655,340,13.8,1,1,,closed
EDGE-037530,JCT-FDR-0057-009,FUSE-XFMR-018457,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.012,65.7,0.5726,0.509,0.5345,230,13.8,1,1,,closed
EDGE-037531,FUSE-XFMR-018457,XFMR-018457,FDR-0057,SUB-013,lateral_overhead,1/0 AL,A,0.071,372.5,0.5821,0.5023,0.5345,230,13.8,1,1,,closed
EDGE-037532,JCT-FDR-0057-009,FUSE-XFMR-018458,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.016,83.2,0.3218,0.4746,0.3655,340,13.8,1,0,,closed
EDGE-037533,FUSE-XFMR-018458,XFMR-018458,FDR-0057,SUB-013,lateral_underground,4/0 AL,A,0.089,471.2,0.2998,0.4746,0.3655,340,13.8,1,0,,closed
EDGE-037534,JCT-FDR-0057-009,FDR-0057-TAIL,FDR-0057,SUB-013,primary_overhead,397.5 AAC,ABC,0.11,580.8,0.2271,0.4061,0.335,480,13.8,3,1,,open
EDGE-037535,SUB-013,FDR-0058-HEAD,FDR-0058,SUB-013,bus_tie,1/0 AL,ABC,0.01,52.8,0.5542,0.4474,0.5345,230,13.8,3,1,,closed
EDGE-037536,FDR-0058-HEAD,JCT-FDR-0058-001,FDR-0058,SUB-013,primary_overhead,1/0 AL,ABC,0.01,52.8,0.6391,0.5223,0.4832,230,13.8,3,1,,closed
EDGE-037537,JCT-FDR-0058-001,FUSE-XFMR-018459,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.001,6.3,0.5396,0.4987,0.5345,230,13.8,2,1,,closed
EDGE-037538,FUSE-XFMR-018459,XFMR-018459,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.007,35.9,0.5453,0.446,0.5345,230,13.8,2,1,,closed
EDGE-037539,JCT-FDR-0058-001,FUSE-XFMR-018460,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.002,7.9,0.2787,0.4599,0.3655,340,13.8,2,1,,closed
EDGE-037540,FUSE-XFMR-018460,XFMR-018460,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.009,44.9,0.3044,0.4712,0.3655,340,13.8,2,1,,closed
EDGE-037541,JCT-FDR-0058-001,FUSE-XFMR-018461,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.004,22.2,1.4975,0.5558,1.007,100,13.8,1,0,,closed
EDGE-037542,FUSE-XFMR-018461,XFMR-018461,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.024,125.7,1.4056,0.5321,1.007,100,13.8,1,0,,closed
EDGE-037543,JCT-FDR-0058-001,FUSE-XFMR-018462,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.006,34.1,0.5709,0.5166,0.5345,230,13.8,2,1,,closed
EDGE-037544,FUSE-XFMR-018462,XFMR-018462,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.037,193.0,0.542,0.4929,0.5345,230,13.8,2,1,,closed
EDGE-037545,JCT-FDR-0058-001,FUSE-XFMR-018463,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.009,45.1,0.5679,0.4734,0.5345,230,13.8,2,1,,closed
EDGE-037546,FUSE-XFMR-018463,XFMR-018463,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.048,255.8,0.6055,0.4514,0.5345,230,13.8,2,1,,closed
EDGE-037547,JCT-FDR-0058-001,FUSE-XFMR-018464,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.01,53.1,0.3262,0.4088,0.3655,340,13.8,1,1,,closed
EDGE-037548,FUSE-XFMR-018464,XFMR-018464,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.057,300.7,0.3148,0.3939,0.3655,340,13.8,1,1,,closed
EDGE-037549,JCT-FDR-0058-001,FUSE-XFMR-018465,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.012,61.8,0.5417,0.4433,0.5345,230,13.8,1,1,,closed
EDGE-037550,FUSE-XFMR-018465,XFMR-018465,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.066,350.1,0.5958,0.4669,0.5345,230,13.8,1,1,,closed
EDGE-037551,JCT-FDR-0058-001,FUSE-XFMR-018466,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.015,78.4,1.4405,0.518,1.007,100,13.8,2,1,,closed
EDGE-037552,FUSE-XFMR-018466,XFMR-018466,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.084,444.3,1.6172,0.5182,1.007,100,13.8,2,1,,closed
EDGE-037553,JCT-FDR-0058-001,FUSE-XFMR-018467,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.017,88.7,0.5384,0.4791,0.5345,230,13.8,3,1,,closed
EDGE-037554,FUSE-XFMR-018467,XFMR-018467,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.095,502.7,0.5488,0.4603,0.5345,230,13.8,3,1,,closed
EDGE-037555,JCT-FDR-0058-001,FUSE-XFMR-018468,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.018,97.4,1.382,0.5509,1.007,100,13.8,1,1,,closed
EDGE-037556,FUSE-XFMR-018468,XFMR-018468,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.105,552.0,1.5918,0.5181,1.007,100,13.8,1,1,,closed
EDGE-037557,JCT-FDR-0058-001,FUSE-XFMR-018469,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.021,110.1,0.3093,0.3988,0.3655,340,13.8,2,1,,closed
EDGE-037558,FUSE-XFMR-018469,XFMR-018469,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.118,623.8,0.2768,0.4519,0.3655,340,13.8,2,1,,closed
EDGE-037559,JCT-FDR-0058-001,FUSE-XFMR-018470,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.023,119.6,0.6398,0.4457,0.5345,230,13.8,2,1,,closed
EDGE-037560,FUSE-XFMR-018470,XFMR-018470,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.128,677.7,0.5341,0.4303,0.5345,230,13.8,2,1,,closed
EDGE-037561,JCT-FDR-0058-001,FUSE-XFMR-018471,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.025,131.5,0.5763,0.4409,0.5345,230,13.8,2,1,,closed
EDGE-037562,FUSE-XFMR-018471,XFMR-018471,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.141,745.0,0.5717,0.5146,0.5345,230,13.8,2,1,,closed
EDGE-037563,JCT-FDR-0058-001,FUSE-XFMR-018472,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.027,143.4,1.5894,0.4957,1.007,100,13.8,2,0,,closed
EDGE-037564,FUSE-XFMR-018472,XFMR-018472,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.154,812.3,1.4203,0.5193,1.007,100,13.8,2,0,,closed
EDGE-037565,JCT-FDR-0058-001,FUSE-XFMR-018473,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.028,150.5,0.5761,0.4316,0.5345,230,13.8,3,1,,closed
EDGE-037566,FUSE-XFMR-018473,XFMR-018473,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.162,852.7,0.586,0.4958,0.5345,230,13.8,3,1,,closed
EDGE-037567,JCT-FDR-0058-001,FUSE-XFMR-018474,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.03,160.8,1.6489,0.5443,1.007,100,13.8,1,0,,closed
EDGE-037568,FUSE-XFMR-018474,XFMR-018474,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.173,911.1,1.6146,0.4769,1.007,100,13.8,1,0,,closed
EDGE-037569,JCT-FDR-0058-001,FUSE-XFMR-018475,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.033,171.9,1.5809,0.533,1.007,100,13.8,1,1,,closed
EDGE-037570,FUSE-XFMR-018475,XFMR-018475,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.184,973.9,1.422,0.5284,1.007,100,13.8,1,1,,closed
EDGE-037571,JCT-FDR-0058-001,FUSE-XFMR-018476,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.035,185.3,1.401,0.4658,1.007,100,13.8,2,1,,closed
EDGE-037572,FUSE-XFMR-018476,XFMR-018476,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.199,1050.2,1.4155,0.4829,1.007,100,13.8,2,1,,closed
EDGE-037573,JCT-FDR-0058-001,FUSE-XFMR-018477,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.037,194.8,0.9764,0.5413,0.6985,150,13.8,2,1,,closed
EDGE-037574,FUSE-XFMR-018477,XFMR-018477,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.209,1104.0,0.8541,0.4758,0.6985,150,13.8,2,1,,closed
EDGE-037575,JCT-FDR-0058-001,FUSE-XFMR-018478,FDR-0058,SUB-013,lateral_underground,#4 CU,AB,0.04,209.1,1.4744,0.5532,1.007,100,13.8,2,0,,closed
EDGE-037576,FUSE-XFMR-018478,XFMR-018478,FDR-0058,SUB-013,lateral_underground,#4 CU,AB,0.224,1184.8,1.6521,0.5285,1.007,100,13.8,2,0,,closed
EDGE-037577,JCT-FDR-0058-001,FUSE-XFMR-018479,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AB,0.041,217.0,0.9173,0.5231,0.6985,150,13.8,2,0,,closed
EDGE-037578,FUSE-XFMR-018479,XFMR-018479,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AB,0.233,1229.7,0.9678,0.4942,0.6985,150,13.8,2,0,,closed
EDGE-037579,JCT-FDR-0058-001,FUSE-XFMR-018480,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.044,230.5,0.559,0.455,0.5345,230,13.8,1,1,,closed
EDGE-037580,FUSE-XFMR-018480,XFMR-018480,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.247,1306.0,0.6496,0.4874,0.5345,230,13.8,1,1,,closed
EDGE-037581,JCT-FDR-0058-001,FUSE-XFMR-018481,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.046,242.4,0.9409,0.512,0.6985,150,13.8,1,1,,closed
EDGE-037582,FUSE-XFMR-018481,XFMR-018481,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.26,1373.3,0.851,0.4837,0.6985,150,13.8,1,1,,closed
EDGE-037583,JCT-FDR-0058-001,FUSE-XFMR-018482,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.048,251.9,0.5798,0.5212,0.5345,230,13.8,2,0,,closed
EDGE-037584,FUSE-XFMR-018482,XFMR-018482,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.27,1427.2,0.5859,0.4983,0.5345,230,13.8,2,0,,closed
EDGE-037585,JCT-FDR-0058-001,FUSE-XFMR-018483,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.049,259.8,0.9271,0.5038,0.6985,150,13.8,2,1,,closed
EDGE-037586,FUSE-XFMR-018483,XFMR-018483,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.279,1472.1,0.8761,0.4567,0.6985,150,13.8,2,1,,closed
