edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-037587,JCT-FDR-0058-001,FUSE-XFMR-018484,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.051,270.1,0.551,0.489,0.5345,230,13.8,2,1,,closed
EDGE-037588,FUSE-XFMR-018484,XFMR-018484,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.29,1530.4,0.6198,0.4755,0.5345,230,13.8,2,1,,closed
EDGE-037589,JCT-FDR-0058-001,FUSE-XFMR-018485,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.053,281.2,0.6349,0.5015,0.5345,230,13.8,1,0,,closed
EDGE-037590,FUSE-XFMR-018485,XFMR-018485,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.302,1593.2,0.5789,0.4952,0.5345,230,13.8,1,0,,closed
EDGE-037591,JCT-FDR-0058-001,FUSE-XFMR-018486,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.056,295.4,1.5622,0.5346,1.007,100,13.8,1,1,,closed
EDGE-037592,FUSE-XFMR-018486,XFMR-018486,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.317,1674.0,1.4081,0.5231,1.007,100,13.8,1,1,,closed
EDGE-037593,JCT-FDR-0058-001,FUSE-XFMR-018487,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.057,303.3,0.5433,0.4636,0.5345,230,13.8,1,1,,closed
EDGE-037594,FUSE-XFMR-018487,XFMR-018487,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.326,1718.9,0.5371,0.4472,0.5345,230,13.8,1,1,,closed
EDGE-037595,JCT-FDR-0058-001,FUSE-XFMR-018488,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.059,313.6,1.5502,0.4746,1.007,100,13.8,2,0,,closed
EDGE-037596,FUSE-XFMR-018488,XFMR-018488,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.337,1777.2,1.6239,0.5422,1.007,100,13.8,2,0,,closed
EDGE-037597,JCT-FDR-0058-001,FUSE-XFMR-018489,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.062,328.7,0.8642,0.5343,0.6985,150,13.8,2,1,,closed
EDGE-037598,FUSE-XFMR-018489,XFMR-018489,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.353,1862.5,0.8164,0.5175,0.6985,150,13.8,2,1,,closed
EDGE-037599,JCT-FDR-0058-001,FUSE-XFMR-018490,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.064,339.8,1.6163,0.4818,1.007,100,13.8,1,1,,closed
EDGE-037600,FUSE-XFMR-018490,XFMR-018490,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.365,1925.4,1.3548,0.5432,1.007,100,13.8,1,1,,closed
EDGE-037601,JCT-FDR-0058-001,FUSE-XFMR-018491,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.067,351.6,0.5839,0.5051,0.5345,230,13.8,2,1,,closed
EDGE-037602,FUSE-XFMR-018491,XFMR-018491,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.377,1992.7,0.6054,0.4607,0.5345,230,13.8,2,1,,closed
EDGE-037603,JCT-FDR-0058-001,FUSE-XFMR-018492,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.068,361.2,0.5945,0.4561,0.5345,230,13.8,1,1,,closed
EDGE-037604,FUSE-XFMR-018492,XFMR-018492,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.388,2046.5,0.5819,0.4479,0.5345,230,13.8,1,1,,closed
EDGE-037605,JCT-FDR-0058-001,FUSE-XFMR-018493,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.07,372.2,1.3973,0.5105,1.007,100,13.8,2,1,,closed
EDGE-037606,FUSE-XFMR-018493,XFMR-018493,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.399,2109.4,1.5991,0.5252,1.007,100,13.8,2,1,,closed
EDGE-037607,JCT-FDR-0058-001,FUSE-XFMR-018494,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.073,383.3,1.4441,0.4876,1.007,100,13.8,2,1,,closed
EDGE-037608,FUSE-XFMR-018494,XFMR-018494,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.411,2172.2,1.4107,0.5436,1.007,100,13.8,2,1,,closed
EDGE-037609,JCT-FDR-0058-001,FUSE-XFMR-018495,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.074,391.2,0.9012,0.5068,0.6985,150,13.8,2,1,,closed
EDGE-037610,FUSE-XFMR-018495,XFMR-018495,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.42,2217.1,0.8192,0.4533,0.6985,150,13.8,2,1,,closed
EDGE-037611,JCT-FDR-0058-001,FUSE-XFMR-018496,FDR-0058,SUB-013,lateral_underground,1/0 AL,ABC,0.077,404.7,0.5423,0.4532,0.5345,230,13.8,3,0,,closed
EDGE-037612,FUSE-XFMR-018496,XFMR-018496,FDR-0058,SUB-013,lateral_underground,1/0 AL,ABC,0.434,2293.4,0.5553,0.4813,0.5345,230,13.8,3,0,,closed
EDGE-037613,JCT-FDR-0058-001,FUSE-XFMR-018497,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.079,416.6,0.9036,0.4955,0.6985,150,13.8,2,1,,closed
EDGE-037614,FUSE-XFMR-018497,XFMR-018497,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.447,2360.7,0.8302,0.4735,0.6985,150,13.8,2,1,,closed
EDGE-037615,JCT-FDR-0058-001,FUSE-XFMR-018498,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.08,424.5,1.5495,0.4825,1.007,100,13.8,2,1,,closed
EDGE-037616,FUSE-XFMR-018498,XFMR-018498,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.456,2405.6,1.4676,0.4974,1.007,100,13.8,2,1,,closed
EDGE-037617,JCT-FDR-0058-001,FUSE-XFMR-018499,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.083,435.6,0.6007,0.4904,0.5345,230,13.8,1,1,,closed
EDGE-037618,FUSE-XFMR-018499,XFMR-018499,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.468,2468.4,0.5435,0.4709,0.5345,230,13.8,1,1,,closed
EDGE-037619,JCT-FDR-0058-001,FUSE-XFMR-018500,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.085,448.3,0.6144,0.5126,0.5345,230,13.8,2,1,,closed
EDGE-037620,FUSE-XFMR-018500,XFMR-018500,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.481,2540.2,0.5499,0.4724,0.5345,230,13.8,2,1,,closed
EDGE-037621,JCT-FDR-0058-001,FUSE-XFMR-018501,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.087,460.9,1.4292,0.5099,1.007,100,13.8,1,1,,closed
EDGE-037622,FUSE-XFMR-018501,XFMR-018501,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.495,2612.0,1.6315,0.5597,1.007,100,13.8,1,1,,closed
EDGE-037623,JCT-FDR-0058-001,FUSE-XFMR-018502,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.6379,0.4615,0.5345,230,13.8,3,1,,closed
EDGE-037624,FUSE-XFMR-018502,XFMR-018502,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.506,2670.4,0.6228,0.5138,0.5345,230,13.8,3,1,,closed
EDGE-037625,JCT-FDR-0058-001,FUSE-XFMR-018503,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.091,480.0,0.8098,0.551,0.6985,150,13.8,1,1,,closed
EDGE-037626,FUSE-XFMR-018503,XFMR-018503,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.515,2719.7,0.8724,0.4993,0.6985,150,13.8,1,1,,closed
EDGE-037627,JCT-FDR-0058-001,FUSE-XFMR-018504,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.093,491.8,0.6379,0.4485,0.5345,230,13.8,1,1,,closed
EDGE-037628,FUSE-XFMR-018504,XFMR-018504,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.528,2787.0,0.5427,0.4929,0.5345,230,13.8,1,1,,closed
EDGE-037629,JCT-FDR-0058-001,FUSE-XFMR-018505,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.095,503.7,0.2706,0.3953,0.3655,340,13.8,1,0,,closed
EDGE-037630,FUSE-XFMR-018505,XFMR-018505,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.541,2854.4,0.2743,0.4569,0.3655,340,13.8,1,0,,closed
EDGE-037631,JCT-FDR-0058-001,FUSE-XFMR-018506,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.098,514.8,0.5713,0.4613,0.5345,230,13.8,1,1,,closed
EDGE-037632,FUSE-XFMR-018506,XFMR-018506,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.552,2917.2,0.5933,0.4442,0.5345,230,13.8,1,1,,closed
EDGE-037633,JCT-FDR-0058-001,FUSE-XFMR-018507,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.1,526.7,0.8497,0.4984,0.6985,150,13.8,1,1,,closed
EDGE-037634,FUSE-XFMR-018507,XFMR-018507,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.565,2984.5,0.8948,0.5474,0.6985,150,13.8,1,1,,closed
EDGE-037635,JCT-FDR-0058-001,FUSE-XFMR-018508,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.101,534.6,0.8289,0.5477,0.6985,150,13.8,3,0,,closed
EDGE-037636,FUSE-XFMR-018508,XFMR-018508,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.574,3029.4,0.8922,0.5168,0.6985,150,13.8,3,0,,closed
EDGE-037637,JCT-FDR-0058-001,FUSE-XFMR-018509,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.104,547.3,0.6425,0.5176,0.5345,230,13.8,2,0,,closed
EDGE-037638,FUSE-XFMR-018509,XFMR-018509,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.587,3101.2,0.6046,0.5131,0.5345,230,13.8,2,0,,closed
EDGE-037639,JCT-FDR-0058-001,FUSE-XFMR-018510,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.106,558.4,1.3913,0.4814,1.007,100,13.8,2,1,,closed
EDGE-037640,FUSE-XFMR-018510,XFMR-018510,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.599,3164.0,1.4126,0.5012,1.007,100,13.8,2,1,,closed
EDGE-037641,JCT-FDR-0058-001,FUSE-XFMR-018511,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.108,571.0,0.5926,0.4543,0.5345,230,13.8,2,1,,closed
EDGE-037642,FUSE-XFMR-018511,XFMR-018511,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.613,3235.8,0.582,0.5096,0.5345,230,13.8,2,1,,closed
EDGE-037643,JCT-FDR-0058-001,FUSE-XFMR-018512,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.11,581.3,0.3265,0.3927,0.3655,340,13.8,1,1,,closed
EDGE-037644,FUSE-XFMR-018512,XFMR-018512,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.624,3294.2,0.2744,0.3984,0.3655,340,13.8,1,1,,closed
EDGE-037645,JCT-FDR-0058-001,FUSE-XFMR-018513,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.112,590.8,0.2963,0.426,0.3655,340,13.8,2,1,,closed
EDGE-037646,FUSE-XFMR-018513,XFMR-018513,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.634,3348.0,0.3212,0.4082,0.3655,340,13.8,2,1,,closed
EDGE-037647,JCT-FDR-0058-001,FUSE-XFMR-018514,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.114,601.9,0.8309,0.4967,0.6985,150,13.8,2,1,,closed
EDGE-037648,FUSE-XFMR-018514,XFMR-018514,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.646,3410.9,0.9055,0.5074,0.6985,150,13.8,2,1,,closed
EDGE-037649,JCT-FDR-0058-001,FUSE-XFMR-018515,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.116,610.6,0.8869,0.4822,0.6985,150,13.8,1,1,,closed
EDGE-037650,FUSE-XFMR-018515,XFMR-018515,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.655,3460.2,0.8679,0.4974,0.6985,150,13.8,1,1,,closed
EDGE-037651,JCT-FDR-0058-001,FUSE-XFMR-018516,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.118,620.9,0.9682,0.5147,0.6985,150,13.8,2,0,,closed
EDGE-037652,FUSE-XFMR-018516,XFMR-018516,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.666,3518.6,0.9487,0.4865,0.6985,150,13.8,2,0,,closed
EDGE-037653,JCT-FDR-0058-001,FUSE-XFMR-018517,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.12,632.0,0.3153,0.4041,0.3655,340,13.8,2,1,,closed
EDGE-037654,FUSE-XFMR-018517,XFMR-018517,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.678,3581.4,0.2836,0.3944,0.3655,340,13.8,2,1,,closed
EDGE-037655,JCT-FDR-0058-001,FUSE-XFMR-018518,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.122,645.5,0.3066,0.4199,0.3655,340,13.8,1,1,,closed
EDGE-037656,FUSE-XFMR-018518,XFMR-018518,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.693,3657.7,0.323,0.4569,0.3655,340,13.8,1,1,,closed
EDGE-037657,JCT-FDR-0058-001,FUSE-XFMR-018519,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.124,657.4,0.9754,0.5135,0.6985,150,13.8,1,1,,closed
EDGE-037658,FUSE-XFMR-018519,XFMR-018519,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.705,3725.0,0.9267,0.5515,0.6985,150,13.8,1,1,,closed
EDGE-037659,JCT-FDR-0058-001,FUSE-XFMR-018520,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.126,666.1,1.4997,0.5347,1.007,100,13.8,3,1,,closed
EDGE-037660,FUSE-XFMR-018520,XFMR-018520,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.715,3774.4,1.4521,0.5457,1.007,100,13.8,3,1,,closed
EDGE-037661,JCT-FDR-0058-001,FUSE-XFMR-018521,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.128,677.2,0.2848,0.4249,0.3655,340,13.8,3,1,,closed
EDGE-037662,FUSE-XFMR-018521,XFMR-018521,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.727,3837.2,0.3221,0.4041,0.3655,340,13.8,3,1,,closed
EDGE-037663,JCT-FDR-0058-001,FUSE-XFMR-018522,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.131,689.8,0.2716,0.3947,0.3655,340,13.8,1,1,,closed
EDGE-037664,FUSE-XFMR-018522,XFMR-018522,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.74,3909.0,0.3024,0.4614,0.3655,340,13.8,1,1,,closed
EDGE-037665,JCT-FDR-0058-001,FUSE-XFMR-018523,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.133,700.1,0.2901,0.4089,0.3655,340,13.8,1,1,,closed
EDGE-037666,FUSE-XFMR-018523,XFMR-018523,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.751,3967.4,0.3044,0.4077,0.3655,340,13.8,1,1,,closed
EDGE-037667,JCT-FDR-0058-001,FUSE-XFMR-018524,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.134,708.0,1.3814,0.4815,1.007,100,13.8,1,1,,closed
EDGE-037668,FUSE-XFMR-018524,XFMR-018524,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.76,4012.3,1.5965,0.5491,1.007,100,13.8,1,1,,closed
EDGE-037669,JCT-FDR-0058-001,FUSE-XFMR-018525,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.137,720.7,0.3145,0.4706,0.3655,340,13.8,1,1,,closed
EDGE-037670,FUSE-XFMR-018525,XFMR-018525,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.773,4084.1,0.3252,0.4739,0.3655,340,13.8,1,1,,closed
EDGE-037671,JCT-FDR-0058-001,FUSE-XFMR-018526,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.139,733.4,0.6049,0.5077,0.5345,230,13.8,2,1,,closed
EDGE-037672,FUSE-XFMR-018526,XFMR-018526,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.787,4155.9,0.6153,0.4331,0.5345,230,13.8,2,1,,closed
EDGE-037673,JCT-FDR-0058-001,FUSE-XFMR-018527,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.14,740.5,0.5854,0.4578,0.5345,230,13.8,2,1,,closed
EDGE-037674,FUSE-XFMR-018527,XFMR-018527,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.795,4196.3,0.6048,0.501,0.5345,230,13.8,2,1,,closed
EDGE-037675,JCT-FDR-0058-001,JCT-FDR-0058-002,FDR-0058,SUB-013,primary_overhead,1/0 AL,ABC,0.96,5068.8,0.5896,0.4415,0.5118,230,13.8,3,1,,closed
EDGE-037676,JCT-FDR-0058-002,FUSE-XFMR-018528,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.002,10.3,0.3068,0.4308,0.3655,340,13.8,2,0,,closed
EDGE-037677,FUSE-XFMR-018528,XFMR-018528,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.011,58.3,0.2798,0.4037,0.3655,340,13.8,2,0,,closed
EDGE-037678,JCT-FDR-0058-002,FUSE-XFMR-018529,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.001,7.1,1.42,0.4612,1.007,100,13.8,2,1,,closed
EDGE-037679,FUSE-XFMR-018529,XFMR-018529,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.008,40.4,1.567,0.5148,1.007,100,13.8,2,1,,closed
EDGE-037680,JCT-FDR-0058-002,FUSE-XFMR-018530,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.004,21.4,0.2791,0.447,0.3655,340,13.8,2,1,,closed
EDGE-037681,FUSE-XFMR-018530,XFMR-018530,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.023,121.2,0.3221,0.4266,0.3655,340,13.8,2,1,,closed
EDGE-037682,JCT-FDR-0058-002,FUSE-XFMR-018531,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.006,30.1,0.9054,0.508,0.6985,150,13.8,1,1,,closed
EDGE-037683,FUSE-XFMR-018531,XFMR-018531,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.032,170.5,0.9323,0.4561,0.6985,150,13.8,1,1,,closed
EDGE-037684,JCT-FDR-0058-002,FUSE-XFMR-018532,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.008,42.8,1.5247,0.5053,1.007,100,13.8,2,1,,closed
EDGE-037685,FUSE-XFMR-018532,XFMR-018532,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.046,242.4,1.5206,0.5284,1.007,100,13.8,2,1,,closed
EDGE-037686,JCT-FDR-0058-002,FUSE-XFMR-018533,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.01,53.1,1.5909,0.4779,1.007,100,13.8,1,1,,closed
EDGE-037687,FUSE-XFMR-018533,XFMR-018533,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.057,300.7,1.3739,0.4916,1.007,100,13.8,1,1,,closed
EDGE-037688,JCT-FDR-0058-002,FUSE-XFMR-018534,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.012,63.4,0.9303,0.5298,0.6985,150,13.8,1,0,,closed
EDGE-037689,FUSE-XFMR-018534,XFMR-018534,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.068,359.0,0.8164,0.552,0.6985,150,13.8,1,0,,closed
EDGE-037690,JCT-FDR-0058-002,FUSE-XFMR-018535,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.014,74.4,0.5507,0.4777,0.5345,230,13.8,2,1,,closed
EDGE-037691,FUSE-XFMR-018535,XFMR-018535,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.08,421.9,0.5878,0.4639,0.5345,230,13.8,2,1,,closed
EDGE-037692,JCT-FDR-0058-002,FUSE-XFMR-018536,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.016,84.7,1.4124,0.5241,1.007,100,13.8,1,1,,closed
EDGE-037693,FUSE-XFMR-018536,XFMR-018536,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.091,480.2,1.5984,0.4606,1.007,100,13.8,1,1,,closed
EDGE-037694,JCT-FDR-0058-002,FUSE-XFMR-018537,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.018,96.6,0.5974,0.4645,0.5345,230,13.8,1,1,,closed
EDGE-037695,FUSE-XFMR-018537,XFMR-018537,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.104,547.5,0.6451,0.4792,0.5345,230,13.8,1,1,,closed
EDGE-037696,JCT-FDR-0058-002,FUSE-XFMR-018538,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.021,109.3,0.6228,0.4765,0.5345,230,13.8,2,0,,closed
EDGE-037697,FUSE-XFMR-018538,XFMR-018538,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.117,619.3,0.5645,0.5181,0.5345,230,13.8,2,0,,closed
EDGE-037698,JCT-FDR-0058-002,FUSE-XFMR-018539,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.023,119.6,0.9011,0.5327,0.6985,150,13.8,1,1,,closed
EDGE-037699,FUSE-XFMR-018539,XFMR-018539,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.128,677.7,0.9659,0.5116,0.6985,150,13.8,1,1,,closed
EDGE-037700,JCT-FDR-0058-002,FUSE-XFMR-018540,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.024,128.3,1.3811,0.5406,1.007,100,13.8,2,0,,closed
EDGE-037701,FUSE-XFMR-018540,XFMR-018540,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.138,727.1,1.5805,0.4792,1.007,100,13.8,2,0,,closed
EDGE-037702,JCT-FDR-0058-002,FUSE-XFMR-018541,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.026,139.4,0.8928,0.4689,0.6985,150,13.8,1,1,,closed
EDGE-037703,FUSE-XFMR-018541,XFMR-018541,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.15,789.9,0.8556,0.5044,0.6985,150,13.8,1,1,,closed
EDGE-037704,JCT-FDR-0058-002,FUSE-XFMR-018542,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.028,149.7,0.3234,0.3978,0.3655,340,13.8,1,1,,closed
EDGE-037705,FUSE-XFMR-018542,XFMR-018542,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.161,848.2,0.3016,0.4667,0.3655,340,13.8,1,1,,closed
EDGE-037706,JCT-FDR-0058-002,FUSE-XFMR-018543,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.031,163.2,1.4291,0.4873,1.007,100,13.8,1,1,,closed
EDGE-037707,FUSE-XFMR-018543,XFMR-018543,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.175,924.5,1.5406,0.5582,1.007,100,13.8,1,1,,closed
EDGE-037708,JCT-FDR-0058-002,FUSE-XFMR-018544,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.033,171.9,0.273,0.4769,0.3655,340,13.8,2,0,,closed
EDGE-037709,FUSE-XFMR-018544,XFMR-018544,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.184,973.9,0.2863,0.4652,0.3655,340,13.8,2,0,,closed
EDGE-037710,JCT-FDR-0058-002,FUSE-XFMR-018545,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.035,184.5,0.5908,0.4788,0.5345,230,13.8,1,1,,closed
EDGE-037711,FUSE-XFMR-018545,XFMR-018545,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.198,1045.7,0.5384,0.5214,0.5345,230,13.8,1,1,,closed
EDGE-037712,JCT-FDR-0058-002,FUSE-XFMR-018546,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.037,193.2,1.5935,0.5343,1.007,100,13.8,1,0,,closed
EDGE-037713,FUSE-XFMR-018546,XFMR-018546,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.207,1095.1,1.4472,0.5174,1.007,100,13.8,1,0,,closed
EDGE-037714,JCT-FDR-0058-002,FUSE-XFMR-018547,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.039,208.3,0.6032,0.5201,0.5345,230,13.8,1,1,,closed
EDGE-037715,FUSE-XFMR-018547,XFMR-018547,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.224,1180.3,0.6417,0.5192,0.5345,230,13.8,1,1,,closed
EDGE-037716,JCT-FDR-0058-002,FUSE-XFMR-018548,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.041,217.8,1.5421,0.4655,1.007,100,13.8,1,1,,closed
EDGE-037717,FUSE-XFMR-018548,XFMR-018548,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.234,1234.2,1.5601,0.5003,1.007,100,13.8,1,1,,closed
EDGE-037718,JCT-FDR-0058-002,FUSE-XFMR-018549,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.043,228.9,0.32,0.4603,0.3655,340,13.8,1,1,,closed
EDGE-037719,FUSE-XFMR-018549,XFMR-018549,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.246,1297.0,0.2743,0.4004,0.3655,340,13.8,1,1,,closed
EDGE-037720,JCT-FDR-0058-002,FUSE-XFMR-018550,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.046,240.8,0.9557,0.487,0.6985,150,13.8,1,1,,closed
EDGE-037721,FUSE-XFMR-018550,XFMR-018550,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.258,1364.4,0.897,0.5161,0.6985,150,13.8,1,1,,closed
EDGE-037722,JCT-FDR-0058-002,FUSE-XFMR-018551,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.047,249.5,0.3253,0.3959,0.3655,340,13.8,2,1,,closed
EDGE-037723,FUSE-XFMR-018551,XFMR-018551,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.268,1413.7,0.2941,0.4586,0.3655,340,13.8,2,1,,closed
EDGE-037724,JCT-FDR-0058-002,FUSE-XFMR-018552,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.049,259.0,0.8367,0.5405,0.6985,150,13.8,1,1,,closed
EDGE-037725,FUSE-XFMR-018552,XFMR-018552,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.278,1467.6,0.9222,0.4797,0.6985,150,13.8,1,1,,closed
EDGE-037726,JCT-FDR-0058-002,FUSE-XFMR-018553,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.051,271.7,0.5573,0.5039,0.5345,230,13.8,1,1,,closed
EDGE-037727,FUSE-XFMR-018553,XFMR-018553,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.292,1539.4,0.6251,0.4611,0.5345,230,13.8,1,1,,closed
EDGE-037728,JCT-FDR-0058-002,FUSE-XFMR-018554,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.054,283.5,0.5868,0.4558,0.5345,230,13.8,3,1,,closed
EDGE-037729,FUSE-XFMR-018554,XFMR-018554,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.304,1606.7,0.6166,0.4841,0.5345,230,13.8,3,1,,closed
EDGE-037730,JCT-FDR-0058-002,FUSE-XFMR-018555,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.055,291.5,0.306,0.3908,0.3655,340,13.8,1,0,,closed
EDGE-037731,FUSE-XFMR-018555,XFMR-018555,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.313,1651.6,0.2994,0.4206,0.3655,340,13.8,1,0,,closed
EDGE-037732,JCT-FDR-0058-002,FUSE-XFMR-018556,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.058,306.5,0.3258,0.4615,0.3655,340,13.8,2,1,,closed
EDGE-037733,FUSE-XFMR-018556,XFMR-018556,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.329,1736.9,0.3018,0.4679,0.3655,340,13.8,2,1,,closed
EDGE-037734,JCT-FDR-0058-002,FUSE-XFMR-018557,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.06,318.4,0.3023,0.4541,0.3655,340,13.8,3,1,,closed
EDGE-037735,FUSE-XFMR-018557,XFMR-018557,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.342,1804.2,0.2742,0.398,0.3655,340,13.8,3,1,,closed
EDGE-037736,JCT-FDR-0058-002,FUSE-XFMR-018558,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.062,327.1,0.6283,0.4334,0.5345,230,13.8,2,1,,closed
EDGE-037737,FUSE-XFMR-018558,XFMR-018558,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.351,1853.5,0.6042,0.4358,0.5345,230,13.8,2,1,,closed
EDGE-037738,JCT-FDR-0058-002,FUSE-XFMR-018559,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.065,340.6,1.3947,0.5313,1.007,100,13.8,2,0,,closed
EDGE-037739,FUSE-XFMR-018559,XFMR-018559,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.365,1929.8,1.4796,0.4993,1.007,100,13.8,2,0,,closed
EDGE-037740,JCT-FDR-0058-002,FUSE-XFMR-018560,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.066,350.1,0.8235,0.5211,0.6985,150,13.8,2,1,,closed
EDGE-037741,FUSE-XFMR-018560,XFMR-018560,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.376,1983.7,0.904,0.4535,0.6985,150,13.8,2,1,,closed
EDGE-037742,JCT-FDR-0058-002,FUSE-XFMR-018561,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.068,360.4,0.8996,0.5115,0.6985,150,13.8,1,1,,closed
EDGE-037743,FUSE-XFMR-018561,XFMR-018561,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.387,2042.0,0.9157,0.4629,0.6985,150,13.8,1,1,,closed
EDGE-037744,JCT-FDR-0058-002,FUSE-XFMR-018562,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.07,369.9,0.2695,0.4067,0.3655,340,13.8,1,1,,closed
EDGE-037745,FUSE-XFMR-018562,XFMR-018562,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.397,2095.9,0.3116,0.4222,0.3655,340,13.8,1,1,,closed
EDGE-037746,JCT-FDR-0058-002,FUSE-XFMR-018563,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.073,384.1,1.4503,0.4613,1.007,100,13.8,1,0,,closed
EDGE-037747,FUSE-XFMR-018563,XFMR-018563,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.412,2176.7,1.5367,0.5222,1.007,100,13.8,1,0,,closed
EDGE-037748,JCT-FDR-0058-002,FUSE-XFMR-018564,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.075,394.4,1.57,0.5123,1.007,100,13.8,2,1,,closed
EDGE-037749,FUSE-XFMR-018564,XFMR-018564,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.423,2235.0,1.4053,0.4942,1.007,100,13.8,2,1,,closed
EDGE-037750,JCT-FDR-0058-002,FUSE-XFMR-018565,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.076,403.9,0.6264,0.5101,0.5345,230,13.8,3,1,,closed
EDGE-037751,FUSE-XFMR-018565,XFMR-018565,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.433,2288.9,0.5787,0.5167,0.5345,230,13.8,3,1,,closed
EDGE-037752,JCT-FDR-0058-002,FUSE-XFMR-018566,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.078,414.2,0.9202,0.5268,0.6985,150,13.8,3,1,,closed
EDGE-037753,FUSE-XFMR-018566,XFMR-018566,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.445,2347.2,0.8895,0.5255,0.6985,150,13.8,3,1,,closed
EDGE-037754,JCT-FDR-0058-002,FUSE-XFMR-018567,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.081,427.7,1.5992,0.5052,1.007,100,13.8,1,1,,closed
EDGE-037755,FUSE-XFMR-018567,XFMR-018567,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.459,2423.5,1.4327,0.5259,1.007,100,13.8,1,1,,closed
EDGE-037756,JCT-FDR-0058-002,FUSE-XFMR-018568,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.083,435.6,0.8156,0.5227,0.6985,150,13.8,2,1,,closed
EDGE-037757,FUSE-XFMR-018568,XFMR-018568,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.468,2468.4,0.8204,0.4873,0.6985,150,13.8,2,1,,closed
EDGE-037758,JCT-FDR-0058-002,FUSE-XFMR-018569,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.085,446.7,0.9314,0.4717,0.6985,150,13.8,1,0,,closed
EDGE-037759,FUSE-XFMR-018569,XFMR-018569,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.479,2531.2,0.8446,0.5521,0.6985,150,13.8,1,0,,closed
EDGE-037760,JCT-FDR-0058-002,FUSE-XFMR-018570,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.087,458.6,0.2713,0.3952,0.3655,340,13.8,1,1,,closed
EDGE-037761,FUSE-XFMR-018570,XFMR-018570,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.492,2598.6,0.2869,0.4317,0.3655,340,13.8,1,1,,closed
EDGE-037762,JCT-FDR-0058-002,FUSE-XFMR-018571,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.089,468.1,1.4413,0.4829,1.007,100,13.8,1,1,,closed
EDGE-037763,FUSE-XFMR-018571,XFMR-018571,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.502,2652.4,1.4712,0.5136,1.007,100,13.8,1,1,,closed
EDGE-037764,JCT-FDR-0058-002,FUSE-XFMR-018572,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.091,479.2,0.5973,0.4607,0.5345,230,13.8,1,1,,closed
EDGE-037765,FUSE-XFMR-018572,XFMR-018572,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.514,2715.2,0.5817,0.4564,0.5345,230,13.8,1,1,,closed
EDGE-037766,JCT-FDR-0058-002,FUSE-XFMR-018573,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.093,490.2,0.6331,0.5182,0.5345,230,13.8,2,1,,closed
EDGE-037767,FUSE-XFMR-018573,XFMR-018573,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.526,2778.1,0.6278,0.5187,0.5345,230,13.8,2,1,,closed
EDGE-037768,JCT-FDR-0058-002,FUSE-XFMR-018574,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.095,503.7,0.9004,0.5448,0.6985,150,13.8,3,1,,closed
EDGE-037769,FUSE-XFMR-018574,XFMR-018574,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.541,2854.4,0.8623,0.511,0.6985,150,13.8,3,1,,closed
EDGE-037770,JCT-FDR-0058-002,FUSE-XFMR-018575,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.097,510.8,0.6278,0.4606,0.5345,230,13.8,3,1,,closed
EDGE-037771,FUSE-XFMR-018575,XFMR-018575,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.548,2894.8,0.6258,0.4362,0.5345,230,13.8,3,1,,closed
EDGE-037772,JCT-FDR-0058-002,FUSE-XFMR-018576,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.099,522.7,0.8806,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-037773,FUSE-XFMR-018576,XFMR-018576,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.561,2962.1,0.8668,0.5225,0.6985,150,13.8,1,1,,closed
EDGE-037774,JCT-FDR-0058-002,FUSE-XFMR-018577,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.102,537.0,0.3234,0.3962,0.3655,340,13.8,1,1,,closed
EDGE-037775,FUSE-XFMR-018577,XFMR-018577,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.576,3042.9,0.31,0.4341,0.3655,340,13.8,1,1,,closed
EDGE-037776,JCT-FDR-0058-002,FUSE-XFMR-018578,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.103,544.9,0.2685,0.4355,0.3655,340,13.8,2,0,,closed
EDGE-037777,FUSE-XFMR-018578,XFMR-018578,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.585,3087.7,0.3035,0.4353,0.3655,340,13.8,2,0,,closed
EDGE-037778,JCT-FDR-0058-002,FUSE-XFMR-018579,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.105,553.6,0.5878,0.5221,0.5345,230,13.8,1,0,,closed
EDGE-037779,FUSE-XFMR-018579,XFMR-018579,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.594,3137.1,0.5687,0.4865,0.5345,230,13.8,1,0,,closed
EDGE-037780,JCT-FDR-0058-002,FUSE-XFMR-018580,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.108,568.7,0.6226,0.5064,0.5345,230,13.8,1,0,,closed
EDGE-037781,FUSE-XFMR-018580,XFMR-018580,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.61,3222.4,0.6308,0.5199,0.5345,230,13.8,1,0,,closed
EDGE-037782,JCT-FDR-0058-002,FUSE-XFMR-018581,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.11,578.2,0.5975,0.5108,0.5345,230,13.8,1,1,,closed
EDGE-037783,FUSE-XFMR-018581,XFMR-018581,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.62,3276.2,0.5921,0.4362,0.5345,230,13.8,1,1,,closed
EDGE-037784,JCT-FDR-0058-002,FUSE-XFMR-018582,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.111,588.5,1.4299,0.5305,1.007,100,13.8,2,1,,closed
EDGE-037785,FUSE-XFMR-018582,XFMR-018582,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.632,3334.6,1.4099,0.5399,1.007,100,13.8,2,1,,closed
EDGE-037786,JCT-FDR-0058-002,FUSE-XFMR-018583,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.114,601.1,0.8306,0.5367,0.6985,150,13.8,3,1,,closed
EDGE-037787,FUSE-XFMR-018583,XFMR-018583,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.645,3406.4,0.8179,0.5385,0.6985,150,13.8,3,1,,closed
EDGE-037788,JCT-FDR-0058-002,FUSE-XFMR-018584,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.116,612.2,0.9085,0.517,0.6985,150,13.8,2,0,,closed
EDGE-037789,FUSE-XFMR-018584,XFMR-018584,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.657,3469.2,0.9719,0.5157,0.6985,150,13.8,2,0,,closed
EDGE-037790,JCT-FDR-0058-002,FUSE-XFMR-018585,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.118,620.9,0.886,0.5508,0.6985,150,13.8,1,1,,closed
EDGE-037791,FUSE-XFMR-018585,XFMR-018585,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.666,3518.6,0.8319,0.5121,0.6985,150,13.8,1,1,,closed
EDGE-037792,JCT-FDR-0058-002,FUSE-XFMR-018586,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.12,632.8,0.6187,0.4903,0.5345,230,13.8,1,1,,closed
EDGE-037793,FUSE-XFMR-018586,XFMR-018586,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.679,3585.9,0.5979,0.4423,0.5345,230,13.8,1,1,,closed
EDGE-037794,JCT-FDR-0058-002,FUSE-XFMR-018587,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.122,642.3,0.5889,0.5019,0.5345,230,13.8,1,1,,closed
EDGE-037795,FUSE-XFMR-018587,XFMR-018587,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.689,3639.8,0.5992,0.5211,0.5345,230,13.8,1,1,,closed
EDGE-037796,JCT-FDR-0058-002,FUSE-XFMR-018588,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.124,657.4,0.9819,0.5156,0.6985,150,13.8,1,1,,closed
EDGE-037797,FUSE-XFMR-018588,XFMR-018588,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.705,3725.0,0.8627,0.4915,0.6985,150,13.8,1,1,,closed
EDGE-037798,JCT-FDR-0058-002,FUSE-XFMR-018589,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.126,667.7,0.8545,0.5261,0.6985,150,13.8,2,1,,closed
EDGE-037799,FUSE-XFMR-018589,XFMR-018589,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.717,3783.4,0.8624,0.5214,0.6985,150,13.8,2,1,,closed
EDGE-037800,JCT-FDR-0058-002,FUSE-XFMR-018590,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.128,674.8,0.5591,0.4657,0.5345,230,13.8,2,1,,closed
EDGE-037801,FUSE-XFMR-018590,XFMR-018590,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.724,3823.8,0.6244,0.4481,0.5345,230,13.8,2,1,,closed
EDGE-037802,JCT-FDR-0058-002,FUSE-XFMR-018591,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.13,687.5,0.8499,0.5014,0.6985,150,13.8,1,1,,closed
EDGE-037803,FUSE-XFMR-018591,XFMR-018591,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.738,3895.6,0.8768,0.4731,0.6985,150,13.8,1,1,,closed
EDGE-037804,JCT-FDR-0058-002,FUSE-XFMR-018592,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.132,699.3,1.5205,0.4798,1.007,100,13.8,2,0,,closed
EDGE-037805,FUSE-XFMR-018592,XFMR-018592,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.751,3962.9,1.5613,0.4715,1.007,100,13.8,2,0,,closed
EDGE-037806,JCT-FDR-0058-002,FUSE-XFMR-018593,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.135,711.2,0.8862,0.5164,0.6985,150,13.8,1,0,,closed
EDGE-037807,FUSE-XFMR-018593,XFMR-018593,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.763,4030.2,0.9191,0.51,0.6985,150,13.8,1,0,,closed
EDGE-037808,JCT-FDR-0058-002,FUSE-XFMR-018594,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.136,719.1,1.5614,0.5565,1.007,100,13.8,1,1,,closed
EDGE-037809,FUSE-XFMR-018594,XFMR-018594,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.772,4075.1,1.4257,0.5,1.007,100,13.8,1,1,,closed
EDGE-037810,JCT-FDR-0058-002,FUSE-XFMR-018595,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.138,729.4,0.8358,0.5153,0.6985,150,13.8,3,0,,closed
EDGE-037811,FUSE-XFMR-018595,XFMR-018595,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.783,4133.4,0.91,0.5401,0.6985,150,13.8,3,0,,closed
EDGE-037812,JCT-FDR-0058-002,FUSE-XFMR-018596,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.141,745.3,0.2974,0.4667,0.3655,340,13.8,2,0,,closed
EDGE-037813,FUSE-XFMR-018596,XFMR-018596,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.8,4223.2,0.3179,0.4328,0.3655,340,13.8,2,0,,closed
EDGE-037814,JCT-FDR-0058-002,JCT-FDR-0058-003,FDR-0058,SUB-013,primary_underground,1/0 AL,ABC,0.95,5016.0,0.6236,0.4382,0.5703,230,13.8,3,0,,closed
EDGE-037815,JCT-FDR-0058-003,FUSE-XFMR-018597,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.002,8.7,0.558,0.43,0.5345,230,13.8,2,1,,closed
EDGE-037816,FUSE-XFMR-018597,XFMR-018597,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.009,49.4,0.5727,0.5226,0.5345,230,13.8,2,1,,closed
EDGE-037817,JCT-FDR-0058-003,FUSE-XFMR-018598,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.003,14.3,0.6109,0.5124,0.5345,230,13.8,2,1,,closed
EDGE-037818,FUSE-XFMR-018598,XFMR-018598,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.015,80.8,0.6249,0.4318,0.5345,230,13.8,2,1,,closed
EDGE-037819,JCT-FDR-0058-003,FUSE-XFMR-018599,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.004,23.8,1.5431,0.528,1.007,100,13.8,1,1,,closed
EDGE-037820,FUSE-XFMR-018599,XFMR-018599,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.025,134.6,1.4777,0.4892,1.007,100,13.8,1,1,,closed
EDGE-037821,JCT-FDR-0058-003,FUSE-XFMR-018600,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.006,33.3,1.6468,0.4692,1.007,100,13.8,1,1,,closed
EDGE-037822,FUSE-XFMR-018600,XFMR-018600,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.036,188.5,1.5574,0.4636,1.007,100,13.8,1,1,,closed
EDGE-037823,JCT-FDR-0058-003,FUSE-XFMR-018601,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.008,44.4,0.3197,0.4433,0.3655,340,13.8,1,1,,closed
EDGE-037824,FUSE-XFMR-018601,XFMR-018601,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.048,251.3,0.2942,0.4703,0.3655,340,13.8,1,1,,closed
EDGE-037825,JCT-FDR-0058-003,FUSE-XFMR-018602,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.01,54.6,0.5702,0.4803,0.5345,230,13.8,3,1,,closed
EDGE-037826,FUSE-XFMR-018602,XFMR-018602,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.059,309.7,0.5742,0.4878,0.5345,230,13.8,3,1,,closed
EDGE-037827,JCT-FDR-0058-003,FUSE-XFMR-018603,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.013,68.9,0.2746,0.4499,0.3655,340,13.8,2,0,,closed
EDGE-037828,FUSE-XFMR-018603,XFMR-018603,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.074,390.5,0.2928,0.4527,0.3655,340,13.8,2,0,,closed
EDGE-037829,JCT-FDR-0058-003,FUSE-XFMR-018604,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.014,75.2,1.6483,0.4726,1.007,100,13.8,1,1,,closed
EDGE-037830,FUSE-XFMR-018604,XFMR-018604,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.081,426.4,1.6291,0.5496,1.007,100,13.8,1,1,,closed
EDGE-037831,JCT-FDR-0058-003,FUSE-XFMR-018605,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.017,90.3,0.5694,0.4566,0.5345,230,13.8,1,1,,closed
EDGE-037832,FUSE-XFMR-018605,XFMR-018605,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.097,511.6,0.6275,0.467,0.5345,230,13.8,1,1,,closed
EDGE-037833,JCT-FDR-0058-003,FUSE-XFMR-018606,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.018,97.4,1.5283,0.4818,1.007,100,13.8,2,1,,closed
EDGE-037834,FUSE-XFMR-018606,XFMR-018606,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.105,552.0,1.4165,0.5048,1.007,100,13.8,2,1,,closed
EDGE-037835,JCT-FDR-0058-003,FUSE-XFMR-018607,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.021,110.1,0.2909,0.4424,0.3655,340,13.8,3,1,,closed
EDGE-037836,FUSE-XFMR-018607,XFMR-018607,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.118,623.8,0.2884,0.4445,0.3655,340,13.8,3,1,,closed
EDGE-037837,JCT-FDR-0058-003,FUSE-XFMR-018608,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.023,123.6,0.3261,0.4476,0.3655,340,13.8,1,1,,closed
EDGE-037838,FUSE-XFMR-018608,XFMR-018608,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.133,700.1,0.2842,0.4633,0.3655,340,13.8,1,1,,closed
EDGE-037839,JCT-FDR-0058-003,FUSE-XFMR-018609,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.025,131.5,0.974,0.517,0.6985,150,13.8,1,0,,closed
EDGE-037840,FUSE-XFMR-018609,XFMR-018609,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.141,745.0,0.917,0.5045,0.6985,150,13.8,1,0,,closed
EDGE-037841,JCT-FDR-0058-003,FUSE-XFMR-018610,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.027,144.1,0.8214,0.5509,0.6985,150,13.8,2,1,,closed
EDGE-037842,FUSE-XFMR-018610,XFMR-018610,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.155,816.8,0.9508,0.5434,0.6985,150,13.8,2,1,,closed
EDGE-037843,JCT-FDR-0058-003,FUSE-XFMR-018611,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AB,0.029,155.2,0.8412,0.4577,0.6985,150,13.8,2,0,,closed
EDGE-037844,FUSE-XFMR-018611,XFMR-018611,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AB,0.167,879.6,0.9653,0.4995,0.6985,150,13.8,2,0,,closed
EDGE-037845,JCT-FDR-0058-003,FUSE-XFMR-018612,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.031,164.7,1.3879,0.464,1.007,100,13.8,2,1,,closed
EDGE-037846,FUSE-XFMR-018612,XFMR-018612,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.177,933.5,1.4493,0.5487,1.007,100,13.8,2,1,,closed
EDGE-037847,JCT-FDR-0058-003,FUSE-XFMR-018613,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.033,175.8,0.2848,0.4724,0.3655,340,13.8,1,0,,closed
EDGE-037848,FUSE-XFMR-018613,XFMR-018613,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.189,996.3,0.3185,0.414,0.3655,340,13.8,1,0,,closed
EDGE-037849,JCT-FDR-0058-003,FUSE-XFMR-018614,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.035,185.3,0.6333,0.5111,0.5345,230,13.8,3,1,,closed
EDGE-037850,FUSE-XFMR-018614,XFMR-018614,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.199,1050.2,0.5722,0.4666,0.5345,230,13.8,3,1,,closed
EDGE-037851,JCT-FDR-0058-003,FUSE-XFMR-018615,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.037,196.4,0.6191,0.5092,0.5345,230,13.8,2,1,,closed
EDGE-037852,FUSE-XFMR-018615,XFMR-018615,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.211,1113.0,0.6197,0.5147,0.5345,230,13.8,2,1,,closed
EDGE-037853,JCT-FDR-0058-003,FUSE-XFMR-018616,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.04,211.5,0.2989,0.4287,0.3655,340,13.8,2,1,,closed
EDGE-037854,FUSE-XFMR-018616,XFMR-018616,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.227,1198.3,0.3229,0.4345,0.3655,340,13.8,2,1,,closed
EDGE-037855,JCT-FDR-0058-003,FUSE-XFMR-018617,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.042,221.0,0.8663,0.4836,0.6985,150,13.8,3,1,,closed
EDGE-037856,FUSE-XFMR-018617,XFMR-018617,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.237,1252.2,0.8801,0.5079,0.6985,150,13.8,3,1,,closed
EDGE-037857,JCT-FDR-0058-003,FUSE-XFMR-018618,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.044,232.8,1.3566,0.4622,1.007,100,13.8,1,1,,closed
EDGE-037858,FUSE-XFMR-018618,XFMR-018618,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.25,1319.5,1.5579,0.5326,1.007,100,13.8,1,1,,closed
EDGE-037859,JCT-FDR-0058-003,FUSE-XFMR-018619,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.045,239.2,0.8898,0.46,0.6985,150,13.8,1,1,,closed
EDGE-037860,FUSE-XFMR-018619,XFMR-018619,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.257,1355.4,0.9517,0.545,0.6985,150,13.8,1,1,,closed
EDGE-037861,JCT-FDR-0058-003,FUSE-XFMR-018620,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.048,251.1,0.3154,0.4764,0.3655,340,13.8,1,0,,closed
EDGE-037862,FUSE-XFMR-018620,XFMR-018620,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.269,1422.7,0.3139,0.4226,0.3655,340,13.8,1,0,,closed
EDGE-037863,JCT-FDR-0058-003,FUSE-XFMR-018621,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.05,263.7,0.8993,0.4803,0.6985,150,13.8,2,1,,closed
EDGE-037864,FUSE-XFMR-018621,XFMR-018621,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.283,1494.5,0.8915,0.5256,0.6985,150,13.8,2,1,,closed
EDGE-037865,JCT-FDR-0058-003,FUSE-XFMR-018622,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.052,272.4,0.5564,0.4498,0.5345,230,13.8,2,1,,closed
EDGE-037866,FUSE-XFMR-018622,XFMR-018622,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.292,1543.9,0.5904,0.4372,0.5345,230,13.8,2,1,,closed
EDGE-037867,JCT-FDR-0058-003,FUSE-XFMR-018623,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.054,285.9,0.294,0.4665,0.3655,340,13.8,2,0,,closed
EDGE-037868,FUSE-XFMR-018623,XFMR-018623,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.307,1620.2,0.3204,0.4212,0.3655,340,13.8,2,0,,closed
EDGE-037869,JCT-FDR-0058-003,FUSE-XFMR-018624,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.056,297.8,0.6081,0.456,0.5345,230,13.8,1,0,,closed
EDGE-037870,FUSE-XFMR-018624,XFMR-018624,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.32,1687.5,0.553,0.4694,0.5345,230,13.8,1,0,,closed
EDGE-037871,JCT-FDR-0058-003,FUSE-XFMR-018625,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.058,307.3,0.3248,0.4368,0.3655,340,13.8,2,0,,closed
EDGE-037872,FUSE-XFMR-018625,XFMR-018625,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.33,1741.3,0.2923,0.4689,0.3655,340,13.8,2,0,,closed
EDGE-037873,JCT-FDR-0058-003,FUSE-XFMR-018626,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.06,316.8,0.9734,0.52,0.6985,150,13.8,1,1,,closed
EDGE-037874,FUSE-XFMR-018626,XFMR-018626,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.34,1795.2,0.8745,0.4524,0.6985,150,13.8,1,1,,closed
EDGE-037875,JCT-FDR-0058-003,FUSE-XFMR-018627,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.062,327.1,0.9675,0.4646,0.6985,150,13.8,1,1,,closed
EDGE-037876,FUSE-XFMR-018627,XFMR-018627,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.351,1853.5,0.9389,0.5404,0.6985,150,13.8,1,1,,closed
EDGE-037877,JCT-FDR-0058-003,FUSE-XFMR-018628,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.064,339.0,1.4796,0.4869,1.007,100,13.8,1,0,,closed
EDGE-037878,FUSE-XFMR-018628,XFMR-018628,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.364,1920.9,1.474,0.5428,1.007,100,13.8,1,0,,closed
EDGE-037879,JCT-FDR-0058-003,FUSE-XFMR-018629,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.066,350.1,0.3191,0.4305,0.3655,340,13.8,1,0,,closed
EDGE-037880,FUSE-XFMR-018629,XFMR-018629,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.376,1983.7,0.3176,0.3911,0.3655,340,13.8,1,0,,closed
EDGE-037881,JCT-FDR-0058-003,FUSE-XFMR-018630,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.068,361.2,0.5816,0.4985,0.5345,230,13.8,1,0,,closed
EDGE-037882,FUSE-XFMR-018630,XFMR-018630,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.388,2046.5,0.6181,0.444,0.5345,230,13.8,1,0,,closed
EDGE-037883,JCT-FDR-0058-003,FUSE-XFMR-018631,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.07,371.4,1.5917,0.5154,1.007,100,13.8,2,1,,closed
EDGE-037884,FUSE-XFMR-018631,XFMR-018631,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.399,2104.9,1.5525,0.4707,1.007,100,13.8,2,1,,closed
EDGE-037885,JCT-FDR-0058-003,FUSE-XFMR-018632,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.073,383.3,0.3255,0.4532,0.3655,340,13.8,2,1,,closed
EDGE-037886,FUSE-XFMR-018632,XFMR-018632,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.411,2172.2,0.2832,0.4758,0.3655,340,13.8,2,1,,closed
EDGE-037887,JCT-FDR-0058-003,FUSE-XFMR-018633,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.074,392.8,0.937,0.4734,0.6985,150,13.8,1,0,,closed
EDGE-037888,FUSE-XFMR-018633,XFMR-018633,FDR-0058,SUB-013,lateral_underground,#2 ACSR,A,0.422,2226.0,0.9058,0.5221,0.6985,150,13.8,1,0,,closed
EDGE-037889,JCT-FDR-0058-003,FUSE-XFMR-018634,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.077,405.5,0.5938,0.4653,0.5345,230,13.8,1,1,,closed
EDGE-037890,FUSE-XFMR-018634,XFMR-018634,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.435,2297.9,0.5395,0.4636,0.5345,230,13.8,1,1,,closed
EDGE-037891,JCT-FDR-0058-003,FUSE-XFMR-018635,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.079,415.8,1.3579,0.5555,1.007,100,13.8,1,1,,closed
EDGE-037892,FUSE-XFMR-018635,XFMR-018635,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.446,2356.2,1.3979,0.4737,1.007,100,13.8,1,1,,closed
EDGE-037893,JCT-FDR-0058-003,FUSE-XFMR-018636,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.081,426.9,0.9231,0.5186,0.6985,150,13.8,2,1,,closed
EDGE-037894,FUSE-XFMR-018636,XFMR-018636,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.458,2419.0,0.9157,0.5085,0.6985,150,13.8,2,1,,closed
EDGE-037895,JCT-FDR-0058-003,FUSE-XFMR-018637,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.084,441.1,0.3164,0.4022,0.3655,340,13.8,2,1,,closed
EDGE-037896,FUSE-XFMR-018637,XFMR-018637,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.473,2499.8,0.2675,0.4634,0.3655,340,13.8,2,1,,closed
EDGE-037897,JCT-FDR-0058-003,FUSE-XFMR-018638,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.085,449.9,0.9775,0.5348,0.6985,150,13.8,2,1,,closed
EDGE-037898,FUSE-XFMR-018638,XFMR-018638,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.483,2549.2,0.9723,0.5049,0.6985,150,13.8,2,1,,closed
EDGE-037899,JCT-FDR-0058-003,FUSE-XFMR-018639,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.087,459.4,0.9551,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-037900,FUSE-XFMR-018639,XFMR-018639,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.493,2603.0,0.846,0.4702,0.6985,150,13.8,2,1,,closed
EDGE-037901,JCT-FDR-0058-003,FUSE-XFMR-018640,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.09,473.6,0.8617,0.5109,0.6985,150,13.8,1,1,,closed
EDGE-037902,FUSE-XFMR-018640,XFMR-018640,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.508,2683.8,0.9415,0.5436,0.6985,150,13.8,1,1,,closed
EDGE-037903,JCT-FDR-0058-003,FUSE-XFMR-018641,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.091,481.5,1.4501,0.5255,1.007,100,13.8,2,0,,closed
EDGE-037904,FUSE-XFMR-018641,XFMR-018641,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.517,2728.7,1.4446,0.5121,1.007,100,13.8,2,0,,closed
EDGE-037905,JCT-FDR-0058-003,FUSE-XFMR-018642,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.094,495.8,1.5272,0.5616,1.007,100,13.8,1,1,,closed
EDGE-037906,FUSE-XFMR-018642,XFMR-018642,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.532,2809.5,1.5363,0.4895,1.007,100,13.8,1,1,,closed
EDGE-037907,JCT-FDR-0058-003,FUSE-XFMR-018643,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.096,504.5,1.6481,0.5108,1.007,100,13.8,2,1,,closed
EDGE-037908,FUSE-XFMR-018643,XFMR-018643,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.541,2858.9,1.5977,0.4773,1.007,100,13.8,2,1,,closed
EDGE-037909,JCT-FDR-0058-003,FUSE-XFMR-018644,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.098,518.0,0.6203,0.4731,0.5345,230,13.8,1,0,,closed
EDGE-037910,FUSE-XFMR-018644,XFMR-018644,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.556,2935.2,0.5419,0.5074,0.5345,230,13.8,1,0,,closed
EDGE-037911,JCT-FDR-0058-003,FUSE-XFMR-018645,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.1,528.3,0.2711,0.4461,0.3655,340,13.8,2,0,,closed
EDGE-037912,FUSE-XFMR-018645,XFMR-018645,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.567,2993.5,0.2711,0.4102,0.3655,340,13.8,2,0,,closed
EDGE-037913,JCT-FDR-0058-003,FUSE-XFMR-018646,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AB,0.102,538.6,0.8127,0.5205,0.6985,150,13.8,2,0,,closed
EDGE-037914,FUSE-XFMR-018646,XFMR-018646,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AB,0.578,3051.8,0.8986,0.5134,0.6985,150,13.8,2,0,,closed
EDGE-037915,JCT-FDR-0058-003,FUSE-XFMR-018647,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.103,545.7,1.4507,0.4599,1.007,100,13.8,1,1,,closed
EDGE-037916,FUSE-XFMR-018647,XFMR-018647,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.586,3092.2,1.6128,0.4689,1.007,100,13.8,1,1,,closed
EDGE-037917,JCT-FDR-0058-003,FUSE-XFMR-018648,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.106,559.2,0.2934,0.3917,0.3655,340,13.8,2,1,,closed
EDGE-037918,FUSE-XFMR-018648,XFMR-018648,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.6,3168.5,0.3008,0.4641,0.3655,340,13.8,2,1,,closed
EDGE-037919,JCT-FDR-0058-003,FUSE-XFMR-018649,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.108,570.2,0.6019,0.4455,0.5345,230,13.8,1,0,,closed
EDGE-037920,FUSE-XFMR-018649,XFMR-018649,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.612,3231.4,0.5874,0.4591,0.5345,230,13.8,1,0,,closed
EDGE-037921,JCT-FDR-0058-003,FUSE-XFMR-018650,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.11,582.9,0.5877,0.4538,0.5345,230,13.8,2,1,,closed
EDGE-037922,FUSE-XFMR-018650,XFMR-018650,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.626,3303.2,0.5938,0.4905,0.5345,230,13.8,2,1,,closed
