edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-037923,JCT-FDR-0058-003,FUSE-XFMR-018651,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.112,590.8,0.8702,0.5291,0.6985,150,13.8,1,1,,closed
EDGE-037924,FUSE-XFMR-018651,XFMR-018651,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.634,3348.0,0.8784,0.5273,0.6985,150,13.8,1,1,,closed
EDGE-037925,JCT-FDR-0058-003,FUSE-XFMR-018652,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.114,601.1,0.9816,0.5281,0.6985,150,13.8,2,1,,closed
EDGE-037926,FUSE-XFMR-018652,XFMR-018652,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.645,3406.4,0.8638,0.4928,0.6985,150,13.8,2,1,,closed
EDGE-037927,JCT-FDR-0058-003,FUSE-XFMR-018653,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.116,613.0,0.8857,0.5024,0.6985,150,13.8,1,1,,closed
EDGE-037928,FUSE-XFMR-018653,XFMR-018653,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.658,3473.7,0.8132,0.5405,0.6985,150,13.8,1,1,,closed
EDGE-037929,JCT-FDR-0058-003,FUSE-XFMR-018654,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.119,627.3,0.9103,0.4559,0.6985,150,13.8,3,1,,closed
EDGE-037930,FUSE-XFMR-018654,XFMR-018654,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.673,3554.5,0.931,0.4723,0.6985,150,13.8,3,1,,closed
EDGE-037931,JCT-FDR-0058-003,FUSE-XFMR-018655,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.12,635.2,0.609,0.4864,0.5345,230,13.8,2,0,,closed
EDGE-037932,FUSE-XFMR-018655,XFMR-018655,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.682,3599.4,0.605,0.497,0.5345,230,13.8,2,0,,closed
EDGE-037933,JCT-FDR-0058-003,FUSE-XFMR-018656,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.123,647.9,0.9496,0.5042,0.6985,150,13.8,3,1,,closed
EDGE-037934,FUSE-XFMR-018656,XFMR-018656,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.695,3671.2,0.953,0.5439,0.6985,150,13.8,3,1,,closed
EDGE-037935,JCT-FDR-0058-003,FUSE-XFMR-018657,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.125,659.7,1.6337,0.4888,1.007,100,13.8,1,0,,closed
EDGE-037936,FUSE-XFMR-018657,XFMR-018657,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.708,3738.5,1.4615,0.5518,1.007,100,13.8,1,0,,closed
EDGE-037937,JCT-FDR-0058-003,FUSE-XFMR-018658,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.127,669.2,0.9605,0.4706,0.6985,150,13.8,2,0,,closed
EDGE-037938,FUSE-XFMR-018658,XFMR-018658,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.718,3792.4,0.9752,0.5457,0.6985,150,13.8,2,0,,closed
EDGE-037939,JCT-FDR-0058-003,FUSE-XFMR-018659,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.128,678.0,1.4732,0.4889,1.007,100,13.8,1,1,,closed
EDGE-037940,FUSE-XFMR-018659,XFMR-018659,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.728,3841.7,1.5924,0.4779,1.007,100,13.8,1,1,,closed
EDGE-037941,JCT-FDR-0058-003,FUSE-XFMR-018660,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.131,691.4,0.5529,0.5014,0.5345,230,13.8,1,1,,closed
EDGE-037942,FUSE-XFMR-018660,XFMR-018660,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.742,3918.0,0.6222,0.5244,0.5345,230,13.8,1,1,,closed
EDGE-037943,JCT-FDR-0058-003,FUSE-XFMR-018661,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.132,699.3,1.3755,0.5387,1.007,100,13.8,2,1,,closed
EDGE-037944,FUSE-XFMR-018661,XFMR-018661,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.751,3962.9,1.5849,0.4618,1.007,100,13.8,2,1,,closed
EDGE-037945,JCT-FDR-0058-003,FUSE-XFMR-018662,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.135,712.0,0.9747,0.4739,0.6985,150,13.8,2,1,,closed
EDGE-037946,FUSE-XFMR-018662,XFMR-018662,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.764,4034.7,0.927,0.4685,0.6985,150,13.8,2,1,,closed
EDGE-037947,JCT-FDR-0058-003,FUSE-XFMR-018663,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.137,723.1,0.2829,0.4192,0.3655,340,13.8,2,1,,closed
EDGE-037948,FUSE-XFMR-018663,XFMR-018663,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.776,4097.5,0.2716,0.4415,0.3655,340,13.8,2,1,,closed
EDGE-037949,JCT-FDR-0058-003,FUSE-XFMR-018664,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.139,732.6,0.64,0.4462,0.5345,230,13.8,2,0,,closed
EDGE-037950,FUSE-XFMR-018664,XFMR-018664,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.786,4151.4,0.632,0.4521,0.5345,230,13.8,2,0,,closed
EDGE-037951,JCT-FDR-0058-003,FUSE-XFMR-018665,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.141,743.7,0.8319,0.5434,0.6985,150,13.8,2,1,,closed
EDGE-037952,FUSE-XFMR-018665,XFMR-018665,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.798,4214.2,0.8594,0.484,0.6985,150,13.8,2,1,,closed
EDGE-037953,JCT-FDR-0058-003,JCT-FDR-0058-004,FDR-0058,SUB-013,primary_overhead,1/0 AL,ABC,0.96,5068.8,0.6188,0.5161,0.5013,230,13.8,3,1,,closed
EDGE-037954,JCT-FDR-0058-004,FUSE-XFMR-018666,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.001,6.3,0.5713,0.5188,0.5345,230,13.8,2,0,,closed
EDGE-037955,FUSE-XFMR-018666,XFMR-018666,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.007,35.9,0.6433,0.495,0.5345,230,13.8,2,0,,closed
EDGE-037956,JCT-FDR-0058-004,FUSE-XFMR-018667,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.002,8.7,0.8704,0.5081,0.6985,150,13.8,1,1,,closed
EDGE-037957,FUSE-XFMR-018667,XFMR-018667,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.009,49.4,0.8056,0.5277,0.6985,150,13.8,1,1,,closed
EDGE-037958,JCT-FDR-0058-004,FUSE-XFMR-018668,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.004,22.2,1.5695,0.4725,1.007,100,13.8,1,1,,closed
EDGE-037959,FUSE-XFMR-018668,XFMR-018668,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.024,125.7,1.489,0.5326,1.007,100,13.8,1,1,,closed
EDGE-037960,JCT-FDR-0058-004,FUSE-XFMR-018669,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.006,32.5,1.4729,0.538,1.007,100,13.8,1,1,,closed
EDGE-037961,FUSE-XFMR-018669,XFMR-018669,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.035,184.0,1.6305,0.5111,1.007,100,13.8,1,1,,closed
EDGE-037962,JCT-FDR-0058-004,FUSE-XFMR-018670,FDR-0058,SUB-013,lateral_underground,#4 CU,AB,0.008,41.2,1.6479,0.4952,1.007,100,13.8,2,0,,closed
EDGE-037963,FUSE-XFMR-018670,XFMR-018670,FDR-0058,SUB-013,lateral_underground,#4 CU,AB,0.044,233.4,1.4772,0.5511,1.007,100,13.8,2,0,,closed
EDGE-037964,JCT-FDR-0058-004,FUSE-XFMR-018671,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.011,57.0,0.628,0.4768,0.5345,230,13.8,2,1,,closed
EDGE-037965,FUSE-XFMR-018671,XFMR-018671,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.061,323.1,0.6002,0.4916,0.5345,230,13.8,2,1,,closed
EDGE-037966,JCT-FDR-0058-004,FUSE-XFMR-018672,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.012,63.4,0.8829,0.5339,0.6985,150,13.8,2,1,,closed
EDGE-037967,FUSE-XFMR-018672,XFMR-018672,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.068,359.0,0.956,0.4783,0.6985,150,13.8,2,1,,closed
EDGE-037968,JCT-FDR-0058-004,FUSE-XFMR-018673,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.014,73.7,0.2912,0.4254,0.3655,340,13.8,1,1,,closed
EDGE-037969,FUSE-XFMR-018673,XFMR-018673,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.079,417.4,0.293,0.4446,0.3655,340,13.8,1,1,,closed
EDGE-037970,JCT-FDR-0058-004,FUSE-XFMR-018674,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.016,86.3,1.4475,0.5327,1.007,100,13.8,1,0,,closed
EDGE-037971,FUSE-XFMR-018674,XFMR-018674,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.093,489.2,1.5038,0.4616,1.007,100,13.8,1,0,,closed
EDGE-037972,JCT-FDR-0058-004,FUSE-XFMR-018675,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.019,98.2,1.6006,0.5239,1.007,100,13.8,2,1,,closed
EDGE-037973,FUSE-XFMR-018675,XFMR-018675,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.105,556.5,1.4312,0.5192,1.007,100,13.8,2,1,,closed
EDGE-037974,JCT-FDR-0058-004,FUSE-XFMR-018676,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.02,106.9,1.4097,0.5524,1.007,100,13.8,1,0,,closed
EDGE-037975,FUSE-XFMR-018676,XFMR-018676,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.115,605.9,1.4255,0.5043,1.007,100,13.8,1,0,,closed
EDGE-037976,JCT-FDR-0058-004,FUSE-XFMR-018677,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.023,120.4,1.5453,0.558,1.007,100,13.8,2,1,,closed
EDGE-037977,FUSE-XFMR-018677,XFMR-018677,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.129,682.2,1.4234,0.515,1.007,100,13.8,2,1,,closed
EDGE-037978,JCT-FDR-0058-004,FUSE-XFMR-018678,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.025,132.3,1.4662,0.5177,1.007,100,13.8,2,0,,closed
EDGE-037979,FUSE-XFMR-018678,XFMR-018678,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.142,749.5,1.4472,0.5334,1.007,100,13.8,2,0,,closed
EDGE-037980,JCT-FDR-0058-004,FUSE-XFMR-018679,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.027,141.8,0.292,0.442,0.3655,340,13.8,1,1,,closed
EDGE-037981,FUSE-XFMR-018679,XFMR-018679,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.152,803.4,0.2889,0.4064,0.3655,340,13.8,1,1,,closed
EDGE-037982,JCT-FDR-0058-004,FUSE-XFMR-018680,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.029,151.3,0.8347,0.5008,0.6985,150,13.8,1,1,,closed
EDGE-037983,FUSE-XFMR-018680,XFMR-018680,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.162,857.2,0.8503,0.5463,0.6985,150,13.8,1,1,,closed
EDGE-037984,JCT-FDR-0058-004,FUSE-XFMR-018681,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.031,163.9,0.2948,0.4123,0.3655,340,13.8,1,1,,closed
EDGE-037985,FUSE-XFMR-018681,XFMR-018681,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.176,929.0,0.2675,0.4544,0.3655,340,13.8,1,1,,closed
EDGE-037986,JCT-FDR-0058-004,FUSE-XFMR-018682,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.033,175.0,0.302,0.4436,0.3655,340,13.8,2,1,,closed
EDGE-037987,FUSE-XFMR-018682,XFMR-018682,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.188,991.8,0.2678,0.3964,0.3655,340,13.8,2,1,,closed
EDGE-037988,JCT-FDR-0058-004,FUSE-XFMR-018683,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.035,183.0,1.6261,0.5603,1.007,100,13.8,2,1,,closed
EDGE-037989,FUSE-XFMR-018683,XFMR-018683,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.196,1036.7,1.5975,0.557,1.007,100,13.8,2,1,,closed
EDGE-037990,JCT-FDR-0058-004,FUSE-XFMR-018684,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.037,194.8,0.6441,0.5041,0.5345,230,13.8,3,1,,closed
EDGE-037991,FUSE-XFMR-018684,XFMR-018684,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.209,1104.0,0.6436,0.4603,0.5345,230,13.8,3,1,,closed
EDGE-037992,JCT-FDR-0058-004,FUSE-XFMR-018685,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.039,208.3,0.2917,0.4519,0.3655,340,13.8,3,1,,closed
EDGE-037993,FUSE-XFMR-018685,XFMR-018685,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.224,1180.3,0.3015,0.4354,0.3655,340,13.8,3,1,,closed
EDGE-037994,JCT-FDR-0058-004,FUSE-XFMR-018686,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.041,215.4,0.6136,0.4838,0.5345,230,13.8,2,1,,closed
EDGE-037995,FUSE-XFMR-018686,XFMR-018686,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.231,1220.7,0.6436,0.4676,0.5345,230,13.8,2,1,,closed
EDGE-037996,JCT-FDR-0058-004,FUSE-XFMR-018687,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.043,227.3,1.5628,0.5046,1.007,100,13.8,3,1,,closed
EDGE-037997,FUSE-XFMR-018687,XFMR-018687,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.244,1288.1,1.5323,0.5271,1.007,100,13.8,3,1,,closed
EDGE-037998,JCT-FDR-0058-004,FUSE-XFMR-018688,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.045,237.6,1.5732,0.5525,1.007,100,13.8,3,1,,closed
EDGE-037999,FUSE-XFMR-018688,XFMR-018688,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.255,1346.4,1.3989,0.4765,1.007,100,13.8,3,1,,closed
EDGE-038000,JCT-FDR-0058-004,FUSE-XFMR-018689,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.047,248.7,0.5815,0.4559,0.5345,230,13.8,1,1,,closed
EDGE-038001,FUSE-XFMR-018689,XFMR-018689,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.267,1409.2,0.6492,0.4848,0.5345,230,13.8,1,1,,closed
EDGE-038002,JCT-FDR-0058-004,FUSE-XFMR-018690,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.049,260.6,0.2942,0.451,0.3655,340,13.8,2,0,,closed
EDGE-038003,FUSE-XFMR-018690,XFMR-018690,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.28,1476.6,0.2818,0.3958,0.3655,340,13.8,2,0,,closed
EDGE-038004,JCT-FDR-0058-004,FUSE-XFMR-018691,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.051,270.9,0.5873,0.4752,0.5345,230,13.8,1,0,,closed
EDGE-038005,FUSE-XFMR-018691,XFMR-018691,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.291,1534.9,0.5607,0.4602,0.5345,230,13.8,1,0,,closed
EDGE-038006,JCT-FDR-0058-004,FUSE-XFMR-018692,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.054,285.1,1.4638,0.5546,1.007,100,13.8,2,1,,closed
EDGE-038007,FUSE-XFMR-018692,XFMR-018692,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.306,1615.7,1.5433,0.485,1.007,100,13.8,2,1,,closed
EDGE-038008,JCT-FDR-0058-004,FUSE-XFMR-018693,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.055,292.2,0.3139,0.435,0.3655,340,13.8,2,1,,closed
EDGE-038009,FUSE-XFMR-018693,XFMR-018693,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.314,1656.1,0.2968,0.4173,0.3655,340,13.8,2,1,,closed
EDGE-038010,JCT-FDR-0058-004,FUSE-XFMR-018694,FDR-0058,SUB-013,lateral_underground,#4 CU,A,0.058,306.5,1.4425,0.5544,1.007,100,13.8,1,0,,closed
EDGE-038011,FUSE-XFMR-018694,XFMR-018694,FDR-0058,SUB-013,lateral_underground,#4 CU,A,0.329,1736.9,1.5175,0.5266,1.007,100,13.8,1,0,,closed
EDGE-038012,JCT-FDR-0058-004,FUSE-XFMR-018695,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.06,314.4,0.3182,0.4644,0.3655,340,13.8,3,0,,closed
EDGE-038013,FUSE-XFMR-018695,XFMR-018695,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.337,1781.7,0.2899,0.4696,0.3655,340,13.8,3,0,,closed
EDGE-038014,JCT-FDR-0058-004,FUSE-XFMR-018696,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.062,326.3,0.5954,0.4487,0.5345,230,13.8,1,1,,closed
EDGE-038015,FUSE-XFMR-018696,XFMR-018696,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.35,1849.1,0.5649,0.501,0.5345,230,13.8,1,1,,closed
EDGE-038016,JCT-FDR-0058-004,FUSE-XFMR-018697,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.064,335.8,0.8403,0.4889,0.6985,150,13.8,1,1,,closed
EDGE-038017,FUSE-XFMR-018697,XFMR-018697,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.36,1902.9,0.8079,0.4951,0.6985,150,13.8,1,1,,closed
EDGE-038018,JCT-FDR-0058-004,FUSE-XFMR-018698,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.066,346.9,0.9629,0.4852,0.6985,150,13.8,2,1,,closed
EDGE-038019,FUSE-XFMR-018698,XFMR-018698,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.372,1965.7,0.9837,0.5023,0.6985,150,13.8,2,1,,closed
EDGE-038020,JCT-FDR-0058-004,FUSE-XFMR-018699,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.069,362.7,0.6501,0.5205,0.5345,230,13.8,2,1,,closed
EDGE-038021,FUSE-XFMR-018699,XFMR-018699,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.389,2055.5,0.6511,0.4962,0.5345,230,13.8,2,1,,closed
EDGE-038022,JCT-FDR-0058-004,FUSE-XFMR-018700,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.071,373.8,0.5335,0.4727,0.5345,230,13.8,1,1,,closed
EDGE-038023,FUSE-XFMR-018700,XFMR-018700,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.401,2118.3,0.5483,0.4532,0.5345,230,13.8,1,1,,closed
EDGE-038024,JCT-FDR-0058-004,FUSE-XFMR-018701,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.073,384.1,0.2899,0.416,0.3655,340,13.8,1,1,,closed
EDGE-038025,FUSE-XFMR-018701,XFMR-018701,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.412,2176.7,0.3059,0.4428,0.3655,340,13.8,1,1,,closed
EDGE-038026,JCT-FDR-0058-004,FUSE-XFMR-018702,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.074,390.5,0.3218,0.4063,0.3655,340,13.8,1,1,,closed
EDGE-038027,FUSE-XFMR-018702,XFMR-018702,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.419,2212.6,0.307,0.4032,0.3655,340,13.8,1,1,,closed
EDGE-038028,JCT-FDR-0058-004,FUSE-XFMR-018703,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.076,403.9,0.978,0.5518,0.6985,150,13.8,1,1,,closed
EDGE-038029,FUSE-XFMR-018703,XFMR-018703,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.433,2288.9,0.9239,0.5092,0.6985,150,13.8,1,1,,closed
EDGE-038030,JCT-FDR-0058-004,FUSE-XFMR-018704,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.079,415.8,0.3124,0.462,0.3655,340,13.8,3,1,,closed
EDGE-038031,FUSE-XFMR-018704,XFMR-018704,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.446,2356.2,0.2858,0.4668,0.3655,340,13.8,3,1,,closed
EDGE-038032,JCT-FDR-0058-004,FUSE-XFMR-018705,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.08,424.5,0.6012,0.4692,0.5345,230,13.8,1,1,,closed
EDGE-038033,FUSE-XFMR-018705,XFMR-018705,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.456,2405.6,0.6371,0.4893,0.5345,230,13.8,1,1,,closed
EDGE-038034,JCT-FDR-0058-004,FUSE-XFMR-018706,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.083,435.6,0.6314,0.4746,0.5345,230,13.8,2,0,,closed
EDGE-038035,FUSE-XFMR-018706,XFMR-018706,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.468,2468.4,0.5393,0.4553,0.5345,230,13.8,2,0,,closed
EDGE-038036,JCT-FDR-0058-004,FUSE-XFMR-018707,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.085,447.5,1.3555,0.5561,1.007,100,13.8,1,1,,closed
EDGE-038037,FUSE-XFMR-018707,XFMR-018707,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.48,2535.7,1.3827,0.5344,1.007,100,13.8,1,1,,closed
EDGE-038038,JCT-FDR-0058-004,FUSE-XFMR-018708,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.087,457.8,0.2893,0.4753,0.3655,340,13.8,1,1,,closed
EDGE-038039,FUSE-XFMR-018708,XFMR-018708,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.491,2594.1,0.2694,0.4486,0.3655,340,13.8,1,1,,closed
EDGE-038040,JCT-FDR-0058-004,FUSE-XFMR-018709,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.089,472.0,0.9843,0.5437,0.6985,150,13.8,2,0,,closed
EDGE-038041,FUSE-XFMR-018709,XFMR-018709,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.507,2674.8,0.867,0.5286,0.6985,150,13.8,2,0,,closed
EDGE-038042,JCT-FDR-0058-004,FUSE-XFMR-018710,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.091,483.1,0.9658,0.5349,0.6985,150,13.8,3,1,,closed
EDGE-038043,FUSE-XFMR-018710,XFMR-018710,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.518,2737.7,0.8389,0.4764,0.6985,150,13.8,3,1,,closed
EDGE-038044,JCT-FDR-0058-004,FUSE-XFMR-018711,FDR-0058,SUB-013,lateral_underground,4/0 AL,C,0.093,491.8,0.295,0.4427,0.3655,340,13.8,1,0,,closed
EDGE-038045,FUSE-XFMR-018711,XFMR-018711,FDR-0058,SUB-013,lateral_underground,4/0 AL,C,0.528,2787.0,0.299,0.4421,0.3655,340,13.8,1,0,,closed
EDGE-038046,JCT-FDR-0058-004,FUSE-XFMR-018712,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.095,502.1,0.9837,0.4617,0.6985,150,13.8,1,1,,closed
EDGE-038047,FUSE-XFMR-018712,XFMR-018712,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.539,2845.4,0.8364,0.4671,0.6985,150,13.8,1,1,,closed
EDGE-038048,JCT-FDR-0058-004,FUSE-XFMR-018713,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.097,513.2,1.4592,0.5441,1.007,100,13.8,1,1,,closed
EDGE-038049,FUSE-XFMR-018713,XFMR-018713,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.551,2908.2,1.6197,0.4743,1.007,100,13.8,1,1,,closed
EDGE-038050,JCT-FDR-0058-004,FUSE-XFMR-018714,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.099,525.1,1.3959,0.5581,1.007,100,13.8,1,1,,closed
EDGE-038051,FUSE-XFMR-018714,XFMR-018714,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.564,2975.5,1.3537,0.495,1.007,100,13.8,1,1,,closed
EDGE-038052,JCT-FDR-0058-004,FUSE-XFMR-018715,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.101,533.8,0.3245,0.3932,0.3655,340,13.8,3,1,,closed
EDGE-038053,FUSE-XFMR-018715,XFMR-018715,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.573,3024.9,0.2856,0.3917,0.3655,340,13.8,3,1,,closed
EDGE-038054,JCT-FDR-0058-004,FUSE-XFMR-018716,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.103,544.1,0.8228,0.4665,0.6985,150,13.8,2,0,,closed
EDGE-038055,FUSE-XFMR-018716,XFMR-018716,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.584,3083.3,0.8394,0.4887,0.6985,150,13.8,2,0,,closed
EDGE-038056,JCT-FDR-0058-004,FUSE-XFMR-018717,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.105,556.8,0.901,0.4793,0.6985,150,13.8,1,1,,closed
EDGE-038057,FUSE-XFMR-018717,XFMR-018717,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.598,3155.1,0.965,0.5043,0.6985,150,13.8,1,1,,closed
EDGE-038058,JCT-FDR-0058-004,FUSE-XFMR-018718,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.108,570.2,0.9669,0.5465,0.6985,150,13.8,1,0,,closed
EDGE-038059,FUSE-XFMR-018718,XFMR-018718,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.612,3231.4,0.9711,0.4882,0.6985,150,13.8,1,0,,closed
EDGE-038060,JCT-FDR-0058-004,FUSE-XFMR-018719,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.11,582.1,0.2694,0.4736,0.3655,340,13.8,2,0,,closed
EDGE-038061,FUSE-XFMR-018719,XFMR-018719,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.625,3298.7,0.3165,0.4339,0.3655,340,13.8,2,0,,closed
EDGE-038062,JCT-FDR-0058-004,FUSE-XFMR-018720,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.112,591.6,0.2731,0.4053,0.3655,340,13.8,3,0,,closed
EDGE-038063,FUSE-XFMR-018720,XFMR-018720,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.635,3352.5,0.2926,0.4646,0.3655,340,13.8,3,0,,closed
EDGE-038064,JCT-FDR-0058-004,FUSE-XFMR-018721,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.114,599.5,0.8574,0.484,0.6985,150,13.8,2,0,,closed
EDGE-038065,FUSE-XFMR-018721,XFMR-018721,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.643,3397.4,0.9154,0.5419,0.6985,150,13.8,2,0,,closed
EDGE-038066,JCT-FDR-0058-004,FUSE-XFMR-018722,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.116,613.0,0.3172,0.399,0.3655,340,13.8,2,1,,closed
EDGE-038067,FUSE-XFMR-018722,XFMR-018722,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.658,3473.7,0.2886,0.4617,0.3655,340,13.8,2,1,,closed
EDGE-038068,JCT-FDR-0058-004,FUSE-XFMR-018723,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.118,620.9,0.8643,0.551,0.6985,150,13.8,1,1,,closed
EDGE-038069,FUSE-XFMR-018723,XFMR-018723,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.666,3518.6,0.9592,0.5267,0.6985,150,13.8,1,1,,closed
EDGE-038070,JCT-FDR-0058-004,FUSE-XFMR-018724,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.12,634.4,1.3748,0.4646,1.007,100,13.8,1,1,,closed
EDGE-038071,FUSE-XFMR-018724,XFMR-018724,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.681,3594.9,1.5915,0.4866,1.007,100,13.8,1,1,,closed
EDGE-038072,JCT-FDR-0058-004,FUSE-XFMR-018725,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.122,642.3,0.8206,0.5001,0.6985,150,13.8,1,1,,closed
EDGE-038073,FUSE-XFMR-018725,XFMR-018725,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.689,3639.8,0.8202,0.5011,0.6985,150,13.8,1,1,,closed
EDGE-038074,JCT-FDR-0058-004,FUSE-XFMR-018726,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.124,657.4,0.6205,0.4306,0.5345,230,13.8,2,1,,closed
EDGE-038075,FUSE-XFMR-018726,XFMR-018726,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.705,3725.0,0.6441,0.5102,0.5345,230,13.8,2,1,,closed
EDGE-038076,JCT-FDR-0058-004,FUSE-XFMR-018727,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.126,667.7,0.577,0.4455,0.5345,230,13.8,2,1,,closed
EDGE-038077,FUSE-XFMR-018727,XFMR-018727,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.717,3783.4,0.6083,0.498,0.5345,230,13.8,2,1,,closed
EDGE-038078,JCT-FDR-0058-004,FUSE-XFMR-018728,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.129,678.7,0.6053,0.4659,0.5345,230,13.8,1,1,,closed
EDGE-038079,FUSE-XFMR-018728,XFMR-018728,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.728,3846.2,0.582,0.4568,0.5345,230,13.8,1,1,,closed
EDGE-038080,JCT-FDR-0058-004,FUSE-XFMR-018729,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.13,686.7,0.8645,0.5434,0.6985,150,13.8,1,1,,closed
EDGE-038081,FUSE-XFMR-018729,XFMR-018729,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.737,3891.1,0.8147,0.4991,0.6985,150,13.8,1,1,,closed
EDGE-038082,JCT-FDR-0058-004,FUSE-XFMR-018730,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.133,702.5,0.953,0.4571,0.6985,150,13.8,3,1,,closed
EDGE-038083,FUSE-XFMR-018730,XFMR-018730,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.754,3980.9,0.9162,0.4983,0.6985,150,13.8,3,1,,closed
EDGE-038084,JCT-FDR-0058-004,FUSE-XFMR-018731,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.135,710.4,0.8546,0.5405,0.6985,150,13.8,1,1,,closed
EDGE-038085,FUSE-XFMR-018731,XFMR-018731,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.762,4025.7,0.9228,0.527,0.6985,150,13.8,1,1,,closed
EDGE-038086,JCT-FDR-0058-004,FUSE-XFMR-018732,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.137,722.3,0.6456,0.5196,0.5345,230,13.8,1,0,,closed
EDGE-038087,FUSE-XFMR-018732,XFMR-018732,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.775,4093.1,0.537,0.4733,0.5345,230,13.8,1,0,,closed
EDGE-038088,JCT-FDR-0058-004,FUSE-XFMR-018733,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.139,735.0,1.4647,0.4622,1.007,100,13.8,1,0,,closed
EDGE-038089,FUSE-XFMR-018733,XFMR-018733,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.789,4164.9,1.4847,0.5482,1.007,100,13.8,1,0,,closed
EDGE-038090,JCT-FDR-0058-004,FUSE-XFMR-018734,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.141,742.1,1.4415,0.5103,1.007,100,13.8,2,0,,closed
EDGE-038091,FUSE-XFMR-018734,XFMR-018734,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.796,4205.3,1.4043,0.5126,1.007,100,13.8,2,0,,closed
EDGE-038092,JCT-FDR-0058-004,JCT-FDR-0058-005,FDR-0058,SUB-013,primary_underground,1/0 AL,ABC,0.95,5016.0,0.5802,0.4931,0.5773,230,13.8,3,0,,closed
EDGE-038093,JCT-FDR-0058-005,FUSE-XFMR-018735,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.292,0.3998,0.3655,340,13.8,3,1,,closed
EDGE-038094,FUSE-XFMR-018735,XFMR-018735,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.2789,0.4377,0.3655,340,13.8,3,1,,closed
EDGE-038095,JCT-FDR-0058-005,FUSE-XFMR-018736,FDR-0058,SUB-013,lateral_underground,#4 CU,ABC,0.003,13.5,1.4784,0.5502,1.007,100,13.8,3,0,,closed
EDGE-038096,FUSE-XFMR-018736,XFMR-018736,FDR-0058,SUB-013,lateral_underground,#4 CU,ABC,0.014,76.3,1.5487,0.5196,1.007,100,13.8,3,0,,closed
EDGE-038097,JCT-FDR-0058-005,FUSE-XFMR-018737,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.004,19.0,0.5539,0.4794,0.5345,230,13.8,3,1,,closed
EDGE-038098,FUSE-XFMR-018737,XFMR-018737,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.02,107.7,0.5699,0.5225,0.5345,230,13.8,3,1,,closed
EDGE-038099,JCT-FDR-0058-005,FUSE-XFMR-018738,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.007,35.6,0.64,0.4663,0.5345,230,13.8,3,1,,closed
EDGE-038100,FUSE-XFMR-018738,XFMR-018738,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.038,202.0,0.6066,0.4558,0.5345,230,13.8,3,1,,closed
EDGE-038101,JCT-FDR-0058-005,FUSE-XFMR-018739,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.008,42.0,0.8096,0.4764,0.6985,150,13.8,3,1,,closed
EDGE-038102,FUSE-XFMR-018739,XFMR-018739,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.045,237.9,0.9615,0.5167,0.6985,150,13.8,3,1,,closed
EDGE-038103,JCT-FDR-0058-005,FUSE-XFMR-018740,FDR-0058,SUB-013,lateral_underground,#2 ACSR,B,0.01,53.1,0.8395,0.512,0.6985,150,13.8,1,0,,closed
EDGE-038104,FUSE-XFMR-018740,XFMR-018740,FDR-0058,SUB-013,lateral_underground,#2 ACSR,B,0.057,300.7,0.9318,0.548,0.6985,150,13.8,1,0,,closed
EDGE-038105,JCT-FDR-0058-005,FUSE-XFMR-018741,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.012,64.2,0.2872,0.4639,0.3655,340,13.8,2,1,,closed
EDGE-038106,FUSE-XFMR-018741,XFMR-018741,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.069,363.5,0.3234,0.4364,0.3655,340,13.8,2,1,,closed
EDGE-038107,JCT-FDR-0058-005,FUSE-XFMR-018742,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.014,76.0,0.9049,0.5241,0.6985,150,13.8,2,0,,closed
EDGE-038108,FUSE-XFMR-018742,XFMR-018742,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.082,430.8,0.8315,0.55,0.6985,150,13.8,2,0,,closed
EDGE-038109,JCT-FDR-0058-005,FUSE-XFMR-018743,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.017,88.7,1.3981,0.5281,1.007,100,13.8,1,0,,closed
EDGE-038110,FUSE-XFMR-018743,XFMR-018743,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.095,502.7,1.3619,0.4983,1.007,100,13.8,1,0,,closed
EDGE-038111,JCT-FDR-0058-005,FUSE-XFMR-018744,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.019,99.8,0.6134,0.4789,0.5345,230,13.8,1,0,,closed
EDGE-038112,FUSE-XFMR-018744,XFMR-018744,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.107,565.5,0.5948,0.4787,0.5345,230,13.8,1,0,,closed
EDGE-038113,JCT-FDR-0058-005,FUSE-XFMR-018745,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.021,111.7,0.5457,0.4775,0.5345,230,13.8,1,1,,closed
EDGE-038114,FUSE-XFMR-018745,XFMR-018745,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.12,632.8,0.6381,0.4422,0.5345,230,13.8,1,1,,closed
EDGE-038115,JCT-FDR-0058-005,FUSE-XFMR-018746,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.023,122.0,1.4067,0.5013,1.007,100,13.8,1,1,,closed
EDGE-038116,FUSE-XFMR-018746,XFMR-018746,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.131,691.2,1.5467,0.5064,1.007,100,13.8,1,1,,closed
EDGE-038117,JCT-FDR-0058-005,FUSE-XFMR-018747,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.025,129.9,0.5891,0.4592,0.5345,230,13.8,3,1,,closed
EDGE-038118,FUSE-XFMR-018747,XFMR-018747,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.139,736.0,0.6316,0.5123,0.5345,230,13.8,3,1,,closed
EDGE-038119,JCT-FDR-0058-005,FUSE-XFMR-018748,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.027,140.2,0.9381,0.5215,0.6985,150,13.8,1,0,,closed
EDGE-038120,FUSE-XFMR-018748,XFMR-018748,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.15,794.4,0.9153,0.4657,0.6985,150,13.8,1,0,,closed
EDGE-038121,JCT-FDR-0058-005,FUSE-XFMR-018749,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.029,152.1,1.5694,0.5431,1.007,100,13.8,2,0,,closed
EDGE-038122,FUSE-XFMR-018749,XFMR-018749,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.163,861.7,1.5938,0.5192,1.007,100,13.8,2,0,,closed
EDGE-038123,JCT-FDR-0058-005,FUSE-XFMR-018750,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.031,163.9,0.3165,0.4466,0.3655,340,13.8,2,1,,closed
EDGE-038124,FUSE-XFMR-018750,XFMR-018750,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.176,929.0,0.277,0.4033,0.3655,340,13.8,2,1,,closed
EDGE-038125,JCT-FDR-0058-005,FUSE-XFMR-018751,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.033,172.7,0.3193,0.4539,0.3655,340,13.8,2,0,,closed
EDGE-038126,FUSE-XFMR-018751,XFMR-018751,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.185,978.4,0.3166,0.459,0.3655,340,13.8,2,0,,closed
EDGE-038127,JCT-FDR-0058-005,FUSE-XFMR-018752,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.035,186.1,1.4553,0.5174,1.007,100,13.8,1,0,,closed
EDGE-038128,FUSE-XFMR-018752,XFMR-018752,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.2,1054.7,1.4052,0.4829,1.007,100,13.8,1,0,,closed
EDGE-038129,JCT-FDR-0058-005,FUSE-XFMR-018753,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.037,198.0,1.578,0.4762,1.007,100,13.8,2,0,,closed
EDGE-038130,FUSE-XFMR-018753,XFMR-018753,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.212,1122.0,1.3701,0.5118,1.007,100,13.8,2,0,,closed
EDGE-038131,JCT-FDR-0058-005,FUSE-XFMR-018754,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.039,205.1,0.8762,0.524,0.6985,150,13.8,2,0,,closed
EDGE-038132,FUSE-XFMR-018754,XFMR-018754,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.22,1162.4,0.851,0.4784,0.6985,150,13.8,2,0,,closed
EDGE-038133,JCT-FDR-0058-005,FUSE-XFMR-018755,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.041,217.8,0.2928,0.4754,0.3655,340,13.8,1,1,,closed
EDGE-038134,FUSE-XFMR-018755,XFMR-018755,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.234,1234.2,0.3234,0.4756,0.3655,340,13.8,1,1,,closed
EDGE-038135,JCT-FDR-0058-005,FUSE-XFMR-018756,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.043,228.9,1.4453,0.4761,1.007,100,13.8,1,0,,closed
EDGE-038136,FUSE-XFMR-018756,XFMR-018756,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.246,1297.0,1.5972,0.4847,1.007,100,13.8,1,0,,closed
EDGE-038137,JCT-FDR-0058-005,FUSE-XFMR-018757,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.046,241.6,1.6185,0.5469,1.007,100,13.8,2,0,,closed
EDGE-038138,FUSE-XFMR-018757,XFMR-018757,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.259,1368.8,1.5463,0.5525,1.007,100,13.8,2,0,,closed
EDGE-038139,JCT-FDR-0058-005,FUSE-XFMR-018758,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.048,251.1,0.861,0.5061,0.6985,150,13.8,1,1,,closed
EDGE-038140,FUSE-XFMR-018758,XFMR-018758,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.269,1422.7,0.9626,0.5518,0.6985,150,13.8,1,1,,closed
EDGE-038141,JCT-FDR-0058-005,FUSE-XFMR-018759,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.05,262.2,0.2828,0.4537,0.3655,340,13.8,2,1,,closed
EDGE-038142,FUSE-XFMR-018759,XFMR-018759,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.281,1485.5,0.289,0.4097,0.3655,340,13.8,2,1,,closed
EDGE-038143,JCT-FDR-0058-005,FUSE-XFMR-018760,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.052,274.0,0.9108,0.543,0.6985,150,13.8,3,0,,closed
EDGE-038144,FUSE-XFMR-018760,XFMR-018760,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.294,1552.8,0.899,0.4605,0.6985,150,13.8,3,0,,closed
EDGE-038145,JCT-FDR-0058-005,FUSE-XFMR-018761,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.054,285.1,1.6097,0.5536,1.007,100,13.8,2,1,,closed
EDGE-038146,FUSE-XFMR-018761,XFMR-018761,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.306,1615.7,1.3662,0.4625,1.007,100,13.8,2,1,,closed
EDGE-038147,JCT-FDR-0058-005,FUSE-XFMR-018762,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.056,297.0,0.8505,0.5142,0.6985,150,13.8,1,1,,closed
EDGE-038148,FUSE-XFMR-018762,XFMR-018762,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.319,1683.0,0.8781,0.536,0.6985,150,13.8,1,1,,closed
EDGE-038149,JCT-FDR-0058-005,FUSE-XFMR-018763,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.058,308.1,0.6167,0.4526,0.5345,230,13.8,2,1,,closed
EDGE-038150,FUSE-XFMR-018763,XFMR-018763,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.331,1745.8,0.621,0.4779,0.5345,230,13.8,2,1,,closed
EDGE-038151,JCT-FDR-0058-005,FUSE-XFMR-018764,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.06,319.2,0.5926,0.5057,0.5345,230,13.8,1,0,,closed
EDGE-038152,FUSE-XFMR-018764,XFMR-018764,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.343,1808.7,0.6198,0.5238,0.5345,230,13.8,1,0,,closed
EDGE-038153,JCT-FDR-0058-005,FUSE-XFMR-018765,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.062,327.9,0.6166,0.4586,0.5345,230,13.8,2,1,,closed
EDGE-038154,FUSE-XFMR-018765,XFMR-018765,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.352,1858.0,0.6122,0.4393,0.5345,230,13.8,2,1,,closed
EDGE-038155,JCT-FDR-0058-005,FUSE-XFMR-018766,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.064,336.6,0.5539,0.4606,0.5345,230,13.8,2,0,,closed
EDGE-038156,FUSE-XFMR-018766,XFMR-018766,FDR-0058,SUB-013,lateral_underground,1/0 AL,AB,0.361,1907.4,0.6054,0.4597,0.5345,230,13.8,2,0,,closed
EDGE-038157,JCT-FDR-0058-005,FUSE-XFMR-018767,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.066,349.3,0.9306,0.5393,0.6985,150,13.8,1,1,,closed
EDGE-038158,FUSE-XFMR-018767,XFMR-018767,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.375,1979.2,0.842,0.5419,0.6985,150,13.8,1,1,,closed
EDGE-038159,JCT-FDR-0058-005,FUSE-XFMR-018768,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.068,359.6,1.585,0.5343,1.007,100,13.8,2,1,,closed
EDGE-038160,FUSE-XFMR-018768,XFMR-018768,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.386,2037.6,1.5994,0.4866,1.007,100,13.8,2,1,,closed
EDGE-038161,JCT-FDR-0058-005,FUSE-XFMR-018769,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.07,372.2,1.5591,0.5491,1.007,100,13.8,1,0,,closed
EDGE-038162,FUSE-XFMR-018769,XFMR-018769,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.399,2109.4,1.5723,0.4754,1.007,100,13.8,1,0,,closed
EDGE-038163,JCT-FDR-0058-005,FUSE-XFMR-018770,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.073,384.9,1.4921,0.5155,1.007,100,13.8,2,1,,closed
EDGE-038164,FUSE-XFMR-018770,XFMR-018770,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.413,2181.2,1.4362,0.4628,1.007,100,13.8,2,1,,closed
EDGE-038165,JCT-FDR-0058-005,FUSE-XFMR-018771,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.075,393.6,0.8698,0.5113,0.6985,150,13.8,1,0,,closed
EDGE-038166,FUSE-XFMR-018771,XFMR-018771,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.422,2230.5,0.9183,0.5458,0.6985,150,13.8,1,0,,closed
EDGE-038167,JCT-FDR-0058-005,FUSE-XFMR-018772,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.076,402.3,0.6402,0.4316,0.5345,230,13.8,2,1,,closed
EDGE-038168,FUSE-XFMR-018772,XFMR-018772,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.432,2279.9,0.6499,0.5021,0.5345,230,13.8,2,1,,closed
EDGE-038169,JCT-FDR-0058-005,FUSE-XFMR-018773,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.079,415.0,0.2944,0.464,0.3655,340,13.8,1,1,,closed
EDGE-038170,FUSE-XFMR-018773,XFMR-018773,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.445,2351.7,0.2717,0.444,0.3655,340,13.8,1,1,,closed
EDGE-038171,JCT-FDR-0058-005,FUSE-XFMR-018774,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.081,426.1,1.3709,0.4877,1.007,100,13.8,2,1,,closed
EDGE-038172,FUSE-XFMR-018774,XFMR-018774,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.457,2414.5,1.4035,0.5113,1.007,100,13.8,2,1,,closed
EDGE-038173,JCT-FDR-0058-005,FUSE-XFMR-018775,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.083,438.0,0.8157,0.4679,0.6985,150,13.8,3,1,,closed
EDGE-038174,FUSE-XFMR-018775,XFMR-018775,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.47,2481.9,0.8095,0.4761,0.6985,150,13.8,3,1,,closed
EDGE-038175,JCT-FDR-0058-005,FUSE-XFMR-018776,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.085,449.9,0.6014,0.4905,0.5345,230,13.8,1,0,,closed
EDGE-038176,FUSE-XFMR-018776,XFMR-018776,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.483,2549.2,0.5355,0.4896,0.5345,230,13.8,1,0,,closed
EDGE-038177,JCT-FDR-0058-005,FUSE-XFMR-018777,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.087,457.0,1.5177,0.4734,1.007,100,13.8,1,1,,closed
EDGE-038178,FUSE-XFMR-018777,XFMR-018777,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.49,2589.6,1.6065,0.5032,1.007,100,13.8,1,1,,closed
EDGE-038179,JCT-FDR-0058-005,FUSE-XFMR-018778,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.089,468.9,0.6256,0.4647,0.5345,230,13.8,3,1,,closed
EDGE-038180,FUSE-XFMR-018778,XFMR-018778,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.503,2656.9,0.5722,0.4845,0.5345,230,13.8,3,1,,closed
EDGE-038181,JCT-FDR-0058-005,FUSE-XFMR-018779,FDR-0058,SUB-013,lateral_underground,4/0 AL,C,0.091,480.7,0.3037,0.4518,0.3655,340,13.8,1,0,,closed
EDGE-038182,FUSE-XFMR-018779,XFMR-018779,FDR-0058,SUB-013,lateral_underground,4/0 AL,C,0.516,2724.2,0.322,0.4676,0.3655,340,13.8,1,0,,closed
EDGE-038183,JCT-FDR-0058-005,FUSE-XFMR-018780,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.093,489.5,0.6016,0.4605,0.5345,230,13.8,1,1,,closed
EDGE-038184,FUSE-XFMR-018780,XFMR-018780,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.525,2773.6,0.5403,0.4995,0.5345,230,13.8,1,1,,closed
EDGE-038185,JCT-FDR-0058-005,FUSE-XFMR-018781,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.095,503.7,0.2856,0.4042,0.3655,340,13.8,2,1,,closed
EDGE-038186,FUSE-XFMR-018781,XFMR-018781,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.541,2854.4,0.2781,0.4341,0.3655,340,13.8,2,1,,closed
EDGE-038187,JCT-FDR-0058-005,FUSE-XFMR-018782,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.097,514.0,0.3138,0.4392,0.3655,340,13.8,1,1,,closed
EDGE-038188,FUSE-XFMR-018782,XFMR-018782,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.552,2912.7,0.3241,0.3987,0.3655,340,13.8,1,1,,closed
EDGE-038189,JCT-FDR-0058-005,FUSE-XFMR-018783,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.1,526.7,0.2947,0.4015,0.3655,340,13.8,1,1,,closed
EDGE-038190,FUSE-XFMR-018783,XFMR-018783,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.565,2984.5,0.2755,0.4446,0.3655,340,13.8,1,1,,closed
EDGE-038191,JCT-FDR-0058-005,FUSE-XFMR-018784,FDR-0058,SUB-013,lateral_underground,#4 CU,AB,0.101,535.4,1.5281,0.4722,1.007,100,13.8,2,0,,closed
EDGE-038192,FUSE-XFMR-018784,XFMR-018784,FDR-0058,SUB-013,lateral_underground,#4 CU,AB,0.575,3033.9,1.4552,0.4816,1.007,100,13.8,2,0,,closed
EDGE-038193,JCT-FDR-0058-005,FUSE-XFMR-018785,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.104,548.9,0.8803,0.5309,0.6985,150,13.8,2,1,,closed
EDGE-038194,FUSE-XFMR-018785,XFMR-018785,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.589,3110.2,0.9809,0.4841,0.6985,150,13.8,2,1,,closed
EDGE-038195,JCT-FDR-0058-005,FUSE-XFMR-018786,FDR-0058,SUB-013,lateral_underground,4/0 AL,C,0.106,559.2,0.2706,0.4475,0.3655,340,13.8,1,0,,closed
EDGE-038196,FUSE-XFMR-018786,XFMR-018786,FDR-0058,SUB-013,lateral_underground,4/0 AL,C,0.6,3168.5,0.3094,0.4403,0.3655,340,13.8,1,0,,closed
EDGE-038197,JCT-FDR-0058-005,FUSE-XFMR-018787,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.108,569.4,1.4111,0.4694,1.007,100,13.8,1,1,,closed
EDGE-038198,FUSE-XFMR-018787,XFMR-018787,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.611,3226.9,1.3616,0.5082,1.007,100,13.8,1,1,,closed
EDGE-038199,JCT-FDR-0058-005,FUSE-XFMR-018788,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.11,580.5,0.8455,0.5057,0.6985,150,13.8,1,1,,closed
EDGE-038200,FUSE-XFMR-018788,XFMR-018788,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.623,3289.7,0.9392,0.5093,0.6985,150,13.8,1,1,,closed
EDGE-038201,JCT-FDR-0058-005,FUSE-XFMR-018789,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.112,590.8,0.5352,0.5172,0.5345,230,13.8,2,1,,closed
EDGE-038202,FUSE-XFMR-018789,XFMR-018789,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.634,3348.0,0.5375,0.5097,0.5345,230,13.8,2,1,,closed
EDGE-038203,JCT-FDR-0058-005,FUSE-XFMR-018790,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.114,599.5,0.6141,0.5065,0.5345,230,13.8,2,1,,closed
EDGE-038204,FUSE-XFMR-018790,XFMR-018790,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.643,3397.4,0.5781,0.461,0.5345,230,13.8,2,1,,closed
EDGE-038205,JCT-FDR-0058-005,FUSE-XFMR-018791,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.116,614.6,0.6165,0.5094,0.5345,230,13.8,2,0,,closed
EDGE-038206,FUSE-XFMR-018791,XFMR-018791,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.66,3482.7,0.592,0.4482,0.5345,230,13.8,2,0,,closed
EDGE-038207,JCT-FDR-0058-005,FUSE-XFMR-018792,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.118,623.3,0.3108,0.4669,0.3655,340,13.8,1,1,,closed
EDGE-038208,FUSE-XFMR-018792,XFMR-018792,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.669,3532.1,0.313,0.3997,0.3655,340,13.8,1,1,,closed
EDGE-038209,JCT-FDR-0058-005,FUSE-XFMR-018793,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.12,636.0,0.8976,0.4793,0.6985,150,13.8,1,1,,closed
EDGE-038210,FUSE-XFMR-018793,XFMR-018793,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.683,3603.9,0.9003,0.4667,0.6985,150,13.8,1,1,,closed
EDGE-038211,JCT-FDR-0058-005,FUSE-XFMR-018794,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.122,643.9,1.5103,0.5134,1.007,100,13.8,2,1,,closed
EDGE-038212,FUSE-XFMR-018794,XFMR-018794,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.691,3648.7,1.4346,0.507,1.007,100,13.8,2,1,,closed
EDGE-038213,JCT-FDR-0058-005,FUSE-XFMR-018795,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.124,656.6,1.4236,0.5586,1.007,100,13.8,2,1,,closed
EDGE-038214,FUSE-XFMR-018795,XFMR-018795,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.705,3720.6,1.6087,0.5348,1.007,100,13.8,2,1,,closed
EDGE-038215,JCT-FDR-0058-005,FUSE-XFMR-018796,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.126,665.3,0.2872,0.4467,0.3655,340,13.8,3,1,,closed
EDGE-038216,FUSE-XFMR-018796,XFMR-018796,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.714,3769.9,0.2999,0.4301,0.3655,340,13.8,3,1,,closed
EDGE-038217,JCT-FDR-0058-005,FUSE-XFMR-018797,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.128,676.4,0.6136,0.4383,0.5345,230,13.8,2,1,,closed
EDGE-038218,FUSE-XFMR-018797,XFMR-018797,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.726,3832.8,0.579,0.4881,0.5345,230,13.8,2,1,,closed
EDGE-038219,JCT-FDR-0058-005,FUSE-XFMR-018798,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.131,691.4,0.8485,0.5248,0.6985,150,13.8,2,0,,closed
EDGE-038220,FUSE-XFMR-018798,XFMR-018798,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.742,3918.0,0.9382,0.4668,0.6985,150,13.8,2,0,,closed
EDGE-038221,JCT-FDR-0058-005,FUSE-XFMR-018799,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.132,697.8,0.6233,0.4305,0.5345,230,13.8,1,1,,closed
EDGE-038222,FUSE-XFMR-018799,XFMR-018799,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.749,3953.9,0.5366,0.5213,0.5345,230,13.8,1,1,,closed
EDGE-038223,JCT-FDR-0058-005,FUSE-XFMR-018800,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.135,713.6,0.9419,0.5178,0.6985,150,13.8,1,1,,closed
EDGE-038224,FUSE-XFMR-018800,XFMR-018800,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.766,4043.7,0.9531,0.5235,0.6985,150,13.8,1,1,,closed
EDGE-038225,JCT-FDR-0058-005,FUSE-XFMR-018801,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.137,723.9,0.2993,0.4684,0.3655,340,13.8,2,0,,closed
EDGE-038226,FUSE-XFMR-018801,XFMR-018801,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.777,4102.0,0.2756,0.4689,0.3655,340,13.8,2,0,,closed
EDGE-038227,JCT-FDR-0058-005,FUSE-XFMR-018802,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.139,734.2,1.5756,0.5191,1.007,100,13.8,1,0,,closed
EDGE-038228,FUSE-XFMR-018802,XFMR-018802,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.788,4160.4,1.3686,0.4778,1.007,100,13.8,1,0,,closed
EDGE-038229,JCT-FDR-0058-005,FUSE-XFMR-018803,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.141,744.5,0.9661,0.5472,0.6985,150,13.8,2,1,,closed
EDGE-038230,FUSE-XFMR-018803,XFMR-018803,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.799,4218.7,0.8787,0.4888,0.6985,150,13.8,2,1,,closed
EDGE-038231,JCT-FDR-0058-005,JCT-FDR-0058-006,FDR-0058,SUB-013,primary_underground,1/0 AL,ABC,0.95,5016.0,0.6424,0.4716,0.564,230,13.8,3,0,,closed
EDGE-038232,JCT-FDR-0058-006,FUSE-XFMR-018804,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.001,6.3,0.8286,0.511,0.6985,150,13.8,2,0,,closed
EDGE-038233,FUSE-XFMR-018804,XFMR-018804,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.007,35.9,0.9798,0.5328,0.6985,150,13.8,2,0,,closed
EDGE-038234,JCT-FDR-0058-006,FUSE-XFMR-018805,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.003,15.0,1.4896,0.5429,1.007,100,13.8,2,1,,closed
EDGE-038235,FUSE-XFMR-018805,XFMR-018805,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.016,85.3,1.3833,0.5304,1.007,100,13.8,2,1,,closed
EDGE-038236,JCT-FDR-0058-006,FUSE-XFMR-018806,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.004,22.2,0.2756,0.4731,0.3655,340,13.8,1,0,,closed
EDGE-038237,FUSE-XFMR-018806,XFMR-018806,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.024,125.7,0.2999,0.4557,0.3655,340,13.8,1,0,,closed
EDGE-038238,JCT-FDR-0058-006,FUSE-XFMR-018807,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.006,32.5,0.2735,0.418,0.3655,340,13.8,1,0,,closed
EDGE-038239,FUSE-XFMR-018807,XFMR-018807,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.035,184.0,0.2794,0.4389,0.3655,340,13.8,1,0,,closed
EDGE-038240,JCT-FDR-0058-006,FUSE-XFMR-018808,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.009,45.9,0.5522,0.4447,0.5345,230,13.8,1,0,,closed
EDGE-038241,FUSE-XFMR-018808,XFMR-018808,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.049,260.3,0.6158,0.4554,0.5345,230,13.8,1,0,,closed
EDGE-038242,JCT-FDR-0058-006,FUSE-XFMR-018809,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.011,57.8,0.5449,0.4336,0.5345,230,13.8,2,1,,closed
EDGE-038243,FUSE-XFMR-018809,XFMR-018809,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.062,327.6,0.5405,0.5176,0.5345,230,13.8,2,1,,closed
EDGE-038244,JCT-FDR-0058-006,FUSE-XFMR-018810,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.013,66.5,1.4687,0.538,1.007,100,13.8,2,0,,closed
EDGE-038245,FUSE-XFMR-018810,XFMR-018810,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.071,377.0,1.5114,0.5119,1.007,100,13.8,2,0,,closed
EDGE-038246,JCT-FDR-0058-006,FUSE-XFMR-018811,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.015,80.0,0.3127,0.475,0.3655,340,13.8,2,1,,closed
EDGE-038247,FUSE-XFMR-018811,XFMR-018811,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.086,453.3,0.2705,0.418,0.3655,340,13.8,2,1,,closed
EDGE-038248,JCT-FDR-0058-006,FUSE-XFMR-018812,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.017,88.7,0.5781,0.4845,0.5345,230,13.8,1,1,,closed
EDGE-038249,FUSE-XFMR-018812,XFMR-018812,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.095,502.7,0.5913,0.4642,0.5345,230,13.8,1,1,,closed
EDGE-038250,JCT-FDR-0058-006,FUSE-XFMR-018813,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.019,98.2,1.631,0.5471,1.007,100,13.8,2,1,,closed
EDGE-038251,FUSE-XFMR-018813,XFMR-018813,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.105,556.5,1.4297,0.4658,1.007,100,13.8,2,1,,closed
EDGE-038252,JCT-FDR-0058-006,FUSE-XFMR-018814,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.021,109.3,0.9449,0.5245,0.6985,150,13.8,1,1,,closed
EDGE-038253,FUSE-XFMR-018814,XFMR-018814,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.117,619.3,0.9336,0.4667,0.6985,150,13.8,1,1,,closed
EDGE-038254,JCT-FDR-0058-006,FUSE-XFMR-018815,FDR-0058,SUB-013,lateral_underground,#4 CU,ABC,0.023,122.8,1.3938,0.5071,1.007,100,13.8,3,0,,closed
EDGE-038255,FUSE-XFMR-018815,XFMR-018815,FDR-0058,SUB-013,lateral_underground,#4 CU,ABC,0.132,695.6,1.4537,0.4771,1.007,100,13.8,3,0,,closed
EDGE-038256,JCT-FDR-0058-006,FUSE-XFMR-018816,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.025,131.5,0.9269,0.4821,0.6985,150,13.8,1,1,,closed
EDGE-038257,FUSE-XFMR-018816,XFMR-018816,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.141,745.0,0.9661,0.4976,0.6985,150,13.8,1,1,,closed
