edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-038258,JCT-FDR-0058-006,FUSE-XFMR-018817,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.027,144.9,0.3077,0.4336,0.3655,340,13.8,2,1,,closed
EDGE-038259,FUSE-XFMR-018817,XFMR-018817,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.156,821.3,0.2706,0.4227,0.3655,340,13.8,2,1,,closed
EDGE-038260,JCT-FDR-0058-006,FUSE-XFMR-018818,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.029,152.1,0.5733,0.4744,0.5345,230,13.8,1,1,,closed
EDGE-038261,FUSE-XFMR-018818,XFMR-018818,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.163,861.7,0.5706,0.4909,0.5345,230,13.8,1,1,,closed
EDGE-038262,JCT-FDR-0058-006,FUSE-XFMR-018819,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.032,167.1,0.6149,0.5043,0.5345,230,13.8,2,0,,closed
EDGE-038263,FUSE-XFMR-018819,XFMR-018819,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.179,947.0,0.5417,0.4617,0.5345,230,13.8,2,0,,closed
EDGE-038264,JCT-FDR-0058-006,FUSE-XFMR-018820,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.033,176.6,0.2772,0.4608,0.3655,340,13.8,2,0,,closed
EDGE-038265,FUSE-XFMR-018820,XFMR-018820,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.19,1000.8,0.3127,0.413,0.3655,340,13.8,2,0,,closed
EDGE-038266,JCT-FDR-0058-006,FUSE-XFMR-018821,FDR-0058,SUB-013,lateral_underground,#4 CU,A,0.035,185.3,1.4664,0.5593,1.007,100,13.8,1,0,,closed
EDGE-038267,FUSE-XFMR-018821,XFMR-018821,FDR-0058,SUB-013,lateral_underground,#4 CU,A,0.199,1050.2,1.5465,0.5514,1.007,100,13.8,1,0,,closed
EDGE-038268,JCT-FDR-0058-006,FUSE-XFMR-018822,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.038,198.8,1.3615,0.5404,1.007,100,13.8,1,0,,closed
EDGE-038269,FUSE-XFMR-018822,XFMR-018822,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.213,1126.5,1.4051,0.5053,1.007,100,13.8,1,0,,closed
EDGE-038270,JCT-FDR-0058-006,FUSE-XFMR-018823,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.04,211.5,0.8252,0.4634,0.6985,150,13.8,1,1,,closed
EDGE-038271,FUSE-XFMR-018823,XFMR-018823,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.227,1198.3,0.9831,0.4525,0.6985,150,13.8,1,1,,closed
EDGE-038272,JCT-FDR-0058-006,FUSE-XFMR-018824,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.042,222.6,1.597,0.5239,1.007,100,13.8,1,0,,closed
EDGE-038273,FUSE-XFMR-018824,XFMR-018824,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.239,1261.1,1.5439,0.5494,1.007,100,13.8,1,0,,closed
EDGE-038274,JCT-FDR-0058-006,FUSE-XFMR-018825,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.044,232.8,0.2719,0.449,0.3655,340,13.8,1,1,,closed
EDGE-038275,FUSE-XFMR-018825,XFMR-018825,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.25,1319.5,0.3196,0.4446,0.3655,340,13.8,1,1,,closed
EDGE-038276,JCT-FDR-0058-006,FUSE-XFMR-018826,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.046,243.9,0.3196,0.4638,0.3655,340,13.8,2,1,,closed
EDGE-038277,FUSE-XFMR-018826,XFMR-018826,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.262,1382.3,0.2687,0.3963,0.3655,340,13.8,2,1,,closed
EDGE-038278,JCT-FDR-0058-006,FUSE-XFMR-018827,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.048,252.6,0.6282,0.5042,0.5345,230,13.8,2,1,,closed
EDGE-038279,FUSE-XFMR-018827,XFMR-018827,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.271,1431.7,0.5765,0.4444,0.5345,230,13.8,2,1,,closed
EDGE-038280,JCT-FDR-0058-006,FUSE-XFMR-018828,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.05,263.7,0.2844,0.4764,0.3655,340,13.8,1,1,,closed
EDGE-038281,FUSE-XFMR-018828,XFMR-018828,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.283,1494.5,0.322,0.4404,0.3655,340,13.8,1,1,,closed
EDGE-038282,JCT-FDR-0058-006,FUSE-XFMR-018829,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.052,276.4,0.9097,0.4944,0.6985,150,13.8,2,1,,closed
EDGE-038283,FUSE-XFMR-018829,XFMR-018829,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.297,1566.3,0.9373,0.4767,0.6985,150,13.8,2,1,,closed
EDGE-038284,JCT-FDR-0058-006,FUSE-XFMR-018830,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.054,285.1,0.833,0.543,0.6985,150,13.8,1,1,,closed
EDGE-038285,FUSE-XFMR-018830,XFMR-018830,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.306,1615.7,0.9212,0.526,0.6985,150,13.8,1,1,,closed
EDGE-038286,JCT-FDR-0058-006,FUSE-XFMR-018831,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.056,296.2,0.2751,0.4108,0.3655,340,13.8,2,1,,closed
EDGE-038287,FUSE-XFMR-018831,XFMR-018831,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.318,1678.5,0.3196,0.4251,0.3655,340,13.8,2,1,,closed
EDGE-038288,JCT-FDR-0058-006,FUSE-XFMR-018832,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.058,305.7,0.9748,0.5457,0.6985,150,13.8,2,0,,closed
EDGE-038289,FUSE-XFMR-018832,XFMR-018832,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.328,1732.4,0.8211,0.5169,0.6985,150,13.8,2,0,,closed
EDGE-038290,JCT-FDR-0058-006,FUSE-XFMR-018833,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.06,317.6,1.5404,0.5319,1.007,100,13.8,3,1,,closed
EDGE-038291,FUSE-XFMR-018833,XFMR-018833,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.341,1799.7,1.4378,0.5199,1.007,100,13.8,3,1,,closed
EDGE-038292,JCT-FDR-0058-006,FUSE-XFMR-018834,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.062,328.7,0.2868,0.4522,0.3655,340,13.8,2,0,,closed
EDGE-038293,FUSE-XFMR-018834,XFMR-018834,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.353,1862.5,0.2804,0.3935,0.3655,340,13.8,2,0,,closed
EDGE-038294,JCT-FDR-0058-006,FUSE-XFMR-018835,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.064,339.8,0.5839,0.4482,0.5345,230,13.8,2,1,,closed
EDGE-038295,FUSE-XFMR-018835,XFMR-018835,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.365,1925.4,0.6004,0.4954,0.5345,230,13.8,2,1,,closed
EDGE-038296,JCT-FDR-0058-006,FUSE-XFMR-018836,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.067,351.6,0.5497,0.446,0.5345,230,13.8,1,1,,closed
EDGE-038297,FUSE-XFMR-018836,XFMR-018836,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.377,1992.7,0.6285,0.4939,0.5345,230,13.8,1,1,,closed
EDGE-038298,JCT-FDR-0058-006,FUSE-XFMR-018837,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.068,360.4,0.9452,0.5146,0.6985,150,13.8,2,1,,closed
EDGE-038299,FUSE-XFMR-018837,XFMR-018837,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.387,2042.0,0.9187,0.4857,0.6985,150,13.8,2,1,,closed
EDGE-038300,JCT-FDR-0058-006,FUSE-XFMR-018838,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.071,373.8,0.2769,0.4603,0.3655,340,13.8,2,1,,closed
EDGE-038301,FUSE-XFMR-018838,XFMR-018838,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.401,2118.3,0.3235,0.4742,0.3655,340,13.8,2,1,,closed
EDGE-038302,JCT-FDR-0058-006,FUSE-XFMR-018839,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.073,384.1,1.529,0.4999,1.007,100,13.8,1,0,,closed
EDGE-038303,FUSE-XFMR-018839,XFMR-018839,FDR-0058,SUB-013,lateral_underground,#4 CU,C,0.412,2176.7,1.5784,0.4664,1.007,100,13.8,1,0,,closed
EDGE-038304,JCT-FDR-0058-006,FUSE-XFMR-018840,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.075,395.2,1.6372,0.5051,1.007,100,13.8,1,1,,closed
EDGE-038305,FUSE-XFMR-018840,XFMR-018840,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.424,2239.5,1.5111,0.5167,1.007,100,13.8,1,1,,closed
EDGE-038306,JCT-FDR-0058-006,FUSE-XFMR-018841,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.077,408.7,0.9738,0.4815,0.6985,150,13.8,2,1,,closed
EDGE-038307,FUSE-XFMR-018841,XFMR-018841,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.439,2315.8,0.8387,0.4843,0.6985,150,13.8,2,1,,closed
EDGE-038308,JCT-FDR-0058-006,FUSE-XFMR-018842,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.079,416.6,0.6347,0.4879,0.5345,230,13.8,1,1,,closed
EDGE-038309,FUSE-XFMR-018842,XFMR-018842,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.447,2360.7,0.6059,0.5011,0.5345,230,13.8,1,1,,closed
EDGE-038310,JCT-FDR-0058-006,FUSE-XFMR-018843,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.081,428.5,0.5734,0.4898,0.5345,230,13.8,2,1,,closed
EDGE-038311,FUSE-XFMR-018843,XFMR-018843,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.46,2428.0,0.5532,0.5123,0.5345,230,13.8,2,1,,closed
EDGE-038312,JCT-FDR-0058-006,FUSE-XFMR-018844,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.083,438.0,0.9205,0.4897,0.6985,150,13.8,2,1,,closed
EDGE-038313,FUSE-XFMR-018844,XFMR-018844,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.47,2481.9,0.8911,0.4883,0.6985,150,13.8,2,1,,closed
EDGE-038314,JCT-FDR-0058-006,FUSE-XFMR-018845,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.085,450.6,0.5884,0.4521,0.5345,230,13.8,1,1,,closed
EDGE-038315,FUSE-XFMR-018845,XFMR-018845,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.484,2553.7,0.5887,0.4985,0.5345,230,13.8,1,1,,closed
EDGE-038316,JCT-FDR-0058-006,FUSE-XFMR-018846,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.087,459.4,0.5676,0.506,0.5345,230,13.8,1,0,,closed
EDGE-038317,FUSE-XFMR-018846,XFMR-018846,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.493,2603.0,0.6029,0.5152,0.5345,230,13.8,1,0,,closed
EDGE-038318,JCT-FDR-0058-006,FUSE-XFMR-018847,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.09,472.8,0.2975,0.4087,0.3655,340,13.8,2,1,,closed
EDGE-038319,FUSE-XFMR-018847,XFMR-018847,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.507,2679.3,0.3006,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-038320,JCT-FDR-0058-006,FUSE-XFMR-018848,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.091,480.7,0.5743,0.4974,0.5345,230,13.8,2,1,,closed
EDGE-038321,FUSE-XFMR-018848,XFMR-018848,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.516,2724.2,0.5676,0.5066,0.5345,230,13.8,2,1,,closed
EDGE-038322,JCT-FDR-0058-006,FUSE-XFMR-018849,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.094,495.8,0.2957,0.4023,0.3655,340,13.8,1,1,,closed
EDGE-038323,FUSE-XFMR-018849,XFMR-018849,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.532,2809.5,0.2863,0.454,0.3655,340,13.8,1,1,,closed
EDGE-038324,JCT-FDR-0058-006,FUSE-XFMR-018850,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.095,503.7,0.2712,0.4517,0.3655,340,13.8,2,0,,closed
EDGE-038325,FUSE-XFMR-018850,XFMR-018850,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.541,2854.4,0.3005,0.4495,0.3655,340,13.8,2,0,,closed
EDGE-038326,JCT-FDR-0058-006,FUSE-XFMR-018851,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.098,514.8,0.8731,0.5399,0.6985,150,13.8,3,1,,closed
EDGE-038327,FUSE-XFMR-018851,XFMR-018851,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.552,2917.2,0.8689,0.4782,0.6985,150,13.8,3,1,,closed
EDGE-038328,JCT-FDR-0058-006,FUSE-XFMR-018852,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.1,528.3,0.2798,0.4005,0.3655,340,13.8,2,1,,closed
EDGE-038329,FUSE-XFMR-018852,XFMR-018852,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.567,2993.5,0.2983,0.4077,0.3655,340,13.8,2,1,,closed
EDGE-038330,JCT-FDR-0058-006,FUSE-XFMR-018853,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.102,539.4,0.8599,0.5097,0.6985,150,13.8,2,0,,closed
EDGE-038331,FUSE-XFMR-018853,XFMR-018853,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.579,3056.3,0.9672,0.539,0.6985,150,13.8,2,0,,closed
EDGE-038332,JCT-FDR-0058-006,FUSE-XFMR-018854,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.104,548.1,0.5637,0.4472,0.5345,230,13.8,1,0,,closed
EDGE-038333,FUSE-XFMR-018854,XFMR-018854,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.588,3105.7,0.5818,0.4593,0.5345,230,13.8,1,0,,closed
EDGE-038334,JCT-FDR-0058-006,FUSE-XFMR-018855,FDR-0058,SUB-013,lateral_underground,#4 CU,A,0.106,559.2,1.5578,0.5297,1.007,100,13.8,1,0,,closed
EDGE-038335,FUSE-XFMR-018855,XFMR-018855,FDR-0058,SUB-013,lateral_underground,#4 CU,A,0.6,3168.5,1.6214,0.528,1.007,100,13.8,1,0,,closed
EDGE-038336,JCT-FDR-0058-006,FUSE-XFMR-018856,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.108,568.7,0.6232,0.4471,0.5345,230,13.8,2,1,,closed
EDGE-038337,FUSE-XFMR-018856,XFMR-018856,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.61,3222.4,0.6169,0.433,0.5345,230,13.8,2,1,,closed
EDGE-038338,JCT-FDR-0058-006,FUSE-XFMR-018857,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.11,579.0,1.599,0.5335,1.007,100,13.8,2,1,,closed
EDGE-038339,FUSE-XFMR-018857,XFMR-018857,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.621,3280.7,1.4982,0.494,1.007,100,13.8,2,1,,closed
EDGE-038340,JCT-FDR-0058-006,FUSE-XFMR-018858,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.112,592.4,0.9676,0.4841,0.6985,150,13.8,3,0,,closed
EDGE-038341,FUSE-XFMR-018858,XFMR-018858,FDR-0058,SUB-013,lateral_underground,#2 ACSR,ABC,0.636,3357.0,0.857,0.5059,0.6985,150,13.8,3,0,,closed
EDGE-038342,JCT-FDR-0058-006,FUSE-XFMR-018859,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.115,605.1,0.6332,0.43,0.5345,230,13.8,1,1,,closed
EDGE-038343,FUSE-XFMR-018859,XFMR-018859,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.649,3428.8,0.5784,0.4752,0.5345,230,13.8,1,1,,closed
EDGE-038344,JCT-FDR-0058-006,FUSE-XFMR-018860,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.116,612.2,0.3071,0.467,0.3655,340,13.8,3,1,,closed
EDGE-038345,FUSE-XFMR-018860,XFMR-018860,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.657,3469.2,0.2936,0.4672,0.3655,340,13.8,3,1,,closed
EDGE-038346,JCT-FDR-0058-006,FUSE-XFMR-018861,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.118,623.3,0.2937,0.4534,0.3655,340,13.8,3,0,,closed
EDGE-038347,FUSE-XFMR-018861,XFMR-018861,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.669,3532.1,0.2873,0.4307,0.3655,340,13.8,3,0,,closed
EDGE-038348,JCT-FDR-0058-006,FUSE-XFMR-018862,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.121,637.6,0.3167,0.4457,0.3655,340,13.8,3,1,,closed
EDGE-038349,FUSE-XFMR-018862,XFMR-018862,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.684,3612.8,0.276,0.3934,0.3655,340,13.8,3,1,,closed
EDGE-038350,JCT-FDR-0058-006,FUSE-XFMR-018863,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.123,648.6,0.9782,0.5448,0.6985,150,13.8,1,1,,closed
EDGE-038351,FUSE-XFMR-018863,XFMR-018863,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.696,3675.7,0.938,0.4733,0.6985,150,13.8,1,1,,closed
EDGE-038352,JCT-FDR-0058-006,FUSE-XFMR-018864,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.125,659.7,0.5766,0.5124,0.5345,230,13.8,1,1,,closed
EDGE-038353,FUSE-XFMR-018864,XFMR-018864,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.708,3738.5,0.6272,0.4433,0.5345,230,13.8,1,1,,closed
EDGE-038354,JCT-FDR-0058-006,FUSE-XFMR-018865,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.127,671.6,1.5911,0.4691,1.007,100,13.8,2,0,,closed
EDGE-038355,FUSE-XFMR-018865,XFMR-018865,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.721,3805.8,1.466,0.5069,1.007,100,13.8,2,0,,closed
EDGE-038356,JCT-FDR-0058-006,FUSE-XFMR-018866,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.129,678.7,0.3206,0.4326,0.3655,340,13.8,1,1,,closed
EDGE-038357,FUSE-XFMR-018866,XFMR-018866,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.728,3846.2,0.3014,0.4564,0.3655,340,13.8,1,1,,closed
EDGE-038358,JCT-FDR-0058-006,FUSE-XFMR-018867,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.131,691.4,0.5604,0.4715,0.5345,230,13.8,2,1,,closed
EDGE-038359,FUSE-XFMR-018867,XFMR-018867,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.742,3918.0,0.5354,0.4659,0.5345,230,13.8,2,1,,closed
EDGE-038360,JCT-FDR-0058-006,FUSE-XFMR-018868,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.133,704.1,0.8322,0.5444,0.6985,150,13.8,2,1,,closed
EDGE-038361,FUSE-XFMR-018868,XFMR-018868,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.756,3989.8,0.8804,0.5066,0.6985,150,13.8,2,1,,closed
EDGE-038362,JCT-FDR-0058-006,FUSE-XFMR-018869,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.135,714.4,1.4084,0.5086,1.007,100,13.8,2,1,,closed
EDGE-038363,FUSE-XFMR-018869,XFMR-018869,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.767,4048.2,1.5644,0.4804,1.007,100,13.8,2,1,,closed
EDGE-038364,JCT-FDR-0058-006,FUSE-XFMR-018870,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.138,726.3,0.5958,0.508,0.5345,230,13.8,2,0,,closed
EDGE-038365,FUSE-XFMR-018870,XFMR-018870,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.779,4115.5,0.5579,0.5007,0.5345,230,13.8,2,0,,closed
EDGE-038366,JCT-FDR-0058-006,FUSE-XFMR-018871,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.139,735.0,0.9383,0.489,0.6985,150,13.8,3,1,,closed
EDGE-038367,FUSE-XFMR-018871,XFMR-018871,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.789,4164.9,0.8944,0.4576,0.6985,150,13.8,3,1,,closed
EDGE-038368,JCT-FDR-0058-006,FUSE-XFMR-018872,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.141,746.1,0.6304,0.4603,0.5345,230,13.8,2,1,,closed
EDGE-038369,FUSE-XFMR-018872,XFMR-018872,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.801,4227.7,0.601,0.4516,0.5345,230,13.8,2,1,,closed
EDGE-038370,JCT-FDR-0058-006,JCT-FDR-0058-007,FDR-0058,SUB-013,primary_overhead,1/0 AL,ABC,0.96,5068.8,0.5395,0.5102,0.4898,230,13.8,3,1,,closed
EDGE-038371,JCT-FDR-0058-007,FUSE-XFMR-018873,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.001,4.8,0.9093,0.4738,0.6985,150,13.8,2,0,,closed
EDGE-038372,FUSE-XFMR-018873,XFMR-018873,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.005,26.9,0.823,0.4918,0.6985,150,13.8,2,0,,closed
EDGE-038373,JCT-FDR-0058-007,FUSE-XFMR-018874,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.002,10.3,0.3213,0.4486,0.3655,340,13.8,2,1,,closed
EDGE-038374,FUSE-XFMR-018874,XFMR-018874,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.011,58.3,0.3214,0.4581,0.3655,340,13.8,2,1,,closed
EDGE-038375,JCT-FDR-0058-007,FUSE-XFMR-018875,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.004,23.8,1.6129,0.5086,1.007,100,13.8,1,1,,closed
EDGE-038376,FUSE-XFMR-018875,XFMR-018875,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.025,134.6,1.4037,0.5542,1.007,100,13.8,1,1,,closed
EDGE-038377,JCT-FDR-0058-007,FUSE-XFMR-018876,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.007,35.6,0.2773,0.4651,0.3655,340,13.8,2,0,,closed
EDGE-038378,FUSE-XFMR-018876,XFMR-018876,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.038,202.0,0.3059,0.4464,0.3655,340,13.8,2,0,,closed
EDGE-038379,JCT-FDR-0058-007,FUSE-XFMR-018877,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.009,45.1,0.8352,0.5019,0.6985,150,13.8,1,0,,closed
EDGE-038380,FUSE-XFMR-018877,XFMR-018877,FDR-0058,SUB-013,lateral_underground,#2 ACSR,C,0.048,255.8,0.8744,0.4659,0.6985,150,13.8,1,0,,closed
EDGE-038381,JCT-FDR-0058-007,FUSE-XFMR-018878,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.011,58.6,0.8362,0.5094,0.6985,150,13.8,2,1,,closed
EDGE-038382,FUSE-XFMR-018878,XFMR-018878,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.063,332.1,0.9374,0.5342,0.6985,150,13.8,2,1,,closed
EDGE-038383,JCT-FDR-0058-007,FUSE-XFMR-018879,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.013,66.5,0.9495,0.4807,0.6985,150,13.8,1,1,,closed
EDGE-038384,FUSE-XFMR-018879,XFMR-018879,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.071,377.0,0.8483,0.5143,0.6985,150,13.8,1,1,,closed
EDGE-038385,JCT-FDR-0058-007,FUSE-XFMR-018880,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.015,79.2,0.9804,0.5507,0.6985,150,13.8,1,1,,closed
EDGE-038386,FUSE-XFMR-018880,XFMR-018880,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.085,448.8,0.9752,0.5226,0.6985,150,13.8,1,1,,closed
EDGE-038387,JCT-FDR-0058-007,FUSE-XFMR-018881,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.017,87.1,0.3105,0.4528,0.3655,340,13.8,1,1,,closed
EDGE-038388,FUSE-XFMR-018881,XFMR-018881,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.093,493.7,0.2879,0.4475,0.3655,340,13.8,1,1,,closed
EDGE-038389,JCT-FDR-0058-007,FUSE-XFMR-018882,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.019,101.4,0.5969,0.5224,0.5345,230,13.8,1,0,,closed
EDGE-038390,FUSE-XFMR-018882,XFMR-018882,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.109,574.5,0.5599,0.5108,0.5345,230,13.8,1,0,,closed
EDGE-038391,JCT-FDR-0058-007,FUSE-XFMR-018883,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.021,111.7,0.2953,0.4121,0.3655,340,13.8,3,0,,closed
EDGE-038392,FUSE-XFMR-018883,XFMR-018883,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.12,632.8,0.3066,0.393,0.3655,340,13.8,3,0,,closed
EDGE-038393,JCT-FDR-0058-007,FUSE-XFMR-018884,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.024,124.3,0.5533,0.4576,0.5345,230,13.8,2,1,,closed
EDGE-038394,FUSE-XFMR-018884,XFMR-018884,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.133,704.6,0.5433,0.4344,0.5345,230,13.8,2,1,,closed
EDGE-038395,JCT-FDR-0058-007,FUSE-XFMR-018885,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.025,133.8,0.6174,0.4392,0.5345,230,13.8,1,1,,closed
EDGE-038396,FUSE-XFMR-018885,XFMR-018885,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.144,758.5,0.5547,0.4478,0.5345,230,13.8,1,1,,closed
EDGE-038397,JCT-FDR-0058-007,FUSE-XFMR-018886,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.027,142.6,0.3266,0.4227,0.3655,340,13.8,2,0,,closed
EDGE-038398,FUSE-XFMR-018886,XFMR-018886,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.153,807.8,0.297,0.4501,0.3655,340,13.8,2,0,,closed
EDGE-038399,JCT-FDR-0058-007,FUSE-XFMR-018887,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.029,153.6,1.5712,0.5169,1.007,100,13.8,2,1,,closed
EDGE-038400,FUSE-XFMR-018887,XFMR-018887,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.165,870.7,1.6421,0.4961,1.007,100,13.8,2,1,,closed
EDGE-038401,JCT-FDR-0058-007,FUSE-XFMR-018888,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.032,167.1,0.3221,0.4492,0.3655,340,13.8,3,1,,closed
EDGE-038402,FUSE-XFMR-018888,XFMR-018888,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.179,947.0,0.2974,0.4316,0.3655,340,13.8,3,1,,closed
EDGE-038403,JCT-FDR-0058-007,FUSE-XFMR-018889,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.034,177.4,0.6366,0.5068,0.5345,230,13.8,1,0,,closed
EDGE-038404,FUSE-XFMR-018889,XFMR-018889,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.19,1005.3,0.5631,0.4426,0.5345,230,13.8,1,0,,closed
EDGE-038405,JCT-FDR-0058-007,FUSE-XFMR-018890,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.036,188.5,1.5319,0.5313,1.007,100,13.8,2,1,,closed
EDGE-038406,FUSE-XFMR-018890,XFMR-018890,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.202,1068.1,1.4421,0.4773,1.007,100,13.8,2,1,,closed
EDGE-038407,JCT-FDR-0058-007,FUSE-XFMR-018891,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.038,201.2,0.2675,0.4041,0.3655,340,13.8,2,1,,closed
EDGE-038408,FUSE-XFMR-018891,XFMR-018891,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.216,1140.0,0.3253,0.4066,0.3655,340,13.8,2,1,,closed
EDGE-038409,JCT-FDR-0058-007,FUSE-XFMR-018892,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.039,208.3,0.8951,0.5049,0.6985,150,13.8,1,1,,closed
EDGE-038410,FUSE-XFMR-018892,XFMR-018892,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.224,1180.3,0.8488,0.4598,0.6985,150,13.8,1,1,,closed
EDGE-038411,JCT-FDR-0058-007,FUSE-XFMR-018893,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.042,221.0,1.3748,0.4838,1.007,100,13.8,1,1,,closed
EDGE-038412,FUSE-XFMR-018893,XFMR-018893,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.237,1252.2,1.6199,0.465,1.007,100,13.8,1,1,,closed
EDGE-038413,JCT-FDR-0058-007,FUSE-XFMR-018894,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.044,232.8,0.9631,0.5026,0.6985,150,13.8,1,1,,closed
EDGE-038414,FUSE-XFMR-018894,XFMR-018894,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.25,1319.5,0.883,0.5456,0.6985,150,13.8,1,1,,closed
EDGE-038415,JCT-FDR-0058-007,FUSE-XFMR-018895,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.046,243.1,0.2954,0.4046,0.3655,340,13.8,1,1,,closed
EDGE-038416,FUSE-XFMR-018895,XFMR-018895,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.261,1377.8,0.281,0.4428,0.3655,340,13.8,1,1,,closed
EDGE-038417,JCT-FDR-0058-007,FUSE-XFMR-018896,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.047,250.3,0.8454,0.5338,0.6985,150,13.8,2,0,,closed
EDGE-038418,FUSE-XFMR-018896,XFMR-018896,FDR-0058,SUB-013,lateral_underground,#2 ACSR,BC,0.269,1418.2,0.9608,0.5117,0.6985,150,13.8,2,0,,closed
EDGE-038419,JCT-FDR-0058-007,FUSE-XFMR-018897,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.05,262.9,0.2873,0.434,0.3655,340,13.8,2,1,,closed
EDGE-038420,FUSE-XFMR-018897,XFMR-018897,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.282,1490.0,0.2684,0.4706,0.3655,340,13.8,2,1,,closed
EDGE-038421,JCT-FDR-0058-007,FUSE-XFMR-018898,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.052,274.0,0.5904,0.4879,0.5345,230,13.8,1,0,,closed
EDGE-038422,FUSE-XFMR-018898,XFMR-018898,FDR-0058,SUB-013,lateral_underground,1/0 AL,C,0.294,1552.8,0.5512,0.5098,0.5345,230,13.8,1,0,,closed
EDGE-038423,JCT-FDR-0058-007,FUSE-XFMR-018899,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.054,283.5,0.5454,0.5097,0.5345,230,13.8,2,0,,closed
EDGE-038424,FUSE-XFMR-018899,XFMR-018899,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.304,1606.7,0.61,0.4488,0.5345,230,13.8,2,0,,closed
EDGE-038425,JCT-FDR-0058-007,FUSE-XFMR-018900,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.056,295.4,1.4201,0.5051,1.007,100,13.8,3,1,,closed
EDGE-038426,FUSE-XFMR-018900,XFMR-018900,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.317,1674.0,1.5565,0.5241,1.007,100,13.8,3,1,,closed
EDGE-038427,JCT-FDR-0058-007,FUSE-XFMR-018901,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.058,308.1,0.9229,0.5006,0.6985,150,13.8,1,1,,closed
EDGE-038428,FUSE-XFMR-018901,XFMR-018901,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.331,1745.8,0.8314,0.5404,0.6985,150,13.8,1,1,,closed
EDGE-038429,JCT-FDR-0058-007,FUSE-XFMR-018902,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.06,317.6,0.6065,0.4903,0.5345,230,13.8,1,0,,closed
EDGE-038430,FUSE-XFMR-018902,XFMR-018902,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.341,1799.7,0.64,0.4662,0.5345,230,13.8,1,0,,closed
EDGE-038431,JCT-FDR-0058-007,FUSE-XFMR-018903,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.062,329.5,0.5419,0.4449,0.5345,230,13.8,2,1,,closed
EDGE-038432,FUSE-XFMR-018903,XFMR-018903,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.354,1867.0,0.617,0.5117,0.5345,230,13.8,2,1,,closed
EDGE-038433,JCT-FDR-0058-007,FUSE-XFMR-018904,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.065,340.6,0.5948,0.4964,0.5345,230,13.8,2,0,,closed
EDGE-038434,FUSE-XFMR-018904,XFMR-018904,FDR-0058,SUB-013,lateral_underground,1/0 AL,AC,0.365,1929.8,0.6099,0.4904,0.5345,230,13.8,2,0,,closed
EDGE-038435,JCT-FDR-0058-007,FUSE-XFMR-018905,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.066,350.9,0.8571,0.5227,0.6985,150,13.8,1,1,,closed
EDGE-038436,FUSE-XFMR-018905,XFMR-018905,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.377,1988.2,0.9186,0.476,0.6985,150,13.8,1,1,,closed
EDGE-038437,JCT-FDR-0058-007,FUSE-XFMR-018906,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.069,362.7,1.3675,0.4949,1.007,100,13.8,3,1,,closed
EDGE-038438,FUSE-XFMR-018906,XFMR-018906,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.389,2055.5,1.5524,0.483,1.007,100,13.8,3,1,,closed
EDGE-038439,JCT-FDR-0058-007,FUSE-XFMR-018907,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.07,372.2,0.9106,0.4811,0.6985,150,13.8,2,1,,closed
EDGE-038440,FUSE-XFMR-018907,XFMR-018907,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.399,2109.4,0.8297,0.5105,0.6985,150,13.8,2,1,,closed
EDGE-038441,JCT-FDR-0058-007,FUSE-XFMR-018908,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.073,383.3,1.3642,0.5114,1.007,100,13.8,2,1,,closed
EDGE-038442,FUSE-XFMR-018908,XFMR-018908,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.411,2172.2,1.4372,0.4815,1.007,100,13.8,2,1,,closed
EDGE-038443,JCT-FDR-0058-007,FUSE-XFMR-018909,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.075,395.2,1.5787,0.4697,1.007,100,13.8,1,1,,closed
EDGE-038444,FUSE-XFMR-018909,XFMR-018909,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.424,2239.5,1.4523,0.4987,1.007,100,13.8,1,1,,closed
EDGE-038445,JCT-FDR-0058-007,FUSE-XFMR-018910,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.077,404.7,0.93,0.4813,0.6985,150,13.8,2,1,,closed
EDGE-038446,FUSE-XFMR-018910,XFMR-018910,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.434,2293.4,0.8137,0.5245,0.6985,150,13.8,2,1,,closed
EDGE-038447,JCT-FDR-0058-007,FUSE-XFMR-018911,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.079,419.0,0.5668,0.486,0.5345,230,13.8,2,1,,closed
EDGE-038448,FUSE-XFMR-018911,XFMR-018911,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.45,2374.2,0.5619,0.489,0.5345,230,13.8,2,1,,closed
EDGE-038449,JCT-FDR-0058-007,FUSE-XFMR-018912,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.081,426.9,1.5641,0.4691,1.007,100,13.8,1,1,,closed
EDGE-038450,FUSE-XFMR-018912,XFMR-018912,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.458,2419.0,1.6021,0.549,1.007,100,13.8,1,1,,closed
EDGE-038451,JCT-FDR-0058-007,FUSE-XFMR-018913,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.083,437.2,0.5713,0.4936,0.5345,230,13.8,1,1,,closed
EDGE-038452,FUSE-XFMR-018913,XFMR-018913,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.469,2477.4,0.5378,0.4851,0.5345,230,13.8,1,1,,closed
EDGE-038453,JCT-FDR-0058-007,FUSE-XFMR-018914,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.085,451.4,0.618,0.4518,0.5345,230,13.8,1,0,,closed
EDGE-038454,FUSE-XFMR-018914,XFMR-018914,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.484,2558.2,0.5764,0.5219,0.5345,230,13.8,1,0,,closed
EDGE-038455,JCT-FDR-0058-007,FUSE-XFMR-018915,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.087,459.4,0.3127,0.4737,0.3655,340,13.8,1,1,,closed
EDGE-038456,FUSE-XFMR-018915,XFMR-018915,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.493,2603.0,0.2708,0.3951,0.3655,340,13.8,1,1,,closed
EDGE-038457,JCT-FDR-0058-007,FUSE-XFMR-018916,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.09,473.6,1.638,0.4912,1.007,100,13.8,1,1,,closed
EDGE-038458,FUSE-XFMR-018916,XFMR-018916,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.508,2683.8,1.4989,0.5052,1.007,100,13.8,1,1,,closed
EDGE-038459,JCT-FDR-0058-007,FUSE-XFMR-018917,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.091,483.1,0.5497,0.4899,0.5345,230,13.8,2,1,,closed
EDGE-038460,FUSE-XFMR-018917,XFMR-018917,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.518,2737.7,0.5426,0.4812,0.5345,230,13.8,2,1,,closed
EDGE-038461,JCT-FDR-0058-007,FUSE-XFMR-018918,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.093,493.4,1.5883,0.5138,1.007,100,13.8,2,1,,closed
EDGE-038462,FUSE-XFMR-018918,XFMR-018918,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.53,2796.0,1.5055,0.4978,1.007,100,13.8,2,1,,closed
EDGE-038463,JCT-FDR-0058-007,FUSE-XFMR-018919,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.096,505.3,0.5606,0.4373,0.5345,230,13.8,2,1,,closed
EDGE-038464,FUSE-XFMR-018919,XFMR-018919,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.542,2863.3,0.5907,0.5114,0.5345,230,13.8,2,1,,closed
EDGE-038465,JCT-FDR-0058-007,FUSE-XFMR-018920,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.097,513.2,0.2697,0.4156,0.3655,340,13.8,3,1,,closed
EDGE-038466,FUSE-XFMR-018920,XFMR-018920,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.551,2908.2,0.2806,0.3971,0.3655,340,13.8,3,1,,closed
EDGE-038467,JCT-FDR-0058-007,FUSE-XFMR-018921,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.1,525.9,1.6108,0.5273,1.007,100,13.8,1,1,,closed
EDGE-038468,FUSE-XFMR-018921,XFMR-018921,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.564,2980.0,1.509,0.4761,1.007,100,13.8,1,1,,closed
EDGE-038469,JCT-FDR-0058-007,FUSE-XFMR-018922,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.101,535.4,0.2888,0.4726,0.3655,340,13.8,1,1,,closed
EDGE-038470,FUSE-XFMR-018922,XFMR-018922,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.575,3033.9,0.2844,0.3918,0.3655,340,13.8,1,1,,closed
EDGE-038471,JCT-FDR-0058-007,FUSE-XFMR-018923,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.103,545.7,1.3973,0.5365,1.007,100,13.8,3,1,,closed
EDGE-038472,FUSE-XFMR-018923,XFMR-018923,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.586,3092.2,1.438,0.5295,1.007,100,13.8,3,1,,closed
EDGE-038473,JCT-FDR-0058-007,FUSE-XFMR-018924,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.106,559.9,0.5829,0.5082,0.5345,230,13.8,2,1,,closed
EDGE-038474,FUSE-XFMR-018924,XFMR-018924,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.601,3173.0,0.553,0.4929,0.5345,230,13.8,2,1,,closed
EDGE-038475,JCT-FDR-0058-007,FUSE-XFMR-018925,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.108,569.4,0.9757,0.455,0.6985,150,13.8,3,1,,closed
EDGE-038476,FUSE-XFMR-018925,XFMR-018925,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.611,3226.9,0.9701,0.4702,0.6985,150,13.8,3,1,,closed
EDGE-038477,JCT-FDR-0058-007,FUSE-XFMR-018926,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.11,581.3,1.4019,0.5261,1.007,100,13.8,2,0,,closed
EDGE-038478,FUSE-XFMR-018926,XFMR-018926,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.624,3294.2,1.616,0.5594,1.007,100,13.8,2,0,,closed
EDGE-038479,JCT-FDR-0058-007,FUSE-XFMR-018927,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.112,591.6,0.5964,0.4546,0.5345,230,13.8,2,1,,closed
EDGE-038480,FUSE-XFMR-018927,XFMR-018927,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.635,3352.5,0.5569,0.4769,0.5345,230,13.8,2,1,,closed
EDGE-038481,JCT-FDR-0058-007,FUSE-XFMR-018928,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.115,605.9,0.301,0.4391,0.3655,340,13.8,3,1,,closed
EDGE-038482,FUSE-XFMR-018928,XFMR-018928,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.65,3433.3,0.2686,0.4328,0.3655,340,13.8,3,1,,closed
EDGE-038483,JCT-FDR-0058-007,FUSE-XFMR-018929,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.117,616.2,0.6101,0.4481,0.5345,230,13.8,1,1,,closed
EDGE-038484,FUSE-XFMR-018929,XFMR-018929,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.661,3491.7,0.6153,0.4764,0.5345,230,13.8,1,1,,closed
EDGE-038485,JCT-FDR-0058-007,FUSE-XFMR-018930,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.118,624.9,0.5786,0.4691,0.5345,230,13.8,3,1,,closed
EDGE-038486,FUSE-XFMR-018930,XFMR-018930,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.671,3541.0,0.5915,0.472,0.5345,230,13.8,3,1,,closed
EDGE-038487,JCT-FDR-0058-007,FUSE-XFMR-018931,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.12,634.4,0.9793,0.4666,0.6985,150,13.8,2,1,,closed
EDGE-038488,FUSE-XFMR-018931,XFMR-018931,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.681,3594.9,0.8828,0.504,0.6985,150,13.8,2,1,,closed
EDGE-038489,JCT-FDR-0058-007,FUSE-XFMR-018932,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.123,647.1,0.6342,0.4809,0.5345,230,13.8,3,1,,closed
EDGE-038490,FUSE-XFMR-018932,XFMR-018932,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.694,3666.7,0.6434,0.47,0.5345,230,13.8,3,1,,closed
EDGE-038491,JCT-FDR-0058-007,FUSE-XFMR-018933,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.125,659.7,1.3658,0.4869,1.007,100,13.8,2,1,,closed
EDGE-038492,FUSE-XFMR-018933,XFMR-018933,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.708,3738.5,1.4227,0.48,1.007,100,13.8,2,1,,closed
EDGE-038493,JCT-FDR-0058-007,FUSE-XFMR-018934,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.127,670.8,0.9131,0.5062,0.6985,150,13.8,1,1,,closed
EDGE-038494,FUSE-XFMR-018934,XFMR-018934,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.72,3801.3,0.9669,0.4766,0.6985,150,13.8,1,1,,closed
EDGE-038495,JCT-FDR-0058-007,FUSE-XFMR-018935,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.129,680.3,0.846,0.4598,0.6985,150,13.8,1,1,,closed
EDGE-038496,FUSE-XFMR-018935,XFMR-018935,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.73,3855.2,0.9403,0.5259,0.6985,150,13.8,1,1,,closed
EDGE-038497,JCT-FDR-0058-007,FUSE-XFMR-018936,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.131,690.6,0.2922,0.4712,0.3655,340,13.8,1,0,,closed
EDGE-038498,FUSE-XFMR-018936,XFMR-018936,FDR-0058,SUB-013,lateral_underground,4/0 AL,A,0.741,3913.5,0.2936,0.4651,0.3655,340,13.8,1,0,,closed
EDGE-038499,JCT-FDR-0058-007,FUSE-XFMR-018937,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.133,702.5,0.9653,0.5318,0.6985,150,13.8,1,1,,closed
EDGE-038500,FUSE-XFMR-018937,XFMR-018937,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.754,3980.9,0.8351,0.5403,0.6985,150,13.8,1,1,,closed
EDGE-038501,JCT-FDR-0058-007,FUSE-XFMR-018938,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.135,713.6,0.8096,0.4893,0.6985,150,13.8,2,0,,closed
EDGE-038502,FUSE-XFMR-018938,XFMR-018938,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.766,4043.7,0.8586,0.5504,0.6985,150,13.8,2,0,,closed
EDGE-038503,JCT-FDR-0058-007,FUSE-XFMR-018939,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.137,720.7,0.8664,0.4663,0.6985,150,13.8,2,1,,closed
EDGE-038504,FUSE-XFMR-018939,XFMR-018939,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.773,4084.1,0.8406,0.4922,0.6985,150,13.8,2,1,,closed
EDGE-038505,JCT-FDR-0058-007,FUSE-XFMR-018940,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.139,735.0,0.935,0.5127,0.6985,150,13.8,2,1,,closed
EDGE-038506,FUSE-XFMR-018940,XFMR-018940,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AC,0.789,4164.9,0.8084,0.5186,0.6985,150,13.8,2,1,,closed
EDGE-038507,JCT-FDR-0058-007,FUSE-XFMR-018941,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.142,747.6,0.8747,0.4887,0.6985,150,13.8,3,1,,closed
EDGE-038508,FUSE-XFMR-018941,XFMR-018941,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.802,4236.7,0.8344,0.4618,0.6985,150,13.8,3,1,,closed
EDGE-038509,JCT-FDR-0058-007,JCT-FDR-0058-008,FDR-0058,SUB-013,primary_overhead,1/0 AL,ABC,0.95,5016.0,0.5911,0.4687,0.5072,230,13.8,3,1,,closed
EDGE-038510,JCT-FDR-0058-008,FUSE-XFMR-018942,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.001,4.0,0.8902,0.5481,0.6985,150,13.8,2,0,,closed
EDGE-038511,FUSE-XFMR-018942,XFMR-018942,FDR-0058,SUB-013,lateral_underground,#2 ACSR,AC,0.004,22.4,0.9411,0.5216,0.6985,150,13.8,2,0,,closed
EDGE-038512,JCT-FDR-0058-008,FUSE-XFMR-018943,FDR-0058,SUB-013,lateral_underground,#2 ACSR,B,0.002,11.9,0.9043,0.4614,0.6985,150,13.8,1,0,,closed
EDGE-038513,FUSE-XFMR-018943,XFMR-018943,FDR-0058,SUB-013,lateral_underground,#2 ACSR,B,0.013,67.3,0.9169,0.5154,0.6985,150,13.8,1,0,,closed
EDGE-038514,JCT-FDR-0058-008,FUSE-XFMR-018944,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.004,22.2,1.3629,0.5583,1.007,100,13.8,2,1,,closed
EDGE-038515,FUSE-XFMR-018944,XFMR-018944,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.024,125.7,1.64,0.5046,1.007,100,13.8,2,1,,closed
EDGE-038516,JCT-FDR-0058-008,FUSE-XFMR-018945,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.006,30.9,0.9224,0.5363,0.6985,150,13.8,3,1,,closed
EDGE-038517,FUSE-XFMR-018945,XFMR-018945,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.9586,0.5306,0.6985,150,13.8,3,1,,closed
EDGE-038518,JCT-FDR-0058-008,FUSE-XFMR-018946,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.008,43.6,1.6346,0.4631,1.007,100,13.8,1,1,,closed
EDGE-038519,FUSE-XFMR-018946,XFMR-018946,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.047,246.8,1.6041,0.5271,1.007,100,13.8,1,1,,closed
EDGE-038520,JCT-FDR-0058-008,FUSE-XFMR-018947,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.011,55.4,0.284,0.4708,0.3655,340,13.8,2,1,,closed
EDGE-038521,FUSE-XFMR-018947,XFMR-018947,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.06,314.2,0.3146,0.4427,0.3655,340,13.8,2,1,,closed
EDGE-038522,JCT-FDR-0058-008,FUSE-XFMR-018948,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.012,63.4,0.8696,0.5162,0.6985,150,13.8,1,1,,closed
EDGE-038523,FUSE-XFMR-018948,XFMR-018948,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.068,359.0,0.8822,0.4638,0.6985,150,13.8,1,1,,closed
EDGE-038524,JCT-FDR-0058-008,FUSE-XFMR-018949,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.014,72.9,0.6087,0.4965,0.5345,230,13.8,1,1,,closed
EDGE-038525,FUSE-XFMR-018949,XFMR-018949,FDR-0058,SUB-013,lateral_overhead,1/0 AL,B,0.078,412.9,0.5899,0.4704,0.5345,230,13.8,1,1,,closed
EDGE-038526,JCT-FDR-0058-008,FUSE-XFMR-018950,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.016,84.0,1.4114,0.5028,1.007,100,13.8,1,1,,closed
EDGE-038527,FUSE-XFMR-018950,XFMR-018950,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.09,475.7,1.4973,0.5352,1.007,100,13.8,1,1,,closed
EDGE-038528,JCT-FDR-0058-008,FUSE-XFMR-018951,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.018,94.2,0.901,0.545,0.6985,150,13.8,3,1,,closed
EDGE-038529,FUSE-XFMR-018951,XFMR-018951,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.101,534.1,0.8357,0.4887,0.6985,150,13.8,3,1,,closed
EDGE-038530,JCT-FDR-0058-008,FUSE-XFMR-018952,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.02,105.3,0.3114,0.4286,0.3655,340,13.8,3,0,,closed
EDGE-038531,FUSE-XFMR-018952,XFMR-018952,FDR-0058,SUB-013,lateral_underground,4/0 AL,ABC,0.113,596.9,0.279,0.3924,0.3655,340,13.8,3,0,,closed
EDGE-038532,JCT-FDR-0058-008,FUSE-XFMR-018953,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.022,118.0,0.6313,0.4573,0.5345,230,13.8,2,0,,closed
EDGE-038533,FUSE-XFMR-018953,XFMR-018953,FDR-0058,SUB-013,lateral_underground,1/0 AL,BC,0.127,668.7,0.5362,0.4398,0.5345,230,13.8,2,0,,closed
EDGE-038534,JCT-FDR-0058-008,FUSE-XFMR-018954,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.024,128.3,0.925,0.547,0.6985,150,13.8,2,1,,closed
EDGE-038535,FUSE-XFMR-018954,XFMR-018954,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,AB,0.138,727.1,0.8917,0.5181,0.6985,150,13.8,2,1,,closed
EDGE-038536,JCT-FDR-0058-008,FUSE-XFMR-018955,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.027,142.6,0.8649,0.4735,0.6985,150,13.8,1,1,,closed
EDGE-038537,FUSE-XFMR-018955,XFMR-018955,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.153,807.8,0.8099,0.4923,0.6985,150,13.8,1,1,,closed
EDGE-038538,JCT-FDR-0058-008,FUSE-XFMR-018956,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.029,152.9,0.6324,0.4841,0.5345,230,13.8,3,1,,closed
EDGE-038539,FUSE-XFMR-018956,XFMR-018956,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.164,866.2,0.595,0.5152,0.5345,230,13.8,3,1,,closed
EDGE-038540,JCT-FDR-0058-008,FUSE-XFMR-018957,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.031,163.9,1.4588,0.4853,1.007,100,13.8,1,0,,closed
EDGE-038541,FUSE-XFMR-018957,XFMR-018957,FDR-0058,SUB-013,lateral_underground,#4 CU,B,0.176,929.0,1.4935,0.5564,1.007,100,13.8,1,0,,closed
EDGE-038542,JCT-FDR-0058-008,FUSE-XFMR-018958,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.033,175.0,0.5721,0.4522,0.5345,230,13.8,2,1,,closed
EDGE-038543,FUSE-XFMR-018958,XFMR-018958,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.188,991.8,0.5706,0.4911,0.5345,230,13.8,2,1,,closed
EDGE-038544,JCT-FDR-0058-008,FUSE-XFMR-018959,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.035,184.5,1.6526,0.5475,1.007,100,13.8,1,1,,closed
EDGE-038545,FUSE-XFMR-018959,XFMR-018959,FDR-0058,SUB-013,lateral_overhead,#4 CU,C,0.198,1045.7,1.4993,0.5196,1.007,100,13.8,1,1,,closed
EDGE-038546,JCT-FDR-0058-008,FUSE-XFMR-018960,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.037,197.2,0.3219,0.4569,0.3655,340,13.8,1,1,,closed
EDGE-038547,FUSE-XFMR-018960,XFMR-018960,FDR-0058,SUB-013,lateral_overhead,4/0 AL,B,0.212,1117.5,0.3053,0.4279,0.3655,340,13.8,1,1,,closed
EDGE-038548,JCT-FDR-0058-008,FUSE-XFMR-018961,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.039,205.9,0.8371,0.4757,0.6985,150,13.8,1,1,,closed
EDGE-038549,FUSE-XFMR-018961,XFMR-018961,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.221,1166.9,0.8448,0.4824,0.6985,150,13.8,1,1,,closed
EDGE-038550,JCT-FDR-0058-008,FUSE-XFMR-018962,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.041,217.8,0.3,0.3982,0.3655,340,13.8,2,1,,closed
EDGE-038551,FUSE-XFMR-018962,XFMR-018962,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AC,0.234,1234.2,0.2847,0.4411,0.3655,340,13.8,2,1,,closed
EDGE-038552,JCT-FDR-0058-008,FUSE-XFMR-018963,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.043,228.1,0.3184,0.4721,0.3655,340,13.8,3,1,,closed
EDGE-038553,FUSE-XFMR-018963,XFMR-018963,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.245,1292.5,0.3077,0.4708,0.3655,340,13.8,3,1,,closed
EDGE-038554,JCT-FDR-0058-008,FUSE-XFMR-018964,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.045,237.6,1.423,0.5237,1.007,100,13.8,2,1,,closed
EDGE-038555,FUSE-XFMR-018964,XFMR-018964,FDR-0058,SUB-013,lateral_overhead,#4 CU,AC,0.255,1346.4,1.5027,0.5608,1.007,100,13.8,2,1,,closed
EDGE-038556,JCT-FDR-0058-008,FUSE-XFMR-018965,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.048,251.9,1.4528,0.5374,1.007,100,13.8,1,1,,closed
EDGE-038557,FUSE-XFMR-018965,XFMR-018965,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.27,1427.2,1.5296,0.4914,1.007,100,13.8,1,1,,closed
EDGE-038558,JCT-FDR-0058-008,FUSE-XFMR-018966,FDR-0058,SUB-013,lateral_underground,#4 CU,ABC,0.05,261.4,1.383,0.5059,1.007,100,13.8,3,0,,closed
EDGE-038559,FUSE-XFMR-018966,XFMR-018966,FDR-0058,SUB-013,lateral_underground,#4 CU,ABC,0.281,1481.0,1.4179,0.4764,1.007,100,13.8,3,0,,closed
EDGE-038560,JCT-FDR-0058-008,FUSE-XFMR-018967,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.052,273.2,1.4157,0.4982,1.007,100,13.8,2,1,,closed
EDGE-038561,FUSE-XFMR-018967,XFMR-018967,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.293,1548.4,1.3622,0.4656,1.007,100,13.8,2,1,,closed
EDGE-038562,JCT-FDR-0058-008,FUSE-XFMR-018968,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.053,281.2,0.3032,0.4241,0.3655,340,13.8,2,1,,closed
EDGE-038563,FUSE-XFMR-018968,XFMR-018968,FDR-0058,SUB-013,lateral_overhead,4/0 AL,BC,0.302,1593.2,0.3094,0.4241,0.3655,340,13.8,2,1,,closed
EDGE-038564,JCT-FDR-0058-008,FUSE-XFMR-018969,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.056,293.0,1.3674,0.4869,1.007,100,13.8,1,1,,closed
EDGE-038565,FUSE-XFMR-018969,XFMR-018969,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.315,1660.6,1.4319,0.497,1.007,100,13.8,1,1,,closed
EDGE-038566,JCT-FDR-0058-008,FUSE-XFMR-018970,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.057,303.3,0.9214,0.5253,0.6985,150,13.8,2,1,,closed
EDGE-038567,FUSE-XFMR-018970,XFMR-018970,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.326,1718.9,0.9703,0.4785,0.6985,150,13.8,2,1,,closed
EDGE-038568,JCT-FDR-0058-008,FUSE-XFMR-018971,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.06,315.2,0.8172,0.5161,0.6985,150,13.8,3,1,,closed
EDGE-038569,FUSE-XFMR-018971,XFMR-018971,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.338,1786.2,0.9568,0.4782,0.6985,150,13.8,3,1,,closed
EDGE-038570,JCT-FDR-0058-008,FUSE-XFMR-018972,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.062,327.1,0.597,0.4652,0.5345,230,13.8,2,1,,closed
EDGE-038571,FUSE-XFMR-018972,XFMR-018972,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.351,1853.5,0.5529,0.4777,0.5345,230,13.8,2,1,,closed
EDGE-038572,JCT-FDR-0058-008,FUSE-XFMR-018973,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.064,337.4,0.5878,0.5026,0.5345,230,13.8,1,1,,closed
EDGE-038573,FUSE-XFMR-018973,XFMR-018973,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.362,1911.9,0.5658,0.5073,0.5345,230,13.8,1,1,,closed
EDGE-038574,JCT-FDR-0058-008,FUSE-XFMR-018974,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.066,346.9,0.3004,0.4751,0.3655,340,13.8,2,0,,closed
EDGE-038575,FUSE-XFMR-018974,XFMR-018974,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.372,1965.7,0.2844,0.4305,0.3655,340,13.8,2,0,,closed
EDGE-038576,JCT-FDR-0058-008,FUSE-XFMR-018975,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.068,357.2,1.4559,0.55,1.007,100,13.8,2,1,,closed
EDGE-038577,FUSE-XFMR-018975,XFMR-018975,FDR-0058,SUB-013,lateral_overhead,#4 CU,AB,0.383,2024.1,1.5931,0.4605,1.007,100,13.8,2,1,,closed
EDGE-038578,JCT-FDR-0058-008,FUSE-XFMR-018976,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.07,371.4,0.2953,0.4005,0.3655,340,13.8,2,0,,closed
EDGE-038579,FUSE-XFMR-018976,XFMR-018976,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.399,2104.9,0.2914,0.467,0.3655,340,13.8,2,0,,closed
EDGE-038580,JCT-FDR-0058-008,FUSE-XFMR-018977,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.072,381.7,0.6011,0.5145,0.5345,230,13.8,2,1,,closed
EDGE-038581,FUSE-XFMR-018977,XFMR-018977,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.41,2163.2,0.5613,0.5227,0.5345,230,13.8,2,1,,closed
EDGE-038582,JCT-FDR-0058-008,FUSE-XFMR-018978,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.074,390.5,0.5833,0.4668,0.5345,230,13.8,2,1,,closed
EDGE-038583,FUSE-XFMR-018978,XFMR-018978,FDR-0058,SUB-013,lateral_overhead,1/0 AL,BC,0.419,2212.6,0.5799,0.4896,0.5345,230,13.8,2,1,,closed
EDGE-038584,JCT-FDR-0058-008,FUSE-XFMR-018979,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.077,404.7,0.5341,0.4476,0.5345,230,13.8,1,1,,closed
EDGE-038585,FUSE-XFMR-018979,XFMR-018979,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.434,2293.4,0.5502,0.4977,0.5345,230,13.8,1,1,,closed
EDGE-038586,JCT-FDR-0058-008,FUSE-XFMR-018980,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.078,411.8,0.304,0.4041,0.3655,340,13.8,3,1,,closed
EDGE-038587,FUSE-XFMR-018980,XFMR-018980,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.442,2333.8,0.2869,0.4475,0.3655,340,13.8,3,1,,closed
EDGE-038588,JCT-FDR-0058-008,FUSE-XFMR-018981,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.081,426.9,0.3045,0.412,0.3655,340,13.8,1,1,,closed
EDGE-038589,FUSE-XFMR-018981,XFMR-018981,FDR-0058,SUB-013,lateral_overhead,4/0 AL,C,0.458,2419.0,0.3023,0.4009,0.3655,340,13.8,1,1,,closed
EDGE-038590,JCT-FDR-0058-008,FUSE-XFMR-018982,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.082,434.8,1.4948,0.5241,1.007,100,13.8,2,0,,closed
EDGE-038591,FUSE-XFMR-018982,XFMR-018982,FDR-0058,SUB-013,lateral_underground,#4 CU,BC,0.467,2463.9,1.412,0.4719,1.007,100,13.8,2,0,,closed
EDGE-038592,JCT-FDR-0058-008,FUSE-XFMR-018983,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.085,447.5,0.3038,0.4698,0.3655,340,13.8,3,1,,closed
EDGE-038593,FUSE-XFMR-018983,XFMR-018983,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.48,2535.7,0.2868,0.4143,0.3655,340,13.8,3,1,,closed
