edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-038594,JCT-FDR-0058-008,FUSE-XFMR-018984,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.086,455.4,0.5804,0.5175,0.5345,230,13.8,2,1,,closed
EDGE-038595,FUSE-XFMR-018984,XFMR-018984,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AC,0.489,2580.6,0.6269,0.494,0.5345,230,13.8,2,1,,closed
EDGE-038596,JCT-FDR-0058-008,FUSE-XFMR-018985,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.088,467.3,0.8767,0.5502,0.6985,150,13.8,1,1,,closed
EDGE-038597,FUSE-XFMR-018985,XFMR-018985,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.501,2647.9,0.9407,0.5437,0.6985,150,13.8,1,1,,closed
EDGE-038598,JCT-FDR-0058-008,FUSE-XFMR-018986,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.091,479.2,0.2747,0.394,0.3655,340,13.8,2,1,,closed
EDGE-038599,FUSE-XFMR-018986,XFMR-018986,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.514,2715.2,0.3151,0.4736,0.3655,340,13.8,2,1,,closed
EDGE-038600,JCT-FDR-0058-008,FUSE-XFMR-018987,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.093,492.6,1.466,0.555,1.007,100,13.8,1,1,,closed
EDGE-038601,FUSE-XFMR-018987,XFMR-018987,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.529,2791.5,1.5692,0.4877,1.007,100,13.8,1,1,,closed
EDGE-038602,JCT-FDR-0058-008,FUSE-XFMR-018988,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.095,502.9,0.2734,0.4185,0.3655,340,13.8,1,1,,closed
EDGE-038603,FUSE-XFMR-018988,XFMR-018988,FDR-0058,SUB-013,lateral_overhead,4/0 AL,A,0.54,2849.9,0.3107,0.3934,0.3655,340,13.8,1,1,,closed
EDGE-038604,JCT-FDR-0058-008,FUSE-XFMR-018989,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.097,512.4,0.6488,0.512,0.5345,230,13.8,1,1,,closed
EDGE-038605,FUSE-XFMR-018989,XFMR-018989,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.55,2903.7,0.6454,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-038606,JCT-FDR-0058-008,FUSE-XFMR-018990,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.099,522.7,0.5979,0.4801,0.5345,230,13.8,1,1,,closed
EDGE-038607,FUSE-XFMR-018990,XFMR-018990,FDR-0058,SUB-013,lateral_overhead,1/0 AL,C,0.561,2962.1,0.6169,0.5,0.5345,230,13.8,1,1,,closed
EDGE-038608,JCT-FDR-0058-008,FUSE-XFMR-018991,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.101,535.4,0.297,0.4014,0.3655,340,13.8,2,1,,closed
EDGE-038609,FUSE-XFMR-018991,XFMR-018991,FDR-0058,SUB-013,lateral_overhead,4/0 AL,AB,0.575,3033.9,0.276,0.4119,0.3655,340,13.8,2,1,,closed
EDGE-038610,JCT-FDR-0058-008,FUSE-XFMR-018992,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.103,546.5,1.6422,0.5595,1.007,100,13.8,2,1,,closed
EDGE-038611,FUSE-XFMR-018992,XFMR-018992,FDR-0058,SUB-013,lateral_overhead,#4 CU,BC,0.586,3096.7,1.5027,0.4945,1.007,100,13.8,2,1,,closed
EDGE-038612,JCT-FDR-0058-008,FUSE-XFMR-018993,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.105,556.8,0.2916,0.4399,0.3655,340,13.8,1,0,,closed
EDGE-038613,FUSE-XFMR-018993,XFMR-018993,FDR-0058,SUB-013,lateral_underground,4/0 AL,B,0.598,3155.1,0.2845,0.4246,0.3655,340,13.8,1,0,,closed
EDGE-038614,JCT-FDR-0058-008,FUSE-XFMR-018994,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.107,566.3,0.8324,0.4969,0.6985,150,13.8,3,1,,closed
EDGE-038615,FUSE-XFMR-018994,XFMR-018994,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.608,3208.9,0.9781,0.5161,0.6985,150,13.8,3,1,,closed
EDGE-038616,JCT-FDR-0058-008,FUSE-XFMR-018995,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.11,579.7,0.3096,0.4113,0.3655,340,13.8,2,0,,closed
EDGE-038617,FUSE-XFMR-018995,XFMR-018995,FDR-0058,SUB-013,lateral_underground,4/0 AL,AC,0.622,3285.2,0.2948,0.4639,0.3655,340,13.8,2,0,,closed
EDGE-038618,JCT-FDR-0058-008,FUSE-XFMR-018996,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.111,587.7,0.6186,0.4898,0.5345,230,13.8,2,1,,closed
EDGE-038619,FUSE-XFMR-018996,XFMR-018996,FDR-0058,SUB-013,lateral_overhead,1/0 AL,AB,0.631,3330.1,0.651,0.4856,0.5345,230,13.8,2,1,,closed
EDGE-038620,JCT-FDR-0058-008,FUSE-XFMR-018997,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.114,599.5,1.4777,0.5164,1.007,100,13.8,2,0,,closed
EDGE-038621,FUSE-XFMR-018997,XFMR-018997,FDR-0058,SUB-013,lateral_underground,#4 CU,AC,0.643,3397.4,1.3565,0.4673,1.007,100,13.8,2,0,,closed
EDGE-038622,JCT-FDR-0058-008,FUSE-XFMR-018998,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.116,610.6,0.9783,0.528,0.6985,150,13.8,3,1,,closed
EDGE-038623,FUSE-XFMR-018998,XFMR-018998,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,ABC,0.655,3460.2,0.8518,0.5006,0.6985,150,13.8,3,1,,closed
EDGE-038624,JCT-FDR-0058-008,FUSE-XFMR-018999,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.118,622.5,0.2941,0.4446,0.3655,340,13.8,3,1,,closed
EDGE-038625,FUSE-XFMR-018999,XFMR-018999,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.668,3527.6,0.3027,0.4656,0.3655,340,13.8,3,1,,closed
EDGE-038626,JCT-FDR-0058-008,FUSE-XFMR-019000,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.119,630.4,0.8338,0.5218,0.6985,150,13.8,1,1,,closed
EDGE-038627,FUSE-XFMR-019000,XFMR-019000,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,C,0.677,3572.4,0.8524,0.4596,0.6985,150,13.8,1,1,,closed
EDGE-038628,JCT-FDR-0058-008,FUSE-XFMR-019001,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.121,641.5,0.8292,0.5318,0.6985,150,13.8,1,1,,closed
EDGE-038629,FUSE-XFMR-019001,XFMR-019001,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,B,0.689,3635.3,0.9174,0.4608,0.6985,150,13.8,1,1,,closed
EDGE-038630,JCT-FDR-0058-008,FUSE-XFMR-019002,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.124,652.6,1.5641,0.4897,1.007,100,13.8,3,1,,closed
EDGE-038631,FUSE-XFMR-019002,XFMR-019002,FDR-0058,SUB-013,lateral_overhead,#4 CU,ABC,0.7,3698.1,1.4693,0.4982,1.007,100,13.8,3,1,,closed
EDGE-038632,JCT-FDR-0058-008,FUSE-XFMR-019003,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.126,665.3,0.5485,0.5035,0.5345,230,13.8,1,1,,closed
EDGE-038633,FUSE-XFMR-019003,XFMR-019003,FDR-0058,SUB-013,lateral_overhead,1/0 AL,A,0.714,3769.9,0.5845,0.4467,0.5345,230,13.8,1,1,,closed
EDGE-038634,JCT-FDR-0058-008,FUSE-XFMR-019004,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.128,675.6,0.8494,0.5443,0.6985,150,13.8,2,1,,closed
EDGE-038635,FUSE-XFMR-019004,XFMR-019004,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,BC,0.725,3828.3,0.9769,0.4702,0.6985,150,13.8,2,1,,closed
EDGE-038636,JCT-FDR-0058-008,FUSE-XFMR-019005,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.13,685.1,1.4191,0.5375,1.007,100,13.8,1,1,,closed
EDGE-038637,FUSE-XFMR-019005,XFMR-019005,FDR-0058,SUB-013,lateral_overhead,#4 CU,A,0.735,3882.1,1.3557,0.5307,1.007,100,13.8,1,1,,closed
EDGE-038638,JCT-FDR-0058-008,FUSE-XFMR-019006,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.132,695.4,0.5632,0.4903,0.5345,230,13.8,1,0,,closed
EDGE-038639,FUSE-XFMR-019006,XFMR-019006,FDR-0058,SUB-013,lateral_underground,1/0 AL,B,0.746,3940.5,0.5678,0.522,0.5345,230,13.8,1,0,,closed
EDGE-038640,JCT-FDR-0058-008,FUSE-XFMR-019007,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.134,709.6,0.2984,0.4526,0.3655,340,13.8,2,0,,closed
EDGE-038641,FUSE-XFMR-019007,XFMR-019007,FDR-0058,SUB-013,lateral_underground,4/0 AL,AB,0.762,4021.2,0.3132,0.4345,0.3655,340,13.8,2,0,,closed
EDGE-038642,JCT-FDR-0058-008,FUSE-XFMR-019008,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.136,719.9,0.6128,0.5124,0.5345,230,13.8,3,1,,closed
EDGE-038643,FUSE-XFMR-019008,XFMR-019008,FDR-0058,SUB-013,lateral_overhead,1/0 AL,ABC,0.773,4079.6,0.5438,0.5244,0.5345,230,13.8,3,1,,closed
EDGE-038644,JCT-FDR-0058-008,FUSE-XFMR-019009,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.138,729.4,0.298,0.4261,0.3655,340,13.8,3,1,,closed
EDGE-038645,FUSE-XFMR-019009,XFMR-019009,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.783,4133.4,0.3064,0.43,0.3655,340,13.8,3,1,,closed
EDGE-038646,JCT-FDR-0058-008,FUSE-XFMR-019010,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.14,739.7,0.3074,0.4585,0.3655,340,13.8,3,1,,closed
EDGE-038647,FUSE-XFMR-019010,XFMR-019010,FDR-0058,SUB-013,lateral_overhead,4/0 AL,ABC,0.794,4191.8,0.2825,0.4315,0.3655,340,13.8,3,1,,closed
EDGE-038648,JCT-FDR-0058-008,JCT-FDR-0058-009,FDR-0058,SUB-013,primary_overhead,1/0 AL,ABC,0.95,5016.0,0.6059,0.5044,0.5873,230,13.8,3,1,,closed
EDGE-038649,JCT-FDR-0058-009,FUSE-XFMR-019011,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.001,5.5,1.433,0.5457,1.007,100,13.8,1,1,,closed
EDGE-038650,FUSE-XFMR-019011,XFMR-019011,FDR-0058,SUB-013,lateral_overhead,#4 CU,B,0.006,31.4,1.502,0.5466,1.007,100,13.8,1,1,,closed
EDGE-038651,JCT-FDR-0058-009,FUSE-XFMR-019012,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.002,11.9,0.3055,0.4402,0.3655,340,13.8,2,0,,closed
EDGE-038652,FUSE-XFMR-019012,XFMR-019012,FDR-0058,SUB-013,lateral_underground,4/0 AL,BC,0.013,67.3,0.2892,0.4281,0.3655,340,13.8,2,0,,closed
EDGE-038653,JCT-FDR-0058-009,FUSE-XFMR-019013,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.004,22.2,0.9113,0.493,0.6985,150,13.8,1,1,,closed
EDGE-038654,FUSE-XFMR-019013,XFMR-019013,FDR-0058,SUB-013,lateral_overhead,#2 ACSR,A,0.024,125.7,0.9323,0.4705,0.6985,150,13.8,1,1,,closed
EDGE-038655,JCT-FDR-0058-009,FUSE-XFMR-019014,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.006,30.9,0.6286,0.4621,0.5345,230,13.8,1,0,,closed
EDGE-038656,FUSE-XFMR-019014,XFMR-019014,FDR-0058,SUB-013,lateral_underground,1/0 AL,A,0.033,175.0,0.5584,0.484,0.5345,230,13.8,1,0,,closed
EDGE-038657,JCT-FDR-0058-009,FDR-0058-TAIL,FDR-0058,SUB-013,primary_underground,1/0 AL,ABC,0.06,316.8,0.5467,0.4833,0.5345,230,13.8,3,0,,open
EDGE-038658,SUB-013,FDR-0059-HEAD,FDR-0059,SUB-013,bus_tie,4/0 AL,ABC,0.01,52.8,0.3065,0.4544,0.3655,340,13.8,3,1,,closed
EDGE-038659,FDR-0059-HEAD,JCT-FDR-0059-001,FDR-0059,SUB-013,primary_underground,4/0 AL,ABC,0.01,52.8,0.3226,0.4051,0.3424,340,13.8,3,0,,closed
EDGE-038660,JCT-FDR-0059-001,FUSE-XFMR-019015,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.001,3.2,0.8411,0.5414,0.6985,150,13.8,2,0,,closed
EDGE-038661,FUSE-XFMR-019015,XFMR-019015,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.003,18.0,0.8476,0.4615,0.6985,150,13.8,2,0,,closed
EDGE-038662,JCT-FDR-0059-001,FUSE-XFMR-019016,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.002,8.7,0.597,0.5051,0.5345,230,13.8,2,0,,closed
EDGE-038663,FUSE-XFMR-019016,XFMR-019016,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.009,49.4,0.6177,0.4986,0.5345,230,13.8,2,0,,closed
EDGE-038664,JCT-FDR-0059-001,FUSE-XFMR-019017,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.003,15.0,0.8541,0.4609,0.6985,150,13.8,1,1,,closed
EDGE-038665,FUSE-XFMR-019017,XFMR-019017,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.016,85.3,0.8475,0.4796,0.6985,150,13.8,1,1,,closed
EDGE-038666,JCT-FDR-0059-001,FUSE-XFMR-019018,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.004,21.4,1.4757,0.5534,1.007,100,13.8,2,1,,closed
EDGE-038667,FUSE-XFMR-019018,XFMR-019018,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.023,121.2,1.3909,0.4737,1.007,100,13.8,2,1,,closed
EDGE-038668,JCT-FDR-0059-001,FUSE-XFMR-019019,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.006,31.7,1.4194,0.4962,1.007,100,13.8,1,0,,closed
EDGE-038669,FUSE-XFMR-019019,XFMR-019019,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.034,179.5,1.6281,0.5396,1.007,100,13.8,1,0,,closed
EDGE-038670,JCT-FDR-0059-001,FUSE-XFMR-019020,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.007,38.8,0.8705,0.5305,0.6985,150,13.8,2,1,,closed
EDGE-038671,FUSE-XFMR-019020,XFMR-019020,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.042,219.9,0.9586,0.5499,0.6985,150,13.8,2,1,,closed
EDGE-038672,JCT-FDR-0059-001,FUSE-XFMR-019021,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.009,45.1,0.2759,0.3939,0.3655,340,13.8,2,1,,closed
EDGE-038673,FUSE-XFMR-019021,XFMR-019021,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.048,255.8,0.2908,0.4294,0.3655,340,13.8,2,1,,closed
EDGE-038674,JCT-FDR-0059-001,FUSE-XFMR-019022,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.01,54.6,0.3097,0.4523,0.3655,340,13.8,1,1,,closed
EDGE-038675,FUSE-XFMR-019022,XFMR-019022,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.059,309.7,0.3233,0.4036,0.3655,340,13.8,1,1,,closed
EDGE-038676,JCT-FDR-0059-001,FUSE-XFMR-019023,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.011,59.4,1.6348,0.5561,1.007,100,13.8,3,1,,closed
EDGE-038677,FUSE-XFMR-019023,XFMR-019023,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.064,336.6,1.3722,0.5393,1.007,100,13.8,3,1,,closed
EDGE-038678,JCT-FDR-0059-001,FUSE-XFMR-019024,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.013,69.7,0.5978,0.4747,0.5345,230,13.8,2,1,,closed
EDGE-038679,FUSE-XFMR-019024,XFMR-019024,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.075,394.9,0.6071,0.4858,0.5345,230,13.8,2,1,,closed
EDGE-038680,JCT-FDR-0059-001,FUSE-XFMR-019025,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.014,74.4,0.3025,0.3999,0.3655,340,13.8,2,0,,closed
EDGE-038681,FUSE-XFMR-019025,XFMR-019025,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.08,421.9,0.3106,0.4521,0.3655,340,13.8,2,0,,closed
EDGE-038682,JCT-FDR-0059-001,FUSE-XFMR-019026,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.016,82.4,1.538,0.4886,1.007,100,13.8,2,1,,closed
EDGE-038683,FUSE-XFMR-019026,XFMR-019026,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.088,466.8,1.4327,0.5426,1.007,100,13.8,2,1,,closed
EDGE-038684,JCT-FDR-0059-001,FUSE-XFMR-019027,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.017,91.9,1.4641,0.5021,1.007,100,13.8,1,1,,closed
EDGE-038685,FUSE-XFMR-019027,XFMR-019027,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.099,520.6,1.5624,0.5286,1.007,100,13.8,1,1,,closed
EDGE-038686,JCT-FDR-0059-001,FUSE-XFMR-019028,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.019,99.0,0.8801,0.5105,0.6985,150,13.8,1,1,,closed
EDGE-038687,FUSE-XFMR-019028,XFMR-019028,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.106,561.0,0.9015,0.5314,0.6985,150,13.8,1,1,,closed
EDGE-038688,JCT-FDR-0059-001,FUSE-XFMR-019029,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.02,107.7,0.958,0.4855,0.6985,150,13.8,2,1,,closed
EDGE-038689,FUSE-XFMR-019029,XFMR-019029,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.116,610.4,0.8681,0.4911,0.6985,150,13.8,2,1,,closed
EDGE-038690,JCT-FDR-0059-001,FUSE-XFMR-019030,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.021,113.3,0.8393,0.4921,0.6985,150,13.8,2,1,,closed
EDGE-038691,FUSE-XFMR-019030,XFMR-019030,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.122,641.8,0.9716,0.5214,0.6985,150,13.8,2,1,,closed
EDGE-038692,JCT-FDR-0059-001,FUSE-XFMR-019031,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.023,121.2,0.8361,0.4606,0.6985,150,13.8,1,1,,closed
EDGE-038693,FUSE-XFMR-019031,XFMR-019031,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.13,686.7,0.8512,0.5102,0.6985,150,13.8,1,1,,closed
EDGE-038694,JCT-FDR-0059-001,FUSE-XFMR-019032,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.025,130.7,0.5937,0.5087,0.5345,230,13.8,3,1,,closed
EDGE-038695,FUSE-XFMR-019032,XFMR-019032,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.14,740.5,0.604,0.5038,0.5345,230,13.8,3,1,,closed
EDGE-038696,JCT-FDR-0059-001,FUSE-XFMR-019033,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.026,136.2,0.3137,0.4313,0.3655,340,13.8,1,1,,closed
EDGE-038697,FUSE-XFMR-019033,XFMR-019033,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.146,771.9,0.2755,0.4068,0.3655,340,13.8,1,1,,closed
EDGE-038698,JCT-FDR-0059-001,FUSE-XFMR-019034,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.028,147.3,0.6329,0.5191,0.5345,230,13.8,1,1,,closed
EDGE-038699,FUSE-XFMR-019034,XFMR-019034,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.158,834.8,0.5861,0.4627,0.5345,230,13.8,1,1,,closed
EDGE-038700,JCT-FDR-0059-001,FUSE-XFMR-019035,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.029,151.3,0.3129,0.395,0.3655,340,13.8,2,1,,closed
EDGE-038701,FUSE-XFMR-019035,XFMR-019035,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.162,857.2,0.2791,0.4207,0.3655,340,13.8,2,1,,closed
EDGE-038702,JCT-FDR-0059-001,FUSE-XFMR-019036,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.031,161.6,0.838,0.5391,0.6985,150,13.8,2,1,,closed
EDGE-038703,FUSE-XFMR-019036,XFMR-019036,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.173,915.6,0.9035,0.4912,0.6985,150,13.8,2,1,,closed
EDGE-038704,JCT-FDR-0059-001,FUSE-XFMR-019037,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.032,167.9,0.321,0.4347,0.3655,340,13.8,2,0,,closed
EDGE-038705,FUSE-XFMR-019037,XFMR-019037,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.18,951.5,0.2798,0.4358,0.3655,340,13.8,2,0,,closed
EDGE-038706,JCT-FDR-0059-001,FUSE-XFMR-019038,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.034,179.0,0.273,0.4459,0.3655,340,13.8,2,1,,closed
EDGE-038707,FUSE-XFMR-019038,XFMR-019038,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.192,1014.3,0.2687,0.3946,0.3655,340,13.8,2,1,,closed
EDGE-038708,JCT-FDR-0059-001,FUSE-XFMR-019039,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.035,184.5,1.6409,0.5043,1.007,100,13.8,3,1,,closed
EDGE-038709,FUSE-XFMR-019039,XFMR-019039,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.198,1045.7,1.5743,0.496,1.007,100,13.8,3,1,,closed
EDGE-038710,JCT-FDR-0059-001,FUSE-XFMR-019040,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.036,190.9,0.2845,0.3953,0.3655,340,13.8,1,0,,closed
EDGE-038711,FUSE-XFMR-019040,XFMR-019040,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.205,1081.6,0.2782,0.4636,0.3655,340,13.8,1,0,,closed
EDGE-038712,JCT-FDR-0059-001,FUSE-XFMR-019041,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.037,198.0,0.2692,0.4062,0.3655,340,13.8,2,1,,closed
EDGE-038713,FUSE-XFMR-019041,XFMR-019041,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.212,1122.0,0.3229,0.4221,0.3655,340,13.8,2,1,,closed
EDGE-038714,JCT-FDR-0059-001,FUSE-XFMR-019042,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.039,206.7,0.2703,0.4605,0.3655,340,13.8,1,1,,closed
EDGE-038715,FUSE-XFMR-019042,XFMR-019042,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.222,1171.4,0.3175,0.3945,0.3655,340,13.8,1,1,,closed
EDGE-038716,JCT-FDR-0059-001,FUSE-XFMR-019043,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.041,214.6,1.3795,0.5361,1.007,100,13.8,1,1,,closed
EDGE-038717,FUSE-XFMR-019043,XFMR-019043,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.23,1216.2,1.4265,0.4657,1.007,100,13.8,1,1,,closed
EDGE-038718,JCT-FDR-0059-001,FUSE-XFMR-019044,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.043,224.9,0.3151,0.4096,0.3655,340,13.8,2,1,,closed
EDGE-038719,FUSE-XFMR-019044,XFMR-019044,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.241,1274.6,0.2843,0.4062,0.3655,340,13.8,2,1,,closed
EDGE-038720,JCT-FDR-0059-001,FUSE-XFMR-019045,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.044,231.3,0.2739,0.4218,0.3655,340,13.8,3,1,,closed
EDGE-038721,FUSE-XFMR-019045,XFMR-019045,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.248,1310.5,0.2874,0.4037,0.3655,340,13.8,3,1,,closed
EDGE-038722,JCT-FDR-0059-001,FUSE-XFMR-019046,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.045,238.4,0.323,0.3928,0.3655,340,13.8,1,1,,closed
EDGE-038723,FUSE-XFMR-019046,XFMR-019046,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.256,1350.9,0.3246,0.4357,0.3655,340,13.8,1,1,,closed
EDGE-038724,JCT-FDR-0059-001,FUSE-XFMR-019047,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.047,248.7,0.3211,0.4405,0.3655,340,13.8,3,1,,closed
EDGE-038725,FUSE-XFMR-019047,XFMR-019047,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.267,1409.2,0.3123,0.4559,0.3655,340,13.8,3,1,,closed
EDGE-038726,JCT-FDR-0059-001,FUSE-XFMR-019048,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.048,252.6,0.8723,0.5082,0.6985,150,13.8,2,1,,closed
EDGE-038727,FUSE-XFMR-019048,XFMR-019048,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.271,1431.7,0.9841,0.4859,0.6985,150,13.8,2,1,,closed
EDGE-038728,JCT-FDR-0059-001,FUSE-XFMR-019049,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.05,264.5,0.2924,0.4231,0.3655,340,13.8,3,1,,closed
EDGE-038729,FUSE-XFMR-019049,XFMR-019049,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.284,1499.0,0.278,0.4343,0.3655,340,13.8,3,1,,closed
EDGE-038730,JCT-FDR-0059-001,FUSE-XFMR-019050,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.051,267.7,0.9605,0.4566,0.6985,150,13.8,1,0,,closed
EDGE-038731,FUSE-XFMR-019050,XFMR-019050,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.287,1516.9,0.8308,0.5236,0.6985,150,13.8,1,0,,closed
EDGE-038732,JCT-FDR-0059-001,FUSE-XFMR-019051,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.053,280.4,1.4376,0.5234,1.007,100,13.8,1,1,,closed
EDGE-038733,FUSE-XFMR-019051,XFMR-019051,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.301,1588.8,1.6093,0.5477,1.007,100,13.8,1,1,,closed
EDGE-038734,JCT-FDR-0059-001,FUSE-XFMR-019052,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.054,284.3,0.3238,0.4693,0.3655,340,13.8,1,0,,closed
EDGE-038735,FUSE-XFMR-019052,XFMR-019052,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.305,1611.2,0.3192,0.3941,0.3655,340,13.8,1,0,,closed
EDGE-038736,JCT-FDR-0059-001,FUSE-XFMR-019053,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.056,295.4,0.3113,0.4699,0.3655,340,13.8,3,1,,closed
EDGE-038737,FUSE-XFMR-019053,XFMR-019053,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.317,1674.0,0.3158,0.3943,0.3655,340,13.8,3,1,,closed
EDGE-038738,JCT-FDR-0059-001,FUSE-XFMR-019054,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.057,301.0,0.9621,0.5266,0.6985,150,13.8,2,1,,closed
EDGE-038739,FUSE-XFMR-019054,XFMR-019054,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.323,1705.4,0.9575,0.5143,0.6985,150,13.8,2,1,,closed
EDGE-038740,JCT-FDR-0059-001,FUSE-XFMR-019055,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.058,308.1,1.54,0.5572,1.007,100,13.8,1,1,,closed
EDGE-038741,FUSE-XFMR-019055,XFMR-019055,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.331,1745.8,1.5807,0.5428,1.007,100,13.8,1,1,,closed
EDGE-038742,JCT-FDR-0059-001,FUSE-XFMR-019056,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.06,319.2,0.6436,0.4702,0.5345,230,13.8,1,0,,closed
EDGE-038743,FUSE-XFMR-019056,XFMR-019056,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.343,1808.7,0.6332,0.4552,0.5345,230,13.8,1,0,,closed
EDGE-038744,JCT-FDR-0059-001,FUSE-XFMR-019057,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.061,321.6,0.9072,0.455,0.6985,150,13.8,2,1,,closed
EDGE-038745,FUSE-XFMR-019057,XFMR-019057,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.345,1822.1,0.9339,0.5051,0.6985,150,13.8,2,1,,closed
EDGE-038746,JCT-FDR-0059-001,FUSE-XFMR-019058,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.063,331.8,0.6421,0.4765,0.5345,230,13.8,1,1,,closed
EDGE-038747,FUSE-XFMR-019058,XFMR-019058,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.356,1880.5,0.5803,0.4997,0.5345,230,13.8,1,1,,closed
EDGE-038748,JCT-FDR-0059-001,FUSE-XFMR-019059,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.064,337.4,1.4164,0.4922,1.007,100,13.8,1,0,,closed
EDGE-038749,FUSE-XFMR-019059,XFMR-019059,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.362,1911.9,1.446,0.4671,1.007,100,13.8,1,0,,closed
EDGE-038750,JCT-FDR-0059-001,FUSE-XFMR-019060,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.066,350.1,0.6024,0.4401,0.5345,230,13.8,2,1,,closed
EDGE-038751,FUSE-XFMR-019060,XFMR-019060,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.376,1983.7,0.6419,0.5099,0.5345,230,13.8,2,1,,closed
EDGE-038752,JCT-FDR-0059-001,FUSE-XFMR-019061,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.068,357.2,0.6432,0.4386,0.5345,230,13.8,2,0,,closed
EDGE-038753,FUSE-XFMR-019061,XFMR-019061,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.383,2024.1,0.6101,0.4353,0.5345,230,13.8,2,0,,closed
EDGE-038754,JCT-FDR-0059-001,FUSE-XFMR-019062,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.069,362.7,0.5854,0.5102,0.5345,230,13.8,2,1,,closed
EDGE-038755,FUSE-XFMR-019062,XFMR-019062,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.389,2055.5,0.5573,0.4962,0.5345,230,13.8,2,1,,closed
EDGE-038756,JCT-FDR-0059-001,FUSE-XFMR-019063,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.07,372.2,0.6006,0.4418,0.5345,230,13.8,1,0,,closed
EDGE-038757,FUSE-XFMR-019063,XFMR-019063,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.399,2109.4,0.5502,0.5226,0.5345,230,13.8,1,0,,closed
EDGE-038758,JCT-FDR-0059-001,FUSE-XFMR-019064,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.072,377.8,1.4347,0.5418,1.007,100,13.8,1,1,,closed
EDGE-038759,FUSE-XFMR-019064,XFMR-019064,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.405,2140.8,1.5274,0.4661,1.007,100,13.8,1,1,,closed
EDGE-038760,JCT-FDR-0059-001,FUSE-XFMR-019065,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.073,384.9,0.624,0.5053,0.5345,230,13.8,1,1,,closed
EDGE-038761,FUSE-XFMR-019065,XFMR-019065,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.413,2181.2,0.575,0.4481,0.5345,230,13.8,1,1,,closed
EDGE-038762,JCT-FDR-0059-001,FUSE-XFMR-019066,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.074,392.8,0.8325,0.4991,0.6985,150,13.8,2,1,,closed
EDGE-038763,FUSE-XFMR-019066,XFMR-019066,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.422,2226.0,0.9737,0.5483,0.6985,150,13.8,2,1,,closed
EDGE-038764,JCT-FDR-0059-001,FUSE-XFMR-019067,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.076,400.0,1.6,0.5497,1.007,100,13.8,1,1,,closed
EDGE-038765,FUSE-XFMR-019067,XFMR-019067,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.429,2266.4,1.5073,0.5053,1.007,100,13.8,1,1,,closed
EDGE-038766,JCT-FDR-0059-001,FUSE-XFMR-019068,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.077,408.7,0.5482,0.4323,0.5345,230,13.8,3,1,,closed
EDGE-038767,FUSE-XFMR-019068,XFMR-019068,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.439,2315.8,0.5892,0.4675,0.5345,230,13.8,3,1,,closed
EDGE-038768,JCT-FDR-0059-001,FUSE-XFMR-019069,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.079,417.4,0.2821,0.4613,0.3655,340,13.8,1,0,,closed
EDGE-038769,FUSE-XFMR-019069,XFMR-019069,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.448,2365.2,0.307,0.4377,0.3655,340,13.8,1,0,,closed
EDGE-038770,JCT-FDR-0059-001,FUSE-XFMR-019070,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.08,424.5,0.2753,0.4652,0.3655,340,13.8,1,1,,closed
EDGE-038771,FUSE-XFMR-019070,XFMR-019070,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.456,2405.6,0.2726,0.4532,0.3655,340,13.8,1,1,,closed
EDGE-038772,JCT-FDR-0059-001,FUSE-XFMR-019071,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.082,434.8,0.9392,0.5269,0.6985,150,13.8,3,0,,closed
EDGE-038773,FUSE-XFMR-019071,XFMR-019071,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.467,2463.9,0.9474,0.5165,0.6985,150,13.8,3,0,,closed
EDGE-038774,JCT-FDR-0059-001,FUSE-XFMR-019072,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.083,439.6,1.3725,0.4873,1.007,100,13.8,2,1,,closed
EDGE-038775,FUSE-XFMR-019072,XFMR-019072,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.472,2490.8,1.6117,0.4692,1.007,100,13.8,2,1,,closed
EDGE-038776,JCT-FDR-0059-001,FUSE-XFMR-019073,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.085,447.5,0.6364,0.5163,0.5345,230,13.8,2,1,,closed
EDGE-038777,FUSE-XFMR-019073,XFMR-019073,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.48,2535.7,0.5501,0.4851,0.5345,230,13.8,2,1,,closed
EDGE-038778,JCT-FDR-0059-001,FUSE-XFMR-019074,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.086,456.2,0.9654,0.5278,0.6985,150,13.8,2,1,,closed
EDGE-038779,FUSE-XFMR-019074,XFMR-019074,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.49,2585.1,0.8271,0.5423,0.6985,150,13.8,2,1,,closed
EDGE-038780,JCT-FDR-0059-001,FUSE-XFMR-019075,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.088,466.5,0.8775,0.5164,0.6985,150,13.8,2,1,,closed
EDGE-038781,FUSE-XFMR-019075,XFMR-019075,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.501,2643.4,0.8465,0.4627,0.6985,150,13.8,2,1,,closed
EDGE-038782,JCT-FDR-0059-001,FUSE-XFMR-019076,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.09,473.6,0.2716,0.4023,0.3655,340,13.8,1,1,,closed
EDGE-038783,FUSE-XFMR-019076,XFMR-019076,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.508,2683.8,0.3222,0.4049,0.3655,340,13.8,1,1,,closed
EDGE-038784,JCT-FDR-0059-001,FUSE-XFMR-019077,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.091,478.4,0.2764,0.393,0.3655,340,13.8,1,0,,closed
EDGE-038785,FUSE-XFMR-019077,XFMR-019077,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.513,2710.8,0.325,0.4475,0.3655,340,13.8,1,0,,closed
EDGE-038786,JCT-FDR-0059-001,FUSE-XFMR-019078,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.092,487.9,1.5887,0.5037,1.007,100,13.8,1,1,,closed
EDGE-038787,FUSE-XFMR-019078,XFMR-019078,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.524,2764.6,1.4153,0.4678,1.007,100,13.8,1,1,,closed
EDGE-038788,JCT-FDR-0059-001,FUSE-XFMR-019079,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.093,491.8,0.8709,0.4895,0.6985,150,13.8,2,1,,closed
EDGE-038789,FUSE-XFMR-019079,XFMR-019079,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.528,2787.0,0.8554,0.4863,0.6985,150,13.8,2,1,,closed
EDGE-038790,JCT-FDR-0059-001,FUSE-XFMR-019080,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.095,502.1,0.3115,0.4587,0.3655,340,13.8,1,1,,closed
EDGE-038791,FUSE-XFMR-019080,XFMR-019080,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.539,2845.4,0.3083,0.417,0.3655,340,13.8,1,1,,closed
EDGE-038792,JCT-FDR-0059-001,FUSE-XFMR-019081,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.097,510.8,0.6457,0.4599,0.5345,230,13.8,1,0,,closed
EDGE-038793,FUSE-XFMR-019081,XFMR-019081,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.548,2894.8,0.5799,0.4663,0.5345,230,13.8,1,0,,closed
EDGE-038794,JCT-FDR-0059-001,FUSE-XFMR-019082,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.099,520.3,1.6402,0.4706,1.007,100,13.8,1,1,,closed
EDGE-038795,FUSE-XFMR-019082,XFMR-019082,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.558,2948.6,1.5069,0.5472,1.007,100,13.8,1,1,,closed
EDGE-038796,JCT-FDR-0059-001,FUSE-XFMR-019083,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.099,523.5,0.2743,0.4494,0.3655,340,13.8,2,1,,closed
EDGE-038797,FUSE-XFMR-019083,XFMR-019083,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.562,2966.6,0.2749,0.468,0.3655,340,13.8,2,1,,closed
EDGE-038798,JCT-FDR-0059-001,FUSE-XFMR-019084,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.101,533.0,0.605,0.4418,0.5345,230,13.8,1,0,,closed
EDGE-038799,FUSE-XFMR-019084,XFMR-019084,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.572,3020.4,0.5513,0.5195,0.5345,230,13.8,1,0,,closed
EDGE-038800,JCT-FDR-0059-001,FUSE-XFMR-019085,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.102,539.4,1.4738,0.5197,1.007,100,13.8,2,1,,closed
EDGE-038801,FUSE-XFMR-019085,XFMR-019085,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.579,3056.3,1.3727,0.5046,1.007,100,13.8,2,1,,closed
EDGE-038802,JCT-FDR-0059-001,FUSE-XFMR-019086,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.104,551.2,0.2777,0.4402,0.3655,340,13.8,1,1,,closed
EDGE-038803,FUSE-XFMR-019086,XFMR-019086,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.592,3123.6,0.3136,0.4668,0.3655,340,13.8,1,1,,closed
EDGE-038804,JCT-FDR-0059-001,FUSE-XFMR-019087,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.106,558.4,1.5354,0.4761,1.007,100,13.8,1,1,,closed
EDGE-038805,FUSE-XFMR-019087,XFMR-019087,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.599,3164.0,1.362,0.4743,1.007,100,13.8,1,1,,closed
EDGE-038806,JCT-FDR-0059-001,FUSE-XFMR-019088,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.106,562.3,0.3039,0.4107,0.3655,340,13.8,2,0,,closed
EDGE-038807,FUSE-XFMR-019088,XFMR-019088,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.603,3186.5,0.3244,0.4571,0.3655,340,13.8,2,0,,closed
EDGE-038808,JCT-FDR-0059-001,FUSE-XFMR-019089,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.108,571.8,0.2744,0.3939,0.3655,340,13.8,2,1,,closed
EDGE-038809,FUSE-XFMR-019089,XFMR-019089,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.614,3240.3,0.2973,0.3944,0.3655,340,13.8,2,1,,closed
EDGE-038810,JCT-FDR-0059-001,FUSE-XFMR-019090,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.11,581.3,0.9796,0.5088,0.6985,150,13.8,1,1,,closed
EDGE-038811,FUSE-XFMR-019090,XFMR-019090,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.624,3294.2,0.9447,0.5218,0.6985,150,13.8,1,1,,closed
EDGE-038812,JCT-FDR-0059-001,FUSE-XFMR-019091,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.112,589.2,0.5925,0.5018,0.5345,230,13.8,1,0,,closed
EDGE-038813,FUSE-XFMR-019091,XFMR-019091,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.632,3339.1,0.6378,0.4491,0.5345,230,13.8,1,0,,closed
EDGE-038814,JCT-FDR-0059-001,FUSE-XFMR-019092,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.113,595.6,0.2742,0.4178,0.3655,340,13.8,1,1,,closed
EDGE-038815,FUSE-XFMR-019092,XFMR-019092,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.639,3375.0,0.2949,0.454,0.3655,340,13.8,1,1,,closed
EDGE-038816,JCT-FDR-0059-001,FUSE-XFMR-019093,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.114,602.7,1.4437,0.4679,1.007,100,13.8,2,1,,closed
EDGE-038817,FUSE-XFMR-019093,XFMR-019093,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.647,3415.4,1.5557,0.514,1.007,100,13.8,2,1,,closed
EDGE-038818,JCT-FDR-0059-001,FUSE-XFMR-019094,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.115,609.0,1.5152,0.492,1.007,100,13.8,2,1,,closed
EDGE-038819,FUSE-XFMR-019094,XFMR-019094,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.654,3451.3,1.5111,0.4673,1.007,100,13.8,2,1,,closed
EDGE-038820,JCT-FDR-0059-001,FUSE-XFMR-019095,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.117,617.0,0.8072,0.4748,0.6985,150,13.8,1,1,,closed
EDGE-038821,FUSE-XFMR-019095,XFMR-019095,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.662,3496.2,0.8083,0.474,0.6985,150,13.8,1,1,,closed
EDGE-038822,JCT-FDR-0059-001,FUSE-XFMR-019096,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.119,626.5,0.5376,0.4378,0.5345,230,13.8,1,1,,closed
EDGE-038823,FUSE-XFMR-019096,XFMR-019096,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.672,3550.0,0.6427,0.4984,0.5345,230,13.8,1,1,,closed
EDGE-038824,JCT-FDR-0059-001,FUSE-XFMR-019097,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.12,633.6,0.8319,0.4722,0.6985,150,13.8,1,0,,closed
EDGE-038825,FUSE-XFMR-019097,XFMR-019097,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.68,3590.4,0.8959,0.5519,0.6985,150,13.8,1,0,,closed
EDGE-038826,JCT-FDR-0059-001,FUSE-XFMR-019098,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.122,642.3,1.5682,0.5205,1.007,100,13.8,2,1,,closed
EDGE-038827,FUSE-XFMR-019098,XFMR-019098,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.689,3639.8,1.49,0.5022,1.007,100,13.8,2,1,,closed
EDGE-038828,JCT-FDR-0059-001,FUSE-XFMR-019099,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.123,648.6,1.5332,0.5502,1.007,100,13.8,1,1,,closed
EDGE-038829,FUSE-XFMR-019099,XFMR-019099,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.696,3675.7,1.432,0.4758,1.007,100,13.8,1,1,,closed
EDGE-038830,JCT-FDR-0059-001,FUSE-XFMR-019100,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.124,656.6,0.3229,0.4519,0.3655,340,13.8,1,1,,closed
EDGE-038831,FUSE-XFMR-019100,XFMR-019100,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.705,3720.6,0.285,0.456,0.3655,340,13.8,1,1,,closed
EDGE-038832,JCT-FDR-0059-001,FUSE-XFMR-019101,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.126,664.5,0.9755,0.4782,0.6985,150,13.8,2,0,,closed
EDGE-038833,FUSE-XFMR-019101,XFMR-019101,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.713,3765.4,0.818,0.5271,0.6985,150,13.8,2,0,,closed
EDGE-038834,JCT-FDR-0059-001,FUSE-XFMR-019102,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.128,674.8,0.3082,0.4186,0.3655,340,13.8,3,0,,closed
EDGE-038835,FUSE-XFMR-019102,XFMR-019102,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.724,3823.8,0.3102,0.4682,0.3655,340,13.8,3,0,,closed
EDGE-038836,JCT-FDR-0059-001,FUSE-XFMR-019103,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.129,681.9,0.2905,0.4345,0.3655,340,13.8,1,1,,closed
EDGE-038837,FUSE-XFMR-019103,XFMR-019103,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.732,3864.2,0.3139,0.4424,0.3655,340,13.8,1,1,,closed
EDGE-038838,JCT-FDR-0059-001,FUSE-XFMR-019104,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.13,687.5,0.5923,0.4794,0.5345,230,13.8,1,1,,closed
EDGE-038839,FUSE-XFMR-019104,XFMR-019104,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.738,3895.6,0.6164,0.4854,0.5345,230,13.8,1,1,,closed
EDGE-038840,JCT-FDR-0059-001,FUSE-XFMR-019105,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.132,697.0,0.9176,0.4789,0.6985,150,13.8,1,1,,closed
EDGE-038841,FUSE-XFMR-019105,XFMR-019105,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.748,3949.4,0.9511,0.495,0.6985,150,13.8,1,1,,closed
EDGE-038842,JCT-FDR-0059-001,FUSE-XFMR-019106,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.133,700.9,0.5652,0.4778,0.5345,230,13.8,2,0,,closed
EDGE-038843,FUSE-XFMR-019106,XFMR-019106,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.752,3971.9,0.6464,0.5088,0.5345,230,13.8,2,0,,closed
EDGE-038844,JCT-FDR-0059-001,FUSE-XFMR-019107,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.135,711.2,0.5575,0.442,0.5345,230,13.8,2,0,,closed
EDGE-038845,FUSE-XFMR-019107,XFMR-019107,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.763,4030.2,0.6392,0.4499,0.5345,230,13.8,2,0,,closed
EDGE-038846,JCT-FDR-0059-001,FUSE-XFMR-019108,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.136,717.6,1.5363,0.4921,1.007,100,13.8,1,1,,closed
EDGE-038847,FUSE-XFMR-019108,XFMR-019108,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.77,4066.1,1.602,0.4631,1.007,100,13.8,1,1,,closed
EDGE-038848,JCT-FDR-0059-001,FUSE-XFMR-019109,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.138,729.4,0.318,0.4416,0.3655,340,13.8,2,1,,closed
EDGE-038849,FUSE-XFMR-019109,XFMR-019109,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.783,4133.4,0.2989,0.4589,0.3655,340,13.8,2,1,,closed
EDGE-038850,JCT-FDR-0059-001,FUSE-XFMR-019110,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.139,734.2,0.2914,0.4414,0.3655,340,13.8,2,1,,closed
EDGE-038851,FUSE-XFMR-019110,XFMR-019110,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.788,4160.4,0.3233,0.4515,0.3655,340,13.8,2,1,,closed
EDGE-038852,JCT-FDR-0059-001,FUSE-XFMR-019111,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.14,740.5,1.4796,0.4669,1.007,100,13.8,3,1,,closed
EDGE-038853,FUSE-XFMR-019111,XFMR-019111,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.795,4196.3,1.4123,0.4958,1.007,100,13.8,3,1,,closed
EDGE-038854,JCT-FDR-0059-001,FUSE-XFMR-019112,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.142,751.6,0.822,0.4802,0.6985,150,13.8,1,1,,closed
EDGE-038855,FUSE-XFMR-019112,XFMR-019112,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.807,4259.1,0.9626,0.4901,0.6985,150,13.8,1,1,,closed
EDGE-038856,JCT-FDR-0059-001,FUSE-XFMR-019113,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.143,756.4,1.4775,0.5317,1.007,100,13.8,2,1,,closed
EDGE-038857,FUSE-XFMR-019113,XFMR-019113,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.812,4286.0,1.3563,0.5331,1.007,100,13.8,2,1,,closed
EDGE-038858,JCT-FDR-0059-001,FUSE-XFMR-019114,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.145,763.5,0.6367,0.4945,0.5345,230,13.8,1,1,,closed
EDGE-038859,FUSE-XFMR-019114,XFMR-019114,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.819,4326.4,0.5956,0.4318,0.5345,230,13.8,1,1,,closed
EDGE-038860,JCT-FDR-0059-001,FUSE-XFMR-019115,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.147,774.6,1.5205,0.476,1.007,100,13.8,1,1,,closed
EDGE-038861,FUSE-XFMR-019115,XFMR-019115,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.831,4389.3,1.4445,0.5264,1.007,100,13.8,1,1,,closed
EDGE-038862,JCT-FDR-0059-001,FUSE-XFMR-019116,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.148,780.9,0.9599,0.4899,0.6985,150,13.8,3,0,,closed
EDGE-038863,FUSE-XFMR-019116,XFMR-019116,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.838,4425.2,0.8305,0.5295,0.6985,150,13.8,3,0,,closed
EDGE-038864,JCT-FDR-0059-001,FUSE-XFMR-019117,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.15,789.6,1.4154,0.5537,1.007,100,13.8,1,0,,closed
EDGE-038865,FUSE-XFMR-019117,XFMR-019117,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.847,4474.5,1.6487,0.5248,1.007,100,13.8,1,0,,closed
EDGE-038866,JCT-FDR-0059-001,FUSE-XFMR-019118,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.151,795.2,1.521,0.4859,1.007,100,13.8,1,1,,closed
EDGE-038867,FUSE-XFMR-019118,XFMR-019118,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.853,4506.0,1.4817,0.5155,1.007,100,13.8,1,1,,closed
EDGE-038868,JCT-FDR-0059-001,FUSE-XFMR-019119,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.153,806.3,0.59,0.5027,0.5345,230,13.8,3,1,,closed
EDGE-038869,FUSE-XFMR-019119,XFMR-019119,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.865,4568.8,0.554,0.4699,0.5345,230,13.8,3,1,,closed
EDGE-038870,JCT-FDR-0059-001,FUSE-XFMR-019120,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.154,811.8,0.9302,0.4703,0.6985,150,13.8,2,1,,closed
EDGE-038871,FUSE-XFMR-019120,XFMR-019120,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.871,4600.2,0.958,0.5408,0.6985,150,13.8,2,1,,closed
EDGE-038872,JCT-FDR-0059-001,FUSE-XFMR-019121,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.155,820.5,0.2706,0.395,0.3655,340,13.8,1,1,,closed
EDGE-038873,FUSE-XFMR-019121,XFMR-019121,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.881,4649.6,0.2957,0.403,0.3655,340,13.8,1,1,,closed
EDGE-038874,JCT-FDR-0059-001,JCT-FDR-0059-002,FDR-0059,SUB-013,primary_overhead,4/0 AL,ABC,0.87,4593.6,0.308,0.4325,0.3852,340,13.8,3,1,,closed
EDGE-038875,JCT-FDR-0059-002,FUSE-XFMR-019122,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.001,6.3,0.5353,0.4467,0.5345,230,13.8,2,1,,closed
EDGE-038876,FUSE-XFMR-019122,XFMR-019122,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.007,35.9,0.5614,0.4953,0.5345,230,13.8,2,1,,closed
EDGE-038877,JCT-FDR-0059-002,FUSE-XFMR-019123,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.001,6.3,1.5544,0.5303,1.007,100,13.8,1,1,,closed
EDGE-038878,FUSE-XFMR-019123,XFMR-019123,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.007,35.9,1.3922,0.5082,1.007,100,13.8,1,1,,closed
EDGE-038879,JCT-FDR-0059-002,FUSE-XFMR-019124,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.003,15.8,0.5512,0.4344,0.5345,230,13.8,3,1,,closed
EDGE-038880,FUSE-XFMR-019124,XFMR-019124,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.017,89.8,0.5336,0.4918,0.5345,230,13.8,3,1,,closed
EDGE-038881,JCT-FDR-0059-002,FUSE-XFMR-019125,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.004,20.6,0.9179,0.4582,0.6985,150,13.8,1,1,,closed
EDGE-038882,FUSE-XFMR-019125,XFMR-019125,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.022,116.7,0.8231,0.5102,0.6985,150,13.8,1,1,,closed
EDGE-038883,JCT-FDR-0059-002,FUSE-XFMR-019126,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.005,28.5,1.6491,0.5335,1.007,100,13.8,1,1,,closed
EDGE-038884,FUSE-XFMR-019126,XFMR-019126,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.031,161.6,1.4826,0.5432,1.007,100,13.8,1,1,,closed
EDGE-038885,JCT-FDR-0059-002,FUSE-XFMR-019127,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.007,39.6,0.9523,0.5438,0.6985,150,13.8,2,1,,closed
EDGE-038886,FUSE-XFMR-019127,XFMR-019127,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.043,224.4,0.8767,0.5136,0.6985,150,13.8,2,1,,closed
EDGE-038887,JCT-FDR-0059-002,FUSE-XFMR-019128,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.009,45.1,0.8149,0.5468,0.6985,150,13.8,1,0,,closed
EDGE-038888,FUSE-XFMR-019128,XFMR-019128,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.048,255.8,0.8462,0.5387,0.6985,150,13.8,1,0,,closed
EDGE-038889,JCT-FDR-0059-002,FUSE-XFMR-019129,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.011,55.4,0.6171,0.4397,0.5345,230,13.8,1,1,,closed
EDGE-038890,FUSE-XFMR-019129,XFMR-019129,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.06,314.2,0.56,0.5196,0.5345,230,13.8,1,1,,closed
EDGE-038891,JCT-FDR-0059-002,FUSE-XFMR-019130,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.012,61.0,0.3062,0.4271,0.3655,340,13.8,2,1,,closed
EDGE-038892,FUSE-XFMR-019130,XFMR-019130,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.065,345.6,0.2693,0.4046,0.3655,340,13.8,2,1,,closed
EDGE-038893,JCT-FDR-0059-002,FUSE-XFMR-019131,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.013,66.5,0.3113,0.4191,0.3655,340,13.8,2,1,,closed
EDGE-038894,FUSE-XFMR-019131,XFMR-019131,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.071,377.0,0.2909,0.4311,0.3655,340,13.8,2,1,,closed
EDGE-038895,JCT-FDR-0059-002,FUSE-XFMR-019132,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.014,75.2,0.2976,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-038896,FUSE-XFMR-019132,XFMR-019132,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.081,426.4,0.3102,0.4733,0.3655,340,13.8,1,1,,closed
EDGE-038897,JCT-FDR-0059-002,FUSE-XFMR-019133,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.016,84.7,0.2796,0.4538,0.3655,340,13.8,1,0,,closed
EDGE-038898,FUSE-XFMR-019133,XFMR-019133,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.091,480.2,0.2888,0.4518,0.3655,340,13.8,1,0,,closed
EDGE-038899,JCT-FDR-0059-002,FUSE-XFMR-019134,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.017,91.9,1.4949,0.4647,1.007,100,13.8,1,1,,closed
EDGE-038900,FUSE-XFMR-019134,XFMR-019134,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.099,520.6,1.5173,0.5121,1.007,100,13.8,1,1,,closed
EDGE-038901,JCT-FDR-0059-002,FUSE-XFMR-019135,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.019,100.6,0.3005,0.4543,0.3655,340,13.8,2,1,,closed
EDGE-038902,FUSE-XFMR-019135,XFMR-019135,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.108,570.0,0.274,0.4359,0.3655,340,13.8,2,1,,closed
EDGE-038903,JCT-FDR-0059-002,FUSE-XFMR-019136,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.02,107.7,0.3177,0.4077,0.3655,340,13.8,2,0,,closed
EDGE-038904,FUSE-XFMR-019136,XFMR-019136,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.116,610.4,0.2923,0.428,0.3655,340,13.8,2,0,,closed
EDGE-038905,JCT-FDR-0059-002,FUSE-XFMR-019137,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.022,114.8,0.3217,0.443,0.3655,340,13.8,2,1,,closed
EDGE-038906,FUSE-XFMR-019137,XFMR-019137,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.123,650.8,0.3222,0.4649,0.3655,340,13.8,2,1,,closed
EDGE-038907,JCT-FDR-0059-002,FUSE-XFMR-019138,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.023,122.8,0.2768,0.447,0.3655,340,13.8,1,0,,closed
EDGE-038908,FUSE-XFMR-019138,XFMR-019138,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.132,695.6,0.3174,0.4157,0.3655,340,13.8,1,0,,closed
EDGE-038909,JCT-FDR-0059-002,FUSE-XFMR-019139,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.025,133.1,1.3712,0.4922,1.007,100,13.8,2,1,,closed
EDGE-038910,FUSE-XFMR-019139,XFMR-019139,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.143,754.0,1.434,0.511,1.007,100,13.8,2,1,,closed
EDGE-038911,JCT-FDR-0059-002,FUSE-XFMR-019140,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.026,138.6,0.291,0.4619,0.3655,340,13.8,2,1,,closed
EDGE-038912,FUSE-XFMR-019140,XFMR-019140,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.149,785.4,0.2956,0.3927,0.3655,340,13.8,2,1,,closed
EDGE-038913,JCT-FDR-0059-002,FUSE-XFMR-019141,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.028,147.3,0.2943,0.4034,0.3655,340,13.8,2,1,,closed
EDGE-038914,FUSE-XFMR-019141,XFMR-019141,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.158,834.8,0.2738,0.438,0.3655,340,13.8,2,1,,closed
EDGE-038915,JCT-FDR-0059-002,FUSE-XFMR-019142,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.029,152.1,0.5497,0.4583,0.5345,230,13.8,1,0,,closed
EDGE-038916,FUSE-XFMR-019142,XFMR-019142,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.163,861.7,0.6211,0.4843,0.5345,230,13.8,1,0,,closed
EDGE-038917,JCT-FDR-0059-002,FUSE-XFMR-019143,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.031,163.2,0.2894,0.4678,0.3655,340,13.8,2,1,,closed
EDGE-038918,FUSE-XFMR-019143,XFMR-019143,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.175,924.5,0.3017,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-038919,JCT-FDR-0059-002,FUSE-XFMR-019144,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.032,170.3,0.547,0.5067,0.5345,230,13.8,2,1,,closed
EDGE-038920,FUSE-XFMR-019144,XFMR-019144,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.183,964.9,0.5628,0.4472,0.5345,230,13.8,2,1,,closed
EDGE-038921,JCT-FDR-0059-002,FUSE-XFMR-019145,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.033,175.8,0.3167,0.4293,0.3655,340,13.8,2,1,,closed
EDGE-038922,FUSE-XFMR-019145,XFMR-019145,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.189,996.3,0.2965,0.4103,0.3655,340,13.8,2,1,,closed
EDGE-038923,JCT-FDR-0059-002,FUSE-XFMR-019146,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.035,185.3,0.2969,0.422,0.3655,340,13.8,2,0,,closed
EDGE-038924,FUSE-XFMR-019146,XFMR-019146,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.199,1050.2,0.274,0.4112,0.3655,340,13.8,2,0,,closed
EDGE-038925,JCT-FDR-0059-002,FUSE-XFMR-019147,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.036,192.5,1.359,0.4602,1.007,100,13.8,2,0,,closed
EDGE-038926,FUSE-XFMR-019147,XFMR-019147,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.207,1090.6,1.371,0.5464,1.007,100,13.8,2,0,,closed
EDGE-038927,JCT-FDR-0059-002,FUSE-XFMR-019148,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.039,203.5,1.6512,0.4786,1.007,100,13.8,1,1,,closed
EDGE-038928,FUSE-XFMR-019148,XFMR-019148,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.218,1153.4,1.4327,0.5252,1.007,100,13.8,1,1,,closed
EDGE-038929,JCT-FDR-0059-002,FUSE-XFMR-019149,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.04,209.1,1.4618,0.4919,1.007,100,13.8,1,1,,closed
