edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-038930,FUSE-XFMR-019149,XFMR-019149,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.224,1184.8,1.3656,0.5267,1.007,100,13.8,1,1,,closed
EDGE-038931,JCT-FDR-0059-002,FUSE-XFMR-019150,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.041,214.6,1.6469,0.5406,1.007,100,13.8,1,1,,closed
EDGE-038932,FUSE-XFMR-019150,XFMR-019150,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.23,1216.2,1.4568,0.4888,1.007,100,13.8,1,1,,closed
EDGE-038933,JCT-FDR-0059-002,FUSE-XFMR-019151,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.042,221.0,0.3225,0.4133,0.3655,340,13.8,1,1,,closed
EDGE-038934,FUSE-XFMR-019151,XFMR-019151,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.237,1252.2,0.2866,0.4292,0.3655,340,13.8,1,1,,closed
EDGE-038935,JCT-FDR-0059-002,FUSE-XFMR-019152,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.043,229.7,0.8693,0.5356,0.6985,150,13.8,3,0,,closed
EDGE-038936,FUSE-XFMR-019152,XFMR-019152,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.246,1301.5,0.9075,0.503,0.6985,150,13.8,3,0,,closed
EDGE-038937,JCT-FDR-0059-002,FUSE-XFMR-019153,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.045,240.0,0.907,0.4729,0.6985,150,13.8,3,1,,closed
EDGE-038938,FUSE-XFMR-019153,XFMR-019153,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.258,1359.9,0.9783,0.5414,0.6985,150,13.8,3,1,,closed
EDGE-038939,JCT-FDR-0059-002,FUSE-XFMR-019154,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.047,246.3,1.4256,0.5183,1.007,100,13.8,1,1,,closed
EDGE-038940,FUSE-XFMR-019154,XFMR-019154,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.264,1395.8,1.4537,0.5127,1.007,100,13.8,1,1,,closed
EDGE-038941,JCT-FDR-0059-002,FUSE-XFMR-019155,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.049,257.4,1.3779,0.462,1.007,100,13.8,2,1,,closed
EDGE-038942,FUSE-XFMR-019155,XFMR-019155,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.276,1458.6,1.58,0.477,1.007,100,13.8,2,1,,closed
EDGE-038943,JCT-FDR-0059-002,FUSE-XFMR-019156,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.05,264.5,0.6174,0.4294,0.5345,230,13.8,2,1,,closed
EDGE-038944,FUSE-XFMR-019156,XFMR-019156,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.284,1499.0,0.6383,0.4611,0.5345,230,13.8,2,1,,closed
EDGE-038945,JCT-FDR-0059-002,FUSE-XFMR-019157,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.051,270.1,0.5452,0.4602,0.5345,230,13.8,1,0,,closed
EDGE-038946,FUSE-XFMR-019157,XFMR-019157,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.29,1530.4,0.5876,0.5242,0.5345,230,13.8,1,0,,closed
EDGE-038947,JCT-FDR-0059-002,FUSE-XFMR-019158,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.053,278.8,0.3057,0.4296,0.3655,340,13.8,1,0,,closed
EDGE-038948,FUSE-XFMR-019158,XFMR-019158,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.299,1579.8,0.288,0.4719,0.3655,340,13.8,1,0,,closed
EDGE-038949,JCT-FDR-0059-002,FUSE-XFMR-019159,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.054,287.5,0.6306,0.4968,0.5345,230,13.8,3,1,,closed
EDGE-038950,FUSE-XFMR-019159,XFMR-019159,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.309,1629.1,0.6273,0.4412,0.5345,230,13.8,3,1,,closed
EDGE-038951,JCT-FDR-0059-002,FUSE-XFMR-019160,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.055,291.5,0.8601,0.4954,0.6985,150,13.8,1,1,,closed
EDGE-038952,FUSE-XFMR-019160,XFMR-019160,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.313,1651.6,0.8811,0.5271,0.6985,150,13.8,1,1,,closed
EDGE-038953,JCT-FDR-0059-002,FUSE-XFMR-019161,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.057,302.5,0.5557,0.4997,0.5345,230,13.8,1,1,,closed
EDGE-038954,FUSE-XFMR-019161,XFMR-019161,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.325,1714.4,0.5509,0.5177,0.5345,230,13.8,1,1,,closed
EDGE-038955,JCT-FDR-0059-002,FUSE-XFMR-019162,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.059,311.3,0.3238,0.416,0.3655,340,13.8,2,1,,closed
EDGE-038956,FUSE-XFMR-019162,XFMR-019162,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.334,1763.8,0.2851,0.4662,0.3655,340,13.8,2,1,,closed
EDGE-038957,JCT-FDR-0059-002,FUSE-XFMR-019163,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.06,316.0,0.3122,0.4771,0.3655,340,13.8,1,1,,closed
EDGE-038958,FUSE-XFMR-019163,XFMR-019163,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.339,1790.7,0.3048,0.4735,0.3655,340,13.8,1,1,,closed
EDGE-038959,JCT-FDR-0059-002,FUSE-XFMR-019164,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.061,324.7,0.6099,0.4317,0.5345,230,13.8,2,1,,closed
EDGE-038960,FUSE-XFMR-019164,XFMR-019164,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.348,1840.1,0.5505,0.485,0.5345,230,13.8,2,1,,closed
EDGE-038961,JCT-FDR-0059-002,FUSE-XFMR-019165,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.062,329.5,0.825,0.515,0.6985,150,13.8,2,1,,closed
EDGE-038962,FUSE-XFMR-019165,XFMR-019165,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.354,1867.0,0.9548,0.5521,0.6985,150,13.8,2,1,,closed
EDGE-038963,JCT-FDR-0059-002,FUSE-XFMR-019166,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.065,340.6,0.931,0.4577,0.6985,150,13.8,3,0,,closed
EDGE-038964,FUSE-XFMR-019166,XFMR-019166,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.365,1929.8,0.9343,0.4778,0.6985,150,13.8,3,0,,closed
EDGE-038965,JCT-FDR-0059-002,FUSE-XFMR-019167,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.066,348.5,0.5904,0.4447,0.5345,230,13.8,2,1,,closed
EDGE-038966,FUSE-XFMR-019167,XFMR-019167,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.374,1974.7,0.6335,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-038967,JCT-FDR-0059-002,FUSE-XFMR-019168,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.068,357.2,0.9491,0.5265,0.6985,150,13.8,3,1,,closed
EDGE-038968,FUSE-XFMR-019168,XFMR-019168,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.383,2024.1,0.9706,0.535,0.6985,150,13.8,3,1,,closed
EDGE-038969,JCT-FDR-0059-002,FUSE-XFMR-019169,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.068,361.2,0.2943,0.4628,0.3655,340,13.8,1,1,,closed
EDGE-038970,FUSE-XFMR-019169,XFMR-019169,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.388,2046.5,0.3242,0.4507,0.3655,340,13.8,1,1,,closed
EDGE-038971,JCT-FDR-0059-002,FUSE-XFMR-019170,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.07,368.3,0.5572,0.4339,0.5345,230,13.8,2,0,,closed
EDGE-038972,FUSE-XFMR-019170,XFMR-019170,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.395,2086.9,0.6396,0.4423,0.5345,230,13.8,2,0,,closed
EDGE-038973,JCT-FDR-0059-002,FUSE-XFMR-019171,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.071,377.0,0.6021,0.4811,0.5345,230,13.8,2,1,,closed
EDGE-038974,FUSE-XFMR-019171,XFMR-019171,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.405,2136.3,0.6051,0.4427,0.5345,230,13.8,2,1,,closed
EDGE-038975,JCT-FDR-0059-002,FUSE-XFMR-019172,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.073,386.5,0.3106,0.4751,0.3655,340,13.8,2,0,,closed
EDGE-038976,FUSE-XFMR-019172,XFMR-019172,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.415,2190.1,0.3131,0.4659,0.3655,340,13.8,2,0,,closed
EDGE-038977,JCT-FDR-0059-002,FUSE-XFMR-019173,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.075,393.6,1.3949,0.4986,1.007,100,13.8,3,1,,closed
EDGE-038978,FUSE-XFMR-019173,XFMR-019173,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.422,2230.5,1.6052,0.4665,1.007,100,13.8,3,1,,closed
EDGE-038979,JCT-FDR-0059-002,FUSE-XFMR-019174,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.076,400.0,0.9391,0.4639,0.6985,150,13.8,1,1,,closed
EDGE-038980,FUSE-XFMR-019174,XFMR-019174,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.429,2266.4,0.9098,0.4601,0.6985,150,13.8,1,1,,closed
EDGE-038981,JCT-FDR-0059-002,FUSE-XFMR-019175,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.077,407.1,1.4793,0.5391,1.007,100,13.8,2,1,,closed
EDGE-038982,FUSE-XFMR-019175,XFMR-019175,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.437,2306.8,1.6395,0.4821,1.007,100,13.8,2,1,,closed
EDGE-038983,JCT-FDR-0059-002,FUSE-XFMR-019176,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.079,417.4,0.8785,0.5218,0.6985,150,13.8,1,1,,closed
EDGE-038984,FUSE-XFMR-019176,XFMR-019176,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.448,2365.2,0.9444,0.516,0.6985,150,13.8,1,1,,closed
EDGE-038985,JCT-FDR-0059-002,FUSE-XFMR-019177,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.081,426.9,0.2917,0.4533,0.3655,340,13.8,1,1,,closed
EDGE-038986,FUSE-XFMR-019177,XFMR-019177,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.458,2419.0,0.2802,0.4661,0.3655,340,13.8,1,1,,closed
EDGE-038987,JCT-FDR-0059-002,FUSE-XFMR-019178,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.082,434.8,0.2676,0.4508,0.3655,340,13.8,2,0,,closed
EDGE-038988,FUSE-XFMR-019178,XFMR-019178,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.467,2463.9,0.2859,0.4298,0.3655,340,13.8,2,0,,closed
EDGE-038989,JCT-FDR-0059-002,FUSE-XFMR-019179,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.084,442.7,1.4007,0.4723,1.007,100,13.8,2,1,,closed
EDGE-038990,FUSE-XFMR-019179,XFMR-019179,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.475,2508.8,1.4279,0.4845,1.007,100,13.8,2,1,,closed
EDGE-038991,JCT-FDR-0059-002,FUSE-XFMR-019180,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.085,449.9,1.4776,0.5615,1.007,100,13.8,2,1,,closed
EDGE-038992,FUSE-XFMR-019180,XFMR-019180,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.483,2549.2,1.4539,0.4954,1.007,100,13.8,2,1,,closed
EDGE-038993,JCT-FDR-0059-002,FUSE-XFMR-019181,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.086,455.4,0.5891,0.4383,0.5345,230,13.8,1,0,,closed
EDGE-038994,FUSE-XFMR-019181,XFMR-019181,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.489,2580.6,0.5691,0.4446,0.5345,230,13.8,1,0,,closed
EDGE-038995,JCT-FDR-0059-002,FUSE-XFMR-019182,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.087,461.7,0.2676,0.424,0.3655,340,13.8,1,1,,closed
EDGE-038996,FUSE-XFMR-019182,XFMR-019182,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.496,2616.5,0.2844,0.4482,0.3655,340,13.8,1,1,,closed
EDGE-038997,JCT-FDR-0059-002,FUSE-XFMR-019183,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.089,471.2,1.5004,0.4784,1.007,100,13.8,1,1,,closed
EDGE-038998,FUSE-XFMR-019183,XFMR-019183,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.506,2670.4,1.6234,0.519,1.007,100,13.8,1,1,,closed
EDGE-038999,JCT-FDR-0059-002,FUSE-XFMR-019184,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.09,476.8,0.5671,0.4651,0.5345,230,13.8,2,1,,closed
EDGE-039000,FUSE-XFMR-019184,XFMR-019184,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.512,2701.8,0.636,0.4536,0.5345,230,13.8,2,1,,closed
EDGE-039001,JCT-FDR-0059-002,FUSE-XFMR-019185,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.092,485.5,0.5846,0.5109,0.5345,230,13.8,1,1,,closed
EDGE-039002,FUSE-XFMR-019185,XFMR-019185,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.521,2751.1,0.5554,0.465,0.5345,230,13.8,1,1,,closed
EDGE-039003,JCT-FDR-0059-002,FUSE-XFMR-019186,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.093,492.6,1.5462,0.5104,1.007,100,13.8,1,0,,closed
EDGE-039004,FUSE-XFMR-019186,XFMR-019186,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.529,2791.5,1.4978,0.5136,1.007,100,13.8,1,0,,closed
EDGE-039005,JCT-FDR-0059-002,FUSE-XFMR-019187,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.095,501.3,0.6385,0.5215,0.5345,230,13.8,1,1,,closed
EDGE-039006,FUSE-XFMR-019187,XFMR-019187,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.538,2840.9,0.5458,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-039007,JCT-FDR-0059-002,FUSE-XFMR-019188,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.097,511.6,0.3113,0.4607,0.3655,340,13.8,3,1,,closed
EDGE-039008,FUSE-XFMR-019188,XFMR-019188,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.549,2899.2,0.3147,0.3993,0.3655,340,13.8,3,1,,closed
EDGE-039009,JCT-FDR-0059-002,FUSE-XFMR-019189,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.098,515.6,0.9603,0.5305,0.6985,150,13.8,2,1,,closed
EDGE-039010,FUSE-XFMR-019189,XFMR-019189,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.553,2921.7,0.905,0.4628,0.6985,150,13.8,2,1,,closed
EDGE-039011,JCT-FDR-0059-002,FUSE-XFMR-019190,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.099,523.5,0.3198,0.4377,0.3655,340,13.8,3,1,,closed
EDGE-039012,FUSE-XFMR-019190,XFMR-019190,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.562,2966.6,0.2837,0.3945,0.3655,340,13.8,3,1,,closed
EDGE-039013,JCT-FDR-0059-002,FUSE-XFMR-019191,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.101,531.4,1.3799,0.4711,1.007,100,13.8,1,1,,closed
EDGE-039014,FUSE-XFMR-019191,XFMR-019191,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.57,3011.4,1.5013,0.4633,1.007,100,13.8,1,1,,closed
EDGE-039015,JCT-FDR-0059-002,FUSE-XFMR-019192,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.103,543.3,0.591,0.43,0.5345,230,13.8,1,0,,closed
EDGE-039016,FUSE-XFMR-019192,XFMR-019192,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.583,3078.8,0.6492,0.4369,0.5345,230,13.8,1,0,,closed
EDGE-039017,JCT-FDR-0059-002,FUSE-XFMR-019193,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.104,551.2,0.2909,0.4305,0.3655,340,13.8,2,1,,closed
EDGE-039018,FUSE-XFMR-019193,XFMR-019193,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.592,3123.6,0.2914,0.3957,0.3655,340,13.8,2,1,,closed
EDGE-039019,JCT-FDR-0059-002,FUSE-XFMR-019194,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.105,556.8,0.8359,0.5282,0.6985,150,13.8,2,1,,closed
EDGE-039020,FUSE-XFMR-019194,XFMR-019194,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.598,3155.1,0.8424,0.55,0.6985,150,13.8,2,1,,closed
EDGE-039021,JCT-FDR-0059-002,FUSE-XFMR-019195,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.107,567.1,0.5372,0.4927,0.5345,230,13.8,2,1,,closed
EDGE-039022,FUSE-XFMR-019195,XFMR-019195,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.609,3213.4,0.5696,0.4398,0.5345,230,13.8,2,1,,closed
EDGE-039023,JCT-FDR-0059-002,FUSE-XFMR-019196,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.108,572.6,1.4723,0.485,1.007,100,13.8,3,1,,closed
EDGE-039024,FUSE-XFMR-019196,XFMR-019196,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.615,3244.8,1.5031,0.473,1.007,100,13.8,3,1,,closed
EDGE-039025,JCT-FDR-0059-002,FUSE-XFMR-019197,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.11,582.1,0.5606,0.4845,0.5345,230,13.8,1,0,,closed
EDGE-039026,FUSE-XFMR-019197,XFMR-019197,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.625,3298.7,0.6228,0.469,0.5345,230,13.8,1,0,,closed
EDGE-039027,JCT-FDR-0059-002,FUSE-XFMR-019198,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.111,588.5,0.9221,0.5168,0.6985,150,13.8,1,1,,closed
EDGE-039028,FUSE-XFMR-019198,XFMR-019198,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.632,3334.6,0.8713,0.5226,0.6985,150,13.8,1,1,,closed
EDGE-039029,JCT-FDR-0059-002,FUSE-XFMR-019199,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.112,593.2,0.8336,0.5067,0.6985,150,13.8,2,0,,closed
EDGE-039030,FUSE-XFMR-019199,XFMR-019199,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.637,3361.5,0.9776,0.5275,0.6985,150,13.8,2,0,,closed
EDGE-039031,JCT-FDR-0059-002,FUSE-XFMR-019200,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.114,603.5,0.5753,0.5031,0.5345,230,13.8,1,1,,closed
EDGE-039032,FUSE-XFMR-019200,XFMR-019200,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.648,3419.9,0.6179,0.5132,0.5345,230,13.8,1,1,,closed
EDGE-039033,JCT-FDR-0059-002,FUSE-XFMR-019201,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.116,611.4,0.3168,0.4271,0.3655,340,13.8,2,1,,closed
EDGE-039034,FUSE-XFMR-019201,XFMR-019201,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.656,3464.7,0.3036,0.4579,0.3655,340,13.8,2,1,,closed
EDGE-039035,JCT-FDR-0059-002,FUSE-XFMR-019202,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.118,620.9,0.2964,0.4703,0.3655,340,13.8,1,1,,closed
EDGE-039036,FUSE-XFMR-019202,XFMR-019202,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.666,3518.6,0.3058,0.423,0.3655,340,13.8,1,1,,closed
EDGE-039037,JCT-FDR-0059-002,FUSE-XFMR-019203,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.118,625.7,1.4942,0.5183,1.007,100,13.8,2,0,,closed
EDGE-039038,FUSE-XFMR-019203,XFMR-019203,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.671,3545.5,1.6268,0.5283,1.007,100,13.8,2,0,,closed
EDGE-039039,JCT-FDR-0059-002,FUSE-XFMR-019204,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.12,635.2,0.931,0.5517,0.6985,150,13.8,1,1,,closed
EDGE-039040,FUSE-XFMR-019204,XFMR-019204,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.682,3599.4,0.9013,0.5168,0.6985,150,13.8,1,1,,closed
EDGE-039041,JCT-FDR-0059-002,FUSE-XFMR-019205,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.121,641.5,0.6164,0.5155,0.5345,230,13.8,3,0,,closed
EDGE-039042,FUSE-XFMR-019205,XFMR-019205,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.689,3635.3,0.6502,0.4849,0.5345,230,13.8,3,0,,closed
EDGE-039043,JCT-FDR-0059-002,FUSE-XFMR-019206,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.123,649.4,0.6136,0.4767,0.5345,230,13.8,2,1,,closed
EDGE-039044,FUSE-XFMR-019206,XFMR-019206,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.697,3680.2,0.5938,0.483,0.5345,230,13.8,2,1,,closed
EDGE-039045,JCT-FDR-0059-002,FUSE-XFMR-019207,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.124,655.0,0.9114,0.4911,0.6985,150,13.8,2,0,,closed
EDGE-039046,FUSE-XFMR-019207,XFMR-019207,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.703,3711.6,0.8729,0.5209,0.6985,150,13.8,2,0,,closed
EDGE-039047,JCT-FDR-0059-002,FUSE-XFMR-019208,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.126,667.7,0.2918,0.4423,0.3655,340,13.8,1,1,,closed
EDGE-039048,FUSE-XFMR-019208,XFMR-019208,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.717,3783.4,0.3182,0.44,0.3655,340,13.8,1,1,,closed
EDGE-039049,JCT-FDR-0059-002,FUSE-XFMR-019209,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.127,672.4,0.6361,0.5119,0.5345,230,13.8,2,1,,closed
EDGE-039050,FUSE-XFMR-019209,XFMR-019209,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.722,3810.3,0.5775,0.5181,0.5345,230,13.8,2,1,,closed
EDGE-039051,JCT-FDR-0059-002,FUSE-XFMR-019210,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.129,680.3,0.5563,0.4517,0.5345,230,13.8,1,1,,closed
EDGE-039052,FUSE-XFMR-019210,XFMR-019210,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.73,3855.2,0.5644,0.4657,0.5345,230,13.8,1,1,,closed
EDGE-039053,JCT-FDR-0059-002,FUSE-XFMR-019211,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.131,689.0,0.8894,0.4982,0.6985,150,13.8,2,0,,closed
EDGE-039054,FUSE-XFMR-019211,XFMR-019211,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.739,3904.6,0.8716,0.4531,0.6985,150,13.8,2,0,,closed
EDGE-039055,JCT-FDR-0059-002,FUSE-XFMR-019212,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.132,696.2,0.2929,0.464,0.3655,340,13.8,2,0,,closed
EDGE-039056,FUSE-XFMR-019212,XFMR-019212,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.747,3945.0,0.3086,0.403,0.3655,340,13.8,2,0,,closed
EDGE-039057,JCT-FDR-0059-002,FUSE-XFMR-019213,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.133,701.7,0.2747,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-039058,FUSE-XFMR-019213,XFMR-019213,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.753,3976.4,0.2891,0.4759,0.3655,340,13.8,1,1,,closed
EDGE-039059,JCT-FDR-0059-002,FUSE-XFMR-019214,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.135,712.8,0.271,0.4437,0.3655,340,13.8,2,0,,closed
EDGE-039060,FUSE-XFMR-019214,XFMR-019214,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.765,4039.2,0.2775,0.4137,0.3655,340,13.8,2,0,,closed
EDGE-039061,JCT-FDR-0059-002,FUSE-XFMR-019215,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.136,718.3,0.3021,0.3959,0.3655,340,13.8,1,1,,closed
EDGE-039062,FUSE-XFMR-019215,XFMR-019215,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.771,4070.6,0.2795,0.4531,0.3655,340,13.8,1,1,,closed
EDGE-039063,JCT-FDR-0059-002,FUSE-XFMR-019216,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.138,728.6,1.4066,0.4874,1.007,100,13.8,1,0,,closed
EDGE-039064,FUSE-XFMR-019216,XFMR-019216,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.782,4129.0,1.4701,0.5211,1.007,100,13.8,1,0,,closed
EDGE-039065,JCT-FDR-0059-002,FUSE-XFMR-019217,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.14,737.4,0.5712,0.5094,0.5345,230,13.8,2,1,,closed
EDGE-039066,FUSE-XFMR-019217,XFMR-019217,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.791,4178.3,0.5959,0.4438,0.5345,230,13.8,2,1,,closed
EDGE-039067,JCT-FDR-0059-002,FUSE-XFMR-019218,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.14,741.3,0.8408,0.5057,0.6985,150,13.8,1,1,,closed
EDGE-039068,FUSE-XFMR-019218,XFMR-019218,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.796,4200.8,0.9531,0.5283,0.6985,150,13.8,1,1,,closed
EDGE-039069,JCT-FDR-0059-002,FUSE-XFMR-019219,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.142,749.2,0.5437,0.4461,0.5345,230,13.8,1,1,,closed
EDGE-039070,FUSE-XFMR-019219,XFMR-019219,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.804,4245.6,0.6473,0.4807,0.5345,230,13.8,1,1,,closed
EDGE-039071,JCT-FDR-0059-002,FUSE-XFMR-019220,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.143,756.4,1.5907,0.49,1.007,100,13.8,1,0,,closed
EDGE-039072,FUSE-XFMR-019220,XFMR-019220,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.812,4286.0,1.4803,0.4942,1.007,100,13.8,1,0,,closed
EDGE-039073,JCT-FDR-0059-002,FUSE-XFMR-019221,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.145,767.4,0.6381,0.4956,0.5345,230,13.8,2,1,,closed
EDGE-039074,FUSE-XFMR-019221,XFMR-019221,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.824,4348.9,0.5431,0.4864,0.5345,230,13.8,2,1,,closed
EDGE-039075,JCT-FDR-0059-002,FUSE-XFMR-019222,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.147,774.6,0.3071,0.4676,0.3655,340,13.8,2,1,,closed
EDGE-039076,FUSE-XFMR-019222,XFMR-019222,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.831,4389.3,0.299,0.4432,0.3655,340,13.8,2,1,,closed
EDGE-039077,JCT-FDR-0059-002,FUSE-XFMR-019223,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.148,782.5,0.2759,0.4348,0.3655,340,13.8,2,1,,closed
EDGE-039078,FUSE-XFMR-019223,XFMR-019223,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.84,4434.1,0.2756,0.4286,0.3655,340,13.8,2,1,,closed
EDGE-039079,JCT-FDR-0059-002,FUSE-XFMR-019224,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.149,788.0,0.5897,0.5048,0.5345,230,13.8,2,1,,closed
EDGE-039080,FUSE-XFMR-019224,XFMR-019224,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.846,4465.6,0.5884,0.4878,0.5345,230,13.8,2,1,,closed
EDGE-039081,JCT-FDR-0059-002,FUSE-XFMR-019225,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.151,799.1,1.6129,0.5169,1.007,100,13.8,2,1,,closed
EDGE-039082,FUSE-XFMR-019225,XFMR-019225,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.858,4528.4,1.3633,0.5066,1.007,100,13.8,2,1,,closed
EDGE-039083,JCT-FDR-0059-002,FUSE-XFMR-019226,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.153,805.5,0.5387,0.4934,0.5345,230,13.8,2,1,,closed
EDGE-039084,FUSE-XFMR-019226,XFMR-019226,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.864,4564.3,0.5703,0.4868,0.5345,230,13.8,2,1,,closed
EDGE-039085,JCT-FDR-0059-002,FUSE-XFMR-019227,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.154,813.4,0.6266,0.4332,0.5345,230,13.8,3,0,,closed
EDGE-039086,FUSE-XFMR-019227,XFMR-019227,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.873,4609.2,0.5694,0.4549,0.5345,230,13.8,3,0,,closed
EDGE-039087,JCT-FDR-0059-002,FUSE-XFMR-019228,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.155,820.5,0.3209,0.4381,0.3655,340,13.8,2,1,,closed
EDGE-039088,FUSE-XFMR-019228,XFMR-019228,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.881,4649.6,0.2704,0.408,0.3655,340,13.8,2,1,,closed
EDGE-039089,JCT-FDR-0059-002,JCT-FDR-0059-003,FDR-0059,SUB-013,primary_overhead,4/0 AL,ABC,0.87,4593.6,0.2933,0.4495,0.3357,340,13.8,3,1,,closed
EDGE-039090,JCT-FDR-0059-003,FUSE-XFMR-019229,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.001,3.2,1.4804,0.5419,1.007,100,13.8,1,1,,closed
EDGE-039091,FUSE-XFMR-019229,XFMR-019229,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.003,18.0,1.4922,0.5091,1.007,100,13.8,1,1,,closed
EDGE-039092,JCT-FDR-0059-003,FUSE-XFMR-019230,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.001,5.5,1.5186,0.4771,1.007,100,13.8,2,1,,closed
EDGE-039093,FUSE-XFMR-019230,XFMR-019230,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.006,31.4,1.564,0.4788,1.007,100,13.8,2,1,,closed
EDGE-039094,JCT-FDR-0059-003,FUSE-XFMR-019231,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.003,14.3,0.9676,0.4988,0.6985,150,13.8,2,1,,closed
EDGE-039095,FUSE-XFMR-019231,XFMR-019231,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.015,80.8,0.8464,0.4792,0.6985,150,13.8,2,1,,closed
EDGE-039096,JCT-FDR-0059-003,FUSE-XFMR-019232,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.004,21.4,0.6304,0.4337,0.5345,230,13.8,1,1,,closed
EDGE-039097,FUSE-XFMR-019232,XFMR-019232,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.023,121.2,0.5634,0.4982,0.5345,230,13.8,1,1,,closed
EDGE-039098,JCT-FDR-0059-003,FUSE-XFMR-019233,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.005,28.5,1.6462,0.5182,1.007,100,13.8,2,1,,closed
EDGE-039099,FUSE-XFMR-019233,XFMR-019233,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.031,161.6,1.5553,0.5603,1.007,100,13.8,2,1,,closed
EDGE-039100,JCT-FDR-0059-003,FUSE-XFMR-019234,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.007,36.4,0.5791,0.4828,0.5345,230,13.8,2,0,,closed
EDGE-039101,FUSE-XFMR-019234,XFMR-019234,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.039,206.4,0.6426,0.4551,0.5345,230,13.8,2,0,,closed
EDGE-039102,JCT-FDR-0059-003,FUSE-XFMR-019235,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.008,44.4,0.8322,0.4896,0.6985,150,13.8,3,0,,closed
EDGE-039103,FUSE-XFMR-019235,XFMR-019235,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.048,251.3,0.9121,0.542,0.6985,150,13.8,3,0,,closed
EDGE-039104,JCT-FDR-0059-003,FUSE-XFMR-019236,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.01,53.1,0.2719,0.4719,0.3655,340,13.8,2,0,,closed
EDGE-039105,FUSE-XFMR-019236,XFMR-019236,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.057,300.7,0.3005,0.4717,0.3655,340,13.8,2,0,,closed
EDGE-039106,JCT-FDR-0059-003,FUSE-XFMR-019237,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.011,59.4,0.3143,0.4655,0.3655,340,13.8,2,1,,closed
EDGE-039107,FUSE-XFMR-019237,XFMR-019237,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.064,336.6,0.28,0.4443,0.3655,340,13.8,2,1,,closed
EDGE-039108,JCT-FDR-0059-003,FUSE-XFMR-019238,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.013,66.5,0.8846,0.4688,0.6985,150,13.8,3,1,,closed
EDGE-039109,FUSE-XFMR-019238,XFMR-019238,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.071,377.0,0.8476,0.4686,0.6985,150,13.8,3,1,,closed
EDGE-039110,JCT-FDR-0059-003,FUSE-XFMR-019239,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.014,76.0,0.2883,0.4567,0.3655,340,13.8,1,0,,closed
EDGE-039111,FUSE-XFMR-019239,XFMR-019239,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.082,430.8,0.2723,0.4265,0.3655,340,13.8,1,0,,closed
EDGE-039112,JCT-FDR-0059-003,FUSE-XFMR-019240,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.016,84.7,0.9719,0.4941,0.6985,150,13.8,1,0,,closed
EDGE-039113,FUSE-XFMR-019240,XFMR-019240,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.091,480.2,0.9121,0.4684,0.6985,150,13.8,1,0,,closed
EDGE-039114,JCT-FDR-0059-003,FUSE-XFMR-019241,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.017,91.1,0.6056,0.4937,0.5345,230,13.8,3,1,,closed
EDGE-039115,FUSE-XFMR-019241,XFMR-019241,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.098,516.1,0.5974,0.5167,0.5345,230,13.8,3,1,,closed
EDGE-039116,JCT-FDR-0059-003,FUSE-XFMR-019242,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.019,99.8,0.6499,0.4513,0.5345,230,13.8,2,0,,closed
EDGE-039117,FUSE-XFMR-019242,XFMR-019242,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.107,565.5,0.5787,0.4703,0.5345,230,13.8,2,0,,closed
EDGE-039118,JCT-FDR-0059-003,FUSE-XFMR-019243,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.02,106.1,0.933,0.4779,0.6985,150,13.8,1,0,,closed
EDGE-039119,FUSE-XFMR-019243,XFMR-019243,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.114,601.4,0.8104,0.4989,0.6985,150,13.8,1,0,,closed
EDGE-039120,JCT-FDR-0059-003,FUSE-XFMR-019244,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.021,112.5,1.609,0.5055,1.007,100,13.8,2,1,,closed
EDGE-039121,FUSE-XFMR-019244,XFMR-019244,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.121,637.3,1.4348,0.4967,1.007,100,13.8,2,1,,closed
EDGE-039122,JCT-FDR-0059-003,FUSE-XFMR-019245,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.023,119.6,0.2674,0.4257,0.3655,340,13.8,2,1,,closed
EDGE-039123,FUSE-XFMR-019245,XFMR-019245,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.128,677.7,0.3072,0.4133,0.3655,340,13.8,2,1,,closed
EDGE-039124,JCT-FDR-0059-003,FUSE-XFMR-019246,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.025,129.9,0.298,0.4679,0.3655,340,13.8,1,0,,closed
EDGE-039125,FUSE-XFMR-019246,XFMR-019246,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.139,736.0,0.2848,0.4148,0.3655,340,13.8,1,0,,closed
EDGE-039126,JCT-FDR-0059-003,FUSE-XFMR-019247,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.026,135.4,0.8228,0.5008,0.6985,150,13.8,3,1,,closed
EDGE-039127,FUSE-XFMR-019247,XFMR-019247,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.145,767.4,0.8991,0.5038,0.6985,150,13.8,3,1,,closed
EDGE-039128,JCT-FDR-0059-003,FUSE-XFMR-019248,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.027,144.1,0.306,0.4472,0.3655,340,13.8,1,1,,closed
EDGE-039129,FUSE-XFMR-019248,XFMR-019248,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.155,816.8,0.2741,0.3959,0.3655,340,13.8,1,1,,closed
EDGE-039130,JCT-FDR-0059-003,FUSE-XFMR-019249,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.029,154.4,0.6201,0.485,0.5345,230,13.8,1,1,,closed
EDGE-039131,FUSE-XFMR-019249,XFMR-019249,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.166,875.2,0.6465,0.4648,0.5345,230,13.8,1,1,,closed
EDGE-039132,JCT-FDR-0059-003,FUSE-XFMR-019250,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.031,163.2,0.6453,0.5144,0.5345,230,13.8,1,1,,closed
EDGE-039133,FUSE-XFMR-019250,XFMR-019250,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.175,924.5,0.581,0.4928,0.5345,230,13.8,1,1,,closed
EDGE-039134,JCT-FDR-0059-003,FUSE-XFMR-019251,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.032,168.7,1.5256,0.4915,1.007,100,13.8,1,1,,closed
EDGE-039135,FUSE-XFMR-019251,XFMR-019251,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.181,955.9,1.4462,0.4612,1.007,100,13.8,1,1,,closed
EDGE-039136,JCT-FDR-0059-003,FUSE-XFMR-019252,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.033,174.2,0.9721,0.5278,0.6985,150,13.8,2,1,,closed
EDGE-039137,FUSE-XFMR-019252,XFMR-019252,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.187,987.4,0.9648,0.5182,0.6985,150,13.8,2,1,,closed
EDGE-039138,JCT-FDR-0059-003,FUSE-XFMR-019253,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.035,184.5,1.4153,0.477,1.007,100,13.8,3,1,,closed
EDGE-039139,FUSE-XFMR-019253,XFMR-019253,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.198,1045.7,1.6247,0.4748,1.007,100,13.8,3,1,,closed
EDGE-039140,JCT-FDR-0059-003,FUSE-XFMR-019254,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.037,194.0,0.548,0.4339,0.5345,230,13.8,2,1,,closed
EDGE-039141,FUSE-XFMR-019254,XFMR-019254,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.208,1099.6,0.5888,0.4978,0.5345,230,13.8,2,1,,closed
EDGE-039142,JCT-FDR-0059-003,FUSE-XFMR-019255,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.037,197.2,1.5687,0.5126,1.007,100,13.8,3,0,,closed
EDGE-039143,FUSE-XFMR-019255,XFMR-019255,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.212,1117.5,1.5612,0.5338,1.007,100,13.8,3,0,,closed
EDGE-039144,JCT-FDR-0059-003,FUSE-XFMR-019256,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.039,208.3,0.9073,0.4574,0.6985,150,13.8,1,1,,closed
EDGE-039145,FUSE-XFMR-019256,XFMR-019256,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.224,1180.3,0.8954,0.5395,0.6985,150,13.8,1,1,,closed
EDGE-039146,JCT-FDR-0059-003,FUSE-XFMR-019257,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.041,215.4,0.2939,0.4297,0.3655,340,13.8,3,1,,closed
EDGE-039147,FUSE-XFMR-019257,XFMR-019257,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.231,1220.7,0.323,0.4054,0.3655,340,13.8,3,1,,closed
EDGE-039148,JCT-FDR-0059-003,FUSE-XFMR-019258,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.042,224.1,0.6199,0.4618,0.5345,230,13.8,2,1,,closed
EDGE-039149,FUSE-XFMR-019258,XFMR-019258,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.241,1270.1,0.5703,0.5046,0.5345,230,13.8,2,1,,closed
EDGE-039150,JCT-FDR-0059-003,FUSE-XFMR-019259,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.044,231.3,0.3267,0.4439,0.3655,340,13.8,2,1,,closed
EDGE-039151,FUSE-XFMR-019259,XFMR-019259,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.248,1310.5,0.2759,0.4576,0.3655,340,13.8,2,1,,closed
EDGE-039152,JCT-FDR-0059-003,FUSE-XFMR-019260,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.045,236.8,0.6256,0.5015,0.5345,230,13.8,1,1,,closed
EDGE-039153,FUSE-XFMR-019260,XFMR-019260,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.254,1341.9,0.5443,0.4555,0.5345,230,13.8,1,1,,closed
EDGE-039154,JCT-FDR-0059-003,FUSE-XFMR-019261,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.046,243.9,0.8801,0.469,0.6985,150,13.8,1,1,,closed
EDGE-039155,FUSE-XFMR-019261,XFMR-019261,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.262,1382.3,0.8728,0.49,0.6985,150,13.8,1,1,,closed
EDGE-039156,JCT-FDR-0059-003,FUSE-XFMR-019262,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.048,253.4,1.5778,0.4862,1.007,100,13.8,1,1,,closed
EDGE-039157,FUSE-XFMR-019262,XFMR-019262,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.272,1436.2,1.4435,0.4896,1.007,100,13.8,1,1,,closed
EDGE-039158,JCT-FDR-0059-003,FUSE-XFMR-019263,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.049,259.0,0.8474,0.5384,0.6985,150,13.8,1,1,,closed
EDGE-039159,FUSE-XFMR-019263,XFMR-019263,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.278,1467.6,0.865,0.4778,0.6985,150,13.8,1,1,,closed
EDGE-039160,JCT-FDR-0059-003,FUSE-XFMR-019264,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.051,270.9,0.836,0.463,0.6985,150,13.8,1,1,,closed
EDGE-039161,FUSE-XFMR-019264,XFMR-019264,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.291,1534.9,0.8904,0.4617,0.6985,150,13.8,1,1,,closed
EDGE-039162,JCT-FDR-0059-003,FUSE-XFMR-019265,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.052,275.6,0.6111,0.4614,0.5345,230,13.8,2,1,,closed
EDGE-039163,FUSE-XFMR-019265,XFMR-019265,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.296,1561.8,0.6431,0.5132,0.5345,230,13.8,2,1,,closed
EDGE-039164,JCT-FDR-0059-003,FUSE-XFMR-019266,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.054,282.7,0.308,0.4344,0.3655,340,13.8,1,1,,closed
EDGE-039165,FUSE-XFMR-019266,XFMR-019266,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.303,1602.2,0.279,0.4211,0.3655,340,13.8,1,1,,closed
EDGE-039166,JCT-FDR-0059-003,FUSE-XFMR-019267,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.056,293.8,1.5632,0.5343,1.007,100,13.8,1,1,,closed
EDGE-039167,FUSE-XFMR-019267,XFMR-019267,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.315,1665.0,1.4773,0.4854,1.007,100,13.8,1,1,,closed
EDGE-039168,JCT-FDR-0059-003,FUSE-XFMR-019268,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.056,297.8,0.6065,0.5187,0.5345,230,13.8,1,1,,closed
EDGE-039169,FUSE-XFMR-019268,XFMR-019268,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.32,1687.5,0.5972,0.4337,0.5345,230,13.8,1,1,,closed
EDGE-039170,JCT-FDR-0059-003,FUSE-XFMR-019269,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.058,306.5,1.4344,0.4816,1.007,100,13.8,1,1,,closed
EDGE-039171,FUSE-XFMR-019269,XFMR-019269,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.329,1736.9,1.4885,0.5561,1.007,100,13.8,1,1,,closed
EDGE-039172,JCT-FDR-0059-003,FUSE-XFMR-019270,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.059,313.6,0.6374,0.486,0.5345,230,13.8,2,0,,closed
EDGE-039173,FUSE-XFMR-019270,XFMR-019270,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.337,1777.2,0.5684,0.4829,0.5345,230,13.8,2,0,,closed
EDGE-039174,JCT-FDR-0059-003,FUSE-XFMR-019271,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.061,321.6,0.9302,0.5161,0.6985,150,13.8,2,1,,closed
EDGE-039175,FUSE-XFMR-019271,XFMR-019271,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.345,1822.1,0.8603,0.4977,0.6985,150,13.8,2,1,,closed
EDGE-039176,JCT-FDR-0059-003,FUSE-XFMR-019272,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.062,328.7,0.2849,0.4596,0.3655,340,13.8,1,1,,closed
EDGE-039177,FUSE-XFMR-019272,XFMR-019272,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.353,1862.5,0.3066,0.4433,0.3655,340,13.8,1,1,,closed
EDGE-039178,JCT-FDR-0059-003,FUSE-XFMR-019273,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.064,336.6,0.9485,0.4532,0.6985,150,13.8,1,1,,closed
EDGE-039179,FUSE-XFMR-019273,XFMR-019273,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.361,1907.4,0.9226,0.5502,0.6985,150,13.8,1,1,,closed
EDGE-039180,JCT-FDR-0059-003,FUSE-XFMR-019274,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.065,345.3,0.5915,0.4839,0.5345,230,13.8,1,0,,closed
EDGE-039181,FUSE-XFMR-019274,XFMR-019274,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.371,1956.8,0.546,0.4769,0.5345,230,13.8,1,0,,closed
EDGE-039182,JCT-FDR-0059-003,FUSE-XFMR-019275,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.068,356.4,0.2698,0.405,0.3655,340,13.8,1,0,,closed
EDGE-039183,FUSE-XFMR-019275,XFMR-019275,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.383,2019.6,0.2855,0.4161,0.3655,340,13.8,1,0,,closed
EDGE-039184,JCT-FDR-0059-003,FUSE-XFMR-019276,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.069,364.3,0.9592,0.4687,0.6985,150,13.8,1,1,,closed
EDGE-039185,FUSE-XFMR-019276,XFMR-019276,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.391,2064.5,0.8114,0.4772,0.6985,150,13.8,1,1,,closed
EDGE-039186,JCT-FDR-0059-003,FUSE-XFMR-019277,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.07,371.4,0.6163,0.45,0.5345,230,13.8,2,1,,closed
EDGE-039187,FUSE-XFMR-019277,XFMR-019277,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.399,2104.9,0.5768,0.4532,0.5345,230,13.8,2,1,,closed
EDGE-039188,JCT-FDR-0059-003,FUSE-XFMR-019278,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.072,378.6,0.5847,0.4838,0.5345,230,13.8,1,1,,closed
EDGE-039189,FUSE-XFMR-019278,XFMR-019278,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.406,2145.3,0.5381,0.5187,0.5345,230,13.8,1,1,,closed
EDGE-039190,JCT-FDR-0059-003,FUSE-XFMR-019279,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.073,385.7,0.6079,0.4315,0.5345,230,13.8,1,0,,closed
EDGE-039191,FUSE-XFMR-019279,XFMR-019279,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.414,2185.7,0.5767,0.4985,0.5345,230,13.8,1,0,,closed
EDGE-039192,JCT-FDR-0059-003,FUSE-XFMR-019280,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.075,393.6,0.9719,0.5177,0.6985,150,13.8,3,1,,closed
EDGE-039193,FUSE-XFMR-019280,XFMR-019280,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.422,2230.5,0.9492,0.4541,0.6985,150,13.8,3,1,,closed
EDGE-039194,JCT-FDR-0059-003,FUSE-XFMR-019281,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.076,402.3,0.8905,0.5272,0.6985,150,13.8,2,1,,closed
EDGE-039195,FUSE-XFMR-019281,XFMR-019281,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.432,2279.9,0.8206,0.4809,0.6985,150,13.8,2,1,,closed
EDGE-039196,JCT-FDR-0059-003,FUSE-XFMR-019282,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.077,407.1,0.5691,0.4402,0.5345,230,13.8,2,1,,closed
EDGE-039197,FUSE-XFMR-019282,XFMR-019282,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.437,2306.8,0.6309,0.4873,0.5345,230,13.8,2,1,,closed
EDGE-039198,JCT-FDR-0059-003,FUSE-XFMR-019283,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.078,414.2,1.4229,0.5408,1.007,100,13.8,2,1,,closed
EDGE-039199,FUSE-XFMR-019283,XFMR-019283,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.445,2347.2,1.3838,0.5285,1.007,100,13.8,2,1,,closed
EDGE-039200,JCT-FDR-0059-003,FUSE-XFMR-019284,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.08,422.1,1.4178,0.4942,1.007,100,13.8,2,0,,closed
EDGE-039201,FUSE-XFMR-019284,XFMR-019284,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.453,2392.1,1.5243,0.5282,1.007,100,13.8,2,0,,closed
EDGE-039202,JCT-FDR-0059-003,FUSE-XFMR-019285,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.082,433.2,0.293,0.4209,0.3655,340,13.8,1,1,,closed
EDGE-039203,FUSE-XFMR-019285,XFMR-019285,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.465,2454.9,0.3159,0.419,0.3655,340,13.8,1,1,,closed
EDGE-039204,JCT-FDR-0059-003,FUSE-XFMR-019286,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.083,437.2,0.32,0.4751,0.3655,340,13.8,2,1,,closed
EDGE-039205,FUSE-XFMR-019286,XFMR-019286,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.469,2477.4,0.2773,0.4223,0.3655,340,13.8,2,1,,closed
EDGE-039206,JCT-FDR-0059-003,FUSE-XFMR-019287,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.084,445.9,0.5993,0.4761,0.5345,230,13.8,2,1,,closed
EDGE-039207,FUSE-XFMR-019287,XFMR-019287,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.479,2526.7,0.5915,0.5095,0.5345,230,13.8,2,1,,closed
EDGE-039208,JCT-FDR-0059-003,FUSE-XFMR-019288,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.086,453.0,0.5357,0.4772,0.5345,230,13.8,2,0,,closed
EDGE-039209,FUSE-XFMR-019288,XFMR-019288,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.486,2567.1,0.6349,0.5224,0.5345,230,13.8,2,0,,closed
EDGE-039210,JCT-FDR-0059-003,FUSE-XFMR-019289,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.088,464.1,1.6507,0.5356,1.007,100,13.8,3,1,,closed
EDGE-039211,FUSE-XFMR-019289,XFMR-019289,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.498,2630.0,1.5664,0.4652,1.007,100,13.8,3,1,,closed
EDGE-039212,JCT-FDR-0059-003,FUSE-XFMR-019290,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.089,468.1,0.9314,0.4839,0.6985,150,13.8,2,0,,closed
EDGE-039213,FUSE-XFMR-019290,XFMR-019290,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.502,2652.4,0.9095,0.4711,0.6985,150,13.8,2,0,,closed
EDGE-039214,JCT-FDR-0059-003,FUSE-XFMR-019291,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.091,480.7,1.5219,0.4958,1.007,100,13.8,2,0,,closed
EDGE-039215,FUSE-XFMR-019291,XFMR-019291,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.516,2724.2,1.4532,0.5512,1.007,100,13.8,2,0,,closed
EDGE-039216,JCT-FDR-0059-003,FUSE-XFMR-019292,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.092,487.1,0.6278,0.4938,0.5345,230,13.8,2,1,,closed
EDGE-039217,FUSE-XFMR-019292,XFMR-019292,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.523,2760.1,0.5734,0.4681,0.5345,230,13.8,2,1,,closed
EDGE-039218,JCT-FDR-0059-003,FUSE-XFMR-019293,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.093,491.0,0.3019,0.4703,0.3655,340,13.8,3,1,,closed
EDGE-039219,FUSE-XFMR-019293,XFMR-019293,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.527,2782.6,0.312,0.4221,0.3655,340,13.8,3,1,,closed
EDGE-039220,JCT-FDR-0059-003,FUSE-XFMR-019294,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.095,500.5,1.6075,0.4869,1.007,100,13.8,2,1,,closed
EDGE-039221,FUSE-XFMR-019294,XFMR-019294,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.537,2836.4,1.3806,0.5155,1.007,100,13.8,2,1,,closed
EDGE-039222,JCT-FDR-0059-003,FUSE-XFMR-019295,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.096,506.9,0.5541,0.4883,0.5345,230,13.8,1,1,,closed
EDGE-039223,FUSE-XFMR-019295,XFMR-019295,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.544,2872.3,0.626,0.506,0.5345,230,13.8,1,1,,closed
EDGE-039224,JCT-FDR-0059-003,FUSE-XFMR-019296,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.098,514.8,0.2886,0.4562,0.3655,340,13.8,1,1,,closed
EDGE-039225,FUSE-XFMR-019296,XFMR-019296,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.552,2917.2,0.2964,0.4109,0.3655,340,13.8,1,1,,closed
EDGE-039226,JCT-FDR-0059-003,FUSE-XFMR-019297,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.1,526.7,0.6137,0.5185,0.5345,230,13.8,1,1,,closed
EDGE-039227,FUSE-XFMR-019297,XFMR-019297,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.565,2984.5,0.6086,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-039228,JCT-FDR-0059-003,FUSE-XFMR-019298,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.101,531.4,0.8645,0.4727,0.6985,150,13.8,2,1,,closed
EDGE-039229,FUSE-XFMR-019298,XFMR-019298,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.57,3011.4,0.9842,0.5479,0.6985,150,13.8,2,1,,closed
EDGE-039230,JCT-FDR-0059-003,FUSE-XFMR-019299,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.102,540.1,1.4746,0.5198,1.007,100,13.8,1,1,,closed
EDGE-039231,FUSE-XFMR-019299,XFMR-019299,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.58,3060.8,1.4554,0.5327,1.007,100,13.8,1,1,,closed
EDGE-039232,JCT-FDR-0059-003,FUSE-XFMR-019300,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.104,548.9,0.6092,0.5093,0.5345,230,13.8,2,0,,closed
EDGE-039233,FUSE-XFMR-019300,XFMR-019300,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.589,3110.2,0.5911,0.4914,0.5345,230,13.8,2,0,,closed
EDGE-039234,JCT-FDR-0059-003,FUSE-XFMR-019301,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.105,554.4,1.5473,0.5251,1.007,100,13.8,2,0,,closed
EDGE-039235,FUSE-XFMR-019301,XFMR-019301,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.595,3141.6,1.3813,0.4752,1.007,100,13.8,2,0,,closed
EDGE-039236,JCT-FDR-0059-003,FUSE-XFMR-019302,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.107,563.1,1.5414,0.5474,1.007,100,13.8,1,1,,closed
EDGE-039237,FUSE-XFMR-019302,XFMR-019302,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.604,3191.0,1.4527,0.4659,1.007,100,13.8,1,1,,closed
EDGE-039238,JCT-FDR-0059-003,FUSE-XFMR-019303,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.108,572.6,0.5729,0.4567,0.5345,230,13.8,1,1,,closed
EDGE-039239,FUSE-XFMR-019303,XFMR-019303,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.615,3244.8,0.6289,0.4722,0.5345,230,13.8,1,1,,closed
EDGE-039240,JCT-FDR-0059-003,FUSE-XFMR-019304,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.11,580.5,0.2906,0.4055,0.3655,340,13.8,2,1,,closed
EDGE-039241,FUSE-XFMR-019304,XFMR-019304,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.623,3289.7,0.3228,0.4478,0.3655,340,13.8,2,1,,closed
EDGE-039242,JCT-FDR-0059-003,FUSE-XFMR-019305,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.111,583.7,1.6384,0.5191,1.007,100,13.8,1,0,,closed
EDGE-039243,FUSE-XFMR-019305,XFMR-019305,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.626,3307.7,1.4462,0.5129,1.007,100,13.8,1,0,,closed
EDGE-039244,JCT-FDR-0059-003,FUSE-XFMR-019306,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.113,596.4,0.9645,0.5124,0.6985,150,13.8,1,1,,closed
EDGE-039245,FUSE-XFMR-019306,XFMR-019306,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.64,3379.5,0.9101,0.4801,0.6985,150,13.8,1,1,,closed
EDGE-039246,JCT-FDR-0059-003,FUSE-XFMR-019307,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.114,601.9,1.5646,0.5173,1.007,100,13.8,1,1,,closed
EDGE-039247,FUSE-XFMR-019307,XFMR-019307,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.646,3410.9,1.6414,0.5475,1.007,100,13.8,1,1,,closed
EDGE-039248,JCT-FDR-0059-003,FUSE-XFMR-019308,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.115,609.8,1.4307,0.5551,1.007,100,13.8,3,1,,closed
EDGE-039249,FUSE-XFMR-019308,XFMR-019308,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.654,3455.8,1.4354,0.4668,1.007,100,13.8,3,1,,closed
EDGE-039250,JCT-FDR-0059-003,FUSE-XFMR-019309,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.117,616.2,0.6325,0.4617,0.5345,230,13.8,3,1,,closed
EDGE-039251,FUSE-XFMR-019309,XFMR-019309,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.661,3491.7,0.5385,0.4443,0.5345,230,13.8,3,1,,closed
EDGE-039252,JCT-FDR-0059-003,FUSE-XFMR-019310,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.118,623.3,0.961,0.47,0.6985,150,13.8,2,1,,closed
EDGE-039253,FUSE-XFMR-019310,XFMR-019310,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.669,3532.1,0.8716,0.4677,0.6985,150,13.8,2,1,,closed
EDGE-039254,JCT-FDR-0059-003,FUSE-XFMR-019311,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.12,633.6,1.4724,0.4676,1.007,100,13.8,2,0,,closed
EDGE-039255,FUSE-XFMR-019311,XFMR-019311,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.68,3590.4,1.5653,0.5293,1.007,100,13.8,2,0,,closed
EDGE-039256,JCT-FDR-0059-003,FUSE-XFMR-019312,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.122,642.3,1.4722,0.5198,1.007,100,13.8,1,0,,closed
EDGE-039257,FUSE-XFMR-019312,XFMR-019312,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.689,3639.8,1.6516,0.4973,1.007,100,13.8,1,0,,closed
EDGE-039258,JCT-FDR-0059-003,FUSE-XFMR-019313,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.123,649.4,0.2805,0.4436,0.3655,340,13.8,2,1,,closed
EDGE-039259,FUSE-XFMR-019313,XFMR-019313,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.697,3680.2,0.2905,0.4377,0.3655,340,13.8,2,1,,closed
EDGE-039260,JCT-FDR-0059-003,FUSE-XFMR-019314,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.124,654.2,1.6356,0.5009,1.007,100,13.8,1,1,,closed
EDGE-039261,FUSE-XFMR-019314,XFMR-019314,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.702,3707.1,1.5629,0.4979,1.007,100,13.8,1,1,,closed
EDGE-039262,JCT-FDR-0059-003,FUSE-XFMR-019315,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.125,662.1,0.9651,0.531,0.6985,150,13.8,1,1,,closed
EDGE-039263,FUSE-XFMR-019315,XFMR-019315,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.711,3752.0,0.9594,0.4857,0.6985,150,13.8,1,1,,closed
EDGE-039264,JCT-FDR-0059-003,FUSE-XFMR-019316,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.127,669.2,0.3048,0.4103,0.3655,340,13.8,1,1,,closed
EDGE-039265,FUSE-XFMR-019316,XFMR-019316,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.718,3792.4,0.3068,0.4595,0.3655,340,13.8,1,1,,closed
