edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-039266,JCT-FDR-0059-003,FUSE-XFMR-019317,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.129,681.9,0.5787,0.466,0.5345,230,13.8,2,1,,closed
EDGE-039267,FUSE-XFMR-019317,XFMR-019317,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.732,3864.2,0.6434,0.4613,0.5345,230,13.8,2,1,,closed
EDGE-039268,JCT-FDR-0059-003,FUSE-XFMR-019318,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.131,689.8,1.5846,0.5046,1.007,100,13.8,1,1,,closed
EDGE-039269,FUSE-XFMR-019318,XFMR-019318,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.74,3909.0,1.5814,0.5447,1.007,100,13.8,1,1,,closed
EDGE-039270,JCT-FDR-0059-003,FUSE-XFMR-019319,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.132,697.0,0.5355,0.505,0.5345,230,13.8,1,0,,closed
EDGE-039271,FUSE-XFMR-019319,XFMR-019319,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.748,3949.4,0.6202,0.4663,0.5345,230,13.8,1,0,,closed
EDGE-039272,JCT-FDR-0059-003,FUSE-XFMR-019320,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.133,701.7,0.5914,0.5075,0.5345,230,13.8,3,0,,closed
EDGE-039273,FUSE-XFMR-019320,XFMR-019320,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.753,3976.4,0.5891,0.4587,0.5345,230,13.8,3,0,,closed
EDGE-039274,JCT-FDR-0059-003,FUSE-XFMR-019321,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.135,711.2,0.909,0.4823,0.6985,150,13.8,2,1,,closed
EDGE-039275,FUSE-XFMR-019321,XFMR-019321,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.763,4030.2,0.8441,0.5205,0.6985,150,13.8,2,1,,closed
EDGE-039276,JCT-FDR-0059-003,FUSE-XFMR-019322,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.136,718.3,1.5291,0.5481,1.007,100,13.8,1,1,,closed
EDGE-039277,FUSE-XFMR-019322,XFMR-019322,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.771,4070.6,1.576,0.5168,1.007,100,13.8,1,1,,closed
EDGE-039278,JCT-FDR-0059-003,FUSE-XFMR-019323,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.138,727.1,0.2683,0.4738,0.3655,340,13.8,1,0,,closed
EDGE-039279,FUSE-XFMR-019323,XFMR-019323,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.78,4120.0,0.3163,0.3943,0.3655,340,13.8,1,0,,closed
EDGE-039280,JCT-FDR-0059-003,FUSE-XFMR-019324,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.139,735.0,1.626,0.4654,1.007,100,13.8,3,0,,closed
EDGE-039281,FUSE-XFMR-019324,XFMR-019324,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.789,4164.9,1.4729,0.4829,1.007,100,13.8,3,0,,closed
EDGE-039282,JCT-FDR-0059-003,FUSE-XFMR-019325,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.141,744.5,1.4957,0.4837,1.007,100,13.8,1,0,,closed
EDGE-039283,FUSE-XFMR-019325,XFMR-019325,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.799,4218.7,1.5892,0.4759,1.007,100,13.8,1,0,,closed
EDGE-039284,JCT-FDR-0059-003,FUSE-XFMR-019326,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.142,747.6,1.5547,0.5049,1.007,100,13.8,2,1,,closed
EDGE-039285,FUSE-XFMR-019326,XFMR-019326,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.802,4236.7,1.5517,0.4637,1.007,100,13.8,2,1,,closed
EDGE-039286,JCT-FDR-0059-003,FUSE-XFMR-019327,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.143,754.8,1.3546,0.4827,1.007,100,13.8,1,1,,closed
EDGE-039287,FUSE-XFMR-019327,XFMR-019327,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.81,4277.1,1.5861,0.549,1.007,100,13.8,1,1,,closed
EDGE-039288,JCT-FDR-0059-003,FUSE-XFMR-019328,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.145,765.9,1.5791,0.5325,1.007,100,13.8,2,1,,closed
EDGE-039289,FUSE-XFMR-019328,XFMR-019328,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.822,4339.9,1.5519,0.4834,1.007,100,13.8,2,1,,closed
EDGE-039290,JCT-FDR-0059-003,FUSE-XFMR-019329,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.146,772.2,1.6222,0.547,1.007,100,13.8,2,1,,closed
EDGE-039291,FUSE-XFMR-019329,XFMR-019329,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.829,4375.8,1.4246,0.5586,1.007,100,13.8,2,1,,closed
EDGE-039292,JCT-FDR-0059-003,FUSE-XFMR-019330,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.148,780.1,1.4141,0.5415,1.007,100,13.8,1,1,,closed
EDGE-039293,FUSE-XFMR-019330,XFMR-019330,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.837,4420.7,1.5101,0.4639,1.007,100,13.8,1,1,,closed
EDGE-039294,JCT-FDR-0059-003,FUSE-XFMR-019331,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.15,789.6,1.5322,0.5218,1.007,100,13.8,1,0,,closed
EDGE-039295,FUSE-XFMR-019331,XFMR-019331,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.847,4474.5,1.3638,0.5156,1.007,100,13.8,1,0,,closed
EDGE-039296,JCT-FDR-0059-003,FUSE-XFMR-019332,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.15,793.6,1.4953,0.5034,1.007,100,13.8,2,1,,closed
EDGE-039297,FUSE-XFMR-019332,XFMR-019332,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.852,4497.0,1.4506,0.4646,1.007,100,13.8,2,1,,closed
EDGE-039298,JCT-FDR-0059-003,FUSE-XFMR-019333,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.152,800.7,0.8654,0.4949,0.6985,150,13.8,1,1,,closed
EDGE-039299,FUSE-XFMR-019333,XFMR-019333,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.859,4537.4,0.9456,0.4774,0.6985,150,13.8,1,1,,closed
EDGE-039300,JCT-FDR-0059-003,FUSE-XFMR-019334,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.154,812.6,0.5988,0.484,0.5345,230,13.8,1,1,,closed
EDGE-039301,FUSE-XFMR-019334,XFMR-019334,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.872,4604.7,0.6212,0.4628,0.5345,230,13.8,1,1,,closed
EDGE-039302,JCT-FDR-0059-003,FUSE-XFMR-019335,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.156,821.3,0.3186,0.4716,0.3655,340,13.8,1,0,,closed
EDGE-039303,FUSE-XFMR-019335,XFMR-019335,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.881,4654.1,0.3205,0.4637,0.3655,340,13.8,1,0,,closed
EDGE-039304,JCT-FDR-0059-003,JCT-FDR-0059-004,FDR-0059,SUB-013,primary_underground,4/0 AL,ABC,0.88,4646.4,0.3187,0.4315,0.385,340,13.8,3,0,,closed
EDGE-039305,JCT-FDR-0059-004,FUSE-XFMR-019336,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.001,3.2,1.371,0.4922,1.007,100,13.8,1,1,,closed
EDGE-039306,FUSE-XFMR-019336,XFMR-019336,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.003,18.0,1.4986,0.4916,1.007,100,13.8,1,1,,closed
EDGE-039307,JCT-FDR-0059-004,FUSE-XFMR-019337,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.002,8.7,0.9529,0.4554,0.6985,150,13.8,3,1,,closed
EDGE-039308,FUSE-XFMR-019337,XFMR-019337,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.009,49.4,0.811,0.5363,0.6985,150,13.8,3,1,,closed
EDGE-039309,JCT-FDR-0059-004,FUSE-XFMR-019338,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.003,15.0,0.3263,0.4378,0.3655,340,13.8,3,1,,closed
EDGE-039310,FUSE-XFMR-019338,XFMR-019338,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.016,85.3,0.2802,0.404,0.3655,340,13.8,3,1,,closed
EDGE-039311,JCT-FDR-0059-004,FUSE-XFMR-019339,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.005,25.3,0.8195,0.5185,0.6985,150,13.8,1,1,,closed
EDGE-039312,FUSE-XFMR-019339,XFMR-019339,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.027,143.6,0.8927,0.5162,0.6985,150,13.8,1,1,,closed
EDGE-039313,JCT-FDR-0059-004,FUSE-XFMR-019340,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.006,30.9,0.8876,0.5188,0.6985,150,13.8,2,1,,closed
EDGE-039314,FUSE-XFMR-019340,XFMR-019340,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.033,175.0,0.9083,0.4624,0.6985,150,13.8,2,1,,closed
EDGE-039315,JCT-FDR-0059-004,FUSE-XFMR-019341,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.007,38.0,0.8938,0.5327,0.6985,150,13.8,1,0,,closed
EDGE-039316,FUSE-XFMR-019341,XFMR-019341,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.041,215.4,0.9324,0.4846,0.6985,150,13.8,1,0,,closed
EDGE-039317,JCT-FDR-0059-004,FUSE-XFMR-019342,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.009,46.7,0.3025,0.4323,0.3655,340,13.8,2,0,,closed
EDGE-039318,FUSE-XFMR-019342,XFMR-019342,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.05,264.8,0.304,0.4012,0.3655,340,13.8,2,0,,closed
EDGE-039319,JCT-FDR-0059-004,FUSE-XFMR-019343,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.011,55.4,0.9539,0.4695,0.6985,150,13.8,1,1,,closed
EDGE-039320,FUSE-XFMR-019343,XFMR-019343,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.06,314.2,0.8323,0.5379,0.6985,150,13.8,1,1,,closed
EDGE-039321,JCT-FDR-0059-004,FUSE-XFMR-019344,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.011,60.2,0.591,0.4627,0.5345,230,13.8,2,0,,closed
EDGE-039322,FUSE-XFMR-019344,XFMR-019344,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.065,341.1,0.5346,0.5059,0.5345,230,13.8,2,0,,closed
EDGE-039323,JCT-FDR-0059-004,FUSE-XFMR-019345,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.013,67.3,0.3199,0.4087,0.3655,340,13.8,2,1,,closed
EDGE-039324,FUSE-XFMR-019345,XFMR-019345,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.072,381.5,0.2699,0.4559,0.3655,340,13.8,2,1,,closed
EDGE-039325,JCT-FDR-0059-004,FUSE-XFMR-019346,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.014,76.0,0.5347,0.4696,0.5345,230,13.8,1,0,,closed
EDGE-039326,FUSE-XFMR-019346,XFMR-019346,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.082,430.8,0.5873,0.4516,0.5345,230,13.8,1,0,,closed
EDGE-039327,JCT-FDR-0059-004,FUSE-XFMR-019347,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.016,83.2,0.2867,0.4589,0.3655,340,13.8,2,1,,closed
EDGE-039328,FUSE-XFMR-019347,XFMR-019347,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.089,471.2,0.3005,0.476,0.3655,340,13.8,2,1,,closed
EDGE-039329,JCT-FDR-0059-004,FUSE-XFMR-019348,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.017,91.9,0.8647,0.5484,0.6985,150,13.8,1,1,,closed
EDGE-039330,FUSE-XFMR-019348,XFMR-019348,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.099,520.6,0.9276,0.5292,0.6985,150,13.8,1,1,,closed
EDGE-039331,JCT-FDR-0059-004,FUSE-XFMR-019349,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.019,99.8,1.6013,0.4613,1.007,100,13.8,2,1,,closed
EDGE-039332,FUSE-XFMR-019349,XFMR-019349,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.107,565.5,1.5012,0.5036,1.007,100,13.8,2,1,,closed
EDGE-039333,JCT-FDR-0059-004,FUSE-XFMR-019350,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.02,107.7,0.5903,0.4918,0.5345,230,13.8,2,1,,closed
EDGE-039334,FUSE-XFMR-019350,XFMR-019350,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.116,610.4,0.601,0.4666,0.5345,230,13.8,2,1,,closed
EDGE-039335,JCT-FDR-0059-004,FUSE-XFMR-019351,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.022,114.0,0.2714,0.4101,0.3655,340,13.8,1,0,,closed
EDGE-039336,FUSE-XFMR-019351,XFMR-019351,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.122,646.3,0.3194,0.4597,0.3655,340,13.8,1,0,,closed
EDGE-039337,JCT-FDR-0059-004,FUSE-XFMR-019352,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.023,122.0,0.3165,0.4131,0.3655,340,13.8,3,0,,closed
EDGE-039338,FUSE-XFMR-019352,XFMR-019352,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.131,691.2,0.3026,0.4454,0.3655,340,13.8,3,0,,closed
EDGE-039339,JCT-FDR-0059-004,FUSE-XFMR-019353,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.025,129.9,0.301,0.4475,0.3655,340,13.8,2,1,,closed
EDGE-039340,FUSE-XFMR-019353,XFMR-019353,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.139,736.0,0.3058,0.4588,0.3655,340,13.8,2,1,,closed
EDGE-039341,JCT-FDR-0059-004,FUSE-XFMR-019354,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.027,140.2,0.6273,0.4396,0.5345,230,13.8,2,1,,closed
EDGE-039342,FUSE-XFMR-019354,XFMR-019354,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.15,794.4,0.6049,0.4343,0.5345,230,13.8,2,1,,closed
EDGE-039343,JCT-FDR-0059-004,FUSE-XFMR-019355,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.028,146.5,0.578,0.4665,0.5345,230,13.8,2,1,,closed
EDGE-039344,FUSE-XFMR-019355,XFMR-019355,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.157,830.3,0.5554,0.4346,0.5345,230,13.8,2,1,,closed
EDGE-039345,JCT-FDR-0059-004,FUSE-XFMR-019356,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.03,156.8,0.9526,0.4847,0.6985,150,13.8,2,1,,closed
EDGE-039346,FUSE-XFMR-019356,XFMR-019356,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.168,888.6,0.8978,0.516,0.6985,150,13.8,2,1,,closed
EDGE-039347,JCT-FDR-0059-004,FUSE-XFMR-019357,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.031,162.4,1.6065,0.4895,1.007,100,13.8,1,1,,closed
EDGE-039348,FUSE-XFMR-019357,XFMR-019357,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.174,920.0,1.5981,0.5426,1.007,100,13.8,1,1,,closed
EDGE-039349,JCT-FDR-0059-004,FUSE-XFMR-019358,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.033,171.9,0.2712,0.4647,0.3655,340,13.8,1,1,,closed
EDGE-039350,FUSE-XFMR-019358,XFMR-019358,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.184,973.9,0.3164,0.3922,0.3655,340,13.8,1,1,,closed
EDGE-039351,JCT-FDR-0059-004,FUSE-XFMR-019359,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.034,179.8,1.4971,0.5154,1.007,100,13.8,2,1,,closed
EDGE-039352,FUSE-XFMR-019359,XFMR-019359,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.193,1018.8,1.5937,0.5417,1.007,100,13.8,2,1,,closed
EDGE-039353,JCT-FDR-0059-004,FUSE-XFMR-019360,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.035,186.1,0.9652,0.5219,0.6985,150,13.8,2,1,,closed
EDGE-039354,FUSE-XFMR-019360,XFMR-019360,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.2,1054.7,0.9714,0.5227,0.6985,150,13.8,2,1,,closed
EDGE-039355,JCT-FDR-0059-004,FUSE-XFMR-019361,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.036,190.1,0.9688,0.5241,0.6985,150,13.8,2,1,,closed
EDGE-039356,FUSE-XFMR-019361,XFMR-019361,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.204,1077.1,0.9332,0.4733,0.6985,150,13.8,2,1,,closed
EDGE-039357,JCT-FDR-0059-004,FUSE-XFMR-019362,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.038,201.2,0.3192,0.4375,0.3655,340,13.8,1,1,,closed
EDGE-039358,FUSE-XFMR-019362,XFMR-019362,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.216,1140.0,0.2832,0.4174,0.3655,340,13.8,1,1,,closed
EDGE-039359,JCT-FDR-0059-004,FUSE-XFMR-019363,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.039,207.5,0.3102,0.4711,0.3655,340,13.8,1,0,,closed
EDGE-039360,FUSE-XFMR-019363,XFMR-019363,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.223,1175.9,0.3252,0.4182,0.3655,340,13.8,1,0,,closed
EDGE-039361,JCT-FDR-0059-004,FUSE-XFMR-019364,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.041,217.8,0.3124,0.4622,0.3655,340,13.8,1,1,,closed
EDGE-039362,FUSE-XFMR-019364,XFMR-019364,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.234,1234.2,0.311,0.4277,0.3655,340,13.8,1,1,,closed
EDGE-039363,JCT-FDR-0059-004,FUSE-XFMR-019365,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.043,225.7,0.9797,0.4525,0.6985,150,13.8,1,1,,closed
EDGE-039364,FUSE-XFMR-019365,XFMR-019365,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.242,1279.1,0.8623,0.5075,0.6985,150,13.8,1,1,,closed
EDGE-039365,JCT-FDR-0059-004,FUSE-XFMR-019366,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.044,232.1,0.9105,0.5352,0.6985,150,13.8,1,0,,closed
EDGE-039366,FUSE-XFMR-019366,XFMR-019366,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.249,1315.0,0.8472,0.5284,0.6985,150,13.8,1,0,,closed
EDGE-039367,JCT-FDR-0059-004,FUSE-XFMR-019367,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.045,238.4,0.3016,0.3913,0.3655,340,13.8,2,0,,closed
EDGE-039368,FUSE-XFMR-019367,XFMR-019367,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.256,1350.9,0.3221,0.4047,0.3655,340,13.8,2,0,,closed
EDGE-039369,JCT-FDR-0059-004,FUSE-XFMR-019368,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.047,247.1,0.9254,0.4958,0.6985,150,13.8,3,0,,closed
EDGE-039370,FUSE-XFMR-019368,XFMR-019368,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.265,1400.3,0.9474,0.4913,0.6985,150,13.8,3,0,,closed
EDGE-039371,JCT-FDR-0059-004,FUSE-XFMR-019369,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.048,253.4,1.5949,0.5489,1.007,100,13.8,1,1,,closed
EDGE-039372,FUSE-XFMR-019369,XFMR-019369,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.272,1436.2,1.4676,0.5203,1.007,100,13.8,1,1,,closed
EDGE-039373,JCT-FDR-0059-004,FUSE-XFMR-019370,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.05,262.2,1.409,0.4869,1.007,100,13.8,1,0,,closed
EDGE-039374,FUSE-XFMR-019370,XFMR-019370,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.281,1485.5,1.4138,0.4872,1.007,100,13.8,1,0,,closed
EDGE-039375,JCT-FDR-0059-004,FUSE-XFMR-019371,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.052,272.4,0.3115,0.4009,0.3655,340,13.8,2,1,,closed
EDGE-039376,FUSE-XFMR-019371,XFMR-019371,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.292,1543.9,0.3049,0.402,0.3655,340,13.8,2,1,,closed
EDGE-039377,JCT-FDR-0059-004,FUSE-XFMR-019372,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.052,277.2,0.9222,0.5382,0.6985,150,13.8,1,1,,closed
EDGE-039378,FUSE-XFMR-019372,XFMR-019372,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.297,1570.8,0.8951,0.4919,0.6985,150,13.8,1,1,,closed
EDGE-039379,JCT-FDR-0059-004,FUSE-XFMR-019373,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.054,285.9,0.5351,0.522,0.5345,230,13.8,2,1,,closed
EDGE-039380,FUSE-XFMR-019373,XFMR-019373,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.307,1620.2,0.596,0.4687,0.5345,230,13.8,2,1,,closed
EDGE-039381,JCT-FDR-0059-004,FUSE-XFMR-019374,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.056,294.6,1.5105,0.5401,1.007,100,13.8,3,1,,closed
EDGE-039382,FUSE-XFMR-019374,XFMR-019374,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.316,1669.5,1.4229,0.5575,1.007,100,13.8,3,1,,closed
EDGE-039383,JCT-FDR-0059-004,FUSE-XFMR-019375,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.057,301.8,1.516,0.5116,1.007,100,13.8,1,0,,closed
EDGE-039384,FUSE-XFMR-019375,XFMR-019375,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.324,1709.9,1.5129,0.499,1.007,100,13.8,1,0,,closed
EDGE-039385,JCT-FDR-0059-004,FUSE-XFMR-019376,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.058,306.5,0.6449,0.4847,0.5345,230,13.8,1,1,,closed
EDGE-039386,FUSE-XFMR-019376,XFMR-019376,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.329,1736.9,0.6176,0.4878,0.5345,230,13.8,1,1,,closed
EDGE-039387,JCT-FDR-0059-004,FUSE-XFMR-019377,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.06,316.0,1.4436,0.4805,1.007,100,13.8,1,0,,closed
EDGE-039388,FUSE-XFMR-019377,XFMR-019377,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.339,1790.7,1.5462,0.5423,1.007,100,13.8,1,0,,closed
EDGE-039389,JCT-FDR-0059-004,FUSE-XFMR-019378,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.061,324.7,0.5504,0.4569,0.5345,230,13.8,1,0,,closed
EDGE-039390,FUSE-XFMR-019378,XFMR-019378,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.348,1840.1,0.6105,0.5043,0.5345,230,13.8,1,0,,closed
EDGE-039391,JCT-FDR-0059-004,FUSE-XFMR-019379,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.063,333.4,0.9368,0.5218,0.6985,150,13.8,1,1,,closed
EDGE-039392,FUSE-XFMR-019379,XFMR-019379,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.358,1889.4,0.8875,0.5305,0.6985,150,13.8,1,1,,closed
EDGE-039393,JCT-FDR-0059-004,FUSE-XFMR-019380,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.065,341.4,0.3128,0.4122,0.3655,340,13.8,2,0,,closed
EDGE-039394,FUSE-XFMR-019380,XFMR-019380,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.366,1934.3,0.2719,0.4039,0.3655,340,13.8,2,0,,closed
EDGE-039395,JCT-FDR-0059-004,FUSE-XFMR-019381,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.066,349.3,0.6425,0.5096,0.5345,230,13.8,1,1,,closed
EDGE-039396,FUSE-XFMR-019381,XFMR-019381,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.375,1979.2,0.5961,0.4311,0.5345,230,13.8,1,1,,closed
EDGE-039397,JCT-FDR-0059-004,FUSE-XFMR-019382,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.067,352.4,1.4777,0.5595,1.007,100,13.8,2,1,,closed
EDGE-039398,FUSE-XFMR-019382,XFMR-019382,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.378,1997.2,1.5189,0.4939,1.007,100,13.8,2,1,,closed
EDGE-039399,JCT-FDR-0059-004,FUSE-XFMR-019383,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.069,361.9,0.5843,0.4333,0.5345,230,13.8,1,0,,closed
EDGE-039400,FUSE-XFMR-019383,XFMR-019383,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.388,2051.0,0.6114,0.4419,0.5345,230,13.8,1,0,,closed
EDGE-039401,JCT-FDR-0059-004,FUSE-XFMR-019384,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.071,373.0,0.5353,0.486,0.5345,230,13.8,1,1,,closed
EDGE-039402,FUSE-XFMR-019384,XFMR-019384,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.4,2113.8,0.579,0.4603,0.5345,230,13.8,1,1,,closed
EDGE-039403,JCT-FDR-0059-004,FUSE-XFMR-019385,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.072,377.8,1.5059,0.5251,1.007,100,13.8,2,1,,closed
EDGE-039404,FUSE-XFMR-019385,XFMR-019385,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.405,2140.8,1.4467,0.5203,1.007,100,13.8,2,1,,closed
EDGE-039405,JCT-FDR-0059-004,FUSE-XFMR-019386,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.073,384.1,0.6465,0.4657,0.5345,230,13.8,2,1,,closed
EDGE-039406,FUSE-XFMR-019386,XFMR-019386,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.412,2176.7,0.5467,0.4607,0.5345,230,13.8,2,1,,closed
EDGE-039407,JCT-FDR-0059-004,FUSE-XFMR-019387,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.075,393.6,0.9698,0.4716,0.6985,150,13.8,1,0,,closed
EDGE-039408,FUSE-XFMR-019387,XFMR-019387,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.422,2230.5,0.9059,0.525,0.6985,150,13.8,1,0,,closed
EDGE-039409,JCT-FDR-0059-004,FUSE-XFMR-019388,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.077,404.7,0.8992,0.4937,0.6985,150,13.8,1,0,,closed
EDGE-039410,FUSE-XFMR-019388,XFMR-019388,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.434,2293.4,0.9306,0.5289,0.6985,150,13.8,1,0,,closed
EDGE-039411,JCT-FDR-0059-004,FUSE-XFMR-019389,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.078,411.0,1.5968,0.5204,1.007,100,13.8,1,1,,closed
EDGE-039412,FUSE-XFMR-019389,XFMR-019389,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.441,2329.3,1.4095,0.4926,1.007,100,13.8,1,1,,closed
EDGE-039413,JCT-FDR-0059-004,FUSE-XFMR-019390,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.08,419.8,0.3245,0.4033,0.3655,340,13.8,3,1,,closed
EDGE-039414,FUSE-XFMR-019390,XFMR-019390,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.451,2378.6,0.2804,0.3996,0.3655,340,13.8,3,1,,closed
EDGE-039415,JCT-FDR-0059-004,FUSE-XFMR-019391,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.081,426.9,0.2836,0.4715,0.3655,340,13.8,3,0,,closed
EDGE-039416,FUSE-XFMR-019391,XFMR-019391,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.458,2419.0,0.2906,0.4398,0.3655,340,13.8,3,0,,closed
EDGE-039417,JCT-FDR-0059-004,FUSE-XFMR-019392,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.082,431.6,1.5579,0.4966,1.007,100,13.8,1,1,,closed
EDGE-039418,FUSE-XFMR-019392,XFMR-019392,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.463,2446.0,1.5414,0.4655,1.007,100,13.8,1,1,,closed
EDGE-039419,JCT-FDR-0059-004,FUSE-XFMR-019393,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.084,442.7,0.272,0.4178,0.3655,340,13.8,2,0,,closed
EDGE-039420,FUSE-XFMR-019393,XFMR-019393,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.475,2508.8,0.2782,0.468,0.3655,340,13.8,2,0,,closed
EDGE-039421,JCT-FDR-0059-004,FUSE-XFMR-019394,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.084,445.9,0.8172,0.5486,0.6985,150,13.8,1,1,,closed
EDGE-039422,FUSE-XFMR-019394,XFMR-019394,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.479,2526.7,0.9289,0.5181,0.6985,150,13.8,1,1,,closed
EDGE-039423,JCT-FDR-0059-004,FUSE-XFMR-019395,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.086,456.2,0.8409,0.5403,0.6985,150,13.8,2,1,,closed
EDGE-039424,FUSE-XFMR-019395,XFMR-019395,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.49,2585.1,0.8439,0.4723,0.6985,150,13.8,2,1,,closed
EDGE-039425,JCT-FDR-0059-004,FUSE-XFMR-019396,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.088,464.1,0.3257,0.4345,0.3655,340,13.8,3,0,,closed
EDGE-039426,FUSE-XFMR-019396,XFMR-019396,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.498,2630.0,0.3084,0.4074,0.3655,340,13.8,3,0,,closed
EDGE-039427,JCT-FDR-0059-004,FUSE-XFMR-019397,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.089,469.7,0.9209,0.5339,0.6985,150,13.8,2,1,,closed
EDGE-039428,FUSE-XFMR-019397,XFMR-019397,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.504,2661.4,0.8701,0.4749,0.6985,150,13.8,2,1,,closed
EDGE-039429,JCT-FDR-0059-004,FUSE-XFMR-019398,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.091,479.2,0.6457,0.4562,0.5345,230,13.8,2,0,,closed
EDGE-039430,FUSE-XFMR-019398,XFMR-019398,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.514,2715.2,0.5809,0.4424,0.5345,230,13.8,2,0,,closed
EDGE-039431,JCT-FDR-0059-004,FUSE-XFMR-019399,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.092,486.3,0.5495,0.4678,0.5345,230,13.8,2,1,,closed
EDGE-039432,FUSE-XFMR-019399,XFMR-019399,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.522,2755.6,0.6042,0.469,0.5345,230,13.8,2,1,,closed
EDGE-039433,JCT-FDR-0059-004,FUSE-XFMR-019400,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.093,493.4,0.9672,0.5456,0.6985,150,13.8,1,1,,closed
EDGE-039434,FUSE-XFMR-019400,XFMR-019400,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.53,2796.0,0.8825,0.5224,0.6985,150,13.8,1,1,,closed
EDGE-039435,JCT-FDR-0059-004,FUSE-XFMR-019401,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.095,501.3,0.3185,0.4052,0.3655,340,13.8,1,1,,closed
EDGE-039436,FUSE-XFMR-019401,XFMR-019401,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.538,2840.9,0.3159,0.4558,0.3655,340,13.8,1,1,,closed
EDGE-039437,JCT-FDR-0059-004,FUSE-XFMR-019402,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.097,510.0,0.8084,0.5242,0.6985,150,13.8,2,0,,closed
EDGE-039438,FUSE-XFMR-019402,XFMR-019402,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.547,2890.3,0.8567,0.4743,0.6985,150,13.8,2,0,,closed
EDGE-039439,JCT-FDR-0059-004,FUSE-XFMR-019403,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.098,515.6,0.3152,0.4334,0.3655,340,13.8,2,1,,closed
EDGE-039440,FUSE-XFMR-019403,XFMR-019403,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.553,2921.7,0.2812,0.4093,0.3655,340,13.8,2,1,,closed
EDGE-039441,JCT-FDR-0059-004,FUSE-XFMR-019404,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.1,525.9,0.5582,0.468,0.5345,230,13.8,3,1,,closed
EDGE-039442,FUSE-XFMR-019404,XFMR-019404,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.564,2980.0,0.5499,0.4767,0.5345,230,13.8,3,1,,closed
EDGE-039443,JCT-FDR-0059-004,FUSE-XFMR-019405,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.101,533.8,0.8332,0.4913,0.6985,150,13.8,2,1,,closed
EDGE-039444,FUSE-XFMR-019405,XFMR-019405,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.573,3024.9,0.8105,0.4602,0.6985,150,13.8,2,1,,closed
EDGE-039445,JCT-FDR-0059-004,FUSE-XFMR-019406,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.102,540.1,0.8711,0.4541,0.6985,150,13.8,1,1,,closed
EDGE-039446,FUSE-XFMR-019406,XFMR-019406,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.58,3060.8,0.9757,0.5118,0.6985,150,13.8,1,1,,closed
EDGE-039447,JCT-FDR-0059-004,FUSE-XFMR-019407,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.104,550.4,1.4045,0.5352,1.007,100,13.8,3,0,,closed
EDGE-039448,FUSE-XFMR-019407,XFMR-019407,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.591,3119.2,1.5061,0.4873,1.007,100,13.8,3,0,,closed
EDGE-039449,JCT-FDR-0059-004,FUSE-XFMR-019408,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.106,559.2,0.6376,0.4457,0.5345,230,13.8,1,0,,closed
EDGE-039450,FUSE-XFMR-019408,XFMR-019408,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.6,3168.5,0.5474,0.4886,0.5345,230,13.8,1,0,,closed
EDGE-039451,JCT-FDR-0059-004,FUSE-XFMR-019409,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.107,567.1,0.3046,0.4044,0.3655,340,13.8,3,1,,closed
EDGE-039452,FUSE-XFMR-019409,XFMR-019409,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.609,3213.4,0.2737,0.4063,0.3655,340,13.8,3,1,,closed
EDGE-039453,JCT-FDR-0059-004,FUSE-XFMR-019410,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.108,571.0,0.3076,0.3971,0.3655,340,13.8,2,1,,closed
EDGE-039454,FUSE-XFMR-019410,XFMR-019410,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.613,3235.8,0.2966,0.4414,0.3655,340,13.8,2,1,,closed
EDGE-039455,JCT-FDR-0059-004,FUSE-XFMR-019411,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.109,577.4,0.5853,0.4305,0.5345,230,13.8,1,0,,closed
EDGE-039456,FUSE-XFMR-019411,XFMR-019411,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.62,3271.8,0.5599,0.441,0.5345,230,13.8,1,0,,closed
EDGE-039457,JCT-FDR-0059-004,FUSE-XFMR-019412,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.112,590.0,0.298,0.4097,0.3655,340,13.8,1,1,,closed
EDGE-039458,FUSE-XFMR-019412,XFMR-019412,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.633,3343.6,0.324,0.4359,0.3655,340,13.8,1,1,,closed
EDGE-039459,JCT-FDR-0059-004,FUSE-XFMR-019413,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.113,594.8,0.2873,0.3988,0.3655,340,13.8,1,1,,closed
EDGE-039460,FUSE-XFMR-019413,XFMR-019413,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.638,3370.5,0.2891,0.4411,0.3655,340,13.8,1,1,,closed
EDGE-039461,JCT-FDR-0059-004,FUSE-XFMR-019414,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.114,602.7,0.9374,0.4907,0.6985,150,13.8,3,1,,closed
EDGE-039462,FUSE-XFMR-019414,XFMR-019414,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.647,3415.4,0.8826,0.532,0.6985,150,13.8,3,1,,closed
EDGE-039463,JCT-FDR-0059-004,FUSE-XFMR-019415,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.116,612.2,0.3145,0.4239,0.3655,340,13.8,1,0,,closed
EDGE-039464,FUSE-XFMR-019415,XFMR-019415,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.657,3469.2,0.2834,0.4765,0.3655,340,13.8,1,0,,closed
EDGE-039465,JCT-FDR-0059-004,FUSE-XFMR-019416,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.117,619.3,0.6136,0.4803,0.5345,230,13.8,2,1,,closed
EDGE-039466,FUSE-XFMR-019416,XFMR-019416,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.665,3509.6,0.5465,0.5167,0.5345,230,13.8,2,1,,closed
EDGE-039467,JCT-FDR-0059-004,FUSE-XFMR-019417,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.119,627.3,1.5655,0.4913,1.007,100,13.8,2,0,,closed
EDGE-039468,FUSE-XFMR-019417,XFMR-019417,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.673,3554.5,1.4042,0.4783,1.007,100,13.8,2,0,,closed
EDGE-039469,JCT-FDR-0059-004,FUSE-XFMR-019418,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.12,635.2,0.6299,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-039470,FUSE-XFMR-019418,XFMR-019418,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.682,3599.4,0.6326,0.4295,0.5345,230,13.8,2,1,,closed
EDGE-039471,JCT-FDR-0059-004,FUSE-XFMR-019419,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.122,643.1,0.5681,0.5215,0.5345,230,13.8,2,0,,closed
EDGE-039472,FUSE-XFMR-019419,XFMR-019419,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.69,3644.3,0.6373,0.5013,0.5345,230,13.8,2,0,,closed
EDGE-039473,JCT-FDR-0059-004,FUSE-XFMR-019420,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.123,647.9,0.9477,0.5046,0.6985,150,13.8,2,1,,closed
EDGE-039474,FUSE-XFMR-019420,XFMR-019420,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.695,3671.2,0.9832,0.5416,0.6985,150,13.8,2,1,,closed
EDGE-039475,JCT-FDR-0059-004,FUSE-XFMR-019421,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.125,658.9,0.5605,0.4798,0.5345,230,13.8,2,1,,closed
EDGE-039476,FUSE-XFMR-019421,XFMR-019421,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.707,3734.0,0.6061,0.4523,0.5345,230,13.8,2,1,,closed
EDGE-039477,JCT-FDR-0059-004,FUSE-XFMR-019422,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.126,667.7,0.6356,0.5234,0.5345,230,13.8,2,1,,closed
EDGE-039478,FUSE-XFMR-019422,XFMR-019422,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.717,3783.4,0.6465,0.5026,0.5345,230,13.8,2,1,,closed
EDGE-039479,JCT-FDR-0059-004,FUSE-XFMR-019423,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.128,674.8,1.5422,0.5282,1.007,100,13.8,2,1,,closed
EDGE-039480,FUSE-XFMR-019423,XFMR-019423,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.724,3823.8,1.6482,0.4792,1.007,100,13.8,2,1,,closed
EDGE-039481,JCT-FDR-0059-004,FUSE-XFMR-019424,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.129,679.5,0.8779,0.5301,0.6985,150,13.8,3,1,,closed
EDGE-039482,FUSE-XFMR-019424,XFMR-019424,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.729,3850.7,0.961,0.4954,0.6985,150,13.8,3,1,,closed
EDGE-039483,JCT-FDR-0059-004,FUSE-XFMR-019425,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.13,688.2,0.9114,0.5491,0.6985,150,13.8,2,1,,closed
EDGE-039484,FUSE-XFMR-019425,XFMR-019425,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.739,3900.1,0.8301,0.462,0.6985,150,13.8,2,1,,closed
EDGE-039485,JCT-FDR-0059-004,FUSE-XFMR-019426,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.132,697.8,0.8874,0.4911,0.6985,150,13.8,1,1,,closed
EDGE-039486,FUSE-XFMR-019426,XFMR-019426,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.749,3953.9,0.8592,0.5324,0.6985,150,13.8,1,1,,closed
EDGE-039487,JCT-FDR-0059-004,FUSE-XFMR-019427,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.134,705.7,1.4168,0.5096,1.007,100,13.8,1,1,,closed
EDGE-039488,FUSE-XFMR-019427,XFMR-019427,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.757,3998.8,1.5392,0.5538,1.007,100,13.8,1,1,,closed
EDGE-039489,JCT-FDR-0059-004,FUSE-XFMR-019428,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.135,713.6,0.2714,0.4673,0.3655,340,13.8,1,0,,closed
EDGE-039490,FUSE-XFMR-019428,XFMR-019428,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.766,4043.7,0.3174,0.4201,0.3655,340,13.8,1,0,,closed
EDGE-039491,JCT-FDR-0059-004,FUSE-XFMR-019429,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.136,719.9,1.5897,0.5223,1.007,100,13.8,1,1,,closed
EDGE-039492,FUSE-XFMR-019429,XFMR-019429,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.773,4079.6,1.4992,0.5191,1.007,100,13.8,1,1,,closed
EDGE-039493,JCT-FDR-0059-004,FUSE-XFMR-019430,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.138,729.4,0.9824,0.501,0.6985,150,13.8,2,1,,closed
EDGE-039494,FUSE-XFMR-019430,XFMR-019430,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.783,4133.4,0.9412,0.505,0.6985,150,13.8,2,1,,closed
EDGE-039495,JCT-FDR-0059-004,FUSE-XFMR-019431,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.139,734.2,1.4286,0.524,1.007,100,13.8,1,1,,closed
EDGE-039496,FUSE-XFMR-019431,XFMR-019431,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.788,4160.4,1.4999,0.5355,1.007,100,13.8,1,1,,closed
EDGE-039497,JCT-FDR-0059-004,FUSE-XFMR-019432,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.141,745.3,1.4381,0.5082,1.007,100,13.8,1,1,,closed
EDGE-039498,FUSE-XFMR-019432,XFMR-019432,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.8,4223.2,1.5035,0.4813,1.007,100,13.8,1,1,,closed
EDGE-039499,JCT-FDR-0059-004,FUSE-XFMR-019433,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.142,750.8,1.3989,0.5295,1.007,100,13.8,3,1,,closed
EDGE-039500,FUSE-XFMR-019433,XFMR-019433,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.806,4254.6,1.5103,0.5341,1.007,100,13.8,3,1,,closed
EDGE-039501,JCT-FDR-0059-004,FUSE-XFMR-019434,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.144,760.3,1.5304,0.4899,1.007,100,13.8,1,1,,closed
EDGE-039502,FUSE-XFMR-019434,XFMR-019434,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.816,4308.5,1.4313,0.5559,1.007,100,13.8,1,1,,closed
EDGE-039503,JCT-FDR-0059-004,FUSE-XFMR-019435,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.145,767.4,0.9643,0.5127,0.6985,150,13.8,2,1,,closed
EDGE-039504,FUSE-XFMR-019435,XFMR-019435,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.824,4348.9,0.9372,0.5373,0.6985,150,13.8,2,1,,closed
EDGE-039505,JCT-FDR-0059-004,FUSE-XFMR-019436,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.146,773.0,0.3235,0.448,0.3655,340,13.8,2,0,,closed
EDGE-039506,FUSE-XFMR-019436,XFMR-019436,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.83,4380.3,0.2929,0.4753,0.3655,340,13.8,2,0,,closed
EDGE-039507,JCT-FDR-0059-004,FUSE-XFMR-019437,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.148,782.5,1.6462,0.4978,1.007,100,13.8,2,0,,closed
EDGE-039508,FUSE-XFMR-019437,XFMR-019437,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.84,4434.1,1.568,0.4951,1.007,100,13.8,2,0,,closed
EDGE-039509,JCT-FDR-0059-004,FUSE-XFMR-019438,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.149,788.8,0.9254,0.5471,0.6985,150,13.8,1,0,,closed
EDGE-039510,FUSE-XFMR-019438,XFMR-019438,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.847,4470.0,0.8825,0.5426,0.6985,150,13.8,1,0,,closed
EDGE-039511,JCT-FDR-0059-004,FUSE-XFMR-019439,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.151,798.3,0.8563,0.4802,0.6985,150,13.8,2,1,,closed
EDGE-039512,FUSE-XFMR-019439,XFMR-019439,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.857,4523.9,0.9609,0.474,0.6985,150,13.8,2,1,,closed
EDGE-039513,JCT-FDR-0059-004,FUSE-XFMR-019440,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.152,804.7,0.5631,0.4445,0.5345,230,13.8,2,1,,closed
EDGE-039514,FUSE-XFMR-019440,XFMR-019440,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.864,4559.8,0.6509,0.4906,0.5345,230,13.8,2,1,,closed
EDGE-039515,JCT-FDR-0059-004,FUSE-XFMR-019441,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.154,814.2,0.6016,0.434,0.5345,230,13.8,1,0,,closed
EDGE-039516,FUSE-XFMR-019441,XFMR-019441,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.874,4613.7,0.6215,0.4424,0.5345,230,13.8,1,0,,closed
EDGE-039517,JCT-FDR-0059-004,FUSE-XFMR-019442,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.156,822.1,0.3167,0.4117,0.3655,340,13.8,3,1,,closed
EDGE-039518,FUSE-XFMR-019442,XFMR-019442,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.882,4658.5,0.2674,0.454,0.3655,340,13.8,3,1,,closed
EDGE-039519,JCT-FDR-0059-004,JCT-FDR-0059-005,FDR-0059,SUB-013,primary_underground,4/0 AL,ABC,0.87,4593.6,0.284,0.4065,0.3479,340,13.8,3,0,,closed
EDGE-039520,JCT-FDR-0059-005,FUSE-XFMR-019443,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.001,5.5,1.5857,0.5371,1.007,100,13.8,2,1,,closed
EDGE-039521,FUSE-XFMR-019443,XFMR-019443,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.006,31.4,1.3975,0.5264,1.007,100,13.8,2,1,,closed
EDGE-039522,JCT-FDR-0059-005,FUSE-XFMR-019444,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.002,9.5,0.5726,0.4872,0.5345,230,13.8,2,1,,closed
EDGE-039523,FUSE-XFMR-019444,XFMR-019444,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.01,53.9,0.6058,0.4548,0.5345,230,13.8,2,1,,closed
EDGE-039524,JCT-FDR-0059-005,FUSE-XFMR-019445,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.003,14.3,0.2945,0.4651,0.3655,340,13.8,3,1,,closed
EDGE-039525,FUSE-XFMR-019445,XFMR-019445,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.015,80.8,0.2776,0.4004,0.3655,340,13.8,3,1,,closed
EDGE-039526,JCT-FDR-0059-005,FUSE-XFMR-019446,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.004,22.2,1.6501,0.5533,1.007,100,13.8,2,0,,closed
EDGE-039527,FUSE-XFMR-019446,XFMR-019446,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.024,125.7,1.5297,0.4785,1.007,100,13.8,2,0,,closed
EDGE-039528,JCT-FDR-0059-005,FUSE-XFMR-019447,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.006,31.7,0.2728,0.4226,0.3655,340,13.8,1,0,,closed
EDGE-039529,FUSE-XFMR-019447,XFMR-019447,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.034,179.5,0.2906,0.4381,0.3655,340,13.8,1,0,,closed
EDGE-039530,JCT-FDR-0059-005,FUSE-XFMR-019448,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.008,42.0,0.2826,0.397,0.3655,340,13.8,1,0,,closed
EDGE-039531,FUSE-XFMR-019448,XFMR-019448,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.045,237.9,0.2719,0.3942,0.3655,340,13.8,1,0,,closed
EDGE-039532,JCT-FDR-0059-005,FUSE-XFMR-019449,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.009,47.5,0.3117,0.4265,0.3655,340,13.8,3,1,,closed
EDGE-039533,FUSE-XFMR-019449,XFMR-019449,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.051,269.3,0.2717,0.477,0.3655,340,13.8,3,1,,closed
EDGE-039534,JCT-FDR-0059-005,FUSE-XFMR-019450,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.011,57.8,1.49,0.4688,1.007,100,13.8,1,1,,closed
EDGE-039535,FUSE-XFMR-019450,XFMR-019450,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.062,327.6,1.3551,0.5376,1.007,100,13.8,1,1,,closed
EDGE-039536,JCT-FDR-0059-005,FUSE-XFMR-019451,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.011,60.2,0.5782,0.4601,0.5345,230,13.8,2,1,,closed
EDGE-039537,FUSE-XFMR-019451,XFMR-019451,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.065,341.1,0.5751,0.4554,0.5345,230,13.8,2,1,,closed
EDGE-039538,JCT-FDR-0059-005,FUSE-XFMR-019452,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.013,68.9,0.9598,0.5335,0.6985,150,13.8,1,0,,closed
EDGE-039539,FUSE-XFMR-019452,XFMR-019452,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.074,390.5,0.849,0.5397,0.6985,150,13.8,1,0,,closed
EDGE-039540,JCT-FDR-0059-005,FUSE-XFMR-019453,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.015,77.6,1.535,0.4897,1.007,100,13.8,3,0,,closed
EDGE-039541,FUSE-XFMR-019453,XFMR-019453,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.083,439.8,1.6341,0.4715,1.007,100,13.8,3,0,,closed
EDGE-039542,JCT-FDR-0059-005,FUSE-XFMR-019454,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.016,85.5,0.8312,0.4752,0.6985,150,13.8,2,1,,closed
EDGE-039543,FUSE-XFMR-019454,XFMR-019454,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.092,484.7,0.9206,0.5307,0.6985,150,13.8,2,1,,closed
EDGE-039544,JCT-FDR-0059-005,FUSE-XFMR-019455,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.018,94.2,1.4057,0.5339,1.007,100,13.8,2,0,,closed
EDGE-039545,FUSE-XFMR-019455,XFMR-019455,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.101,534.1,1.4498,0.5234,1.007,100,13.8,2,0,,closed
EDGE-039546,JCT-FDR-0059-005,FUSE-XFMR-019456,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.019,103.0,1.3694,0.4893,1.007,100,13.8,2,1,,closed
EDGE-039547,FUSE-XFMR-019456,XFMR-019456,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.111,583.4,1.6187,0.5094,1.007,100,13.8,2,1,,closed
EDGE-039548,JCT-FDR-0059-005,FUSE-XFMR-019457,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.021,111.7,0.311,0.4315,0.3655,340,13.8,1,0,,closed
EDGE-039549,FUSE-XFMR-019457,XFMR-019457,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.12,632.8,0.3114,0.4477,0.3655,340,13.8,1,0,,closed
EDGE-039550,JCT-FDR-0059-005,FUSE-XFMR-019458,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.022,116.4,1.4714,0.4927,1.007,100,13.8,1,1,,closed
EDGE-039551,FUSE-XFMR-019458,XFMR-019458,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.125,659.7,1.6343,0.5244,1.007,100,13.8,1,1,,closed
EDGE-039552,JCT-FDR-0059-005,FUSE-XFMR-019459,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.024,125.1,0.6038,0.4671,0.5345,230,13.8,1,1,,closed
EDGE-039553,FUSE-XFMR-019459,XFMR-019459,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.134,709.1,0.6151,0.4766,0.5345,230,13.8,1,1,,closed
EDGE-039554,JCT-FDR-0059-005,FUSE-XFMR-019460,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.025,133.8,0.8586,0.5229,0.6985,150,13.8,2,1,,closed
EDGE-039555,FUSE-XFMR-019460,XFMR-019460,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.144,758.5,0.861,0.5134,0.6985,150,13.8,2,1,,closed
EDGE-039556,JCT-FDR-0059-005,FUSE-XFMR-019461,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.027,141.8,0.5924,0.4385,0.5345,230,13.8,1,1,,closed
EDGE-039557,FUSE-XFMR-019461,XFMR-019461,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.152,803.4,0.5988,0.5031,0.5345,230,13.8,1,1,,closed
EDGE-039558,JCT-FDR-0059-005,FUSE-XFMR-019462,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.028,148.9,0.5457,0.4822,0.5345,230,13.8,3,0,,closed
EDGE-039559,FUSE-XFMR-019462,XFMR-019462,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.16,843.7,0.6453,0.5113,0.5345,230,13.8,3,0,,closed
EDGE-039560,JCT-FDR-0059-005,FUSE-XFMR-019463,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.03,157.6,0.3118,0.4017,0.3655,340,13.8,1,1,,closed
EDGE-039561,FUSE-XFMR-019463,XFMR-019463,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.169,893.1,0.2783,0.4359,0.3655,340,13.8,1,1,,closed
EDGE-039562,JCT-FDR-0059-005,FUSE-XFMR-019464,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.031,163.2,0.279,0.4524,0.3655,340,13.8,2,1,,closed
EDGE-039563,FUSE-XFMR-019464,XFMR-019464,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.175,924.5,0.3235,0.3911,0.3655,340,13.8,2,1,,closed
EDGE-039564,JCT-FDR-0059-005,FUSE-XFMR-019465,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.032,171.1,0.9368,0.5434,0.6985,150,13.8,2,1,,closed
EDGE-039565,FUSE-XFMR-019465,XFMR-019465,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.184,969.4,0.9609,0.4973,0.6985,150,13.8,2,1,,closed
EDGE-039566,JCT-FDR-0059-005,FUSE-XFMR-019466,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.033,176.6,0.31,0.4525,0.3655,340,13.8,2,0,,closed
EDGE-039567,FUSE-XFMR-019466,XFMR-019466,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.19,1000.8,0.3004,0.469,0.3655,340,13.8,2,0,,closed
EDGE-039568,JCT-FDR-0059-005,FUSE-XFMR-019467,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.035,184.5,0.639,0.4886,0.5345,230,13.8,2,1,,closed
EDGE-039569,FUSE-XFMR-019467,XFMR-019467,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.198,1045.7,0.6386,0.5156,0.5345,230,13.8,2,1,,closed
EDGE-039570,JCT-FDR-0059-005,FUSE-XFMR-019468,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.037,195.6,1.4886,0.5052,1.007,100,13.8,2,0,,closed
EDGE-039571,FUSE-XFMR-019468,XFMR-019468,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.21,1108.5,1.4675,0.5187,1.007,100,13.8,2,0,,closed
EDGE-039572,JCT-FDR-0059-005,FUSE-XFMR-019469,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.038,202.0,0.311,0.4597,0.3655,340,13.8,2,0,,closed
EDGE-039573,FUSE-XFMR-019469,XFMR-019469,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.217,1144.4,0.3157,0.4224,0.3655,340,13.8,2,0,,closed
EDGE-039574,JCT-FDR-0059-005,FUSE-XFMR-019470,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.04,211.5,0.6059,0.4745,0.5345,230,13.8,1,1,,closed
EDGE-039575,FUSE-XFMR-019470,XFMR-019470,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.227,1198.3,0.5698,0.4576,0.5345,230,13.8,1,1,,closed
EDGE-039576,JCT-FDR-0059-005,FUSE-XFMR-019471,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.041,217.0,0.6048,0.4689,0.5345,230,13.8,3,1,,closed
EDGE-039577,FUSE-XFMR-019471,XFMR-019471,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.233,1229.7,0.6363,0.492,0.5345,230,13.8,3,1,,closed
EDGE-039578,JCT-FDR-0059-005,FUSE-XFMR-019472,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.043,225.7,0.3016,0.4303,0.3655,340,13.8,2,1,,closed
EDGE-039579,FUSE-XFMR-019472,XFMR-019472,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.242,1279.1,0.286,0.4351,0.3655,340,13.8,2,1,,closed
EDGE-039580,JCT-FDR-0059-005,FUSE-XFMR-019473,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.044,234.4,0.2934,0.4135,0.3655,340,13.8,3,1,,closed
EDGE-039581,FUSE-XFMR-019473,XFMR-019473,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.252,1328.4,0.3141,0.4128,0.3655,340,13.8,3,1,,closed
EDGE-039582,JCT-FDR-0059-005,FUSE-XFMR-019474,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.046,241.6,0.8708,0.4825,0.6985,150,13.8,3,1,,closed
EDGE-039583,FUSE-XFMR-019474,XFMR-019474,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.259,1368.8,0.8211,0.4649,0.6985,150,13.8,3,1,,closed
EDGE-039584,JCT-FDR-0059-005,FUSE-XFMR-019475,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.047,247.9,0.3039,0.3963,0.3655,340,13.8,3,0,,closed
EDGE-039585,FUSE-XFMR-019475,XFMR-019475,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.266,1404.7,0.319,0.4122,0.3655,340,13.8,3,0,,closed
EDGE-039586,JCT-FDR-0059-005,FUSE-XFMR-019476,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.048,254.2,0.5593,0.4947,0.5345,230,13.8,3,1,,closed
EDGE-039587,FUSE-XFMR-019476,XFMR-019476,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.273,1440.6,0.6473,0.4549,0.5345,230,13.8,3,1,,closed
EDGE-039588,JCT-FDR-0059-005,FUSE-XFMR-019477,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.05,265.3,1.5629,0.5127,1.007,100,13.8,2,1,,closed
EDGE-039589,FUSE-XFMR-019477,XFMR-019477,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.285,1503.5,1.3595,0.4884,1.007,100,13.8,2,1,,closed
EDGE-039590,JCT-FDR-0059-005,FUSE-XFMR-019478,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.051,270.9,1.4397,0.4723,1.007,100,13.8,1,1,,closed
EDGE-039591,FUSE-XFMR-019478,XFMR-019478,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.291,1534.9,1.4246,0.5513,1.007,100,13.8,1,1,,closed
EDGE-039592,JCT-FDR-0059-005,FUSE-XFMR-019479,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.053,281.2,1.3631,0.4774,1.007,100,13.8,3,0,,closed
EDGE-039593,FUSE-XFMR-019479,XFMR-019479,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.302,1593.2,1.5011,0.4875,1.007,100,13.8,3,0,,closed
EDGE-039594,JCT-FDR-0059-005,FUSE-XFMR-019480,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.055,288.3,1.4641,0.479,1.007,100,13.8,1,1,,closed
EDGE-039595,FUSE-XFMR-019480,XFMR-019480,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.309,1633.6,1.6199,0.4719,1.007,100,13.8,1,1,,closed
EDGE-039596,JCT-FDR-0059-005,FUSE-XFMR-019481,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.056,293.0,1.4916,0.4672,1.007,100,13.8,2,1,,closed
EDGE-039597,FUSE-XFMR-019481,XFMR-019481,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.315,1660.6,1.4005,0.5053,1.007,100,13.8,2,1,,closed
EDGE-039598,JCT-FDR-0059-005,FUSE-XFMR-019482,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.058,304.1,1.4757,0.4971,1.007,100,13.8,1,1,,closed
EDGE-039599,FUSE-XFMR-019482,XFMR-019482,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.326,1723.4,1.4417,0.4955,1.007,100,13.8,1,1,,closed
EDGE-039600,JCT-FDR-0059-005,FUSE-XFMR-019483,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.059,312.8,1.4421,0.4877,1.007,100,13.8,3,1,,closed
EDGE-039601,FUSE-XFMR-019483,XFMR-019483,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.336,1772.8,1.6269,0.5436,1.007,100,13.8,3,1,,closed
