edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-039602,JCT-FDR-0059-005,FUSE-XFMR-019484,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.061,320.8,0.9727,0.5078,0.6985,150,13.8,1,1,,closed
EDGE-039603,FUSE-XFMR-019484,XFMR-019484,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.344,1817.6,0.8435,0.5511,0.6985,150,13.8,1,1,,closed
EDGE-039604,JCT-FDR-0059-005,FUSE-XFMR-019485,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.061,323.9,0.5956,0.462,0.5345,230,13.8,2,1,,closed
EDGE-039605,FUSE-XFMR-019485,XFMR-019485,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.348,1835.6,0.6009,0.4737,0.5345,230,13.8,2,1,,closed
EDGE-039606,JCT-FDR-0059-005,FUSE-XFMR-019486,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.064,335.8,1.431,0.5295,1.007,100,13.8,3,1,,closed
EDGE-039607,FUSE-XFMR-019486,XFMR-019486,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.36,1902.9,1.6202,0.4603,1.007,100,13.8,3,1,,closed
EDGE-039608,JCT-FDR-0059-005,FUSE-XFMR-019487,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.064,339.8,0.8735,0.4704,0.6985,150,13.8,1,0,,closed
EDGE-039609,FUSE-XFMR-019487,XFMR-019487,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.365,1925.4,0.9131,0.4737,0.6985,150,13.8,1,0,,closed
EDGE-039610,JCT-FDR-0059-005,FUSE-XFMR-019488,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.066,350.9,0.8949,0.4854,0.6985,150,13.8,2,1,,closed
EDGE-039611,FUSE-XFMR-019488,XFMR-019488,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.377,1988.2,0.9078,0.4574,0.6985,150,13.8,2,1,,closed
EDGE-039612,JCT-FDR-0059-005,FUSE-XFMR-019489,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.068,358.8,1.4972,0.5377,1.007,100,13.8,2,0,,closed
EDGE-039613,FUSE-XFMR-019489,XFMR-019489,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.385,2033.1,1.603,0.5406,1.007,100,13.8,2,0,,closed
EDGE-039614,JCT-FDR-0059-005,FUSE-XFMR-019490,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.069,365.1,1.6511,0.5103,1.007,100,13.8,2,0,,closed
EDGE-039615,FUSE-XFMR-019490,XFMR-019490,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.392,2069.0,1.4798,0.5476,1.007,100,13.8,2,0,,closed
EDGE-039616,JCT-FDR-0059-005,FUSE-XFMR-019491,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.07,369.9,0.894,0.5201,0.6985,150,13.8,2,1,,closed
EDGE-039617,FUSE-XFMR-019491,XFMR-019491,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.397,2095.9,0.9115,0.5134,0.6985,150,13.8,2,1,,closed
EDGE-039618,JCT-FDR-0059-005,FUSE-XFMR-019492,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.072,379.4,0.3063,0.4003,0.3655,340,13.8,3,1,,closed
EDGE-039619,FUSE-XFMR-019492,XFMR-019492,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.407,2149.8,0.2808,0.4726,0.3655,340,13.8,3,1,,closed
EDGE-039620,JCT-FDR-0059-005,FUSE-XFMR-019493,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.074,388.9,0.6373,0.4807,0.5345,230,13.8,1,1,,closed
EDGE-039621,FUSE-XFMR-019493,XFMR-019493,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.417,2203.6,0.6388,0.4582,0.5345,230,13.8,1,1,,closed
EDGE-039622,JCT-FDR-0059-005,FUSE-XFMR-019494,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.075,397.6,0.3204,0.4425,0.3655,340,13.8,2,0,,closed
EDGE-039623,FUSE-XFMR-019494,XFMR-019494,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.427,2253.0,0.2794,0.4015,0.3655,340,13.8,2,0,,closed
EDGE-039624,JCT-FDR-0059-005,FUSE-XFMR-019495,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.076,403.1,1.3889,0.5403,1.007,100,13.8,1,1,,closed
EDGE-039625,FUSE-XFMR-019495,XFMR-019495,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.433,2284.4,1.3591,0.4644,1.007,100,13.8,1,1,,closed
EDGE-039626,JCT-FDR-0059-005,FUSE-XFMR-019496,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.078,413.4,0.9584,0.4552,0.6985,150,13.8,3,1,,closed
EDGE-039627,FUSE-XFMR-019496,XFMR-019496,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.444,2342.7,0.9452,0.4565,0.6985,150,13.8,3,1,,closed
EDGE-039628,JCT-FDR-0059-005,FUSE-XFMR-019497,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.08,420.6,0.2716,0.425,0.3655,340,13.8,1,0,,closed
EDGE-039629,FUSE-XFMR-019497,XFMR-019497,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.451,2383.1,0.3004,0.4606,0.3655,340,13.8,1,0,,closed
EDGE-039630,JCT-FDR-0059-005,FUSE-XFMR-019498,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.081,426.9,0.8177,0.4791,0.6985,150,13.8,1,1,,closed
EDGE-039631,FUSE-XFMR-019498,XFMR-019498,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.458,2419.0,0.9606,0.5155,0.6985,150,13.8,1,1,,closed
EDGE-039632,JCT-FDR-0059-005,FUSE-XFMR-019499,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.083,435.6,0.9554,0.5217,0.6985,150,13.8,2,1,,closed
EDGE-039633,FUSE-XFMR-019499,XFMR-019499,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.468,2468.4,0.8951,0.4871,0.6985,150,13.8,2,1,,closed
EDGE-039634,JCT-FDR-0059-005,FUSE-XFMR-019500,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.084,442.7,0.8712,0.5178,0.6985,150,13.8,1,1,,closed
EDGE-039635,FUSE-XFMR-019500,XFMR-019500,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.475,2508.8,0.9651,0.4891,0.6985,150,13.8,1,1,,closed
EDGE-039636,JCT-FDR-0059-005,FUSE-XFMR-019501,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.086,452.2,0.3023,0.4741,0.3655,340,13.8,2,1,,closed
EDGE-039637,FUSE-XFMR-019501,XFMR-019501,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.485,2562.6,0.3166,0.3914,0.3655,340,13.8,2,1,,closed
EDGE-039638,JCT-FDR-0059-005,FUSE-XFMR-019502,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.087,458.6,0.5736,0.4295,0.5345,230,13.8,2,0,,closed
EDGE-039639,FUSE-XFMR-019502,XFMR-019502,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.492,2598.6,0.6366,0.4898,0.5345,230,13.8,2,0,,closed
EDGE-039640,JCT-FDR-0059-005,FUSE-XFMR-019503,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.088,466.5,0.2943,0.4308,0.3655,340,13.8,1,1,,closed
EDGE-039641,FUSE-XFMR-019503,XFMR-019503,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.501,2643.4,0.2877,0.4459,0.3655,340,13.8,1,1,,closed
EDGE-039642,JCT-FDR-0059-005,FUSE-XFMR-019504,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.089,472.0,0.2694,0.4607,0.3655,340,13.8,2,1,,closed
EDGE-039643,FUSE-XFMR-019504,XFMR-019504,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.507,2674.8,0.2765,0.4766,0.3655,340,13.8,2,1,,closed
EDGE-039644,JCT-FDR-0059-005,FUSE-XFMR-019505,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.091,480.7,1.4233,0.5332,1.007,100,13.8,2,1,,closed
EDGE-039645,FUSE-XFMR-019505,XFMR-019505,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.516,2724.2,1.4341,0.558,1.007,100,13.8,2,1,,closed
EDGE-039646,JCT-FDR-0059-005,FUSE-XFMR-019506,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.092,486.3,0.5424,0.5204,0.5345,230,13.8,1,1,,closed
EDGE-039647,FUSE-XFMR-019506,XFMR-019506,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.522,2755.6,0.6247,0.4515,0.5345,230,13.8,1,1,,closed
EDGE-039648,JCT-FDR-0059-005,FUSE-XFMR-019507,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.093,493.4,1.4647,0.5388,1.007,100,13.8,1,1,,closed
EDGE-039649,FUSE-XFMR-019507,XFMR-019507,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.53,2796.0,1.4361,0.4878,1.007,100,13.8,1,1,,closed
EDGE-039650,JCT-FDR-0059-005,FUSE-XFMR-019508,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.095,503.7,0.5976,0.4607,0.5345,230,13.8,2,1,,closed
EDGE-039651,FUSE-XFMR-019508,XFMR-019508,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.541,2854.4,0.5929,0.4483,0.5345,230,13.8,2,1,,closed
EDGE-039652,JCT-FDR-0059-005,FUSE-XFMR-019509,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.097,512.4,1.4868,0.4794,1.007,100,13.8,1,0,,closed
EDGE-039653,FUSE-XFMR-019509,XFMR-019509,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.55,2903.7,1.457,0.4996,1.007,100,13.8,1,0,,closed
EDGE-039654,JCT-FDR-0059-005,FUSE-XFMR-019510,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.099,522.7,0.9227,0.5057,0.6985,150,13.8,2,1,,closed
EDGE-039655,FUSE-XFMR-019510,XFMR-019510,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.561,2962.1,0.9026,0.5396,0.6985,150,13.8,2,1,,closed
EDGE-039656,JCT-FDR-0059-005,FUSE-XFMR-019511,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.1,525.9,0.3166,0.3967,0.3655,340,13.8,1,1,,closed
EDGE-039657,FUSE-XFMR-019511,XFMR-019511,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.564,2980.0,0.3165,0.415,0.3655,340,13.8,1,1,,closed
EDGE-039658,JCT-FDR-0059-005,FUSE-XFMR-019512,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.101,534.6,1.5324,0.4613,1.007,100,13.8,2,1,,closed
EDGE-039659,FUSE-XFMR-019512,XFMR-019512,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.574,3029.4,1.4959,0.5014,1.007,100,13.8,2,1,,closed
EDGE-039660,JCT-FDR-0059-005,FUSE-XFMR-019513,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.103,544.1,0.3008,0.4473,0.3655,340,13.8,2,1,,closed
EDGE-039661,FUSE-XFMR-019513,XFMR-019513,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.584,3083.3,0.2724,0.4344,0.3655,340,13.8,2,1,,closed
EDGE-039662,JCT-FDR-0059-005,FUSE-XFMR-019514,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.105,552.8,0.8659,0.5046,0.6985,150,13.8,1,1,,closed
EDGE-039663,FUSE-XFMR-019514,XFMR-019514,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.593,3132.6,0.9176,0.5519,0.6985,150,13.8,1,1,,closed
EDGE-039664,JCT-FDR-0059-005,FUSE-XFMR-019515,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.106,559.2,0.6245,0.4813,0.5345,230,13.8,2,1,,closed
EDGE-039665,FUSE-XFMR-019515,XFMR-019515,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.6,3168.5,0.57,0.4446,0.5345,230,13.8,2,1,,closed
EDGE-039666,JCT-FDR-0059-005,FUSE-XFMR-019516,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.107,563.9,1.5412,0.4771,1.007,100,13.8,1,1,,closed
EDGE-039667,FUSE-XFMR-019516,XFMR-019516,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.605,3195.5,1.5749,0.4823,1.007,100,13.8,1,1,,closed
EDGE-039668,JCT-FDR-0059-005,FUSE-XFMR-019517,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.109,575.0,1.5835,0.4738,1.007,100,13.8,2,1,,closed
EDGE-039669,FUSE-XFMR-019517,XFMR-019517,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.617,3258.3,1.3741,0.4619,1.007,100,13.8,2,1,,closed
EDGE-039670,JCT-FDR-0059-005,FUSE-XFMR-019518,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.11,581.3,1.3804,0.5462,1.007,100,13.8,2,1,,closed
EDGE-039671,FUSE-XFMR-019518,XFMR-019518,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.624,3294.2,1.4915,0.5111,1.007,100,13.8,2,1,,closed
EDGE-039672,JCT-FDR-0059-005,FUSE-XFMR-019519,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.112,589.2,0.5523,0.4817,0.5345,230,13.8,1,1,,closed
EDGE-039673,FUSE-XFMR-019519,XFMR-019519,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.632,3339.1,0.6383,0.5,0.5345,230,13.8,1,1,,closed
EDGE-039674,JCT-FDR-0059-005,FUSE-XFMR-019520,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.113,598.8,0.3109,0.4238,0.3655,340,13.8,2,1,,closed
EDGE-039675,FUSE-XFMR-019520,XFMR-019520,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.643,3392.9,0.2816,0.4378,0.3655,340,13.8,2,1,,closed
EDGE-039676,JCT-FDR-0059-005,FUSE-XFMR-019521,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.115,606.7,0.5442,0.4784,0.5345,230,13.8,1,0,,closed
EDGE-039677,FUSE-XFMR-019521,XFMR-019521,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.651,3437.8,0.6107,0.4607,0.5345,230,13.8,1,0,,closed
EDGE-039678,JCT-FDR-0059-005,FUSE-XFMR-019522,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.116,613.8,0.8833,0.4528,0.6985,150,13.8,2,1,,closed
EDGE-039679,FUSE-XFMR-019522,XFMR-019522,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.659,3478.2,0.8149,0.4618,0.6985,150,13.8,2,1,,closed
EDGE-039680,JCT-FDR-0059-005,FUSE-XFMR-019523,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.117,619.3,1.528,0.5387,1.007,100,13.8,1,0,,closed
EDGE-039681,FUSE-XFMR-019523,XFMR-019523,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.665,3509.6,1.6438,0.5405,1.007,100,13.8,1,0,,closed
EDGE-039682,JCT-FDR-0059-005,FUSE-XFMR-019524,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.119,626.5,1.5634,0.533,1.007,100,13.8,3,1,,closed
EDGE-039683,FUSE-XFMR-019524,XFMR-019524,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.672,3550.0,1.4542,0.493,1.007,100,13.8,3,1,,closed
EDGE-039684,JCT-FDR-0059-005,FUSE-XFMR-019525,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.12,635.2,0.5777,0.4961,0.5345,230,13.8,3,1,,closed
EDGE-039685,FUSE-XFMR-019525,XFMR-019525,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.682,3599.4,0.5425,0.5007,0.5345,230,13.8,3,1,,closed
EDGE-039686,JCT-FDR-0059-005,FUSE-XFMR-019526,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.122,645.5,0.644,0.4471,0.5345,230,13.8,1,1,,closed
EDGE-039687,FUSE-XFMR-019526,XFMR-019526,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.693,3657.7,0.5887,0.482,0.5345,230,13.8,1,1,,closed
EDGE-039688,JCT-FDR-0059-005,FUSE-XFMR-019527,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.123,649.4,1.6301,0.4738,1.007,100,13.8,1,0,,closed
EDGE-039689,FUSE-XFMR-019527,XFMR-019527,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.697,3680.2,1.6185,0.5047,1.007,100,13.8,1,0,,closed
EDGE-039690,JCT-FDR-0059-005,FUSE-XFMR-019528,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.124,656.6,1.5792,0.5101,1.007,100,13.8,2,0,,closed
EDGE-039691,FUSE-XFMR-019528,XFMR-019528,FDR-0059,SUB-013,lateral_underground,#4 CU,AC,0.705,3720.6,1.6499,0.4764,1.007,100,13.8,2,0,,closed
EDGE-039692,JCT-FDR-0059-005,FUSE-XFMR-019529,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.127,668.4,0.6023,0.5212,0.5345,230,13.8,2,1,,closed
EDGE-039693,FUSE-XFMR-019529,XFMR-019529,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.717,3787.9,0.6451,0.4357,0.5345,230,13.8,2,1,,closed
EDGE-039694,JCT-FDR-0059-005,FUSE-XFMR-019530,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.128,675.6,1.4005,0.4994,1.007,100,13.8,1,0,,closed
EDGE-039695,FUSE-XFMR-019530,XFMR-019530,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.725,3828.3,1.5372,0.5139,1.007,100,13.8,1,0,,closed
EDGE-039696,JCT-FDR-0059-005,FUSE-XFMR-019531,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.129,682.7,0.3195,0.4528,0.3655,340,13.8,3,1,,closed
EDGE-039697,FUSE-XFMR-019531,XFMR-019531,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.733,3868.7,0.2692,0.3957,0.3655,340,13.8,3,1,,closed
EDGE-039698,JCT-FDR-0059-005,FUSE-XFMR-019532,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.131,689.0,1.4336,0.5217,1.007,100,13.8,1,1,,closed
EDGE-039699,FUSE-XFMR-019532,XFMR-019532,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.739,3904.6,1.3854,0.4683,1.007,100,13.8,1,1,,closed
EDGE-039700,JCT-FDR-0059-005,FUSE-XFMR-019533,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.133,700.1,0.6483,0.5104,0.5345,230,13.8,1,1,,closed
EDGE-039701,FUSE-XFMR-019533,XFMR-019533,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.751,3967.4,0.6434,0.4652,0.5345,230,13.8,1,1,,closed
EDGE-039702,JCT-FDR-0059-005,FUSE-XFMR-019534,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.134,704.9,1.3678,0.5237,1.007,100,13.8,1,0,,closed
EDGE-039703,FUSE-XFMR-019534,XFMR-019534,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.756,3994.3,1.5677,0.5215,1.007,100,13.8,1,0,,closed
EDGE-039704,JCT-FDR-0059-005,FUSE-XFMR-019535,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.135,715.2,0.8844,0.5012,0.6985,150,13.8,3,0,,closed
EDGE-039705,FUSE-XFMR-019535,XFMR-019535,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.768,4052.7,0.9623,0.4945,0.6985,150,13.8,3,0,,closed
EDGE-039706,JCT-FDR-0059-005,FUSE-XFMR-019536,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.136,719.9,1.4446,0.5268,1.007,100,13.8,3,1,,closed
EDGE-039707,FUSE-XFMR-019536,XFMR-019536,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.773,4079.6,1.4907,0.5257,1.007,100,13.8,3,1,,closed
EDGE-039708,JCT-FDR-0059-005,FUSE-XFMR-019537,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.138,730.2,0.5811,0.4678,0.5345,230,13.8,2,0,,closed
EDGE-039709,FUSE-XFMR-019537,XFMR-019537,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.784,4137.9,0.5561,0.4715,0.5345,230,13.8,2,0,,closed
EDGE-039710,JCT-FDR-0059-005,FUSE-XFMR-019538,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.139,735.0,1.3907,0.5603,1.007,100,13.8,1,1,,closed
EDGE-039711,FUSE-XFMR-019538,XFMR-019538,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.789,4164.9,1.633,0.552,1.007,100,13.8,1,1,,closed
EDGE-039712,JCT-FDR-0059-005,FUSE-XFMR-019539,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.141,744.5,1.3748,0.4762,1.007,100,13.8,2,1,,closed
EDGE-039713,FUSE-XFMR-019539,XFMR-019539,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.799,4218.7,1.3853,0.4822,1.007,100,13.8,2,1,,closed
EDGE-039714,JCT-FDR-0059-005,FUSE-XFMR-019540,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.142,750.8,0.6319,0.4435,0.5345,230,13.8,1,1,,closed
EDGE-039715,FUSE-XFMR-019540,XFMR-019540,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.806,4254.6,0.6498,0.4606,0.5345,230,13.8,1,1,,closed
EDGE-039716,JCT-FDR-0059-005,FUSE-XFMR-019541,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.144,761.9,0.9607,0.5419,0.6985,150,13.8,1,1,,closed
EDGE-039717,FUSE-XFMR-019541,XFMR-019541,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.818,4317.5,0.8563,0.498,0.6985,150,13.8,1,1,,closed
EDGE-039718,JCT-FDR-0059-005,FUSE-XFMR-019542,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.145,765.9,0.927,0.5353,0.6985,150,13.8,2,1,,closed
EDGE-039719,FUSE-XFMR-019542,XFMR-019542,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.822,4339.9,0.9673,0.5009,0.6985,150,13.8,2,1,,closed
EDGE-039720,JCT-FDR-0059-005,FUSE-XFMR-019543,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.147,773.8,0.8585,0.5465,0.6985,150,13.8,1,1,,closed
EDGE-039721,FUSE-XFMR-019543,XFMR-019543,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.83,4384.8,0.8949,0.5366,0.6985,150,13.8,1,1,,closed
EDGE-039722,JCT-FDR-0059-005,FUSE-XFMR-019544,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.149,784.9,1.4687,0.4833,1.007,100,13.8,3,1,,closed
EDGE-039723,FUSE-XFMR-019544,XFMR-019544,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.842,4447.6,1.4045,0.5071,1.007,100,13.8,3,1,,closed
EDGE-039724,JCT-FDR-0059-005,FUSE-XFMR-019545,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.149,788.8,0.5738,0.4918,0.5345,230,13.8,2,0,,closed
EDGE-039725,FUSE-XFMR-019545,XFMR-019545,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.847,4470.0,0.5465,0.4378,0.5345,230,13.8,2,0,,closed
EDGE-039726,JCT-FDR-0059-005,FUSE-XFMR-019546,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.151,799.1,0.5582,0.4759,0.5345,230,13.8,1,1,,closed
EDGE-039727,FUSE-XFMR-019546,XFMR-019546,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.858,4528.4,0.6443,0.447,0.5345,230,13.8,1,1,,closed
EDGE-039728,JCT-FDR-0059-005,FUSE-XFMR-019547,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.153,806.3,1.5238,0.4713,1.007,100,13.8,1,1,,closed
EDGE-039729,FUSE-XFMR-019547,XFMR-019547,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.865,4568.8,1.378,0.4799,1.007,100,13.8,1,1,,closed
EDGE-039730,JCT-FDR-0059-005,FUSE-XFMR-019548,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.154,814.2,0.9353,0.5168,0.6985,150,13.8,1,1,,closed
EDGE-039731,FUSE-XFMR-019548,XFMR-019548,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.874,4613.7,0.9722,0.4549,0.6985,150,13.8,1,1,,closed
EDGE-039732,JCT-FDR-0059-005,FUSE-XFMR-019549,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.155,820.5,0.9181,0.5284,0.6985,150,13.8,1,1,,closed
EDGE-039733,FUSE-XFMR-019549,XFMR-019549,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.881,4649.6,0.863,0.5466,0.6985,150,13.8,1,1,,closed
EDGE-039734,JCT-FDR-0059-005,JCT-FDR-0059-006,FDR-0059,SUB-013,primary_overhead,4/0 AL,ABC,0.87,4593.6,0.2732,0.4467,0.3413,340,13.8,3,1,,closed
EDGE-039735,JCT-FDR-0059-006,FUSE-XFMR-019550,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.001,4.0,0.3169,0.4081,0.3655,340,13.8,2,1,,closed
EDGE-039736,FUSE-XFMR-019550,XFMR-019550,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.004,22.4,0.2976,0.4635,0.3655,340,13.8,2,1,,closed
EDGE-039737,JCT-FDR-0059-006,FUSE-XFMR-019551,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.002,9.5,0.6451,0.522,0.5345,230,13.8,1,1,,closed
EDGE-039738,FUSE-XFMR-019551,XFMR-019551,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.01,53.9,0.5669,0.4325,0.5345,230,13.8,1,1,,closed
EDGE-039739,JCT-FDR-0059-006,FUSE-XFMR-019552,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.003,15.8,0.8863,0.4606,0.6985,150,13.8,1,1,,closed
EDGE-039740,FUSE-XFMR-019552,XFMR-019552,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.017,89.8,0.925,0.5396,0.6985,150,13.8,1,1,,closed
EDGE-039741,JCT-FDR-0059-006,FUSE-XFMR-019553,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.004,23.8,0.9825,0.5158,0.6985,150,13.8,1,1,,closed
EDGE-039742,FUSE-XFMR-019553,XFMR-019553,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.025,134.6,0.9032,0.4551,0.6985,150,13.8,1,1,,closed
EDGE-039743,JCT-FDR-0059-006,FUSE-XFMR-019554,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.006,29.3,1.3817,0.5095,1.007,100,13.8,3,1,,closed
EDGE-039744,FUSE-XFMR-019554,XFMR-019554,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.031,166.1,1.4959,0.5544,1.007,100,13.8,3,1,,closed
EDGE-039745,JCT-FDR-0059-006,FUSE-XFMR-019555,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.007,36.4,0.8141,0.482,0.6985,150,13.8,3,0,,closed
EDGE-039746,FUSE-XFMR-019555,XFMR-019555,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.039,206.4,0.8078,0.4763,0.6985,150,13.8,3,0,,closed
EDGE-039747,JCT-FDR-0059-006,FUSE-XFMR-019556,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.009,48.3,0.5621,0.5036,0.5345,230,13.8,2,1,,closed
EDGE-039748,FUSE-XFMR-019556,XFMR-019556,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.052,273.8,0.6197,0.5049,0.5345,230,13.8,2,1,,closed
EDGE-039749,JCT-FDR-0059-006,FUSE-XFMR-019557,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.01,54.6,1.3832,0.4622,1.007,100,13.8,2,1,,closed
EDGE-039750,FUSE-XFMR-019557,XFMR-019557,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.059,309.7,1.3658,0.5401,1.007,100,13.8,2,1,,closed
EDGE-039751,JCT-FDR-0059-006,FUSE-XFMR-019558,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.012,61.8,0.6481,0.4934,0.5345,230,13.8,2,1,,closed
EDGE-039752,FUSE-XFMR-019558,XFMR-019558,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.066,350.1,0.5748,0.4768,0.5345,230,13.8,2,1,,closed
EDGE-039753,JCT-FDR-0059-006,FUSE-XFMR-019559,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.013,67.3,0.2741,0.4415,0.3655,340,13.8,3,1,,closed
EDGE-039754,FUSE-XFMR-019559,XFMR-019559,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.072,381.5,0.2776,0.3941,0.3655,340,13.8,3,1,,closed
EDGE-039755,JCT-FDR-0059-006,FUSE-XFMR-019560,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.015,79.2,0.6134,0.4397,0.5345,230,13.8,1,1,,closed
EDGE-039756,FUSE-XFMR-019560,XFMR-019560,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.085,448.8,0.6188,0.5182,0.5345,230,13.8,1,1,,closed
EDGE-039757,JCT-FDR-0059-006,FUSE-XFMR-019561,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.016,83.2,0.3153,0.4279,0.3655,340,13.8,2,0,,closed
EDGE-039758,FUSE-XFMR-019561,XFMR-019561,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.089,471.2,0.2714,0.4312,0.3655,340,13.8,2,0,,closed
EDGE-039759,JCT-FDR-0059-006,FUSE-XFMR-019562,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.017,91.1,0.6385,0.496,0.5345,230,13.8,1,1,,closed
EDGE-039760,FUSE-XFMR-019562,XFMR-019562,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.098,516.1,0.5484,0.4743,0.5345,230,13.8,1,1,,closed
EDGE-039761,JCT-FDR-0059-006,FUSE-XFMR-019563,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.019,99.0,0.8561,0.5333,0.6985,150,13.8,2,1,,closed
EDGE-039762,FUSE-XFMR-019563,XFMR-019563,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.106,561.0,0.8994,0.5003,0.6985,150,13.8,2,1,,closed
EDGE-039763,JCT-FDR-0059-006,FUSE-XFMR-019564,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.021,110.1,0.5331,0.4608,0.5345,230,13.8,1,1,,closed
EDGE-039764,FUSE-XFMR-019564,XFMR-019564,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.118,623.8,0.5629,0.4464,0.5345,230,13.8,1,1,,closed
EDGE-039765,JCT-FDR-0059-006,FUSE-XFMR-019565,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.022,115.6,0.3045,0.4389,0.3655,340,13.8,1,0,,closed
EDGE-039766,FUSE-XFMR-019565,XFMR-019565,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.124,655.2,0.3104,0.3947,0.3655,340,13.8,1,0,,closed
EDGE-039767,JCT-FDR-0059-006,FUSE-XFMR-019566,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.023,122.8,0.8182,0.5414,0.6985,150,13.8,2,1,,closed
EDGE-039768,FUSE-XFMR-019566,XFMR-019566,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.132,695.6,0.8942,0.4711,0.6985,150,13.8,2,1,,closed
EDGE-039769,JCT-FDR-0059-006,FUSE-XFMR-019567,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.025,132.3,0.615,0.5054,0.5345,230,13.8,1,1,,closed
EDGE-039770,FUSE-XFMR-019567,XFMR-019567,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.142,749.5,0.6222,0.4603,0.5345,230,13.8,1,1,,closed
EDGE-039771,JCT-FDR-0059-006,FUSE-XFMR-019568,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.027,140.2,0.2831,0.4473,0.3655,340,13.8,2,1,,closed
EDGE-039772,FUSE-XFMR-019568,XFMR-019568,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.15,794.4,0.308,0.4639,0.3655,340,13.8,2,1,,closed
EDGE-039773,JCT-FDR-0059-006,FUSE-XFMR-019569,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.028,148.1,0.6356,0.5174,0.5345,230,13.8,1,0,,closed
EDGE-039774,FUSE-XFMR-019569,XFMR-019569,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.159,839.3,0.5797,0.4309,0.5345,230,13.8,1,0,,closed
EDGE-039775,JCT-FDR-0059-006,FUSE-XFMR-019570,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.03,156.8,1.5223,0.5331,1.007,100,13.8,1,0,,closed
EDGE-039776,FUSE-XFMR-019570,XFMR-019570,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.168,888.6,1.496,0.5289,1.007,100,13.8,1,0,,closed
EDGE-039777,JCT-FDR-0059-006,FUSE-XFMR-019571,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AB,0.03,160.8,0.9247,0.508,0.6985,150,13.8,2,0,,closed
EDGE-039778,FUSE-XFMR-019571,XFMR-019571,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AB,0.173,911.1,0.841,0.5297,0.6985,150,13.8,2,0,,closed
EDGE-039779,JCT-FDR-0059-006,FUSE-XFMR-019572,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.032,167.1,0.2725,0.4231,0.3655,340,13.8,3,1,,closed
EDGE-039780,FUSE-XFMR-019572,XFMR-019572,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.179,947.0,0.3212,0.4055,0.3655,340,13.8,3,1,,closed
EDGE-039781,JCT-FDR-0059-006,FUSE-XFMR-019573,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.033,176.6,0.6025,0.4952,0.5345,230,13.8,1,1,,closed
EDGE-039782,FUSE-XFMR-019573,XFMR-019573,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.19,1000.8,0.6247,0.4946,0.5345,230,13.8,1,1,,closed
EDGE-039783,JCT-FDR-0059-006,FUSE-XFMR-019574,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.035,186.1,1.6455,0.4909,1.007,100,13.8,3,0,,closed
EDGE-039784,FUSE-XFMR-019574,XFMR-019574,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.2,1054.7,1.5285,0.5202,1.007,100,13.8,3,0,,closed
EDGE-039785,JCT-FDR-0059-006,FUSE-XFMR-019575,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.036,191.7,0.2733,0.4403,0.3655,340,13.8,3,1,,closed
EDGE-039786,FUSE-XFMR-019575,XFMR-019575,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.206,1086.1,0.3122,0.4578,0.3655,340,13.8,3,1,,closed
EDGE-039787,JCT-FDR-0059-006,FUSE-XFMR-019576,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.038,200.4,0.5475,0.5175,0.5345,230,13.8,2,1,,closed
EDGE-039788,FUSE-XFMR-019576,XFMR-019576,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.215,1135.5,0.5869,0.4472,0.5345,230,13.8,2,1,,closed
EDGE-039789,JCT-FDR-0059-006,FUSE-XFMR-019577,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.04,209.1,0.8771,0.4847,0.6985,150,13.8,1,1,,closed
EDGE-039790,FUSE-XFMR-019577,XFMR-019577,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.224,1184.8,0.8963,0.4636,0.6985,150,13.8,1,1,,closed
EDGE-039791,JCT-FDR-0059-006,FUSE-XFMR-019578,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.042,219.4,0.3012,0.4687,0.3655,340,13.8,2,1,,closed
EDGE-039792,FUSE-XFMR-019578,XFMR-019578,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.235,1243.2,0.2934,0.4311,0.3655,340,13.8,2,1,,closed
EDGE-039793,JCT-FDR-0059-006,FUSE-XFMR-019579,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.042,223.3,0.2871,0.4097,0.3655,340,13.8,2,0,,closed
EDGE-039794,FUSE-XFMR-019579,XFMR-019579,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.24,1265.6,0.3125,0.4062,0.3655,340,13.8,2,0,,closed
EDGE-039795,JCT-FDR-0059-006,FUSE-XFMR-019580,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.044,231.3,0.3206,0.438,0.3655,340,13.8,1,1,,closed
EDGE-039796,FUSE-XFMR-019580,XFMR-019580,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.248,1310.5,0.2704,0.4762,0.3655,340,13.8,1,1,,closed
EDGE-039797,JCT-FDR-0059-006,FUSE-XFMR-019581,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.045,237.6,0.8312,0.4617,0.6985,150,13.8,1,1,,closed
EDGE-039798,FUSE-XFMR-019581,XFMR-019581,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.255,1346.4,0.8663,0.5243,0.6985,150,13.8,1,1,,closed
EDGE-039799,JCT-FDR-0059-006,FUSE-XFMR-019582,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.047,247.1,0.6168,0.4976,0.5345,230,13.8,2,1,,closed
EDGE-039800,FUSE-XFMR-019582,XFMR-019582,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.265,1400.3,0.5621,0.4355,0.5345,230,13.8,2,1,,closed
EDGE-039801,JCT-FDR-0059-006,FUSE-XFMR-019583,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.048,253.4,0.2735,0.4345,0.3655,340,13.8,1,1,,closed
EDGE-039802,FUSE-XFMR-019583,XFMR-019583,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.272,1436.2,0.3036,0.4553,0.3655,340,13.8,1,1,,closed
EDGE-039803,JCT-FDR-0059-006,FUSE-XFMR-019584,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.05,262.2,1.6237,0.5499,1.007,100,13.8,1,0,,closed
EDGE-039804,FUSE-XFMR-019584,XFMR-019584,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.281,1485.5,1.6418,0.5181,1.007,100,13.8,1,0,,closed
EDGE-039805,JCT-FDR-0059-006,FUSE-XFMR-019585,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.051,270.9,0.6365,0.4971,0.5345,230,13.8,1,1,,closed
EDGE-039806,FUSE-XFMR-019585,XFMR-019585,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.291,1534.9,0.553,0.4463,0.5345,230,13.8,1,1,,closed
EDGE-039807,JCT-FDR-0059-006,FUSE-XFMR-019586,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.052,277.2,0.5355,0.4293,0.5345,230,13.8,2,1,,closed
EDGE-039808,FUSE-XFMR-019586,XFMR-019586,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.297,1570.8,0.5918,0.4538,0.5345,230,13.8,2,1,,closed
EDGE-039809,JCT-FDR-0059-006,FUSE-XFMR-019587,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.054,286.7,0.28,0.4102,0.3655,340,13.8,1,0,,closed
EDGE-039810,FUSE-XFMR-019587,XFMR-019587,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.308,1624.7,0.3022,0.4146,0.3655,340,13.8,1,0,,closed
EDGE-039811,JCT-FDR-0059-006,FUSE-XFMR-019588,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.056,293.0,0.3068,0.4722,0.3655,340,13.8,2,0,,closed
EDGE-039812,FUSE-XFMR-019588,XFMR-019588,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.315,1660.6,0.3194,0.4535,0.3655,340,13.8,2,0,,closed
EDGE-039813,JCT-FDR-0059-006,FUSE-XFMR-019589,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.057,299.4,0.2981,0.4194,0.3655,340,13.8,2,1,,closed
EDGE-039814,FUSE-XFMR-019589,XFMR-019589,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.321,1696.5,0.2957,0.3938,0.3655,340,13.8,2,1,,closed
EDGE-039815,JCT-FDR-0059-006,FUSE-XFMR-019590,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.059,312.0,0.2945,0.471,0.3655,340,13.8,1,0,,closed
EDGE-039816,FUSE-XFMR-019590,XFMR-019590,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.335,1768.3,0.3063,0.4681,0.3655,340,13.8,1,0,,closed
EDGE-039817,JCT-FDR-0059-006,FUSE-XFMR-019591,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.06,316.0,0.6049,0.4736,0.5345,230,13.8,1,1,,closed
EDGE-039818,FUSE-XFMR-019591,XFMR-019591,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.339,1790.7,0.5904,0.5172,0.5345,230,13.8,1,1,,closed
EDGE-039819,JCT-FDR-0059-006,FUSE-XFMR-019592,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AB,0.061,322.3,0.9511,0.5051,0.6985,150,13.8,2,0,,closed
EDGE-039820,FUSE-XFMR-019592,XFMR-019592,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AB,0.346,1826.6,0.8244,0.4951,0.6985,150,13.8,2,0,,closed
EDGE-039821,JCT-FDR-0059-006,FUSE-XFMR-019593,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.063,331.1,0.2699,0.4545,0.3655,340,13.8,2,1,,closed
EDGE-039822,FUSE-XFMR-019593,XFMR-019593,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.355,1876.0,0.3024,0.4553,0.3655,340,13.8,2,1,,closed
EDGE-039823,JCT-FDR-0059-006,FUSE-XFMR-019594,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.065,340.6,0.309,0.4264,0.3655,340,13.8,3,1,,closed
EDGE-039824,FUSE-XFMR-019594,XFMR-019594,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.365,1929.8,0.2696,0.4368,0.3655,340,13.8,3,1,,closed
EDGE-039825,JCT-FDR-0059-006,FUSE-XFMR-019595,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.066,349.3,0.8075,0.5431,0.6985,150,13.8,2,1,,closed
EDGE-039826,FUSE-XFMR-019595,XFMR-019595,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.375,1979.2,0.9261,0.4739,0.6985,150,13.8,2,1,,closed
EDGE-039827,JCT-FDR-0059-006,FUSE-XFMR-019596,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.067,355.6,0.6083,0.4464,0.5345,230,13.8,1,1,,closed
EDGE-039828,FUSE-XFMR-019596,XFMR-019596,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.382,2015.1,0.6239,0.4961,0.5345,230,13.8,1,1,,closed
EDGE-039829,JCT-FDR-0059-006,FUSE-XFMR-019597,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.068,361.2,0.5386,0.4427,0.5345,230,13.8,3,0,,closed
EDGE-039830,FUSE-XFMR-019597,XFMR-019597,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.388,2046.5,0.6381,0.4656,0.5345,230,13.8,3,0,,closed
EDGE-039831,JCT-FDR-0059-006,FUSE-XFMR-019598,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AB,0.07,369.1,0.9009,0.4672,0.6985,150,13.8,2,0,,closed
EDGE-039832,FUSE-XFMR-019598,XFMR-019598,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AB,0.396,2091.4,0.9741,0.5431,0.6985,150,13.8,2,0,,closed
EDGE-039833,JCT-FDR-0059-006,FUSE-XFMR-019599,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.072,381.7,0.9099,0.4981,0.6985,150,13.8,1,0,,closed
EDGE-039834,FUSE-XFMR-019599,XFMR-019599,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.41,2163.2,0.8168,0.512,0.6985,150,13.8,1,0,,closed
EDGE-039835,JCT-FDR-0059-006,FUSE-XFMR-019600,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.074,389.7,1.4674,0.5494,1.007,100,13.8,1,1,,closed
EDGE-039836,FUSE-XFMR-019600,XFMR-019600,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.418,2208.1,1.5212,0.5578,1.007,100,13.8,1,1,,closed
EDGE-039837,JCT-FDR-0059-006,FUSE-XFMR-019601,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.075,393.6,0.2913,0.4506,0.3655,340,13.8,2,0,,closed
EDGE-039838,FUSE-XFMR-019601,XFMR-019601,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.422,2230.5,0.2699,0.4133,0.3655,340,13.8,2,0,,closed
EDGE-039839,JCT-FDR-0059-006,FUSE-XFMR-019602,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.076,400.8,1.5249,0.5557,1.007,100,13.8,2,1,,closed
EDGE-039840,FUSE-XFMR-019602,XFMR-019602,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.43,2270.9,1.4691,0.5316,1.007,100,13.8,2,1,,closed
EDGE-039841,JCT-FDR-0059-006,FUSE-XFMR-019603,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.078,412.6,0.2974,0.4748,0.3655,340,13.8,1,1,,closed
EDGE-039842,FUSE-XFMR-019603,XFMR-019603,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.443,2338.2,0.2957,0.4354,0.3655,340,13.8,1,1,,closed
EDGE-039843,JCT-FDR-0059-006,FUSE-XFMR-019604,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.08,420.6,0.9294,0.4881,0.6985,150,13.8,2,1,,closed
EDGE-039844,FUSE-XFMR-019604,XFMR-019604,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.451,2383.1,0.8865,0.4731,0.6985,150,13.8,2,1,,closed
EDGE-039845,JCT-FDR-0059-006,FUSE-XFMR-019605,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.081,425.3,0.6389,0.4741,0.5345,230,13.8,2,1,,closed
EDGE-039846,FUSE-XFMR-019605,XFMR-019605,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.456,2410.1,0.6211,0.509,0.5345,230,13.8,2,1,,closed
EDGE-039847,JCT-FDR-0059-006,FUSE-XFMR-019606,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.082,430.8,0.6345,0.4948,0.5345,230,13.8,1,1,,closed
EDGE-039848,FUSE-XFMR-019606,XFMR-019606,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.462,2441.5,0.5815,0.5083,0.5345,230,13.8,1,1,,closed
EDGE-039849,JCT-FDR-0059-006,FUSE-XFMR-019607,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.083,438.8,0.8496,0.4717,0.6985,150,13.8,2,1,,closed
EDGE-039850,FUSE-XFMR-019607,XFMR-019607,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.471,2486.4,0.8993,0.5292,0.6985,150,13.8,2,1,,closed
EDGE-039851,JCT-FDR-0059-006,FUSE-XFMR-019608,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.085,450.6,1.6409,0.5289,1.007,100,13.8,2,1,,closed
EDGE-039852,FUSE-XFMR-019608,XFMR-019608,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.484,2553.7,1.3571,0.4749,1.007,100,13.8,2,1,,closed
EDGE-039853,JCT-FDR-0059-006,FUSE-XFMR-019609,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.086,455.4,0.5641,0.4878,0.5345,230,13.8,1,1,,closed
EDGE-039854,FUSE-XFMR-019609,XFMR-019609,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.489,2580.6,0.6092,0.4323,0.5345,230,13.8,1,1,,closed
EDGE-039855,JCT-FDR-0059-006,FUSE-XFMR-019610,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.088,465.7,0.6244,0.5117,0.5345,230,13.8,1,1,,closed
EDGE-039856,FUSE-XFMR-019610,XFMR-019610,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.5,2638.9,0.6288,0.502,0.5345,230,13.8,1,1,,closed
EDGE-039857,JCT-FDR-0059-006,FUSE-XFMR-019611,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.089,472.0,0.5413,0.5104,0.5345,230,13.8,1,1,,closed
EDGE-039858,FUSE-XFMR-019611,XFMR-019611,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.507,2674.8,0.5586,0.4736,0.5345,230,13.8,1,1,,closed
EDGE-039859,JCT-FDR-0059-006,FUSE-XFMR-019612,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.091,480.7,0.8277,0.4842,0.6985,150,13.8,2,1,,closed
EDGE-039860,FUSE-XFMR-019612,XFMR-019612,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.516,2724.2,0.9784,0.462,0.6985,150,13.8,2,1,,closed
EDGE-039861,JCT-FDR-0059-006,FUSE-XFMR-019613,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.093,489.5,0.317,0.4653,0.3655,340,13.8,2,1,,closed
EDGE-039862,FUSE-XFMR-019613,XFMR-019613,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.525,2773.6,0.3081,0.4319,0.3655,340,13.8,2,1,,closed
EDGE-039863,JCT-FDR-0059-006,FUSE-XFMR-019614,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.094,494.2,0.8646,0.4652,0.6985,150,13.8,2,0,,closed
EDGE-039864,FUSE-XFMR-019614,XFMR-019614,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.53,2800.5,0.8593,0.5209,0.6985,150,13.8,2,0,,closed
EDGE-039865,JCT-FDR-0059-006,FUSE-XFMR-019615,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.095,502.1,1.393,0.5217,1.007,100,13.8,3,1,,closed
EDGE-039866,FUSE-XFMR-019615,XFMR-019615,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.539,2845.4,1.4248,0.5201,1.007,100,13.8,3,1,,closed
EDGE-039867,JCT-FDR-0059-006,FUSE-XFMR-019616,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.097,512.4,0.6162,0.4504,0.5345,230,13.8,2,1,,closed
EDGE-039868,FUSE-XFMR-019616,XFMR-019616,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.55,2903.7,0.5615,0.5189,0.5345,230,13.8,2,1,,closed
EDGE-039869,JCT-FDR-0059-006,FUSE-XFMR-019617,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.099,521.1,0.9027,0.5518,0.6985,150,13.8,1,1,,closed
EDGE-039870,FUSE-XFMR-019617,XFMR-019617,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.559,2953.1,0.9122,0.538,0.6985,150,13.8,1,1,,closed
EDGE-039871,JCT-FDR-0059-006,FUSE-XFMR-019618,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.1,529.1,1.5804,0.5045,1.007,100,13.8,3,1,,closed
EDGE-039872,FUSE-XFMR-019618,XFMR-019618,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.568,2998.0,1.4027,0.5341,1.007,100,13.8,3,1,,closed
EDGE-039873,JCT-FDR-0059-006,FUSE-XFMR-019619,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.102,537.0,0.612,0.4892,0.5345,230,13.8,1,1,,closed
EDGE-039874,FUSE-XFMR-019619,XFMR-019619,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.576,3042.9,0.5776,0.4927,0.5345,230,13.8,1,1,,closed
EDGE-039875,JCT-FDR-0059-006,FUSE-XFMR-019620,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.103,542.5,0.6413,0.5225,0.5345,230,13.8,1,1,,closed
EDGE-039876,FUSE-XFMR-019620,XFMR-019620,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.582,3074.3,0.6344,0.4959,0.5345,230,13.8,1,1,,closed
EDGE-039877,JCT-FDR-0059-006,FUSE-XFMR-019621,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.104,548.1,0.6206,0.52,0.5345,230,13.8,3,1,,closed
EDGE-039878,FUSE-XFMR-019621,XFMR-019621,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.588,3105.7,0.556,0.4342,0.5345,230,13.8,3,1,,closed
EDGE-039879,JCT-FDR-0059-006,FUSE-XFMR-019622,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.105,555.2,0.6376,0.4311,0.5345,230,13.8,2,0,,closed
EDGE-039880,FUSE-XFMR-019622,XFMR-019622,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.596,3146.1,0.636,0.4871,0.5345,230,13.8,2,0,,closed
EDGE-039881,JCT-FDR-0059-006,FUSE-XFMR-019623,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.107,565.5,1.6221,0.5373,1.007,100,13.8,2,1,,closed
EDGE-039882,FUSE-XFMR-019623,XFMR-019623,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.607,3204.4,1.5784,0.5453,1.007,100,13.8,2,1,,closed
EDGE-039883,JCT-FDR-0059-006,FUSE-XFMR-019624,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.108,572.6,0.6066,0.4514,0.5345,230,13.8,3,1,,closed
EDGE-039884,FUSE-XFMR-019624,XFMR-019624,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.615,3244.8,0.545,0.4609,0.5345,230,13.8,3,1,,closed
EDGE-039885,JCT-FDR-0059-006,FUSE-XFMR-019625,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.11,580.5,0.5346,0.4569,0.5345,230,13.8,2,1,,closed
EDGE-039886,FUSE-XFMR-019625,XFMR-019625,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.623,3289.7,0.5839,0.4652,0.5345,230,13.8,2,1,,closed
EDGE-039887,JCT-FDR-0059-006,FUSE-XFMR-019626,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.111,586.1,0.2864,0.3972,0.3655,340,13.8,2,0,,closed
EDGE-039888,FUSE-XFMR-019626,XFMR-019626,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.629,3321.1,0.2963,0.4404,0.3655,340,13.8,2,0,,closed
EDGE-039889,JCT-FDR-0059-006,FUSE-XFMR-019627,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.113,597.2,1.5068,0.5127,1.007,100,13.8,2,0,,closed
EDGE-039890,FUSE-XFMR-019627,XFMR-019627,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.641,3384.0,1.4651,0.4622,1.007,100,13.8,2,0,,closed
EDGE-039891,JCT-FDR-0059-006,FUSE-XFMR-019628,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.114,603.5,0.5724,0.466,0.5345,230,13.8,2,1,,closed
EDGE-039892,FUSE-XFMR-019628,XFMR-019628,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.648,3419.9,0.5447,0.5208,0.5345,230,13.8,2,1,,closed
EDGE-039893,JCT-FDR-0059-006,FUSE-XFMR-019629,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.116,613.8,1.4924,0.5612,1.007,100,13.8,2,1,,closed
EDGE-039894,FUSE-XFMR-019629,XFMR-019629,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.659,3478.2,1.4614,0.494,1.007,100,13.8,2,1,,closed
EDGE-039895,JCT-FDR-0059-006,FUSE-XFMR-019630,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.118,620.9,0.2774,0.4401,0.3655,340,13.8,2,1,,closed
EDGE-039896,FUSE-XFMR-019630,XFMR-019630,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.666,3518.6,0.2964,0.4674,0.3655,340,13.8,2,1,,closed
EDGE-039897,JCT-FDR-0059-006,FUSE-XFMR-019631,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.118,625.7,0.872,0.5471,0.6985,150,13.8,1,1,,closed
EDGE-039898,FUSE-XFMR-019631,XFMR-019631,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.671,3545.5,0.9179,0.4952,0.6985,150,13.8,1,1,,closed
EDGE-039899,JCT-FDR-0059-006,FUSE-XFMR-019632,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.121,637.6,1.5936,0.522,1.007,100,13.8,2,1,,closed
EDGE-039900,FUSE-XFMR-019632,XFMR-019632,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.684,3612.8,1.4432,0.4932,1.007,100,13.8,2,1,,closed
EDGE-039901,JCT-FDR-0059-006,FUSE-XFMR-019633,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.121,641.5,0.8502,0.5391,0.6985,150,13.8,1,1,,closed
EDGE-039902,FUSE-XFMR-019633,XFMR-019633,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.689,3635.3,0.9215,0.5435,0.6985,150,13.8,1,1,,closed
EDGE-039903,JCT-FDR-0059-006,FUSE-XFMR-019634,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.124,652.6,1.5475,0.4924,1.007,100,13.8,1,1,,closed
EDGE-039904,FUSE-XFMR-019634,XFMR-019634,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.7,3698.1,1.6378,0.4842,1.007,100,13.8,1,1,,closed
EDGE-039905,JCT-FDR-0059-006,FUSE-XFMR-019635,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.125,658.9,0.2821,0.424,0.3655,340,13.8,1,1,,closed
EDGE-039906,FUSE-XFMR-019635,XFMR-019635,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.707,3734.0,0.2981,0.4228,0.3655,340,13.8,1,1,,closed
EDGE-039907,JCT-FDR-0059-006,FUSE-XFMR-019636,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.126,663.7,1.6161,0.528,1.007,100,13.8,1,0,,closed
EDGE-039908,FUSE-XFMR-019636,XFMR-019636,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.712,3760.9,1.5554,0.4737,1.007,100,13.8,1,0,,closed
EDGE-039909,JCT-FDR-0059-006,FUSE-XFMR-019637,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.128,673.2,0.2679,0.394,0.3655,340,13.8,1,1,,closed
EDGE-039910,FUSE-XFMR-019637,XFMR-019637,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.722,3814.8,0.2817,0.4277,0.3655,340,13.8,1,1,,closed
EDGE-039911,JCT-FDR-0059-006,FUSE-XFMR-019638,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.129,682.7,1.6393,0.5607,1.007,100,13.8,1,0,,closed
EDGE-039912,FUSE-XFMR-019638,XFMR-019638,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.733,3868.7,1.4103,0.5521,1.007,100,13.8,1,0,,closed
EDGE-039913,JCT-FDR-0059-006,FUSE-XFMR-019639,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.13,687.5,0.5766,0.4657,0.5345,230,13.8,1,1,,closed
EDGE-039914,FUSE-XFMR-019639,XFMR-019639,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.738,3895.6,0.6157,0.486,0.5345,230,13.8,1,1,,closed
EDGE-039915,JCT-FDR-0059-006,FUSE-XFMR-019640,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.132,697.8,0.6068,0.4923,0.5345,230,13.8,1,1,,closed
EDGE-039916,FUSE-XFMR-019640,XFMR-019640,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.749,3953.9,0.6168,0.4459,0.5345,230,13.8,1,1,,closed
EDGE-039917,JCT-FDR-0059-006,FUSE-XFMR-019641,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.133,702.5,0.2788,0.4179,0.3655,340,13.8,1,0,,closed
EDGE-039918,FUSE-XFMR-019641,XFMR-019641,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.754,3980.9,0.2858,0.3976,0.3655,340,13.8,1,0,,closed
EDGE-039919,JCT-FDR-0059-006,FUSE-XFMR-019642,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.135,712.8,0.3257,0.4016,0.3655,340,13.8,3,1,,closed
EDGE-039920,FUSE-XFMR-019642,XFMR-019642,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.765,4039.2,0.294,0.4453,0.3655,340,13.8,3,1,,closed
EDGE-039921,JCT-FDR-0059-006,FUSE-XFMR-019643,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.137,720.7,0.5853,0.4774,0.5345,230,13.8,1,1,,closed
EDGE-039922,FUSE-XFMR-019643,XFMR-019643,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.773,4084.1,0.642,0.4427,0.5345,230,13.8,1,1,,closed
EDGE-039923,JCT-FDR-0059-006,FUSE-XFMR-019644,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.138,729.4,0.5882,0.4615,0.5345,230,13.8,1,1,,closed
EDGE-039924,FUSE-XFMR-019644,XFMR-019644,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.783,4133.4,0.5864,0.4484,0.5345,230,13.8,1,1,,closed
EDGE-039925,JCT-FDR-0059-006,FUSE-XFMR-019645,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.139,735.8,0.6348,0.5017,0.5345,230,13.8,1,1,,closed
EDGE-039926,FUSE-XFMR-019645,XFMR-019645,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.79,4169.4,0.6353,0.5104,0.5345,230,13.8,1,1,,closed
EDGE-039927,JCT-FDR-0059-006,FUSE-XFMR-019646,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.14,741.3,0.5609,0.4887,0.5345,230,13.8,1,1,,closed
EDGE-039928,FUSE-XFMR-019646,XFMR-019646,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.796,4200.8,0.6052,0.4976,0.5345,230,13.8,1,1,,closed
EDGE-039929,JCT-FDR-0059-006,FUSE-XFMR-019647,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.142,752.4,0.8158,0.5154,0.6985,150,13.8,2,1,,closed
EDGE-039930,FUSE-XFMR-019647,XFMR-019647,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.807,4263.6,0.8679,0.4727,0.6985,150,13.8,2,1,,closed
EDGE-039931,JCT-FDR-0059-006,FUSE-XFMR-019648,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.143,757.2,0.3054,0.4045,0.3655,340,13.8,2,1,,closed
EDGE-039932,FUSE-XFMR-019648,XFMR-019648,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.813,4290.5,0.2989,0.4284,0.3655,340,13.8,2,1,,closed
EDGE-039933,JCT-FDR-0059-006,FUSE-XFMR-019649,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.145,766.7,0.3125,0.45,0.3655,340,13.8,3,1,,closed
EDGE-039934,FUSE-XFMR-019649,XFMR-019649,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.823,4344.4,0.2822,0.4012,0.3655,340,13.8,3,1,,closed
EDGE-039935,JCT-FDR-0059-006,FUSE-XFMR-019650,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.147,775.4,0.9286,0.4978,0.6985,150,13.8,2,1,,closed
EDGE-039936,FUSE-XFMR-019650,XFMR-019650,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.832,4393.8,0.9521,0.5027,0.6985,150,13.8,2,1,,closed
EDGE-039937,JCT-FDR-0059-006,FUSE-XFMR-019651,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.148,780.9,0.8876,0.4578,0.6985,150,13.8,1,1,,closed
