edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-039938,FUSE-XFMR-019651,XFMR-019651,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.838,4425.2,0.8376,0.5482,0.6985,150,13.8,1,1,,closed
EDGE-039939,JCT-FDR-0059-006,FUSE-XFMR-019652,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.149,788.0,0.958,0.4554,0.6985,150,13.8,1,0,,closed
EDGE-039940,FUSE-XFMR-019652,XFMR-019652,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.846,4465.6,0.9437,0.5391,0.6985,150,13.8,1,0,,closed
EDGE-039941,JCT-FDR-0059-006,FUSE-XFMR-019653,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.151,799.1,0.8161,0.5084,0.6985,150,13.8,3,1,,closed
EDGE-039942,FUSE-XFMR-019653,XFMR-019653,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.858,4528.4,0.9595,0.4829,0.6985,150,13.8,3,1,,closed
EDGE-039943,JCT-FDR-0059-006,FUSE-XFMR-019654,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.152,803.9,1.4994,0.52,1.007,100,13.8,3,0,,closed
EDGE-039944,FUSE-XFMR-019654,XFMR-019654,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.863,4555.3,1.3784,0.5252,1.007,100,13.8,3,0,,closed
EDGE-039945,JCT-FDR-0059-006,FUSE-XFMR-019655,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.154,813.4,0.6215,0.4928,0.5345,230,13.8,2,1,,closed
EDGE-039946,FUSE-XFMR-019655,XFMR-019655,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.873,4609.2,0.645,0.5172,0.5345,230,13.8,2,1,,closed
EDGE-039947,JCT-FDR-0059-006,FUSE-XFMR-019656,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.155,819.7,1.5668,0.4883,1.007,100,13.8,2,1,,closed
EDGE-039948,FUSE-XFMR-019656,XFMR-019656,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.88,4645.1,1.6413,0.562,1.007,100,13.8,2,1,,closed
EDGE-039949,JCT-FDR-0059-006,JCT-FDR-0059-007,FDR-0059,SUB-013,primary_overhead,4/0 AL,ABC,0.88,4646.4,0.3083,0.3928,0.3743,340,13.8,3,1,,closed
EDGE-039950,JCT-FDR-0059-007,FUSE-XFMR-019657,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.002,9.5,0.3135,0.4446,0.3655,340,13.8,1,0,,closed
EDGE-039951,FUSE-XFMR-019657,XFMR-019657,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.01,53.9,0.3166,0.4319,0.3655,340,13.8,1,0,,closed
EDGE-039952,JCT-FDR-0059-007,FUSE-XFMR-019658,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.001,4.8,0.9134,0.4967,0.6985,150,13.8,1,1,,closed
EDGE-039953,FUSE-XFMR-019658,XFMR-019658,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.005,26.9,0.9764,0.509,0.6985,150,13.8,1,1,,closed
EDGE-039954,JCT-FDR-0059-007,FUSE-XFMR-019659,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.003,14.3,0.3161,0.4337,0.3655,340,13.8,2,1,,closed
EDGE-039955,FUSE-XFMR-019659,XFMR-019659,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.015,80.8,0.2804,0.4176,0.3655,340,13.8,2,1,,closed
EDGE-039956,JCT-FDR-0059-007,FUSE-XFMR-019660,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.004,23.0,0.6323,0.4966,0.5345,230,13.8,3,1,,closed
EDGE-039957,FUSE-XFMR-019660,XFMR-019660,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.025,130.2,0.5754,0.4616,0.5345,230,13.8,3,1,,closed
EDGE-039958,JCT-FDR-0059-007,FUSE-XFMR-019661,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.005,26.1,1.4221,0.5595,1.007,100,13.8,2,1,,closed
EDGE-039959,FUSE-XFMR-019661,XFMR-019661,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.028,148.1,1.501,0.4655,1.007,100,13.8,2,1,,closed
EDGE-039960,JCT-FDR-0059-007,FUSE-XFMR-019662,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.007,35.6,1.5747,0.5542,1.007,100,13.8,3,1,,closed
EDGE-039961,FUSE-XFMR-019662,XFMR-019662,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.038,202.0,1.3733,0.5457,1.007,100,13.8,3,1,,closed
EDGE-039962,JCT-FDR-0059-007,FUSE-XFMR-019663,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.009,45.1,1.594,0.4726,1.007,100,13.8,2,1,,closed
EDGE-039963,FUSE-XFMR-019663,XFMR-019663,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.048,255.8,1.633,0.4931,1.007,100,13.8,2,1,,closed
EDGE-039964,JCT-FDR-0059-007,FUSE-XFMR-019664,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.01,54.6,0.9073,0.4676,0.6985,150,13.8,1,1,,closed
EDGE-039965,FUSE-XFMR-019664,XFMR-019664,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.059,309.7,0.903,0.4997,0.6985,150,13.8,1,1,,closed
EDGE-039966,JCT-FDR-0059-007,FUSE-XFMR-019665,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.012,61.0,0.8347,0.4778,0.6985,150,13.8,3,1,,closed
EDGE-039967,FUSE-XFMR-019665,XFMR-019665,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.065,345.6,0.8773,0.5275,0.6985,150,13.8,3,1,,closed
EDGE-039968,JCT-FDR-0059-007,FUSE-XFMR-019666,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.013,66.5,0.3207,0.4497,0.3655,340,13.8,2,1,,closed
EDGE-039969,FUSE-XFMR-019666,XFMR-019666,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.071,377.0,0.2899,0.4312,0.3655,340,13.8,2,1,,closed
EDGE-039970,JCT-FDR-0059-007,FUSE-XFMR-019667,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.014,76.0,0.3108,0.4547,0.3655,340,13.8,1,1,,closed
EDGE-039971,FUSE-XFMR-019667,XFMR-019667,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.082,430.8,0.3161,0.3935,0.3655,340,13.8,1,1,,closed
EDGE-039972,JCT-FDR-0059-007,FUSE-XFMR-019668,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.016,84.7,0.2886,0.4271,0.3655,340,13.8,2,0,,closed
EDGE-039973,FUSE-XFMR-019668,XFMR-019668,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.091,480.2,0.2943,0.3984,0.3655,340,13.8,2,0,,closed
EDGE-039974,JCT-FDR-0059-007,FUSE-XFMR-019669,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.017,88.7,0.5802,0.524,0.5345,230,13.8,1,1,,closed
EDGE-039975,FUSE-XFMR-019669,XFMR-019669,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.095,502.7,0.5518,0.4653,0.5345,230,13.8,1,1,,closed
EDGE-039976,JCT-FDR-0059-007,FUSE-XFMR-019670,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.018,97.4,0.9743,0.4631,0.6985,150,13.8,1,1,,closed
EDGE-039977,FUSE-XFMR-019670,XFMR-019670,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.105,552.0,0.9685,0.5446,0.6985,150,13.8,1,1,,closed
EDGE-039978,JCT-FDR-0059-007,FUSE-XFMR-019671,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.02,106.1,1.5126,0.4711,1.007,100,13.8,2,1,,closed
EDGE-039979,FUSE-XFMR-019671,XFMR-019671,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.114,601.4,1.6323,0.4962,1.007,100,13.8,2,1,,closed
EDGE-039980,JCT-FDR-0059-007,FUSE-XFMR-019672,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.021,112.5,1.5248,0.4984,1.007,100,13.8,2,1,,closed
EDGE-039981,FUSE-XFMR-019672,XFMR-019672,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.121,637.3,1.5293,0.463,1.007,100,13.8,2,1,,closed
EDGE-039982,JCT-FDR-0059-007,FUSE-XFMR-019673,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.023,121.2,1.565,0.5377,1.007,100,13.8,1,0,,closed
EDGE-039983,FUSE-XFMR-019673,XFMR-019673,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.13,686.7,1.4209,0.5467,1.007,100,13.8,1,0,,closed
EDGE-039984,JCT-FDR-0059-007,FUSE-XFMR-019674,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.024,129.1,0.6242,0.5108,0.5345,230,13.8,1,0,,closed
EDGE-039985,FUSE-XFMR-019674,XFMR-019674,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.139,731.5,0.6288,0.4649,0.5345,230,13.8,1,0,,closed
EDGE-039986,JCT-FDR-0059-007,FUSE-XFMR-019675,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.026,139.4,0.865,0.4832,0.6985,150,13.8,3,0,,closed
EDGE-039987,FUSE-XFMR-019675,XFMR-019675,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.15,789.9,0.8409,0.5344,0.6985,150,13.8,3,0,,closed
EDGE-039988,JCT-FDR-0059-007,FUSE-XFMR-019676,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.028,145.7,0.2748,0.4496,0.3655,340,13.8,1,1,,closed
EDGE-039989,FUSE-XFMR-019676,XFMR-019676,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.156,825.8,0.273,0.4452,0.3655,340,13.8,1,1,,closed
EDGE-039990,JCT-FDR-0059-007,FUSE-XFMR-019677,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.029,154.4,1.4865,0.4668,1.007,100,13.8,1,0,,closed
EDGE-039991,FUSE-XFMR-019677,XFMR-019677,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.166,875.2,1.3614,0.4922,1.007,100,13.8,1,0,,closed
EDGE-039992,JCT-FDR-0059-007,FUSE-XFMR-019678,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.03,157.6,0.5621,0.4537,0.5345,230,13.8,3,1,,closed
EDGE-039993,FUSE-XFMR-019678,XFMR-019678,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.169,893.1,0.6486,0.4519,0.5345,230,13.8,3,1,,closed
EDGE-039994,JCT-FDR-0059-007,FUSE-XFMR-019679,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.032,168.7,0.5818,0.5194,0.5345,230,13.8,1,1,,closed
EDGE-039995,FUSE-XFMR-019679,XFMR-019679,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.181,955.9,0.537,0.4737,0.5345,230,13.8,1,1,,closed
EDGE-039996,JCT-FDR-0059-007,FUSE-XFMR-019680,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.034,178.2,0.2798,0.4408,0.3655,340,13.8,2,1,,closed
EDGE-039997,FUSE-XFMR-019680,XFMR-019680,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.191,1009.8,0.297,0.4522,0.3655,340,13.8,2,1,,closed
EDGE-039998,JCT-FDR-0059-007,FUSE-XFMR-019681,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.035,184.5,0.863,0.5273,0.6985,150,13.8,3,0,,closed
EDGE-039999,FUSE-XFMR-019681,XFMR-019681,FDR-0059,SUB-013,lateral_underground,#2 ACSR,ABC,0.198,1045.7,0.9213,0.4891,0.6985,150,13.8,3,0,,closed
EDGE-040000,JCT-FDR-0059-007,FUSE-XFMR-019682,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.036,190.1,0.6308,0.5185,0.5345,230,13.8,2,1,,closed
EDGE-040001,FUSE-XFMR-019682,XFMR-019682,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.204,1077.1,0.6085,0.5202,0.5345,230,13.8,2,1,,closed
EDGE-040002,JCT-FDR-0059-007,FUSE-XFMR-019683,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.037,196.4,0.9448,0.5419,0.6985,150,13.8,2,1,,closed
EDGE-040003,FUSE-XFMR-019683,XFMR-019683,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.211,1113.0,0.8606,0.4924,0.6985,150,13.8,2,1,,closed
EDGE-040004,JCT-FDR-0059-007,FUSE-XFMR-019684,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.039,204.3,1.4156,0.5391,1.007,100,13.8,3,0,,closed
EDGE-040005,FUSE-XFMR-019684,XFMR-019684,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.219,1157.9,1.5478,0.5583,1.007,100,13.8,3,0,,closed
EDGE-040006,JCT-FDR-0059-007,FUSE-XFMR-019685,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.04,213.0,0.5958,0.513,0.5345,230,13.8,1,1,,closed
EDGE-040007,FUSE-XFMR-019685,XFMR-019685,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.229,1207.3,0.6071,0.4308,0.5345,230,13.8,1,1,,closed
EDGE-040008,JCT-FDR-0059-007,FUSE-XFMR-019686,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.042,220.2,0.2799,0.4226,0.3655,340,13.8,1,0,,closed
EDGE-040009,FUSE-XFMR-019686,XFMR-019686,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.236,1247.7,0.2983,0.4387,0.3655,340,13.8,1,0,,closed
EDGE-040010,JCT-FDR-0059-007,FUSE-XFMR-019687,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.043,228.1,0.3115,0.4619,0.3655,340,13.8,2,1,,closed
EDGE-040011,FUSE-XFMR-019687,XFMR-019687,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.245,1292.5,0.2833,0.4215,0.3655,340,13.8,2,1,,closed
EDGE-040012,JCT-FDR-0059-007,FUSE-XFMR-019688,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.045,239.2,0.5551,0.4566,0.5345,230,13.8,3,1,,closed
EDGE-040013,FUSE-XFMR-019688,XFMR-019688,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.257,1355.4,0.6196,0.4746,0.5345,230,13.8,3,1,,closed
EDGE-040014,JCT-FDR-0059-007,FUSE-XFMR-019689,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.047,246.3,1.6234,0.5364,1.007,100,13.8,1,1,,closed
EDGE-040015,FUSE-XFMR-019689,XFMR-019689,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.264,1395.8,1.55,0.526,1.007,100,13.8,1,1,,closed
EDGE-040016,JCT-FDR-0059-007,FUSE-XFMR-019690,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.048,255.0,0.2756,0.4498,0.3655,340,13.8,3,1,,closed
EDGE-040017,FUSE-XFMR-019690,XFMR-019690,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.274,1445.1,0.3059,0.4181,0.3655,340,13.8,3,1,,closed
EDGE-040018,JCT-FDR-0059-007,FUSE-XFMR-019691,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.049,259.0,0.5386,0.4354,0.5345,230,13.8,1,1,,closed
EDGE-040019,FUSE-XFMR-019691,XFMR-019691,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.278,1467.6,0.5757,0.5039,0.5345,230,13.8,1,1,,closed
EDGE-040020,JCT-FDR-0059-007,FUSE-XFMR-019692,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.051,270.1,0.2959,0.4072,0.3655,340,13.8,2,1,,closed
EDGE-040021,FUSE-XFMR-019692,XFMR-019692,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.29,1530.4,0.3025,0.3993,0.3655,340,13.8,2,1,,closed
EDGE-040022,JCT-FDR-0059-007,FUSE-XFMR-019693,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.053,278.0,0.9703,0.4865,0.6985,150,13.8,2,0,,closed
EDGE-040023,FUSE-XFMR-019693,XFMR-019693,FDR-0059,SUB-013,lateral_underground,#2 ACSR,AC,0.298,1575.3,0.9121,0.4606,0.6985,150,13.8,2,0,,closed
EDGE-040024,JCT-FDR-0059-007,FUSE-XFMR-019694,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.054,285.1,1.5818,0.56,1.007,100,13.8,1,1,,closed
EDGE-040025,FUSE-XFMR-019694,XFMR-019694,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.306,1615.7,1.5217,0.5139,1.007,100,13.8,1,1,,closed
EDGE-040026,JCT-FDR-0059-007,FUSE-XFMR-019695,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.055,290.7,0.5519,0.4762,0.5345,230,13.8,3,0,,closed
EDGE-040027,FUSE-XFMR-019695,XFMR-019695,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.312,1647.1,0.6196,0.4301,0.5345,230,13.8,3,0,,closed
EDGE-040028,JCT-FDR-0059-007,FUSE-XFMR-019696,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.057,298.6,0.9372,0.5351,0.6985,150,13.8,3,1,,closed
EDGE-040029,FUSE-XFMR-019696,XFMR-019696,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.32,1692.0,0.9108,0.5203,0.6985,150,13.8,3,1,,closed
EDGE-040030,JCT-FDR-0059-007,FUSE-XFMR-019697,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.058,304.9,0.953,0.4714,0.6985,150,13.8,2,1,,closed
EDGE-040031,FUSE-XFMR-019697,XFMR-019697,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.327,1727.9,0.8911,0.5123,0.6985,150,13.8,2,1,,closed
EDGE-040032,JCT-FDR-0059-007,FUSE-XFMR-019698,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.06,316.8,1.5904,0.5406,1.007,100,13.8,3,1,,closed
EDGE-040033,FUSE-XFMR-019698,XFMR-019698,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.34,1795.2,1.6198,0.511,1.007,100,13.8,3,1,,closed
EDGE-040034,JCT-FDR-0059-007,FUSE-XFMR-019699,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.061,320.0,0.3057,0.3933,0.3655,340,13.8,1,0,,closed
EDGE-040035,FUSE-XFMR-019699,XFMR-019699,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.343,1813.2,0.2802,0.4668,0.3655,340,13.8,1,0,,closed
EDGE-040036,JCT-FDR-0059-007,FUSE-XFMR-019700,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.063,332.6,0.2807,0.4771,0.3655,340,13.8,1,0,,closed
EDGE-040037,FUSE-XFMR-019700,XFMR-019700,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.357,1885.0,0.3223,0.4483,0.3655,340,13.8,1,0,,closed
EDGE-040038,JCT-FDR-0059-007,FUSE-XFMR-019701,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.065,341.4,1.3723,0.4619,1.007,100,13.8,1,1,,closed
EDGE-040039,FUSE-XFMR-019701,XFMR-019701,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.366,1934.3,1.6156,0.5072,1.007,100,13.8,1,1,,closed
EDGE-040040,JCT-FDR-0059-007,FUSE-XFMR-019702,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.065,343.7,0.8678,0.5488,0.6985,150,13.8,1,1,,closed
EDGE-040041,FUSE-XFMR-019702,XFMR-019702,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.369,1947.8,0.902,0.4583,0.6985,150,13.8,1,1,,closed
EDGE-040042,JCT-FDR-0059-007,FUSE-XFMR-019703,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.067,355.6,0.8091,0.4846,0.6985,150,13.8,2,1,,closed
EDGE-040043,FUSE-XFMR-019703,XFMR-019703,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.382,2015.1,0.9156,0.5495,0.6985,150,13.8,2,1,,closed
EDGE-040044,JCT-FDR-0059-007,FUSE-XFMR-019704,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.068,361.2,0.9003,0.4838,0.6985,150,13.8,1,1,,closed
EDGE-040045,FUSE-XFMR-019704,XFMR-019704,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.388,2046.5,0.9426,0.5072,0.6985,150,13.8,1,1,,closed
EDGE-040046,JCT-FDR-0059-007,FUSE-XFMR-019705,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.07,371.4,0.3225,0.4742,0.3655,340,13.8,1,1,,closed
EDGE-040047,FUSE-XFMR-019705,XFMR-019705,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.399,2104.9,0.3072,0.4126,0.3655,340,13.8,1,1,,closed
EDGE-040048,JCT-FDR-0059-007,FUSE-XFMR-019706,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.072,379.4,0.608,0.4745,0.5345,230,13.8,1,1,,closed
EDGE-040049,FUSE-XFMR-019706,XFMR-019706,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.407,2149.8,0.5778,0.4465,0.5345,230,13.8,1,1,,closed
EDGE-040050,JCT-FDR-0059-007,FUSE-XFMR-019707,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.073,385.7,1.5778,0.5009,1.007,100,13.8,1,1,,closed
EDGE-040051,FUSE-XFMR-019707,XFMR-019707,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.414,2185.7,1.4544,0.551,1.007,100,13.8,1,1,,closed
EDGE-040052,JCT-FDR-0059-007,FUSE-XFMR-019708,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.074,391.2,0.581,0.4912,0.5345,230,13.8,2,1,,closed
EDGE-040053,FUSE-XFMR-019708,XFMR-019708,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.42,2217.1,0.5646,0.4581,0.5345,230,13.8,2,1,,closed
EDGE-040054,JCT-FDR-0059-007,FUSE-XFMR-019709,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.075,398.4,1.5176,0.5118,1.007,100,13.8,2,1,,closed
EDGE-040055,FUSE-XFMR-019709,XFMR-019709,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.428,2257.5,1.5264,0.4783,1.007,100,13.8,2,1,,closed
EDGE-040056,JCT-FDR-0059-007,FUSE-XFMR-019710,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.078,411.0,0.8062,0.5347,0.6985,150,13.8,2,1,,closed
EDGE-040057,FUSE-XFMR-019710,XFMR-019710,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.441,2329.3,0.8302,0.5348,0.6985,150,13.8,2,1,,closed
EDGE-040058,JCT-FDR-0059-007,FUSE-XFMR-019711,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.078,413.4,0.3181,0.4123,0.3655,340,13.8,1,1,,closed
EDGE-040059,FUSE-XFMR-019711,XFMR-019711,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.444,2342.7,0.2782,0.4009,0.3655,340,13.8,1,1,,closed
EDGE-040060,JCT-FDR-0059-007,FUSE-XFMR-019712,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.081,425.3,0.3215,0.4348,0.3655,340,13.8,1,1,,closed
EDGE-040061,FUSE-XFMR-019712,XFMR-019712,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.456,2410.1,0.2861,0.4049,0.3655,340,13.8,1,1,,closed
EDGE-040062,JCT-FDR-0059-007,FUSE-XFMR-019713,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.082,432.4,0.5405,0.4687,0.5345,230,13.8,1,1,,closed
EDGE-040063,FUSE-XFMR-019713,XFMR-019713,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.464,2450.4,0.5473,0.5081,0.5345,230,13.8,1,1,,closed
EDGE-040064,JCT-FDR-0059-007,FUSE-XFMR-019714,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.083,437.2,1.5897,0.5051,1.007,100,13.8,2,1,,closed
EDGE-040065,FUSE-XFMR-019714,XFMR-019714,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.469,2477.4,1.5171,0.4913,1.007,100,13.8,2,1,,closed
EDGE-040066,JCT-FDR-0059-007,FUSE-XFMR-019715,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.085,449.1,0.3016,0.4482,0.3655,340,13.8,1,1,,closed
EDGE-040067,FUSE-XFMR-019715,XFMR-019715,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.482,2544.7,0.2766,0.4033,0.3655,340,13.8,1,1,,closed
EDGE-040068,JCT-FDR-0059-007,FUSE-XFMR-019716,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.087,457.0,1.615,0.5506,1.007,100,13.8,3,1,,closed
EDGE-040069,FUSE-XFMR-019716,XFMR-019716,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.49,2589.6,1.4919,0.5353,1.007,100,13.8,3,1,,closed
EDGE-040070,JCT-FDR-0059-007,FUSE-XFMR-019717,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.087,461.7,1.4549,0.5485,1.007,100,13.8,1,1,,closed
EDGE-040071,FUSE-XFMR-019717,XFMR-019717,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.496,2616.5,1.5484,0.5597,1.007,100,13.8,1,1,,closed
EDGE-040072,JCT-FDR-0059-007,FUSE-XFMR-019718,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.089,468.1,0.561,0.4798,0.5345,230,13.8,1,1,,closed
EDGE-040073,FUSE-XFMR-019718,XFMR-019718,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.502,2652.4,0.571,0.4405,0.5345,230,13.8,1,1,,closed
EDGE-040074,JCT-FDR-0059-007,FUSE-XFMR-019719,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.09,476.0,0.5738,0.4641,0.5345,230,13.8,3,0,,closed
EDGE-040075,FUSE-XFMR-019719,XFMR-019719,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.511,2697.3,0.544,0.4568,0.5345,230,13.8,3,0,,closed
EDGE-040076,JCT-FDR-0059-007,FUSE-XFMR-019720,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.092,485.5,1.4509,0.5109,1.007,100,13.8,2,0,,closed
EDGE-040077,FUSE-XFMR-019720,XFMR-019720,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.521,2751.1,1.5711,0.4767,1.007,100,13.8,2,0,,closed
EDGE-040078,JCT-FDR-0059-007,FUSE-XFMR-019721,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.093,493.4,1.4221,0.5423,1.007,100,13.8,2,1,,closed
EDGE-040079,FUSE-XFMR-019721,XFMR-019721,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.53,2796.0,1.3574,0.4832,1.007,100,13.8,2,1,,closed
EDGE-040080,JCT-FDR-0059-007,FUSE-XFMR-019722,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.095,502.1,0.3236,0.4251,0.3655,340,13.8,2,0,,closed
EDGE-040081,FUSE-XFMR-019722,XFMR-019722,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.539,2845.4,0.3025,0.4545,0.3655,340,13.8,2,0,,closed
EDGE-040082,JCT-FDR-0059-007,FUSE-XFMR-019723,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.096,507.7,0.3035,0.393,0.3655,340,13.8,2,1,,closed
EDGE-040083,FUSE-XFMR-019723,XFMR-019723,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.545,2876.8,0.3042,0.4128,0.3655,340,13.8,2,1,,closed
EDGE-040084,JCT-FDR-0059-007,FUSE-XFMR-019724,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.098,516.4,0.3142,0.4482,0.3655,340,13.8,3,1,,closed
EDGE-040085,FUSE-XFMR-019724,XFMR-019724,FDR-0059,SUB-013,lateral_overhead,4/0 AL,ABC,0.554,2926.2,0.3042,0.4748,0.3655,340,13.8,3,1,,closed
EDGE-040086,JCT-FDR-0059-007,FUSE-XFMR-019725,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.1,525.9,0.3078,0.4541,0.3655,340,13.8,1,1,,closed
EDGE-040087,FUSE-XFMR-019725,XFMR-019725,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.564,2980.0,0.3187,0.4003,0.3655,340,13.8,1,1,,closed
EDGE-040088,JCT-FDR-0059-007,FUSE-XFMR-019726,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.1,529.8,0.6006,0.5161,0.5345,230,13.8,3,1,,closed
EDGE-040089,FUSE-XFMR-019726,XFMR-019726,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.569,3002.5,0.5851,0.5144,0.5345,230,13.8,3,1,,closed
EDGE-040090,JCT-FDR-0059-007,FUSE-XFMR-019727,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.102,537.8,0.2997,0.4435,0.3655,340,13.8,3,0,,closed
EDGE-040091,FUSE-XFMR-019727,XFMR-019727,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.577,3047.4,0.2866,0.4494,0.3655,340,13.8,3,0,,closed
EDGE-040092,JCT-FDR-0059-007,FUSE-XFMR-019728,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.104,548.1,0.8858,0.4588,0.6985,150,13.8,1,1,,closed
EDGE-040093,FUSE-XFMR-019728,XFMR-019728,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.588,3105.7,0.9335,0.5047,0.6985,150,13.8,1,1,,closed
EDGE-040094,JCT-FDR-0059-007,FUSE-XFMR-019729,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.105,555.2,0.604,0.4701,0.5345,230,13.8,3,1,,closed
EDGE-040095,FUSE-XFMR-019729,XFMR-019729,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.596,3146.1,0.5451,0.497,0.5345,230,13.8,3,1,,closed
EDGE-040096,JCT-FDR-0059-007,FUSE-XFMR-019730,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.107,563.9,0.3229,0.4722,0.3655,340,13.8,2,1,,closed
EDGE-040097,FUSE-XFMR-019730,XFMR-019730,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.605,3195.5,0.2714,0.4217,0.3655,340,13.8,2,1,,closed
EDGE-040098,JCT-FDR-0059-007,FUSE-XFMR-019731,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.108,571.0,0.3066,0.4233,0.3655,340,13.8,1,0,,closed
EDGE-040099,FUSE-XFMR-019731,XFMR-019731,FDR-0059,SUB-013,lateral_underground,4/0 AL,A,0.613,3235.8,0.3018,0.4387,0.3655,340,13.8,1,0,,closed
EDGE-040100,JCT-FDR-0059-007,FUSE-XFMR-019732,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.11,578.2,0.9248,0.4783,0.6985,150,13.8,1,1,,closed
EDGE-040101,FUSE-XFMR-019732,XFMR-019732,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.62,3276.2,0.9281,0.5057,0.6985,150,13.8,1,1,,closed
EDGE-040102,JCT-FDR-0059-007,FUSE-XFMR-019733,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.111,587.7,1.5625,0.5169,1.007,100,13.8,2,1,,closed
EDGE-040103,FUSE-XFMR-019733,XFMR-019733,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.631,3330.1,1.485,0.5493,1.007,100,13.8,2,1,,closed
EDGE-040104,JCT-FDR-0059-007,FUSE-XFMR-019734,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.112,593.2,0.8619,0.4647,0.6985,150,13.8,1,0,,closed
EDGE-040105,FUSE-XFMR-019734,XFMR-019734,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.637,3361.5,0.9509,0.4733,0.6985,150,13.8,1,0,,closed
EDGE-040106,JCT-FDR-0059-007,FUSE-XFMR-019735,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.114,599.5,0.6482,0.4693,0.5345,230,13.8,1,1,,closed
EDGE-040107,FUSE-XFMR-019735,XFMR-019735,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.643,3397.4,0.6313,0.4294,0.5345,230,13.8,1,1,,closed
EDGE-040108,JCT-FDR-0059-007,FUSE-XFMR-019736,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.115,607.5,0.964,0.5053,0.6985,150,13.8,1,1,,closed
EDGE-040109,FUSE-XFMR-019736,XFMR-019736,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.652,3442.3,0.8664,0.5308,0.6985,150,13.8,1,1,,closed
EDGE-040110,JCT-FDR-0059-007,FUSE-XFMR-019737,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.117,615.4,1.5321,0.4648,1.007,100,13.8,1,0,,closed
EDGE-040111,FUSE-XFMR-019737,XFMR-019737,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.66,3487.2,1.3752,0.5613,1.007,100,13.8,1,0,,closed
EDGE-040112,JCT-FDR-0059-007,FUSE-XFMR-019738,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.118,624.1,0.8091,0.4931,0.6985,150,13.8,1,0,,closed
EDGE-040113,FUSE-XFMR-019738,XFMR-019738,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.67,3536.5,0.9648,0.4935,0.6985,150,13.8,1,0,,closed
EDGE-040114,JCT-FDR-0059-007,FUSE-XFMR-019739,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.12,631.2,1.4878,0.475,1.007,100,13.8,1,1,,closed
EDGE-040115,FUSE-XFMR-019739,XFMR-019739,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.677,3576.9,1.6465,0.5216,1.007,100,13.8,1,1,,closed
EDGE-040116,JCT-FDR-0059-007,FUSE-XFMR-019740,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.121,638.4,0.9087,0.4993,0.6985,150,13.8,2,1,,closed
EDGE-040117,FUSE-XFMR-019740,XFMR-019740,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.685,3617.3,0.8553,0.5024,0.6985,150,13.8,2,1,,closed
EDGE-040118,JCT-FDR-0059-007,FUSE-XFMR-019741,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.123,650.2,0.6113,0.4888,0.5345,230,13.8,1,0,,closed
EDGE-040119,FUSE-XFMR-019741,XFMR-019741,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.698,3684.6,0.5811,0.4458,0.5345,230,13.8,1,0,,closed
EDGE-040120,JCT-FDR-0059-007,FUSE-XFMR-019742,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.124,657.4,0.5853,0.445,0.5345,230,13.8,2,1,,closed
EDGE-040121,FUSE-XFMR-019742,XFMR-019742,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.705,3725.0,0.5638,0.4677,0.5345,230,13.8,2,1,,closed
EDGE-040122,JCT-FDR-0059-007,FUSE-XFMR-019743,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.126,664.5,0.6463,0.4368,0.5345,230,13.8,2,1,,closed
EDGE-040123,FUSE-XFMR-019743,XFMR-019743,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.713,3765.4,0.6457,0.5051,0.5345,230,13.8,2,1,,closed
EDGE-040124,JCT-FDR-0059-007,FUSE-XFMR-019744,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.128,674.0,0.5977,0.4492,0.5345,230,13.8,2,1,,closed
EDGE-040125,FUSE-XFMR-019744,XFMR-019744,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.723,3819.3,0.5877,0.5068,0.5345,230,13.8,2,1,,closed
EDGE-040126,JCT-FDR-0059-007,FUSE-XFMR-019745,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.129,681.1,0.2699,0.4297,0.3655,340,13.8,1,1,,closed
EDGE-040127,FUSE-XFMR-019745,XFMR-019745,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.731,3859.7,0.2703,0.4108,0.3655,340,13.8,1,1,,closed
EDGE-040128,JCT-FDR-0059-007,FUSE-XFMR-019746,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.13,685.9,1.5259,0.464,1.007,100,13.8,2,0,,closed
EDGE-040129,FUSE-XFMR-019746,XFMR-019746,FDR-0059,SUB-013,lateral_underground,#4 CU,BC,0.736,3886.6,1.4518,0.502,1.007,100,13.8,2,0,,closed
EDGE-040130,JCT-FDR-0059-007,FUSE-XFMR-019747,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.131,692.2,1.4811,0.4748,1.007,100,13.8,2,1,,closed
EDGE-040131,FUSE-XFMR-019747,XFMR-019747,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.743,3922.5,1.453,0.5059,1.007,100,13.8,2,1,,closed
EDGE-040132,JCT-FDR-0059-007,FUSE-XFMR-019748,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.132,699.3,1.4534,0.4815,1.007,100,13.8,1,0,,closed
EDGE-040133,FUSE-XFMR-019748,XFMR-019748,FDR-0059,SUB-013,lateral_underground,#4 CU,B,0.751,3962.9,1.6291,0.4881,1.007,100,13.8,1,0,,closed
EDGE-040134,JCT-FDR-0059-007,FUSE-XFMR-019749,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.134,708.0,0.3119,0.4109,0.3655,340,13.8,1,1,,closed
EDGE-040135,FUSE-XFMR-019749,XFMR-019749,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.76,4012.3,0.2752,0.3961,0.3655,340,13.8,1,1,,closed
EDGE-040136,JCT-FDR-0059-007,FUSE-XFMR-019750,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.135,715.2,0.9774,0.5472,0.6985,150,13.8,2,0,,closed
EDGE-040137,FUSE-XFMR-019750,XFMR-019750,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.768,4052.7,0.9843,0.4784,0.6985,150,13.8,2,0,,closed
EDGE-040138,JCT-FDR-0059-007,FUSE-XFMR-019751,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.137,723.9,0.6398,0.4333,0.5345,230,13.8,1,1,,closed
EDGE-040139,FUSE-XFMR-019751,XFMR-019751,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.777,4102.0,0.5958,0.4647,0.5345,230,13.8,1,1,,closed
EDGE-040140,JCT-FDR-0059-007,FUSE-XFMR-019752,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.139,732.6,1.6446,0.5514,1.007,100,13.8,2,1,,closed
EDGE-040141,FUSE-XFMR-019752,XFMR-019752,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.786,4151.4,1.5828,0.4916,1.007,100,13.8,2,1,,closed
EDGE-040142,JCT-FDR-0059-007,FUSE-XFMR-019753,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.14,738.9,0.2867,0.4549,0.3655,340,13.8,1,1,,closed
EDGE-040143,FUSE-XFMR-019753,XFMR-019753,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.793,4187.3,0.3159,0.397,0.3655,340,13.8,1,1,,closed
EDGE-040144,JCT-FDR-0059-007,FUSE-XFMR-019754,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.142,751.6,0.58,0.4338,0.5345,230,13.8,2,1,,closed
EDGE-040145,FUSE-XFMR-019754,XFMR-019754,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.807,4259.1,0.5992,0.4377,0.5345,230,13.8,2,1,,closed
EDGE-040146,JCT-FDR-0059-007,FUSE-XFMR-019755,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.144,757.9,0.5328,0.4865,0.5345,230,13.8,2,1,,closed
EDGE-040147,FUSE-XFMR-019755,XFMR-019755,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.813,4295.0,0.6367,0.5093,0.5345,230,13.8,2,1,,closed
EDGE-040148,JCT-FDR-0059-007,FUSE-XFMR-019756,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.144,761.9,0.9532,0.4865,0.6985,150,13.8,2,1,,closed
EDGE-040149,FUSE-XFMR-019756,XFMR-019756,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.818,4317.5,0.8544,0.5289,0.6985,150,13.8,2,1,,closed
EDGE-040150,JCT-FDR-0059-007,FUSE-XFMR-019757,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.146,773.0,0.5741,0.4983,0.5345,230,13.8,1,0,,closed
EDGE-040151,FUSE-XFMR-019757,XFMR-019757,FDR-0059,SUB-013,lateral_underground,1/0 AL,C,0.83,4380.3,0.5532,0.4741,0.5345,230,13.8,1,0,,closed
EDGE-040152,JCT-FDR-0059-007,FUSE-XFMR-019758,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.148,780.1,0.2954,0.4286,0.3655,340,13.8,1,1,,closed
EDGE-040153,FUSE-XFMR-019758,XFMR-019758,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.837,4420.7,0.2679,0.4391,0.3655,340,13.8,1,1,,closed
EDGE-040154,JCT-FDR-0059-007,FUSE-XFMR-019759,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.149,785.7,0.9045,0.517,0.6985,150,13.8,1,1,,closed
EDGE-040155,FUSE-XFMR-019759,XFMR-019759,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.843,4452.1,0.856,0.507,0.6985,150,13.8,1,1,,closed
EDGE-040156,JCT-FDR-0059-007,FUSE-XFMR-019760,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.15,792.8,1.647,0.5217,1.007,100,13.8,1,1,,closed
EDGE-040157,FUSE-XFMR-019760,XFMR-019760,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.851,4492.5,1.6144,0.4647,1.007,100,13.8,1,1,,closed
EDGE-040158,JCT-FDR-0059-007,FUSE-XFMR-019761,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.152,803.1,0.283,0.4583,0.3655,340,13.8,1,1,,closed
EDGE-040159,FUSE-XFMR-019761,XFMR-019761,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.862,4550.8,0.2868,0.472,0.3655,340,13.8,1,1,,closed
EDGE-040160,JCT-FDR-0059-007,FUSE-XFMR-019762,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.153,810.2,0.6263,0.4583,0.5345,230,13.8,2,0,,closed
EDGE-040161,FUSE-XFMR-019762,XFMR-019762,FDR-0059,SUB-013,lateral_underground,1/0 AL,AC,0.87,4591.2,0.5694,0.4871,0.5345,230,13.8,2,0,,closed
EDGE-040162,JCT-FDR-0059-007,FUSE-XFMR-019763,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.155,818.9,1.3584,0.5386,1.007,100,13.8,3,1,,closed
EDGE-040163,FUSE-XFMR-019763,XFMR-019763,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.879,4640.6,1.6362,0.5234,1.007,100,13.8,3,1,,closed
EDGE-040164,JCT-FDR-0059-007,JCT-FDR-0059-008,FDR-0059,SUB-013,primary_overhead,4/0 AL,ABC,0.87,4593.6,0.3243,0.3972,0.4004,340,13.8,3,1,,closed
EDGE-040165,JCT-FDR-0059-008,FUSE-XFMR-019764,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.001,3.2,0.3203,0.4598,0.3655,340,13.8,2,1,,closed
EDGE-040166,FUSE-XFMR-019764,XFMR-019764,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.003,18.0,0.2855,0.4737,0.3655,340,13.8,2,1,,closed
EDGE-040167,JCT-FDR-0059-008,FUSE-XFMR-019765,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.002,9.5,0.8832,0.482,0.6985,150,13.8,1,1,,closed
EDGE-040168,FUSE-XFMR-019765,XFMR-019765,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,C,0.01,53.9,0.8072,0.5478,0.6985,150,13.8,1,1,,closed
EDGE-040169,JCT-FDR-0059-008,FUSE-XFMR-019766,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.003,15.0,1.3878,0.5426,1.007,100,13.8,1,0,,closed
EDGE-040170,FUSE-XFMR-019766,XFMR-019766,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.016,85.3,1.4561,0.5046,1.007,100,13.8,1,0,,closed
EDGE-040171,JCT-FDR-0059-008,FUSE-XFMR-019767,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.003,18.2,0.83,0.4547,0.6985,150,13.8,2,1,,closed
EDGE-040172,FUSE-XFMR-019767,XFMR-019767,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.02,103.2,0.9264,0.4555,0.6985,150,13.8,2,1,,closed
EDGE-040173,JCT-FDR-0059-008,FUSE-XFMR-019768,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.006,29.3,0.3086,0.4016,0.3655,340,13.8,1,1,,closed
EDGE-040174,FUSE-XFMR-019768,XFMR-019768,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.031,166.1,0.3043,0.3975,0.3655,340,13.8,1,1,,closed
EDGE-040175,JCT-FDR-0059-008,FUSE-XFMR-019769,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.007,35.6,0.8445,0.4997,0.6985,150,13.8,1,0,,closed
EDGE-040176,FUSE-XFMR-019769,XFMR-019769,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.038,202.0,0.8116,0.467,0.6985,150,13.8,1,0,,closed
EDGE-040177,JCT-FDR-0059-008,FUSE-XFMR-019770,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.009,46.7,0.5922,0.462,0.5345,230,13.8,1,1,,closed
EDGE-040178,FUSE-XFMR-019770,XFMR-019770,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.05,264.8,0.6148,0.4977,0.5345,230,13.8,1,1,,closed
EDGE-040179,JCT-FDR-0059-008,FUSE-XFMR-019771,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.01,51.5,0.5876,0.4765,0.5345,230,13.8,1,1,,closed
EDGE-040180,FUSE-XFMR-019771,XFMR-019771,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.055,291.7,0.5411,0.4995,0.5345,230,13.8,1,1,,closed
EDGE-040181,JCT-FDR-0059-008,FUSE-XFMR-019772,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.011,57.8,0.9698,0.4548,0.6985,150,13.8,2,1,,closed
EDGE-040182,FUSE-XFMR-019772,XFMR-019772,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.062,327.6,0.8498,0.4533,0.6985,150,13.8,2,1,,closed
EDGE-040183,JCT-FDR-0059-008,FUSE-XFMR-019773,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.013,69.7,0.2689,0.4244,0.3655,340,13.8,1,1,,closed
EDGE-040184,FUSE-XFMR-019773,XFMR-019773,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.075,394.9,0.2894,0.4763,0.3655,340,13.8,1,1,,closed
EDGE-040185,JCT-FDR-0059-008,FUSE-XFMR-019774,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.015,77.6,1.3736,0.5345,1.007,100,13.8,3,1,,closed
EDGE-040186,FUSE-XFMR-019774,XFMR-019774,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.083,439.8,1.3964,0.4609,1.007,100,13.8,3,1,,closed
EDGE-040187,JCT-FDR-0059-008,FUSE-XFMR-019775,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.016,85.5,0.5394,0.5219,0.5345,230,13.8,1,1,,closed
EDGE-040188,FUSE-XFMR-019775,XFMR-019775,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.092,484.7,0.5476,0.4679,0.5345,230,13.8,1,1,,closed
EDGE-040189,JCT-FDR-0059-008,FUSE-XFMR-019776,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.017,88.7,0.8586,0.528,0.6985,150,13.8,2,1,,closed
EDGE-040190,FUSE-XFMR-019776,XFMR-019776,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.095,502.7,0.9025,0.4947,0.6985,150,13.8,2,1,,closed
EDGE-040191,JCT-FDR-0059-008,FUSE-XFMR-019777,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.018,97.4,0.554,0.4944,0.5345,230,13.8,1,1,,closed
EDGE-040192,FUSE-XFMR-019777,XFMR-019777,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.105,552.0,0.6259,0.4573,0.5345,230,13.8,1,1,,closed
EDGE-040193,JCT-FDR-0059-008,FUSE-XFMR-019778,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.02,105.3,0.2988,0.4086,0.3655,340,13.8,2,1,,closed
EDGE-040194,FUSE-XFMR-019778,XFMR-019778,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.113,596.9,0.3126,0.459,0.3655,340,13.8,2,1,,closed
EDGE-040195,JCT-FDR-0059-008,FUSE-XFMR-019779,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.022,114.0,1.4912,0.5571,1.007,100,13.8,1,1,,closed
EDGE-040196,FUSE-XFMR-019779,XFMR-019779,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.122,646.3,1.6084,0.5041,1.007,100,13.8,1,1,,closed
EDGE-040197,JCT-FDR-0059-008,FUSE-XFMR-019780,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.023,120.4,0.5632,0.4524,0.5345,230,13.8,2,1,,closed
EDGE-040198,FUSE-XFMR-019780,XFMR-019780,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.129,682.2,0.6445,0.435,0.5345,230,13.8,2,1,,closed
EDGE-040199,JCT-FDR-0059-008,FUSE-XFMR-019781,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.025,131.5,0.275,0.4572,0.3655,340,13.8,1,1,,closed
EDGE-040200,FUSE-XFMR-019781,XFMR-019781,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.141,745.0,0.3045,0.4048,0.3655,340,13.8,1,1,,closed
EDGE-040201,JCT-FDR-0059-008,FUSE-XFMR-019782,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.026,137.8,1.5826,0.5568,1.007,100,13.8,2,1,,closed
EDGE-040202,FUSE-XFMR-019782,XFMR-019782,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.148,780.9,1.6294,0.5263,1.007,100,13.8,2,1,,closed
EDGE-040203,JCT-FDR-0059-008,FUSE-XFMR-019783,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.027,143.4,0.6202,0.432,0.5345,230,13.8,2,1,,closed
EDGE-040204,FUSE-XFMR-019783,XFMR-019783,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.154,812.3,0.6312,0.4522,0.5345,230,13.8,2,1,,closed
EDGE-040205,JCT-FDR-0059-008,FUSE-XFMR-019784,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.029,151.3,0.9098,0.4723,0.6985,150,13.8,1,1,,closed
EDGE-040206,FUSE-XFMR-019784,XFMR-019784,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.162,857.2,0.9502,0.5099,0.6985,150,13.8,1,1,,closed
EDGE-040207,JCT-FDR-0059-008,FUSE-XFMR-019785,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.03,160.8,0.3255,0.4222,0.3655,340,13.8,2,0,,closed
EDGE-040208,FUSE-XFMR-019785,XFMR-019785,FDR-0059,SUB-013,lateral_underground,4/0 AL,BC,0.173,911.1,0.3163,0.4618,0.3655,340,13.8,2,0,,closed
EDGE-040209,JCT-FDR-0059-008,FUSE-XFMR-019786,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.032,167.9,1.6275,0.535,1.007,100,13.8,2,1,,closed
EDGE-040210,FUSE-XFMR-019786,XFMR-019786,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.18,951.5,1.495,0.5346,1.007,100,13.8,2,1,,closed
EDGE-040211,JCT-FDR-0059-008,FUSE-XFMR-019787,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.033,175.8,1.4084,0.4685,1.007,100,13.8,2,1,,closed
EDGE-040212,FUSE-XFMR-019787,XFMR-019787,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.189,996.3,1.6208,0.5027,1.007,100,13.8,2,1,,closed
EDGE-040213,JCT-FDR-0059-008,FUSE-XFMR-019788,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.035,182.2,0.6276,0.4915,0.5345,230,13.8,2,1,,closed
EDGE-040214,FUSE-XFMR-019788,XFMR-019788,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.196,1032.2,0.6352,0.4755,0.5345,230,13.8,2,1,,closed
EDGE-040215,JCT-FDR-0059-008,FUSE-XFMR-019789,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.036,192.5,1.6167,0.5321,1.007,100,13.8,2,0,,closed
EDGE-040216,FUSE-XFMR-019789,XFMR-019789,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.207,1090.6,1.5239,0.4742,1.007,100,13.8,2,0,,closed
EDGE-040217,JCT-FDR-0059-008,FUSE-XFMR-019790,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.038,200.4,0.3213,0.4251,0.3655,340,13.8,2,0,,closed
EDGE-040218,FUSE-XFMR-019790,XFMR-019790,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.215,1135.5,0.3201,0.4035,0.3655,340,13.8,2,0,,closed
EDGE-040219,JCT-FDR-0059-008,FUSE-XFMR-019791,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.04,209.1,0.5611,0.4376,0.5345,230,13.8,2,1,,closed
EDGE-040220,FUSE-XFMR-019791,XFMR-019791,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.224,1184.8,0.5812,0.516,0.5345,230,13.8,2,1,,closed
EDGE-040221,JCT-FDR-0059-008,FUSE-XFMR-019792,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.041,215.4,0.9572,0.4987,0.6985,150,13.8,2,1,,closed
EDGE-040222,FUSE-XFMR-019792,XFMR-019792,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.231,1220.7,0.9235,0.468,0.6985,150,13.8,2,1,,closed
EDGE-040223,JCT-FDR-0059-008,FUSE-XFMR-019793,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.042,220.2,1.3566,0.4661,1.007,100,13.8,2,1,,closed
EDGE-040224,FUSE-XFMR-019793,XFMR-019793,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.236,1247.7,1.4331,0.5201,1.007,100,13.8,2,1,,closed
EDGE-040225,JCT-FDR-0059-008,FUSE-XFMR-019794,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.043,227.3,0.5414,0.5156,0.5345,230,13.8,1,0,,closed
EDGE-040226,FUSE-XFMR-019794,XFMR-019794,FDR-0059,SUB-013,lateral_underground,1/0 AL,B,0.244,1288.1,0.6042,0.4772,0.5345,230,13.8,1,0,,closed
EDGE-040227,JCT-FDR-0059-008,FUSE-XFMR-019795,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.045,236.0,0.6306,0.5116,0.5345,230,13.8,3,0,,closed
EDGE-040228,FUSE-XFMR-019795,XFMR-019795,FDR-0059,SUB-013,lateral_underground,1/0 AL,ABC,0.253,1337.4,0.6461,0.4327,0.5345,230,13.8,3,0,,closed
EDGE-040229,JCT-FDR-0059-008,FUSE-XFMR-019796,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.046,243.9,0.875,0.5178,0.6985,150,13.8,1,0,,closed
EDGE-040230,FUSE-XFMR-019796,XFMR-019796,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.262,1382.3,0.983,0.5095,0.6985,150,13.8,1,0,,closed
EDGE-040231,JCT-FDR-0059-008,FUSE-XFMR-019797,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.048,255.0,0.8936,0.5072,0.6985,150,13.8,1,1,,closed
EDGE-040232,FUSE-XFMR-019797,XFMR-019797,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.274,1445.1,0.8263,0.4933,0.6985,150,13.8,1,1,,closed
EDGE-040233,JCT-FDR-0059-008,FUSE-XFMR-019798,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.05,262.2,0.8266,0.5023,0.6985,150,13.8,1,0,,closed
EDGE-040234,FUSE-XFMR-019798,XFMR-019798,FDR-0059,SUB-013,lateral_underground,#2 ACSR,B,0.281,1485.5,0.962,0.5127,0.6985,150,13.8,1,0,,closed
EDGE-040235,JCT-FDR-0059-008,FUSE-XFMR-019799,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.051,268.5,0.3222,0.4041,0.3655,340,13.8,2,0,,closed
EDGE-040236,FUSE-XFMR-019799,XFMR-019799,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.288,1521.4,0.3086,0.4108,0.3655,340,13.8,2,0,,closed
EDGE-040237,JCT-FDR-0059-008,FUSE-XFMR-019800,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.052,274.0,0.3204,0.4063,0.3655,340,13.8,2,1,,closed
EDGE-040238,FUSE-XFMR-019800,XFMR-019800,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.294,1552.8,0.2932,0.4218,0.3655,340,13.8,2,1,,closed
EDGE-040239,JCT-FDR-0059-008,FUSE-XFMR-019801,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.054,285.9,0.5496,0.5187,0.5345,230,13.8,2,1,,closed
EDGE-040240,FUSE-XFMR-019801,XFMR-019801,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AC,0.307,1620.2,0.6185,0.52,0.5345,230,13.8,2,1,,closed
EDGE-040241,JCT-FDR-0059-008,FUSE-XFMR-019802,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.056,294.6,0.3066,0.4773,0.3655,340,13.8,1,1,,closed
EDGE-040242,FUSE-XFMR-019802,XFMR-019802,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.316,1669.5,0.325,0.4286,0.3655,340,13.8,1,1,,closed
EDGE-040243,JCT-FDR-0059-008,FUSE-XFMR-019803,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.057,300.2,0.2792,0.4602,0.3655,340,13.8,1,1,,closed
EDGE-040244,FUSE-XFMR-019803,XFMR-019803,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.322,1701.0,0.2927,0.4355,0.3655,340,13.8,1,1,,closed
EDGE-040245,JCT-FDR-0059-008,FUSE-XFMR-019804,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.058,308.1,1.4332,0.4709,1.007,100,13.8,2,1,,closed
EDGE-040246,FUSE-XFMR-019804,XFMR-019804,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.331,1745.8,1.6423,0.561,1.007,100,13.8,2,1,,closed
EDGE-040247,JCT-FDR-0059-008,FUSE-XFMR-019805,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.06,316.8,0.6348,0.4837,0.5345,230,13.8,2,0,,closed
EDGE-040248,FUSE-XFMR-019805,XFMR-019805,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.34,1795.2,0.5373,0.4914,0.5345,230,13.8,2,0,,closed
EDGE-040249,JCT-FDR-0059-008,FUSE-XFMR-019806,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.061,320.8,0.883,0.5055,0.6985,150,13.8,2,0,,closed
EDGE-040250,FUSE-XFMR-019806,XFMR-019806,FDR-0059,SUB-013,lateral_underground,#2 ACSR,BC,0.344,1817.6,0.8986,0.4577,0.6985,150,13.8,2,0,,closed
EDGE-040251,JCT-FDR-0059-008,FUSE-XFMR-019807,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.062,329.5,1.5629,0.5233,1.007,100,13.8,2,1,,closed
EDGE-040252,FUSE-XFMR-019807,XFMR-019807,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.354,1867.0,1.5426,0.5026,1.007,100,13.8,2,1,,closed
EDGE-040253,JCT-FDR-0059-008,FUSE-XFMR-019808,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.064,338.2,0.2827,0.4162,0.3655,340,13.8,3,0,,closed
EDGE-040254,FUSE-XFMR-019808,XFMR-019808,FDR-0059,SUB-013,lateral_underground,4/0 AL,ABC,0.363,1916.4,0.2782,0.4733,0.3655,340,13.8,3,0,,closed
EDGE-040255,JCT-FDR-0059-008,FUSE-XFMR-019809,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.066,346.9,0.87,0.4662,0.6985,150,13.8,1,0,,closed
EDGE-040256,FUSE-XFMR-019809,XFMR-019809,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.372,1965.7,0.848,0.5399,0.6985,150,13.8,1,0,,closed
EDGE-040257,JCT-FDR-0059-008,FUSE-XFMR-019810,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.067,353.2,0.8948,0.4755,0.6985,150,13.8,2,1,,closed
EDGE-040258,FUSE-XFMR-019810,XFMR-019810,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.379,2001.6,0.9171,0.5502,0.6985,150,13.8,2,1,,closed
EDGE-040259,JCT-FDR-0059-008,FUSE-XFMR-019811,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.069,363.5,0.3033,0.4049,0.3655,340,13.8,2,1,,closed
EDGE-040260,FUSE-XFMR-019811,XFMR-019811,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.39,2060.0,0.3058,0.4087,0.3655,340,13.8,2,1,,closed
EDGE-040261,JCT-FDR-0059-008,FUSE-XFMR-019812,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.07,368.3,0.6215,0.4439,0.5345,230,13.8,3,1,,closed
EDGE-040262,FUSE-XFMR-019812,XFMR-019812,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.395,2086.9,0.5593,0.47,0.5345,230,13.8,3,1,,closed
EDGE-040263,JCT-FDR-0059-008,FUSE-XFMR-019813,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.072,377.8,1.4858,0.5459,1.007,100,13.8,1,1,,closed
EDGE-040264,FUSE-XFMR-019813,XFMR-019813,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.405,2140.8,1.6446,0.5146,1.007,100,13.8,1,1,,closed
EDGE-040265,JCT-FDR-0059-008,FUSE-XFMR-019814,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.073,384.1,0.3028,0.4544,0.3655,340,13.8,2,0,,closed
EDGE-040266,FUSE-XFMR-019814,XFMR-019814,FDR-0059,SUB-013,lateral_underground,4/0 AL,AB,0.412,2176.7,0.2994,0.4153,0.3655,340,13.8,2,0,,closed
EDGE-040267,JCT-FDR-0059-008,FUSE-XFMR-019815,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.074,392.8,1.4043,0.5526,1.007,100,13.8,3,1,,closed
EDGE-040268,FUSE-XFMR-019815,XFMR-019815,FDR-0059,SUB-013,lateral_overhead,#4 CU,ABC,0.422,2226.0,1.5367,0.558,1.007,100,13.8,3,1,,closed
EDGE-040269,JCT-FDR-0059-008,FUSE-XFMR-019816,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.076,400.8,0.9113,0.5412,0.6985,150,13.8,1,1,,closed
EDGE-040270,FUSE-XFMR-019816,XFMR-019816,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.43,2270.9,0.933,0.4551,0.6985,150,13.8,1,1,,closed
EDGE-040271,JCT-FDR-0059-008,FUSE-XFMR-019817,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.078,410.3,0.6408,0.498,0.5345,230,13.8,1,1,,closed
EDGE-040272,FUSE-XFMR-019817,XFMR-019817,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.44,2324.8,0.5984,0.467,0.5345,230,13.8,1,1,,closed
EDGE-040273,JCT-FDR-0059-008,FUSE-XFMR-019818,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.079,417.4,0.3215,0.409,0.3655,340,13.8,1,1,,closed
