edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-040274,FUSE-XFMR-019818,XFMR-019818,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.448,2365.2,0.321,0.427,0.3655,340,13.8,1,1,,closed
EDGE-040275,JCT-FDR-0059-008,FUSE-XFMR-019819,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.081,426.1,1.448,0.5115,1.007,100,13.8,1,0,,closed
EDGE-040276,FUSE-XFMR-019819,XFMR-019819,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.457,2414.5,1.3755,0.4762,1.007,100,13.8,1,0,,closed
EDGE-040277,JCT-FDR-0059-008,FUSE-XFMR-019820,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.082,430.8,0.2876,0.4205,0.3655,340,13.8,2,1,,closed
EDGE-040278,FUSE-XFMR-019820,XFMR-019820,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.462,2441.5,0.3029,0.4772,0.3655,340,13.8,2,1,,closed
EDGE-040279,JCT-FDR-0059-008,FUSE-XFMR-019821,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.084,441.1,0.2951,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-040280,FUSE-XFMR-019821,XFMR-019821,FDR-0059,SUB-013,lateral_overhead,4/0 AL,B,0.473,2499.8,0.2827,0.4127,0.3655,340,13.8,1,1,,closed
EDGE-040281,JCT-FDR-0059-008,FUSE-XFMR-019822,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.084,445.1,0.273,0.4341,0.3655,340,13.8,1,1,,closed
EDGE-040282,FUSE-XFMR-019822,XFMR-019822,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.478,2522.3,0.3017,0.4023,0.3655,340,13.8,1,1,,closed
EDGE-040283,JCT-FDR-0059-008,FUSE-XFMR-019823,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.086,454.6,0.5935,0.451,0.5345,230,13.8,2,0,,closed
EDGE-040284,FUSE-XFMR-019823,XFMR-019823,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.488,2576.1,0.5834,0.4597,0.5345,230,13.8,2,0,,closed
EDGE-040285,JCT-FDR-0059-008,FUSE-XFMR-019824,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.087,461.7,0.5945,0.4703,0.5345,230,13.8,3,1,,closed
EDGE-040286,FUSE-XFMR-019824,XFMR-019824,FDR-0059,SUB-013,lateral_overhead,1/0 AL,ABC,0.496,2616.5,0.6029,0.4973,0.5345,230,13.8,3,1,,closed
EDGE-040287,JCT-FDR-0059-008,FUSE-XFMR-019825,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.089,471.2,1.5063,0.4719,1.007,100,13.8,1,1,,closed
EDGE-040288,FUSE-XFMR-019825,XFMR-019825,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.506,2670.4,1.4487,0.4794,1.007,100,13.8,1,1,,closed
EDGE-040289,JCT-FDR-0059-008,FUSE-XFMR-019826,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.09,477.6,0.6158,0.4626,0.5345,230,13.8,1,1,,closed
EDGE-040290,FUSE-XFMR-019826,XFMR-019826,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.513,2706.3,0.5521,0.4986,0.5345,230,13.8,1,1,,closed
EDGE-040291,JCT-FDR-0059-008,FUSE-XFMR-019827,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.092,486.3,0.6415,0.5057,0.5345,230,13.8,1,1,,closed
EDGE-040292,FUSE-XFMR-019827,XFMR-019827,FDR-0059,SUB-013,lateral_overhead,1/0 AL,A,0.522,2755.6,0.6345,0.5022,0.5345,230,13.8,1,1,,closed
EDGE-040293,JCT-FDR-0059-008,FUSE-XFMR-019828,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.093,493.4,1.3773,0.4623,1.007,100,13.8,2,1,,closed
EDGE-040294,FUSE-XFMR-019828,XFMR-019828,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.53,2796.0,1.4139,0.4753,1.007,100,13.8,2,1,,closed
EDGE-040295,JCT-FDR-0059-008,FUSE-XFMR-019829,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.095,502.9,1.5257,0.4916,1.007,100,13.8,2,1,,closed
EDGE-040296,FUSE-XFMR-019829,XFMR-019829,FDR-0059,SUB-013,lateral_overhead,#4 CU,BC,0.54,2849.9,1.4122,0.5287,1.007,100,13.8,2,1,,closed
EDGE-040297,JCT-FDR-0059-008,FUSE-XFMR-019830,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.096,507.7,1.3665,0.5086,1.007,100,13.8,3,0,,closed
EDGE-040298,FUSE-XFMR-019830,XFMR-019830,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.545,2876.8,1.4325,0.4761,1.007,100,13.8,3,0,,closed
EDGE-040299,JCT-FDR-0059-008,FUSE-XFMR-019831,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.098,517.2,0.2908,0.4117,0.3655,340,13.8,1,1,,closed
EDGE-040300,FUSE-XFMR-019831,XFMR-019831,FDR-0059,SUB-013,lateral_overhead,4/0 AL,C,0.555,2930.7,0.307,0.4512,0.3655,340,13.8,1,1,,closed
EDGE-040301,JCT-FDR-0059-008,FUSE-XFMR-019832,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.1,525.9,0.6437,0.4754,0.5345,230,13.8,2,1,,closed
EDGE-040302,FUSE-XFMR-019832,XFMR-019832,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.564,2980.0,0.6204,0.4578,0.5345,230,13.8,2,1,,closed
EDGE-040303,JCT-FDR-0059-008,FUSE-XFMR-019833,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.101,533.0,1.5998,0.5383,1.007,100,13.8,1,0,,closed
EDGE-040304,FUSE-XFMR-019833,XFMR-019833,FDR-0059,SUB-013,lateral_underground,#4 CU,C,0.572,3020.4,1.6347,0.4977,1.007,100,13.8,1,0,,closed
EDGE-040305,JCT-FDR-0059-008,FUSE-XFMR-019834,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.102,538.6,0.2907,0.456,0.3655,340,13.8,2,1,,closed
EDGE-040306,FUSE-XFMR-019834,XFMR-019834,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.578,3051.8,0.2777,0.395,0.3655,340,13.8,2,1,,closed
EDGE-040307,JCT-FDR-0059-008,FUSE-XFMR-019835,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.103,546.5,1.6363,0.5174,1.007,100,13.8,1,0,,closed
EDGE-040308,FUSE-XFMR-019835,XFMR-019835,FDR-0059,SUB-013,lateral_underground,#4 CU,A,0.586,3096.7,1.5683,0.4637,1.007,100,13.8,1,0,,closed
EDGE-040309,JCT-FDR-0059-008,FUSE-XFMR-019836,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.105,556.8,0.9818,0.5198,0.6985,150,13.8,1,1,,closed
EDGE-040310,FUSE-XFMR-019836,XFMR-019836,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,A,0.598,3155.1,0.9663,0.4616,0.6985,150,13.8,1,1,,closed
EDGE-040311,JCT-FDR-0059-008,FUSE-XFMR-019837,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.106,562.3,0.876,0.4899,0.6985,150,13.8,1,0,,closed
EDGE-040312,FUSE-XFMR-019837,XFMR-019837,FDR-0059,SUB-013,lateral_underground,#2 ACSR,A,0.603,3186.5,0.9123,0.5408,0.6985,150,13.8,1,0,,closed
EDGE-040313,JCT-FDR-0059-008,FUSE-XFMR-019838,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.108,570.2,0.5911,0.4373,0.5345,230,13.8,2,0,,closed
EDGE-040314,FUSE-XFMR-019838,XFMR-019838,FDR-0059,SUB-013,lateral_underground,1/0 AL,BC,0.612,3231.4,0.5927,0.5061,0.5345,230,13.8,2,0,,closed
EDGE-040315,JCT-FDR-0059-008,FUSE-XFMR-019839,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.11,580.5,0.6498,0.4856,0.5345,230,13.8,2,0,,closed
EDGE-040316,FUSE-XFMR-019839,XFMR-019839,FDR-0059,SUB-013,lateral_underground,1/0 AL,AB,0.623,3289.7,0.5368,0.4697,0.5345,230,13.8,2,0,,closed
EDGE-040317,JCT-FDR-0059-008,FUSE-XFMR-019840,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.111,585.3,1.5037,0.4974,1.007,100,13.8,3,0,,closed
EDGE-040318,FUSE-XFMR-019840,XFMR-019840,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.628,3316.6,1.6423,0.4874,1.007,100,13.8,3,0,,closed
EDGE-040319,JCT-FDR-0059-008,FUSE-XFMR-019841,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.113,594.8,0.6473,0.4305,0.5345,230,13.8,2,1,,closed
EDGE-040320,FUSE-XFMR-019841,XFMR-019841,FDR-0059,SUB-013,lateral_overhead,1/0 AL,AB,0.638,3370.5,0.5845,0.4835,0.5345,230,13.8,2,1,,closed
EDGE-040321,JCT-FDR-0059-008,FUSE-XFMR-019842,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.114,603.5,0.5391,0.4942,0.5345,230,13.8,1,1,,closed
EDGE-040322,FUSE-XFMR-019842,XFMR-019842,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.648,3419.9,0.5445,0.4488,0.5345,230,13.8,1,1,,closed
EDGE-040323,JCT-FDR-0059-008,FUSE-XFMR-019843,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.115,609.0,0.5569,0.5225,0.5345,230,13.8,2,1,,closed
EDGE-040324,FUSE-XFMR-019843,XFMR-019843,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.654,3451.3,0.6478,0.4627,0.5345,230,13.8,2,1,,closed
EDGE-040325,JCT-FDR-0059-008,FUSE-XFMR-019844,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.117,619.3,0.3091,0.4596,0.3655,340,13.8,1,1,,closed
EDGE-040326,FUSE-XFMR-019844,XFMR-019844,FDR-0059,SUB-013,lateral_overhead,4/0 AL,A,0.665,3509.6,0.3232,0.3979,0.3655,340,13.8,1,1,,closed
EDGE-040327,JCT-FDR-0059-008,FUSE-XFMR-019845,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.118,625.7,0.8344,0.5419,0.6985,150,13.8,2,1,,closed
EDGE-040328,FUSE-XFMR-019845,XFMR-019845,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AC,0.671,3545.5,0.9029,0.5025,0.6985,150,13.8,2,1,,closed
EDGE-040329,JCT-FDR-0059-008,FUSE-XFMR-019846,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.12,632.8,0.8971,0.5029,0.6985,150,13.8,1,1,,closed
EDGE-040330,FUSE-XFMR-019846,XFMR-019846,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.679,3585.9,0.8724,0.4534,0.6985,150,13.8,1,1,,closed
EDGE-040331,JCT-FDR-0059-008,FUSE-XFMR-019847,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.121,637.6,0.2698,0.4708,0.3655,340,13.8,2,1,,closed
EDGE-040332,FUSE-XFMR-019847,XFMR-019847,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AC,0.684,3612.8,0.3026,0.4154,0.3655,340,13.8,2,1,,closed
EDGE-040333,JCT-FDR-0059-008,FUSE-XFMR-019848,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.123,650.2,1.4491,0.4891,1.007,100,13.8,2,0,,closed
EDGE-040334,FUSE-XFMR-019848,XFMR-019848,FDR-0059,SUB-013,lateral_underground,#4 CU,AB,0.698,3684.6,1.391,0.5505,1.007,100,13.8,2,0,,closed
EDGE-040335,JCT-FDR-0059-008,FUSE-XFMR-019849,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.124,654.2,0.8421,0.4566,0.6985,150,13.8,1,0,,closed
EDGE-040336,FUSE-XFMR-019849,XFMR-019849,FDR-0059,SUB-013,lateral_underground,#2 ACSR,C,0.702,3707.1,0.9838,0.5306,0.6985,150,13.8,1,0,,closed
EDGE-040337,JCT-FDR-0059-008,FUSE-XFMR-019850,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.125,662.1,0.9442,0.5416,0.6985,150,13.8,2,1,,closed
EDGE-040338,FUSE-XFMR-019850,XFMR-019850,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.711,3752.0,0.9477,0.5154,0.6985,150,13.8,2,1,,closed
EDGE-040339,JCT-FDR-0059-008,FUSE-XFMR-019851,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.127,671.6,0.6378,0.4301,0.5345,230,13.8,1,1,,closed
EDGE-040340,FUSE-XFMR-019851,XFMR-019851,FDR-0059,SUB-013,lateral_overhead,1/0 AL,C,0.721,3805.8,0.5887,0.5241,0.5345,230,13.8,1,1,,closed
EDGE-040341,JCT-FDR-0059-008,FUSE-XFMR-019852,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.129,680.3,0.5424,0.4794,0.5345,230,13.8,1,0,,closed
EDGE-040342,FUSE-XFMR-019852,XFMR-019852,FDR-0059,SUB-013,lateral_underground,1/0 AL,A,0.73,3855.2,0.617,0.5014,0.5345,230,13.8,1,0,,closed
EDGE-040343,JCT-FDR-0059-008,FUSE-XFMR-019853,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.13,685.9,0.3122,0.4134,0.3655,340,13.8,1,0,,closed
EDGE-040344,FUSE-XFMR-019853,XFMR-019853,FDR-0059,SUB-013,lateral_underground,4/0 AL,C,0.736,3886.6,0.324,0.476,0.3655,340,13.8,1,0,,closed
EDGE-040345,JCT-FDR-0059-008,FUSE-XFMR-019854,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.132,696.2,0.2773,0.4239,0.3655,340,13.8,2,1,,closed
EDGE-040346,FUSE-XFMR-019854,XFMR-019854,FDR-0059,SUB-013,lateral_overhead,4/0 AL,AB,0.747,3945.0,0.2982,0.4185,0.3655,340,13.8,2,1,,closed
EDGE-040347,JCT-FDR-0059-008,FUSE-XFMR-019855,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.133,700.1,0.3112,0.4061,0.3655,340,13.8,2,0,,closed
EDGE-040348,FUSE-XFMR-019855,XFMR-019855,FDR-0059,SUB-013,lateral_underground,4/0 AL,AC,0.751,3967.4,0.286,0.4477,0.3655,340,13.8,2,0,,closed
EDGE-040349,JCT-FDR-0059-008,FUSE-XFMR-019856,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.134,709.6,1.4169,0.5597,1.007,100,13.8,1,1,,closed
EDGE-040350,FUSE-XFMR-019856,XFMR-019856,FDR-0059,SUB-013,lateral_overhead,#4 CU,A,0.762,4021.2,1.6476,0.513,1.007,100,13.8,1,1,,closed
EDGE-040351,JCT-FDR-0059-008,FUSE-XFMR-019857,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.136,716.0,0.8899,0.5226,0.6985,150,13.8,2,1,,closed
EDGE-040352,FUSE-XFMR-019857,XFMR-019857,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,BC,0.768,4057.2,0.9487,0.491,0.6985,150,13.8,2,1,,closed
EDGE-040353,JCT-FDR-0059-008,FUSE-XFMR-019858,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.137,724.7,1.5943,0.4739,1.007,100,13.8,1,1,,closed
EDGE-040354,FUSE-XFMR-019858,XFMR-019858,FDR-0059,SUB-013,lateral_overhead,#4 CU,C,0.778,4106.5,1.4517,0.4668,1.007,100,13.8,1,1,,closed
EDGE-040355,JCT-FDR-0059-008,FUSE-XFMR-019859,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.139,732.6,0.2984,0.3965,0.3655,340,13.8,2,1,,closed
EDGE-040356,FUSE-XFMR-019859,XFMR-019859,FDR-0059,SUB-013,lateral_overhead,4/0 AL,BC,0.786,4151.4,0.2844,0.4704,0.3655,340,13.8,2,1,,closed
EDGE-040357,JCT-FDR-0059-008,FUSE-XFMR-019860,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.141,743.7,0.9582,0.537,0.6985,150,13.8,3,1,,closed
EDGE-040358,FUSE-XFMR-019860,XFMR-019860,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,ABC,0.798,4214.2,0.938,0.5126,0.6985,150,13.8,3,1,,closed
EDGE-040359,JCT-FDR-0059-008,FUSE-XFMR-019861,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.142,749.2,0.6378,0.5116,0.5345,230,13.8,2,1,,closed
EDGE-040360,FUSE-XFMR-019861,XFMR-019861,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.804,4245.6,0.5948,0.4858,0.5345,230,13.8,2,1,,closed
EDGE-040361,JCT-FDR-0059-008,FUSE-XFMR-019862,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.143,757.2,1.4192,0.5385,1.007,100,13.8,3,0,,closed
EDGE-040362,FUSE-XFMR-019862,XFMR-019862,FDR-0059,SUB-013,lateral_underground,#4 CU,ABC,0.813,4290.5,1.4886,0.4687,1.007,100,13.8,3,0,,closed
EDGE-040363,JCT-FDR-0059-008,FUSE-XFMR-019863,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.144,761.9,0.5748,0.5111,0.5345,230,13.8,1,1,,closed
EDGE-040364,FUSE-XFMR-019863,XFMR-019863,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.818,4317.5,0.5821,0.5103,0.5345,230,13.8,1,1,,closed
EDGE-040365,JCT-FDR-0059-008,FUSE-XFMR-019864,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.147,774.6,0.3259,0.4192,0.3655,340,13.8,1,0,,closed
EDGE-040366,FUSE-XFMR-019864,XFMR-019864,FDR-0059,SUB-013,lateral_underground,4/0 AL,B,0.831,4389.3,0.2877,0.3914,0.3655,340,13.8,1,0,,closed
EDGE-040367,JCT-FDR-0059-008,FUSE-XFMR-019865,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.148,779.3,0.976,0.5487,0.6985,150,13.8,2,1,,closed
EDGE-040368,FUSE-XFMR-019865,XFMR-019865,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,AB,0.836,4416.2,0.9372,0.4697,0.6985,150,13.8,2,1,,closed
EDGE-040369,JCT-FDR-0059-008,FUSE-XFMR-019866,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.149,788.8,1.462,0.4604,1.007,100,13.8,2,1,,closed
EDGE-040370,FUSE-XFMR-019866,XFMR-019866,FDR-0059,SUB-013,lateral_overhead,#4 CU,AC,0.847,4470.0,1.637,0.494,1.007,100,13.8,2,1,,closed
EDGE-040371,JCT-FDR-0059-008,FUSE-XFMR-019867,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.151,795.2,1.5077,0.4794,1.007,100,13.8,2,1,,closed
EDGE-040372,FUSE-XFMR-019867,XFMR-019867,FDR-0059,SUB-013,lateral_overhead,#4 CU,AB,0.853,4506.0,1.3992,0.4779,1.007,100,13.8,2,1,,closed
EDGE-040373,JCT-FDR-0059-008,FUSE-XFMR-019868,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.152,803.1,1.4892,0.4625,1.007,100,13.8,1,1,,closed
EDGE-040374,FUSE-XFMR-019868,XFMR-019868,FDR-0059,SUB-013,lateral_overhead,#4 CU,B,0.862,4550.8,1.4239,0.5262,1.007,100,13.8,1,1,,closed
EDGE-040375,JCT-FDR-0059-008,FUSE-XFMR-019869,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.153,810.2,0.644,0.5075,0.5345,230,13.8,2,1,,closed
EDGE-040376,FUSE-XFMR-019869,XFMR-019869,FDR-0059,SUB-013,lateral_overhead,1/0 AL,BC,0.87,4591.2,0.5526,0.5114,0.5345,230,13.8,2,1,,closed
EDGE-040377,JCT-FDR-0059-008,FUSE-XFMR-019870,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.155,819.7,0.6503,0.4918,0.5345,230,13.8,1,1,,closed
EDGE-040378,FUSE-XFMR-019870,XFMR-019870,FDR-0059,SUB-013,lateral_overhead,1/0 AL,B,0.88,4645.1,0.6356,0.4546,0.5345,230,13.8,1,1,,closed
EDGE-040379,JCT-FDR-0059-008,JCT-FDR-0059-009,FDR-0059,SUB-013,primary_overhead,4/0 AL,ABC,0.87,4593.6,0.3008,0.4261,0.3655,340,13.8,3,1,,closed
EDGE-040380,JCT-FDR-0059-009,FUSE-XFMR-019871,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.001,4.8,0.8576,0.5431,0.6985,150,13.8,1,1,,closed
EDGE-040381,FUSE-XFMR-019871,XFMR-019871,FDR-0059,SUB-013,lateral_overhead,#2 ACSR,B,0.005,26.9,0.8427,0.5477,0.6985,150,13.8,1,1,,closed
EDGE-040382,JCT-FDR-0059-009,FDR-0059-TAIL,FDR-0059,SUB-013,primary_underground,4/0 AL,ABC,0.01,52.8,0.3107,0.4372,0.3655,340,13.8,3,0,,open
EDGE-040383,SUB-014,FDR-0060-HEAD,FDR-0060,SUB-014,bus_tie,4/0 AL,ABC,0.01,52.8,0.3198,0.4214,0.3655,340,12.47,3,1,,closed
EDGE-040384,FDR-0060-HEAD,JCT-FDR-0060-001,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2811,0.4048,0.3938,340,12.47,3,1,,closed
EDGE-040385,JCT-FDR-0060-001,FUSE-XFMR-019872,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.002,8.7,1.5173,0.504,1.007,100,12.47,1,1,,closed
EDGE-040386,FUSE-XFMR-019872,XFMR-019872,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.009,49.4,1.497,0.5036,1.007,100,12.47,1,1,,closed
EDGE-040387,JCT-FDR-0060-001,FUSE-XFMR-019873,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.002,9.5,0.3077,0.422,0.3655,340,12.47,2,1,,closed
EDGE-040388,FUSE-XFMR-019873,XFMR-019873,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.01,53.9,0.2821,0.4481,0.3655,340,12.47,2,1,,closed
EDGE-040389,JCT-FDR-0060-001,FUSE-XFMR-019874,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.004,19.8,1.4114,0.5214,1.007,100,12.47,1,0,,closed
EDGE-040390,FUSE-XFMR-019874,XFMR-019874,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.021,112.2,1.4758,0.4755,1.007,100,12.47,1,0,,closed
EDGE-040391,JCT-FDR-0060-001,FUSE-XFMR-019875,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.005,25.3,0.5451,0.4414,0.5345,230,12.47,2,1,,closed
EDGE-040392,FUSE-XFMR-019875,XFMR-019875,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.027,143.6,0.5897,0.4719,0.5345,230,12.47,2,1,,closed
EDGE-040393,JCT-FDR-0060-001,FUSE-XFMR-019876,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.007,37.2,0.3073,0.4762,0.3655,340,12.47,1,0,,closed
EDGE-040394,FUSE-XFMR-019876,XFMR-019876,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.04,210.9,0.2984,0.4126,0.3655,340,12.47,1,0,,closed
EDGE-040395,JCT-FDR-0060-001,FUSE-XFMR-019877,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.008,42.0,0.9022,0.5438,0.6985,150,12.47,1,1,,closed
EDGE-040396,FUSE-XFMR-019877,XFMR-019877,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.045,237.9,0.8843,0.5498,0.6985,150,12.47,1,1,,closed
EDGE-040397,JCT-FDR-0060-001,FUSE-XFMR-019878,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.01,51.5,0.9401,0.539,0.6985,150,12.47,2,1,,closed
EDGE-040398,FUSE-XFMR-019878,XFMR-019878,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.055,291.7,0.9434,0.4575,0.6985,150,12.47,2,1,,closed
EDGE-040399,JCT-FDR-0060-001,FUSE-XFMR-019879,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.011,55.4,1.6413,0.4838,1.007,100,12.47,2,1,,closed
EDGE-040400,FUSE-XFMR-019879,XFMR-019879,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.06,314.2,1.5099,0.4859,1.007,100,12.47,2,1,,closed
EDGE-040401,JCT-FDR-0060-001,FUSE-XFMR-019880,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.012,64.2,0.8693,0.4741,0.6985,150,12.47,1,1,,closed
EDGE-040402,FUSE-XFMR-019880,XFMR-019880,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.069,363.5,0.9179,0.5441,0.6985,150,12.47,1,1,,closed
EDGE-040403,JCT-FDR-0060-001,FUSE-XFMR-019881,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.014,73.7,0.2874,0.448,0.3655,340,12.47,1,0,,closed
EDGE-040404,FUSE-XFMR-019881,XFMR-019881,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.079,417.4,0.2692,0.4343,0.3655,340,12.47,1,0,,closed
EDGE-040405,JCT-FDR-0060-001,FUSE-XFMR-019882,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.016,83.2,0.2717,0.4694,0.3655,340,12.47,1,1,,closed
EDGE-040406,FUSE-XFMR-019882,XFMR-019882,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.089,471.2,0.3215,0.4048,0.3655,340,12.47,1,1,,closed
EDGE-040407,JCT-FDR-0060-001,FUSE-XFMR-019883,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.017,91.1,0.2931,0.4428,0.3655,340,12.47,2,1,,closed
EDGE-040408,FUSE-XFMR-019883,XFMR-019883,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.098,516.1,0.298,0.4379,0.3655,340,12.47,2,1,,closed
EDGE-040409,JCT-FDR-0060-001,FUSE-XFMR-019884,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.018,97.4,0.8682,0.5027,0.6985,150,12.47,2,1,,closed
EDGE-040410,FUSE-XFMR-019884,XFMR-019884,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.105,552.0,0.9669,0.5112,0.6985,150,12.47,2,1,,closed
EDGE-040411,JCT-FDR-0060-001,FUSE-XFMR-019885,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.02,105.3,1.3542,0.5225,1.007,100,12.47,1,0,,closed
EDGE-040412,FUSE-XFMR-019885,XFMR-019885,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.113,596.9,1.3725,0.5175,1.007,100,12.47,1,0,,closed
EDGE-040413,JCT-FDR-0060-001,FUSE-XFMR-019886,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.022,114.0,0.2806,0.4118,0.3655,340,12.47,2,1,,closed
EDGE-040414,FUSE-XFMR-019886,XFMR-019886,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.122,646.3,0.2836,0.4601,0.3655,340,12.47,2,1,,closed
EDGE-040415,JCT-FDR-0060-001,FUSE-XFMR-019887,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.022,118.0,0.8421,0.4831,0.6985,150,12.47,1,1,,closed
EDGE-040416,FUSE-XFMR-019887,XFMR-019887,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.127,668.7,0.9127,0.4634,0.6985,150,12.47,1,1,,closed
EDGE-040417,JCT-FDR-0060-001,FUSE-XFMR-019888,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.024,129.1,1.5317,0.4614,1.007,100,12.47,2,1,,closed
EDGE-040418,FUSE-XFMR-019888,XFMR-019888,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.139,731.5,1.3766,0.4806,1.007,100,12.47,2,1,,closed
EDGE-040419,JCT-FDR-0060-001,FUSE-XFMR-019889,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.026,136.2,0.9224,0.5319,0.6985,150,12.47,2,1,,closed
EDGE-040420,FUSE-XFMR-019889,XFMR-019889,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.146,771.9,0.9833,0.4595,0.6985,150,12.47,2,1,,closed
EDGE-040421,JCT-FDR-0060-001,FUSE-XFMR-019890,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.027,141.0,1.5672,0.5429,1.007,100,12.47,1,0,,closed
EDGE-040422,FUSE-XFMR-019890,XFMR-019890,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.151,798.9,1.4665,0.4773,1.007,100,12.47,1,0,,closed
EDGE-040423,JCT-FDR-0060-001,FUSE-XFMR-019891,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.028,149.7,1.4319,0.5292,1.007,100,12.47,2,1,,closed
EDGE-040424,FUSE-XFMR-019891,XFMR-019891,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.161,848.2,1.6349,0.4845,1.007,100,12.47,2,1,,closed
EDGE-040425,JCT-FDR-0060-001,FUSE-XFMR-019892,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.03,158.4,0.5957,0.4999,0.5345,230,12.47,2,1,,closed
EDGE-040426,FUSE-XFMR-019892,XFMR-019892,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.17,897.6,0.5758,0.5158,0.5345,230,12.47,2,1,,closed
EDGE-040427,JCT-FDR-0060-001,FUSE-XFMR-019893,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.032,166.3,1.4008,0.4797,1.007,100,12.47,2,0,,closed
EDGE-040428,FUSE-XFMR-019893,XFMR-019893,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.178,942.5,1.5011,0.5197,1.007,100,12.47,2,0,,closed
EDGE-040429,JCT-FDR-0060-001,FUSE-XFMR-019894,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.033,173.4,1.4389,0.4865,1.007,100,12.47,3,0,,closed
EDGE-040430,FUSE-XFMR-019894,XFMR-019894,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.186,982.9,1.437,0.521,1.007,100,12.47,3,0,,closed
EDGE-040431,JCT-FDR-0060-001,FUSE-XFMR-019895,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.034,181.4,0.2759,0.4048,0.3655,340,12.47,3,1,,closed
EDGE-040432,FUSE-XFMR-019895,XFMR-019895,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.195,1027.8,0.3195,0.438,0.3655,340,12.47,3,1,,closed
EDGE-040433,JCT-FDR-0060-001,FUSE-XFMR-019896,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.036,187.7,0.2932,0.4231,0.3655,340,12.47,1,1,,closed
EDGE-040434,FUSE-XFMR-019896,XFMR-019896,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.201,1063.7,0.3043,0.423,0.3655,340,12.47,1,1,,closed
EDGE-040435,JCT-FDR-0060-001,FUSE-XFMR-019897,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.037,195.6,0.9697,0.5067,0.6985,150,12.47,2,0,,closed
EDGE-040436,FUSE-XFMR-019897,XFMR-019897,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.21,1108.5,0.8273,0.5045,0.6985,150,12.47,2,0,,closed
EDGE-040437,JCT-FDR-0060-001,FUSE-XFMR-019898,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.039,207.5,0.5391,0.4629,0.5345,230,12.47,3,1,,closed
EDGE-040438,FUSE-XFMR-019898,XFMR-019898,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.223,1175.9,0.6293,0.4388,0.5345,230,12.47,3,1,,closed
EDGE-040439,JCT-FDR-0060-001,FUSE-XFMR-019899,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.041,215.4,0.9451,0.5166,0.6985,150,12.47,1,1,,closed
EDGE-040440,FUSE-XFMR-019899,XFMR-019899,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.231,1220.7,0.9033,0.4569,0.6985,150,12.47,1,1,,closed
EDGE-040441,JCT-FDR-0060-001,FUSE-XFMR-019900,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.042,221.0,1.6442,0.4926,1.007,100,12.47,1,0,,closed
EDGE-040442,FUSE-XFMR-019900,XFMR-019900,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.237,1252.2,1.5763,0.4974,1.007,100,12.47,1,0,,closed
EDGE-040443,JCT-FDR-0060-001,FUSE-XFMR-019901,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.043,229.7,0.6124,0.5035,0.5345,230,12.47,1,0,,closed
EDGE-040444,FUSE-XFMR-019901,XFMR-019901,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.246,1301.5,0.5752,0.4983,0.5345,230,12.47,1,0,,closed
EDGE-040445,JCT-FDR-0060-001,FUSE-XFMR-019902,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.044,234.4,1.5447,0.4972,1.007,100,12.47,1,0,,closed
EDGE-040446,FUSE-XFMR-019902,XFMR-019902,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.252,1328.4,1.5064,0.5512,1.007,100,12.47,1,0,,closed
EDGE-040447,JCT-FDR-0060-001,FUSE-XFMR-019903,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.046,242.4,0.2924,0.4716,0.3655,340,12.47,1,0,,closed
EDGE-040448,FUSE-XFMR-019903,XFMR-019903,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.26,1373.3,0.2932,0.3998,0.3655,340,12.47,1,0,,closed
EDGE-040449,JCT-FDR-0060-001,FUSE-XFMR-019904,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.048,255.8,0.9818,0.4588,0.6985,150,12.47,1,1,,closed
EDGE-040450,FUSE-XFMR-019904,XFMR-019904,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.275,1449.6,0.834,0.5146,0.6985,150,12.47,1,1,,closed
EDGE-040451,JCT-FDR-0060-001,FUSE-XFMR-019905,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.049,259.8,0.6397,0.4922,0.5345,230,12.47,1,0,,closed
EDGE-040452,FUSE-XFMR-019905,XFMR-019905,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.279,1472.1,0.6198,0.4621,0.5345,230,12.47,1,0,,closed
EDGE-040453,JCT-FDR-0060-001,FUSE-XFMR-019906,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.05,266.1,0.813,0.5218,0.6985,150,12.47,2,0,,closed
EDGE-040454,FUSE-XFMR-019906,XFMR-019906,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.286,1508.0,0.9008,0.4633,0.6985,150,12.47,2,0,,closed
EDGE-040455,JCT-FDR-0060-001,FUSE-XFMR-019907,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.052,276.4,0.9693,0.5188,0.6985,150,12.47,2,0,,closed
EDGE-040456,FUSE-XFMR-019907,XFMR-019907,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.297,1566.3,0.9287,0.5021,0.6985,150,12.47,2,0,,closed
EDGE-040457,JCT-FDR-0060-001,FUSE-XFMR-019908,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.054,283.5,1.6008,0.5293,1.007,100,12.47,1,1,,closed
EDGE-040458,FUSE-XFMR-019908,XFMR-019908,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.304,1606.7,1.6233,0.5346,1.007,100,12.47,1,1,,closed
EDGE-040459,JCT-FDR-0060-001,FUSE-XFMR-019909,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.056,293.8,0.6056,0.4758,0.5345,230,12.47,1,0,,closed
EDGE-040460,FUSE-XFMR-019909,XFMR-019909,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.315,1665.0,0.5525,0.4528,0.5345,230,12.47,1,0,,closed
EDGE-040461,JCT-FDR-0060-001,FUSE-XFMR-019910,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.057,301.0,0.9227,0.4848,0.6985,150,12.47,1,1,,closed
EDGE-040462,FUSE-XFMR-019910,XFMR-019910,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.323,1705.4,0.9424,0.4671,0.6985,150,12.47,1,1,,closed
EDGE-040463,JCT-FDR-0060-001,FUSE-XFMR-019911,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.058,307.3,0.2906,0.4411,0.3655,340,12.47,2,0,,closed
EDGE-040464,FUSE-XFMR-019911,XFMR-019911,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.33,1741.3,0.2811,0.4734,0.3655,340,12.47,2,0,,closed
EDGE-040465,JCT-FDR-0060-001,FUSE-XFMR-019912,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.059,313.6,0.5493,0.522,0.5345,230,12.47,2,1,,closed
EDGE-040466,FUSE-XFMR-019912,XFMR-019912,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.337,1777.2,0.6374,0.4996,0.5345,230,12.47,2,1,,closed
EDGE-040467,JCT-FDR-0060-001,FUSE-XFMR-019913,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.061,323.9,0.8072,0.4769,0.6985,150,12.47,2,0,,closed
EDGE-040468,FUSE-XFMR-019913,XFMR-019913,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.348,1835.6,0.8633,0.5123,0.6985,150,12.47,2,0,,closed
EDGE-040469,JCT-FDR-0060-001,FUSE-XFMR-019914,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.063,331.1,0.2946,0.393,0.3655,340,12.47,1,1,,closed
EDGE-040470,FUSE-XFMR-019914,XFMR-019914,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.355,1876.0,0.3114,0.4569,0.3655,340,12.47,1,1,,closed
EDGE-040471,JCT-FDR-0060-001,FUSE-XFMR-019915,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.065,341.4,0.9384,0.4916,0.6985,150,12.47,2,1,,closed
EDGE-040472,FUSE-XFMR-019915,XFMR-019915,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.366,1934.3,0.8134,0.5185,0.6985,150,12.47,2,1,,closed
EDGE-040473,JCT-FDR-0060-001,FUSE-XFMR-019916,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.066,349.3,0.5744,0.4541,0.5345,230,12.47,2,0,,closed
EDGE-040474,FUSE-XFMR-019916,XFMR-019916,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.375,1979.2,0.5638,0.4965,0.5345,230,12.47,2,0,,closed
EDGE-040475,JCT-FDR-0060-001,FUSE-XFMR-019917,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.067,352.4,1.4938,0.4601,1.007,100,12.47,2,1,,closed
EDGE-040476,FUSE-XFMR-019917,XFMR-019917,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.378,1997.2,1.5885,0.4708,1.007,100,12.47,2,1,,closed
EDGE-040477,JCT-FDR-0060-001,FUSE-XFMR-019918,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.069,362.7,0.9495,0.4775,0.6985,150,12.47,1,1,,closed
EDGE-040478,FUSE-XFMR-019918,XFMR-019918,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.389,2055.5,0.8739,0.5261,0.6985,150,12.47,1,1,,closed
EDGE-040479,JCT-FDR-0060-001,FUSE-XFMR-019919,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.07,371.4,0.5823,0.4784,0.5345,230,12.47,2,1,,closed
EDGE-040480,FUSE-XFMR-019919,XFMR-019919,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.399,2104.9,0.6299,0.5025,0.5345,230,12.47,2,1,,closed
EDGE-040481,JCT-FDR-0060-001,FUSE-XFMR-019920,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.072,378.6,1.5447,0.4962,1.007,100,12.47,2,0,,closed
EDGE-040482,FUSE-XFMR-019920,XFMR-019920,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.406,2145.3,1.4641,0.4684,1.007,100,12.47,2,0,,closed
EDGE-040483,JCT-FDR-0060-001,FUSE-XFMR-019921,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.073,384.1,0.9696,0.4858,0.6985,150,12.47,2,1,,closed
EDGE-040484,FUSE-XFMR-019921,XFMR-019921,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.412,2176.7,0.8656,0.5275,0.6985,150,12.47,2,1,,closed
EDGE-040485,JCT-FDR-0060-001,FUSE-XFMR-019922,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.075,393.6,0.5483,0.5194,0.5345,230,12.47,2,1,,closed
EDGE-040486,FUSE-XFMR-019922,XFMR-019922,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.422,2230.5,0.6406,0.456,0.5345,230,12.47,2,1,,closed
EDGE-040487,JCT-FDR-0060-001,FUSE-XFMR-019923,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.076,403.9,0.6366,0.4913,0.5345,230,12.47,1,1,,closed
EDGE-040488,FUSE-XFMR-019923,XFMR-019923,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.433,2288.9,0.5559,0.4802,0.5345,230,12.47,1,1,,closed
EDGE-040489,JCT-FDR-0060-001,FUSE-XFMR-019924,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.078,410.3,1.6288,0.4922,1.007,100,12.47,1,1,,closed
EDGE-040490,FUSE-XFMR-019924,XFMR-019924,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.44,2324.8,1.5535,0.5013,1.007,100,12.47,1,1,,closed
EDGE-040491,JCT-FDR-0060-001,FUSE-XFMR-019925,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.079,418.2,1.5506,0.4711,1.007,100,12.47,2,0,,closed
EDGE-040492,FUSE-XFMR-019925,XFMR-019925,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.449,2369.7,1.3855,0.5007,1.007,100,12.47,2,0,,closed
EDGE-040493,JCT-FDR-0060-001,FUSE-XFMR-019926,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.081,425.3,0.6036,0.5201,0.5345,230,12.47,2,0,,closed
EDGE-040494,FUSE-XFMR-019926,XFMR-019926,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.456,2410.1,0.6025,0.5025,0.5345,230,12.47,2,0,,closed
EDGE-040495,JCT-FDR-0060-001,FUSE-XFMR-019927,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.082,434.8,0.3043,0.4549,0.3655,340,12.47,1,1,,closed
EDGE-040496,FUSE-XFMR-019927,XFMR-019927,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.467,2463.9,0.2908,0.3988,0.3655,340,12.47,1,1,,closed
EDGE-040497,JCT-FDR-0060-001,FUSE-XFMR-019928,FDR-0060,SUB-014,lateral_underground,#4 CU,AC,0.083,440.4,1.6287,0.5091,1.007,100,12.47,2,0,,closed
EDGE-040498,FUSE-XFMR-019928,XFMR-019928,FDR-0060,SUB-014,lateral_underground,#4 CU,AC,0.473,2495.3,1.5686,0.5094,1.007,100,12.47,2,0,,closed
EDGE-040499,JCT-FDR-0060-001,FUSE-XFMR-019929,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.084,445.9,0.9723,0.4748,0.6985,150,12.47,3,0,,closed
EDGE-040500,FUSE-XFMR-019929,XFMR-019929,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.479,2526.7,0.9299,0.4575,0.6985,150,12.47,3,0,,closed
EDGE-040501,JCT-FDR-0060-001,FUSE-XFMR-019930,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.086,456.2,0.91,0.5493,0.6985,150,12.47,2,1,,closed
EDGE-040502,FUSE-XFMR-019930,XFMR-019930,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.49,2585.1,0.9776,0.4555,0.6985,150,12.47,2,1,,closed
EDGE-040503,JCT-FDR-0060-001,FUSE-XFMR-019931,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.088,466.5,0.3014,0.4743,0.3655,340,12.47,1,1,,closed
EDGE-040504,FUSE-XFMR-019931,XFMR-019931,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.501,2643.4,0.2767,0.4724,0.3655,340,12.47,1,1,,closed
EDGE-040505,JCT-FDR-0060-001,FUSE-XFMR-019932,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.089,470.4,1.4417,0.487,1.007,100,12.47,2,1,,closed
EDGE-040506,FUSE-XFMR-019932,XFMR-019932,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.505,2665.9,1.4683,0.5343,1.007,100,12.47,2,1,,closed
EDGE-040507,JCT-FDR-0060-001,FUSE-XFMR-019933,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.091,479.2,0.9048,0.5271,0.6985,150,12.47,2,1,,closed
EDGE-040508,FUSE-XFMR-019933,XFMR-019933,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.514,2715.2,0.9091,0.5044,0.6985,150,12.47,2,1,,closed
EDGE-040509,JCT-FDR-0060-001,FUSE-XFMR-019934,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.092,485.5,0.9139,0.4613,0.6985,150,12.47,1,1,,closed
EDGE-040510,FUSE-XFMR-019934,XFMR-019934,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.521,2751.1,0.9338,0.5038,0.6985,150,12.47,1,1,,closed
EDGE-040511,JCT-FDR-0060-001,FUSE-XFMR-019935,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.094,496.6,0.5424,0.5013,0.5345,230,12.47,2,1,,closed
EDGE-040512,FUSE-XFMR-019935,XFMR-019935,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.533,2814.0,0.6302,0.4456,0.5345,230,12.47,2,1,,closed
EDGE-040513,JCT-FDR-0060-001,FUSE-XFMR-019936,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.095,500.5,1.6242,0.4731,1.007,100,12.47,3,0,,closed
EDGE-040514,FUSE-XFMR-019936,XFMR-019936,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.537,2836.4,1.5382,0.5445,1.007,100,12.47,3,0,,closed
EDGE-040515,JCT-FDR-0060-001,FUSE-XFMR-019937,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.097,513.2,0.5464,0.4416,0.5345,230,12.47,2,1,,closed
EDGE-040516,FUSE-XFMR-019937,XFMR-019937,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.551,2908.2,0.6152,0.4389,0.5345,230,12.47,2,1,,closed
EDGE-040517,JCT-FDR-0060-001,FUSE-XFMR-019938,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.098,518.0,0.5862,0.5054,0.5345,230,12.47,3,1,,closed
EDGE-040518,FUSE-XFMR-019938,XFMR-019938,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.556,2935.2,0.6124,0.4422,0.5345,230,12.47,3,1,,closed
EDGE-040519,JCT-FDR-0060-001,FUSE-XFMR-019939,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.1,529.1,0.3251,0.4331,0.3655,340,12.47,1,1,,closed
EDGE-040520,FUSE-XFMR-019939,XFMR-019939,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.568,2998.0,0.316,0.4314,0.3655,340,12.47,1,1,,closed
EDGE-040521,JCT-FDR-0060-001,FUSE-XFMR-019940,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.101,533.8,0.2891,0.4375,0.3655,340,12.47,1,0,,closed
EDGE-040522,FUSE-XFMR-019940,XFMR-019940,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.573,3024.9,0.302,0.4077,0.3655,340,12.47,1,0,,closed
EDGE-040523,JCT-FDR-0060-001,FUSE-XFMR-019941,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.103,543.3,0.889,0.4935,0.6985,150,12.47,2,0,,closed
EDGE-040524,FUSE-XFMR-019941,XFMR-019941,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.583,3078.8,0.9599,0.5113,0.6985,150,12.47,2,0,,closed
EDGE-040525,JCT-FDR-0060-001,FUSE-XFMR-019942,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.104,549.6,0.2684,0.3939,0.3655,340,12.47,1,1,,closed
EDGE-040526,FUSE-XFMR-019942,XFMR-019942,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.59,3114.7,0.3106,0.4007,0.3655,340,12.47,1,1,,closed
EDGE-040527,JCT-FDR-0060-001,FUSE-XFMR-019943,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.105,556.0,0.9471,0.4938,0.6985,150,12.47,1,1,,closed
EDGE-040528,FUSE-XFMR-019943,XFMR-019943,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.597,3150.6,0.8363,0.4591,0.6985,150,12.47,1,1,,closed
EDGE-040529,JCT-FDR-0060-001,FUSE-XFMR-019944,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.107,565.5,1.3646,0.5206,1.007,100,12.47,2,0,,closed
EDGE-040530,FUSE-XFMR-019944,XFMR-019944,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.607,3204.4,1.477,0.4715,1.007,100,12.47,2,0,,closed
EDGE-040531,JCT-FDR-0060-001,FUSE-XFMR-019945,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.108,571.8,0.3193,0.4137,0.3655,340,12.47,2,1,,closed
EDGE-040532,FUSE-XFMR-019945,XFMR-019945,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.614,3240.3,0.2756,0.4568,0.3655,340,12.47,2,1,,closed
EDGE-040533,JCT-FDR-0060-001,FUSE-XFMR-019946,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.11,582.1,0.2695,0.4296,0.3655,340,12.47,2,1,,closed
EDGE-040534,FUSE-XFMR-019946,XFMR-019946,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.625,3298.7,0.3154,0.4658,0.3655,340,12.47,2,1,,closed
EDGE-040535,JCT-FDR-0060-001,FUSE-XFMR-019947,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.111,586.9,1.6437,0.4753,1.007,100,12.47,1,1,,closed
EDGE-040536,FUSE-XFMR-019947,XFMR-019947,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.63,3325.6,1.408,0.4983,1.007,100,12.47,1,1,,closed
EDGE-040537,JCT-FDR-0060-001,FUSE-XFMR-019948,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.113,594.8,0.5353,0.5204,0.5345,230,12.47,1,1,,closed
EDGE-040538,FUSE-XFMR-019948,XFMR-019948,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.638,3370.5,0.596,0.4641,0.5345,230,12.47,1,1,,closed
EDGE-040539,JCT-FDR-0060-001,FUSE-XFMR-019949,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.114,602.7,0.307,0.4229,0.3655,340,12.47,3,1,,closed
EDGE-040540,FUSE-XFMR-019949,XFMR-019949,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.647,3415.4,0.3032,0.4607,0.3655,340,12.47,3,1,,closed
EDGE-040541,JCT-FDR-0060-001,FUSE-XFMR-019950,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.117,615.4,1.642,0.4933,1.007,100,12.47,2,0,,closed
EDGE-040542,FUSE-XFMR-019950,XFMR-019950,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.66,3487.2,1.3738,0.4984,1.007,100,12.47,2,0,,closed
EDGE-040543,JCT-FDR-0060-001,FUSE-XFMR-019951,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.117,620.1,0.8802,0.4521,0.6985,150,12.47,1,0,,closed
EDGE-040544,FUSE-XFMR-019951,XFMR-019951,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.666,3514.1,0.8756,0.5006,0.6985,150,12.47,1,0,,closed
EDGE-040545,JCT-FDR-0060-001,FUSE-XFMR-019952,FDR-0060,SUB-014,lateral_underground,1/0 AL,BC,0.119,629.6,0.5793,0.4404,0.5345,230,12.47,2,0,,closed
EDGE-040546,FUSE-XFMR-019952,XFMR-019952,FDR-0060,SUB-014,lateral_underground,1/0 AL,BC,0.676,3568.0,0.592,0.5025,0.5345,230,12.47,2,0,,closed
EDGE-040547,JCT-FDR-0060-001,FUSE-XFMR-019953,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.121,637.6,0.6402,0.4866,0.5345,230,12.47,2,0,,closed
EDGE-040548,FUSE-XFMR-019953,XFMR-019953,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.684,3612.8,0.6011,0.4802,0.5345,230,12.47,2,0,,closed
EDGE-040549,JCT-FDR-0060-001,FUSE-XFMR-019954,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.121,641.5,0.8329,0.549,0.6985,150,12.47,2,1,,closed
EDGE-040550,FUSE-XFMR-019954,XFMR-019954,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.689,3635.3,0.9017,0.4715,0.6985,150,12.47,2,1,,closed
EDGE-040551,JCT-FDR-0060-001,FUSE-XFMR-019955,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.124,652.6,0.3212,0.4428,0.3655,340,12.47,3,1,,closed
EDGE-040552,FUSE-XFMR-019955,XFMR-019955,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.7,3698.1,0.2779,0.4641,0.3655,340,12.47,3,1,,closed
EDGE-040553,JCT-FDR-0060-001,FUSE-XFMR-019956,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.125,658.9,1.4654,0.4654,1.007,100,12.47,1,1,,closed
EDGE-040554,FUSE-XFMR-019956,XFMR-019956,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.707,3734.0,1.4478,0.4603,1.007,100,12.47,1,1,,closed
EDGE-040555,JCT-FDR-0060-001,FUSE-XFMR-019957,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.127,670.0,0.5501,0.4829,0.5345,230,12.47,2,1,,closed
EDGE-040556,FUSE-XFMR-019957,XFMR-019957,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.719,3796.8,0.5689,0.4478,0.5345,230,12.47,2,1,,closed
EDGE-040557,JCT-FDR-0060-001,FUSE-XFMR-019958,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.128,674.0,0.9203,0.5424,0.6985,150,12.47,1,1,,closed
EDGE-040558,FUSE-XFMR-019958,XFMR-019958,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.723,3819.3,0.8095,0.4598,0.6985,150,12.47,1,1,,closed
EDGE-040559,JCT-FDR-0060-001,FUSE-XFMR-019959,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.13,684.3,0.3213,0.443,0.3655,340,12.47,1,1,,closed
EDGE-040560,FUSE-XFMR-019959,XFMR-019959,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.734,3877.6,0.3152,0.4552,0.3655,340,12.47,1,1,,closed
EDGE-040561,JCT-FDR-0060-001,FUSE-XFMR-019960,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.131,689.8,0.9198,0.4668,0.6985,150,12.47,2,1,,closed
EDGE-040562,FUSE-XFMR-019960,XFMR-019960,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.74,3909.0,0.8064,0.5384,0.6985,150,12.47,2,1,,closed
EDGE-040563,JCT-FDR-0060-001,FUSE-XFMR-019961,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.132,699.3,1.5866,0.4928,1.007,100,12.47,1,1,,closed
EDGE-040564,FUSE-XFMR-019961,XFMR-019961,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.751,3962.9,1.3908,0.475,1.007,100,12.47,1,1,,closed
EDGE-040565,JCT-FDR-0060-001,FUSE-XFMR-019962,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.134,704.9,0.5649,0.4619,0.5345,230,12.47,2,1,,closed
EDGE-040566,FUSE-XFMR-019962,XFMR-019962,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.756,3994.3,0.5587,0.4752,0.5345,230,12.47,2,1,,closed
EDGE-040567,JCT-FDR-0060-001,FUSE-XFMR-019963,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.135,712.0,0.6125,0.5024,0.5345,230,12.47,1,1,,closed
EDGE-040568,FUSE-XFMR-019963,XFMR-019963,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.764,4034.7,0.5765,0.4696,0.5345,230,12.47,1,1,,closed
EDGE-040569,JCT-FDR-0060-001,FUSE-XFMR-019964,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.137,721.5,0.9225,0.4554,0.6985,150,12.47,2,1,,closed
EDGE-040570,FUSE-XFMR-019964,XFMR-019964,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.774,4088.6,0.8229,0.5446,0.6985,150,12.47,2,1,,closed
EDGE-040571,JCT-FDR-0060-001,FUSE-XFMR-019965,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.138,727.1,0.6297,0.4822,0.5345,230,12.47,1,1,,closed
EDGE-040572,FUSE-XFMR-019965,XFMR-019965,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.78,4120.0,0.6343,0.5245,0.5345,230,12.47,1,1,,closed
EDGE-040573,JCT-FDR-0060-001,FUSE-XFMR-019966,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.14,738.1,0.6285,0.4576,0.5345,230,12.47,3,1,,closed
EDGE-040574,FUSE-XFMR-019966,XFMR-019966,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.792,4182.8,0.5951,0.4679,0.5345,230,12.47,3,1,,closed
EDGE-040575,JCT-FDR-0060-001,FUSE-XFMR-019967,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.141,746.1,0.5543,0.4747,0.5345,230,12.47,2,1,,closed
EDGE-040576,FUSE-XFMR-019967,XFMR-019967,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.801,4227.7,0.5693,0.5122,0.5345,230,12.47,2,1,,closed
EDGE-040577,JCT-FDR-0060-001,FUSE-XFMR-019968,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.143,754.8,1.4648,0.5111,1.007,100,12.47,3,1,,closed
EDGE-040578,FUSE-XFMR-019968,XFMR-019968,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.81,4277.1,1.4603,0.552,1.007,100,12.47,3,1,,closed
EDGE-040579,JCT-FDR-0060-001,FUSE-XFMR-019969,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.144,760.3,1.5615,0.5207,1.007,100,12.47,3,0,,closed
EDGE-040580,FUSE-XFMR-019969,XFMR-019969,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.816,4308.5,1.5579,0.5273,1.007,100,12.47,3,0,,closed
EDGE-040581,JCT-FDR-0060-001,FUSE-XFMR-019970,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.146,769.0,0.2806,0.42,0.3655,340,12.47,1,1,,closed
EDGE-040582,FUSE-XFMR-019970,XFMR-019970,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.825,4357.8,0.2841,0.4019,0.3655,340,12.47,1,1,,closed
EDGE-040583,JCT-FDR-0060-001,FUSE-XFMR-019971,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.147,774.6,0.2847,0.4025,0.3655,340,12.47,1,1,,closed
EDGE-040584,FUSE-XFMR-019971,XFMR-019971,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.831,4389.3,0.3158,0.4025,0.3655,340,12.47,1,1,,closed
EDGE-040585,JCT-FDR-0060-001,JCT-FDR-0060-002,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.82,4329.6,0.3244,0.4613,0.3535,340,12.47,3,1,,closed
EDGE-040586,JCT-FDR-0060-002,FUSE-XFMR-019972,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.001,3.2,0.6183,0.4348,0.5345,230,12.47,1,1,,closed
EDGE-040587,FUSE-XFMR-019972,XFMR-019972,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.003,18.0,0.5959,0.4539,0.5345,230,12.47,1,1,,closed
EDGE-040588,JCT-FDR-0060-002,FUSE-XFMR-019973,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.002,8.7,0.2781,0.4291,0.3655,340,12.47,2,1,,closed
EDGE-040589,FUSE-XFMR-019973,XFMR-019973,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.009,49.4,0.2717,0.4256,0.3655,340,12.47,2,1,,closed
EDGE-040590,JCT-FDR-0060-002,FUSE-XFMR-019974,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.003,15.8,0.9239,0.4583,0.6985,150,12.47,2,0,,closed
EDGE-040591,FUSE-XFMR-019974,XFMR-019974,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.017,89.8,0.8218,0.4644,0.6985,150,12.47,2,0,,closed
EDGE-040592,JCT-FDR-0060-002,FUSE-XFMR-019975,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.004,23.8,0.9536,0.4733,0.6985,150,12.47,1,1,,closed
EDGE-040593,FUSE-XFMR-019975,XFMR-019975,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.025,134.6,0.8138,0.4828,0.6985,150,12.47,1,1,,closed
EDGE-040594,JCT-FDR-0060-002,FUSE-XFMR-019976,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.006,30.1,0.2694,0.4593,0.3655,340,12.47,2,1,,closed
EDGE-040595,FUSE-XFMR-019976,XFMR-019976,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.032,170.5,0.2898,0.3909,0.3655,340,12.47,2,1,,closed
EDGE-040596,JCT-FDR-0060-002,FUSE-XFMR-019977,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.007,37.2,0.8268,0.5437,0.6985,150,12.47,3,1,,closed
EDGE-040597,FUSE-XFMR-019977,XFMR-019977,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.04,210.9,0.853,0.5205,0.6985,150,12.47,3,1,,closed
EDGE-040598,JCT-FDR-0060-002,FUSE-XFMR-019978,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.009,46.7,0.8547,0.5411,0.6985,150,12.47,1,0,,closed
EDGE-040599,FUSE-XFMR-019978,XFMR-019978,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.05,264.8,0.9371,0.526,0.6985,150,12.47,1,0,,closed
EDGE-040600,JCT-FDR-0060-002,FUSE-XFMR-019979,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.011,56.2,1.6379,0.5334,1.007,100,12.47,2,1,,closed
EDGE-040601,FUSE-XFMR-019979,XFMR-019979,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.06,318.6,1.5559,0.5352,1.007,100,12.47,2,1,,closed
EDGE-040602,JCT-FDR-0060-002,FUSE-XFMR-019980,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.012,61.0,0.6368,0.4876,0.5345,230,12.47,1,1,,closed
EDGE-040603,FUSE-XFMR-019980,XFMR-019980,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.065,345.6,0.5493,0.4618,0.5345,230,12.47,1,1,,closed
EDGE-040604,JCT-FDR-0060-002,FUSE-XFMR-019981,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.013,68.9,0.2911,0.4316,0.3655,340,12.47,2,1,,closed
EDGE-040605,FUSE-XFMR-019981,XFMR-019981,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.074,390.5,0.3221,0.4361,0.3655,340,12.47,2,1,,closed
EDGE-040606,JCT-FDR-0060-002,FUSE-XFMR-019982,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.015,78.4,1.6272,0.499,1.007,100,12.47,3,1,,closed
EDGE-040607,FUSE-XFMR-019982,XFMR-019982,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.084,444.3,1.4914,0.5189,1.007,100,12.47,3,1,,closed
