edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-040608,JCT-FDR-0060-002,FUSE-XFMR-019983,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.016,84.0,0.2858,0.4199,0.3655,340,12.47,2,1,,closed
EDGE-040609,FUSE-XFMR-019983,XFMR-019983,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.09,475.7,0.3036,0.4067,0.3655,340,12.47,2,1,,closed
EDGE-040610,JCT-FDR-0060-002,FUSE-XFMR-019984,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.018,95.0,0.846,0.4869,0.6985,150,12.47,2,1,,closed
EDGE-040611,FUSE-XFMR-019984,XFMR-019984,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.102,538.6,0.9104,0.5164,0.6985,150,12.47,2,1,,closed
EDGE-040612,JCT-FDR-0060-002,FUSE-XFMR-019985,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.02,103.8,0.2685,0.4553,0.3655,340,12.47,2,1,,closed
EDGE-040613,FUSE-XFMR-019985,XFMR-019985,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.111,587.9,0.2692,0.4243,0.3655,340,12.47,2,1,,closed
EDGE-040614,JCT-FDR-0060-002,FUSE-XFMR-019986,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.021,110.1,0.932,0.4964,0.6985,150,12.47,1,1,,closed
EDGE-040615,FUSE-XFMR-019986,XFMR-019986,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.118,623.8,0.9315,0.4709,0.6985,150,12.47,1,1,,closed
EDGE-040616,JCT-FDR-0060-002,FUSE-XFMR-019987,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.022,118.0,0.5478,0.4318,0.5345,230,12.47,1,1,,closed
EDGE-040617,FUSE-XFMR-019987,XFMR-019987,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.127,668.7,0.6078,0.4362,0.5345,230,12.47,1,1,,closed
EDGE-040618,JCT-FDR-0060-002,FUSE-XFMR-019988,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.024,124.3,0.8243,0.4698,0.6985,150,12.47,3,1,,closed
EDGE-040619,FUSE-XFMR-019988,XFMR-019988,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.133,704.6,0.924,0.4993,0.6985,150,12.47,3,1,,closed
EDGE-040620,JCT-FDR-0060-002,FUSE-XFMR-019989,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.026,134.6,0.8446,0.5371,0.6985,150,12.47,1,1,,closed
EDGE-040621,FUSE-XFMR-019989,XFMR-019989,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.145,763.0,0.9059,0.458,0.6985,150,12.47,1,1,,closed
EDGE-040622,JCT-FDR-0060-002,FUSE-XFMR-019990,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.027,141.8,1.4265,0.5582,1.007,100,12.47,1,1,,closed
EDGE-040623,FUSE-XFMR-019990,XFMR-019990,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.152,803.4,1.6106,0.5484,1.007,100,12.47,1,1,,closed
EDGE-040624,JCT-FDR-0060-002,FUSE-XFMR-019991,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.028,148.9,0.3228,0.4404,0.3655,340,12.47,1,1,,closed
EDGE-040625,FUSE-XFMR-019991,XFMR-019991,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.16,843.7,0.2939,0.4119,0.3655,340,12.47,1,1,,closed
EDGE-040626,JCT-FDR-0060-002,FUSE-XFMR-019992,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.03,156.0,0.9345,0.4626,0.6985,150,12.47,3,1,,closed
EDGE-040627,FUSE-XFMR-019992,XFMR-019992,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.167,884.1,0.9738,0.5493,0.6985,150,12.47,3,1,,closed
EDGE-040628,JCT-FDR-0060-002,FUSE-XFMR-019993,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.031,163.2,0.8195,0.542,0.6985,150,12.47,2,1,,closed
EDGE-040629,FUSE-XFMR-019993,XFMR-019993,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.175,924.5,0.9048,0.4765,0.6985,150,12.47,2,1,,closed
EDGE-040630,JCT-FDR-0060-002,FUSE-XFMR-019994,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.033,174.2,1.5707,0.5008,1.007,100,12.47,3,1,,closed
EDGE-040631,FUSE-XFMR-019994,XFMR-019994,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.187,987.4,1.4182,0.5523,1.007,100,12.47,3,1,,closed
EDGE-040632,JCT-FDR-0060-002,FUSE-XFMR-019995,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.034,178.2,1.4416,0.5105,1.007,100,12.47,1,1,,closed
EDGE-040633,FUSE-XFMR-019995,XFMR-019995,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.191,1009.8,1.3998,0.5104,1.007,100,12.47,1,1,,closed
EDGE-040634,JCT-FDR-0060-002,FUSE-XFMR-019996,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.036,187.7,0.2855,0.4209,0.3655,340,12.47,2,0,,closed
EDGE-040635,FUSE-XFMR-019996,XFMR-019996,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.201,1063.7,0.3171,0.3933,0.3655,340,12.47,2,0,,closed
EDGE-040636,JCT-FDR-0060-002,FUSE-XFMR-019997,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.037,196.4,0.6423,0.4849,0.5345,230,12.47,1,1,,closed
EDGE-040637,FUSE-XFMR-019997,XFMR-019997,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.211,1113.0,0.6108,0.5094,0.5345,230,12.47,1,1,,closed
EDGE-040638,JCT-FDR-0060-002,FUSE-XFMR-019998,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.039,205.1,0.9718,0.4895,0.6985,150,12.47,2,1,,closed
EDGE-040639,FUSE-XFMR-019998,XFMR-019998,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.22,1162.4,0.8144,0.4708,0.6985,150,12.47,2,1,,closed
EDGE-040640,JCT-FDR-0060-002,FUSE-XFMR-019999,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.04,211.5,1.4069,0.4762,1.007,100,12.47,2,1,,closed
EDGE-040641,FUSE-XFMR-019999,XFMR-019999,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.227,1198.3,1.4111,0.4673,1.007,100,12.47,2,1,,closed
EDGE-040642,JCT-FDR-0060-002,FUSE-XFMR-020000,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.041,217.0,1.5152,0.4744,1.007,100,12.47,2,1,,closed
EDGE-040643,FUSE-XFMR-020000,XFMR-020000,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.233,1229.7,1.4787,0.5056,1.007,100,12.47,2,1,,closed
EDGE-040644,JCT-FDR-0060-002,FUSE-XFMR-020001,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.043,228.9,1.3899,0.4751,1.007,100,12.47,2,1,,closed
EDGE-040645,FUSE-XFMR-020001,XFMR-020001,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.246,1297.0,1.5097,0.5052,1.007,100,12.47,2,1,,closed
EDGE-040646,JCT-FDR-0060-002,FUSE-XFMR-020002,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.045,235.2,0.5825,0.4813,0.5345,230,12.47,1,1,,closed
EDGE-040647,FUSE-XFMR-020002,XFMR-020002,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.252,1332.9,0.64,0.4924,0.5345,230,12.47,1,1,,closed
EDGE-040648,JCT-FDR-0060-002,FUSE-XFMR-020003,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.046,240.8,0.9751,0.5302,0.6985,150,12.47,1,0,,closed
EDGE-040649,FUSE-XFMR-020003,XFMR-020003,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.258,1364.4,0.809,0.4653,0.6985,150,12.47,1,0,,closed
EDGE-040650,JCT-FDR-0060-002,FUSE-XFMR-020004,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.047,247.9,0.558,0.4698,0.5345,230,12.47,2,1,,closed
EDGE-040651,FUSE-XFMR-020004,XFMR-020004,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.266,1404.7,0.5863,0.4604,0.5345,230,12.47,2,1,,closed
EDGE-040652,JCT-FDR-0060-002,FUSE-XFMR-020005,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.048,255.8,1.4536,0.5051,1.007,100,12.47,1,1,,closed
EDGE-040653,FUSE-XFMR-020005,XFMR-020005,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.275,1449.6,1.3985,0.5335,1.007,100,12.47,1,1,,closed
EDGE-040654,JCT-FDR-0060-002,FUSE-XFMR-020006,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.05,266.1,0.9584,0.5401,0.6985,150,12.47,3,0,,closed
EDGE-040655,FUSE-XFMR-020006,XFMR-020006,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.286,1508.0,0.9361,0.4852,0.6985,150,12.47,3,0,,closed
EDGE-040656,JCT-FDR-0060-002,FUSE-XFMR-020007,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.052,272.4,0.825,0.5403,0.6985,150,12.47,1,0,,closed
EDGE-040657,FUSE-XFMR-020007,XFMR-020007,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.292,1543.9,0.8511,0.4647,0.6985,150,12.47,1,0,,closed
EDGE-040658,JCT-FDR-0060-002,FUSE-XFMR-020008,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.053,279.6,0.8073,0.4668,0.6985,150,12.47,1,1,,closed
EDGE-040659,FUSE-XFMR-020008,XFMR-020008,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.3,1584.3,0.8801,0.4602,0.6985,150,12.47,1,1,,closed
EDGE-040660,JCT-FDR-0060-002,FUSE-XFMR-020009,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.055,290.7,0.9244,0.5286,0.6985,150,12.47,2,0,,closed
EDGE-040661,FUSE-XFMR-020009,XFMR-020009,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.312,1647.1,0.8363,0.5029,0.6985,150,12.47,2,0,,closed
EDGE-040662,JCT-FDR-0060-002,FUSE-XFMR-020010,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.057,298.6,0.5551,0.4591,0.5345,230,12.47,1,1,,closed
EDGE-040663,FUSE-XFMR-020010,XFMR-020010,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.32,1692.0,0.6334,0.4659,0.5345,230,12.47,1,1,,closed
EDGE-040664,JCT-FDR-0060-002,FUSE-XFMR-020011,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.058,305.7,0.5687,0.4997,0.5345,230,12.47,2,1,,closed
EDGE-040665,FUSE-XFMR-020011,XFMR-020011,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.328,1732.4,0.5442,0.4399,0.5345,230,12.47,2,1,,closed
EDGE-040666,JCT-FDR-0060-002,FUSE-XFMR-020012,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.059,312.0,0.3211,0.4231,0.3655,340,12.47,2,1,,closed
EDGE-040667,FUSE-XFMR-020012,XFMR-020012,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.335,1768.3,0.2817,0.395,0.3655,340,12.47,2,1,,closed
EDGE-040668,JCT-FDR-0060-002,FUSE-XFMR-020013,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.061,322.3,0.5494,0.4933,0.5345,230,12.47,1,1,,closed
EDGE-040669,FUSE-XFMR-020013,XFMR-020013,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.346,1826.6,0.5866,0.5068,0.5345,230,12.47,1,1,,closed
EDGE-040670,JCT-FDR-0060-002,FUSE-XFMR-020014,FDR-0060,SUB-014,lateral_underground,#4 CU,AC,0.063,330.3,1.6128,0.5227,1.007,100,12.47,2,0,,closed
EDGE-040671,FUSE-XFMR-020014,XFMR-020014,FDR-0060,SUB-014,lateral_underground,#4 CU,AC,0.354,1871.5,1.6456,0.525,1.007,100,12.47,2,0,,closed
EDGE-040672,JCT-FDR-0060-002,FUSE-XFMR-020015,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.064,336.6,0.2905,0.4333,0.3655,340,12.47,1,1,,closed
EDGE-040673,FUSE-XFMR-020015,XFMR-020015,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.361,1907.4,0.3003,0.4231,0.3655,340,12.47,1,1,,closed
EDGE-040674,JCT-FDR-0060-002,FUSE-XFMR-020016,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.065,343.7,0.8707,0.5046,0.6985,150,12.47,2,0,,closed
EDGE-040675,FUSE-XFMR-020016,XFMR-020016,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.369,1947.8,0.8914,0.5065,0.6985,150,12.47,2,0,,closed
EDGE-040676,JCT-FDR-0060-002,FUSE-XFMR-020017,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.066,350.1,0.3055,0.4676,0.3655,340,12.47,2,0,,closed
EDGE-040677,FUSE-XFMR-020017,XFMR-020017,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.376,1983.7,0.2694,0.4769,0.3655,340,12.47,2,0,,closed
EDGE-040678,JCT-FDR-0060-002,FUSE-XFMR-020018,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.068,358.8,0.8939,0.4638,0.6985,150,12.47,1,1,,closed
EDGE-040679,FUSE-XFMR-020018,XFMR-020018,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.385,2033.1,0.9539,0.4947,0.6985,150,12.47,1,1,,closed
EDGE-040680,JCT-FDR-0060-002,FUSE-XFMR-020019,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.069,365.1,0.5476,0.4314,0.5345,230,12.47,1,1,,closed
EDGE-040681,FUSE-XFMR-020019,XFMR-020019,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.392,2069.0,0.539,0.4502,0.5345,230,12.47,1,1,,closed
EDGE-040682,JCT-FDR-0060-002,FUSE-XFMR-020020,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.071,374.6,1.6346,0.5318,1.007,100,12.47,1,0,,closed
EDGE-040683,FUSE-XFMR-020020,XFMR-020020,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.402,2122.8,1.6067,0.4816,1.007,100,12.47,1,0,,closed
EDGE-040684,JCT-FDR-0060-002,FUSE-XFMR-020021,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.073,385.7,0.5806,0.4441,0.5345,230,12.47,1,1,,closed
EDGE-040685,FUSE-XFMR-020021,XFMR-020021,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.414,2185.7,0.592,0.466,0.5345,230,12.47,1,1,,closed
EDGE-040686,JCT-FDR-0060-002,FUSE-XFMR-020022,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.074,392.0,1.6416,0.4639,1.007,100,12.47,2,1,,closed
EDGE-040687,FUSE-XFMR-020022,XFMR-020022,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.421,2221.6,1.3755,0.5387,1.007,100,12.47,2,1,,closed
EDGE-040688,JCT-FDR-0060-002,FUSE-XFMR-020023,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.076,401.5,0.9129,0.4711,0.6985,150,12.47,3,1,,closed
EDGE-040689,FUSE-XFMR-020023,XFMR-020023,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.431,2275.4,0.8924,0.5397,0.6985,150,12.47,3,1,,closed
EDGE-040690,JCT-FDR-0060-002,FUSE-XFMR-020024,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.077,407.1,0.5448,0.4295,0.5345,230,12.47,1,1,,closed
EDGE-040691,FUSE-XFMR-020024,XFMR-020024,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.437,2306.8,0.5846,0.4574,0.5345,230,12.47,1,1,,closed
EDGE-040692,JCT-FDR-0060-002,FUSE-XFMR-020025,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.078,411.8,1.4196,0.4689,1.007,100,12.47,1,0,,closed
EDGE-040693,FUSE-XFMR-020025,XFMR-020025,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.442,2333.8,1.3784,0.4814,1.007,100,12.47,1,0,,closed
EDGE-040694,JCT-FDR-0060-002,FUSE-XFMR-020026,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.08,423.7,1.4611,0.4751,1.007,100,12.47,2,1,,closed
EDGE-040695,FUSE-XFMR-020026,XFMR-020026,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.455,2401.1,1.3889,0.5593,1.007,100,12.47,2,1,,closed
EDGE-040696,JCT-FDR-0060-002,FUSE-XFMR-020027,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.081,428.5,0.6066,0.5117,0.5345,230,12.47,1,1,,closed
EDGE-040697,FUSE-XFMR-020027,XFMR-020027,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.46,2428.0,0.5876,0.4978,0.5345,230,12.47,1,1,,closed
EDGE-040698,JCT-FDR-0060-002,FUSE-XFMR-020028,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.083,440.4,0.6268,0.4805,0.5345,230,12.47,1,1,,closed
EDGE-040699,FUSE-XFMR-020028,XFMR-020028,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.473,2495.3,0.6293,0.4306,0.5345,230,12.47,1,1,,closed
EDGE-040700,JCT-FDR-0060-002,FUSE-XFMR-020029,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.084,445.1,0.5654,0.4332,0.5345,230,12.47,1,0,,closed
EDGE-040701,FUSE-XFMR-020029,XFMR-020029,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.478,2522.3,0.5893,0.433,0.5345,230,12.47,1,0,,closed
EDGE-040702,JCT-FDR-0060-002,FUSE-XFMR-020030,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.086,452.2,0.2934,0.4395,0.3655,340,12.47,2,1,,closed
EDGE-040703,FUSE-XFMR-020030,XFMR-020030,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.485,2562.6,0.3134,0.4521,0.3655,340,12.47,2,1,,closed
EDGE-040704,JCT-FDR-0060-002,FUSE-XFMR-020031,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.087,459.4,0.3169,0.4382,0.3655,340,12.47,3,1,,closed
EDGE-040705,FUSE-XFMR-020031,XFMR-020031,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.493,2603.0,0.3073,0.4724,0.3655,340,12.47,3,1,,closed
EDGE-040706,JCT-FDR-0060-002,FUSE-XFMR-020032,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.089,469.7,1.6359,0.5167,1.007,100,12.47,1,1,,closed
EDGE-040707,FUSE-XFMR-020032,XFMR-020032,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.504,2661.4,1.4692,0.4667,1.007,100,12.47,1,1,,closed
EDGE-040708,JCT-FDR-0060-002,FUSE-XFMR-020033,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.091,478.4,0.906,0.4578,0.6985,150,12.47,2,0,,closed
EDGE-040709,FUSE-XFMR-020033,XFMR-020033,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.513,2710.8,0.8274,0.5205,0.6985,150,12.47,2,0,,closed
EDGE-040710,JCT-FDR-0060-002,FUSE-XFMR-020034,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.092,484.7,0.2865,0.4049,0.3655,340,12.47,1,0,,closed
EDGE-040711,FUSE-XFMR-020034,XFMR-020034,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.52,2746.7,0.3104,0.4261,0.3655,340,12.47,1,0,,closed
EDGE-040712,JCT-FDR-0060-002,FUSE-XFMR-020035,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.093,491.0,0.8113,0.5233,0.6985,150,12.47,1,1,,closed
EDGE-040713,FUSE-XFMR-020035,XFMR-020035,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.527,2782.6,0.9692,0.4803,0.6985,150,12.47,1,1,,closed
EDGE-040714,JCT-FDR-0060-002,FUSE-XFMR-020036,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.095,499.0,0.8706,0.4773,0.6985,150,12.47,2,1,,closed
EDGE-040715,FUSE-XFMR-020036,XFMR-020036,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.535,2827.4,0.8571,0.5111,0.6985,150,12.47,2,1,,closed
EDGE-040716,JCT-FDR-0060-002,FUSE-XFMR-020037,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.096,506.1,0.2925,0.3977,0.3655,340,12.47,3,1,,closed
EDGE-040717,FUSE-XFMR-020037,XFMR-020037,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.543,2867.8,0.2918,0.4306,0.3655,340,12.47,3,1,,closed
EDGE-040718,JCT-FDR-0060-002,FUSE-XFMR-020038,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.098,517.2,0.6428,0.5015,0.5345,230,12.47,1,1,,closed
EDGE-040719,FUSE-XFMR-020038,XFMR-020038,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.555,2930.7,0.5774,0.4978,0.5345,230,12.47,1,1,,closed
EDGE-040720,JCT-FDR-0060-002,FUSE-XFMR-020039,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.099,525.1,0.2777,0.4498,0.3655,340,12.47,2,0,,closed
EDGE-040721,FUSE-XFMR-020039,XFMR-020039,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.564,2975.5,0.2964,0.4328,0.3655,340,12.47,2,0,,closed
EDGE-040722,JCT-FDR-0060-002,FUSE-XFMR-020040,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.101,534.6,0.2746,0.4718,0.3655,340,12.47,3,1,,closed
EDGE-040723,FUSE-XFMR-020040,XFMR-020040,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.574,3029.4,0.3056,0.4513,0.3655,340,12.47,3,1,,closed
EDGE-040724,JCT-FDR-0060-002,FUSE-XFMR-020041,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.102,538.6,1.4666,0.554,1.007,100,12.47,2,1,,closed
EDGE-040725,FUSE-XFMR-020041,XFMR-020041,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.578,3051.8,1.445,0.5532,1.007,100,12.47,2,1,,closed
EDGE-040726,JCT-FDR-0060-002,FUSE-XFMR-020042,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.103,544.9,1.5793,0.478,1.007,100,12.47,2,1,,closed
EDGE-040727,FUSE-XFMR-020042,XFMR-020042,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.585,3087.7,1.4971,0.463,1.007,100,12.47,2,1,,closed
EDGE-040728,JCT-FDR-0060-002,FUSE-XFMR-020043,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.105,555.2,1.4928,0.506,1.007,100,12.47,1,1,,closed
EDGE-040729,FUSE-XFMR-020043,XFMR-020043,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.596,3146.1,1.6468,0.5491,1.007,100,12.47,1,1,,closed
EDGE-040730,JCT-FDR-0060-002,FUSE-XFMR-020044,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.106,562.3,0.9695,0.5389,0.6985,150,12.47,1,0,,closed
EDGE-040731,FUSE-XFMR-020044,XFMR-020044,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.603,3186.5,0.946,0.4968,0.6985,150,12.47,1,0,,closed
EDGE-040732,JCT-FDR-0060-002,FUSE-XFMR-020045,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.108,568.7,0.3123,0.4459,0.3655,340,12.47,2,1,,closed
EDGE-040733,FUSE-XFMR-020045,XFMR-020045,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.61,3222.4,0.3048,0.441,0.3655,340,12.47,2,1,,closed
EDGE-040734,JCT-FDR-0060-002,FUSE-XFMR-020046,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.11,581.3,0.2699,0.4771,0.3655,340,12.47,2,1,,closed
EDGE-040735,FUSE-XFMR-020046,XFMR-020046,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.624,3294.2,0.2774,0.4122,0.3655,340,12.47,2,1,,closed
EDGE-040736,JCT-FDR-0060-002,FUSE-XFMR-020047,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.111,586.9,0.9816,0.5366,0.6985,150,12.47,1,1,,closed
EDGE-040737,FUSE-XFMR-020047,XFMR-020047,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.63,3325.6,0.8658,0.5522,0.6985,150,12.47,1,1,,closed
EDGE-040738,JCT-FDR-0060-002,FUSE-XFMR-020048,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.113,595.6,0.3119,0.3911,0.3655,340,12.47,2,1,,closed
EDGE-040739,FUSE-XFMR-020048,XFMR-020048,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.639,3375.0,0.2829,0.4746,0.3655,340,12.47,2,1,,closed
EDGE-040740,JCT-FDR-0060-002,FUSE-XFMR-020049,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.114,602.7,1.5975,0.5126,1.007,100,12.47,3,1,,closed
EDGE-040741,FUSE-XFMR-020049,XFMR-020049,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.647,3415.4,1.4927,0.505,1.007,100,12.47,3,1,,closed
EDGE-040742,JCT-FDR-0060-002,FUSE-XFMR-020050,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.115,607.5,0.8263,0.527,0.6985,150,12.47,2,1,,closed
EDGE-040743,FUSE-XFMR-020050,XFMR-020050,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.652,3442.3,0.8222,0.5258,0.6985,150,12.47,2,1,,closed
EDGE-040744,JCT-FDR-0060-002,FUSE-XFMR-020051,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.117,620.1,1.6419,0.5083,1.007,100,12.47,1,0,,closed
EDGE-040745,FUSE-XFMR-020051,XFMR-020051,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.666,3514.1,1.6458,0.5594,1.007,100,12.47,1,0,,closed
EDGE-040746,JCT-FDR-0060-002,FUSE-XFMR-020052,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.118,624.9,1.6453,0.4781,1.007,100,12.47,2,1,,closed
EDGE-040747,FUSE-XFMR-020052,XFMR-020052,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.671,3541.0,1.639,0.4655,1.007,100,12.47,2,1,,closed
EDGE-040748,JCT-FDR-0060-002,FUSE-XFMR-020053,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.12,631.2,1.5397,0.4913,1.007,100,12.47,2,1,,closed
EDGE-040749,FUSE-XFMR-020053,XFMR-020053,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.677,3576.9,1.6389,0.5196,1.007,100,12.47,2,1,,closed
EDGE-040750,JCT-FDR-0060-002,FUSE-XFMR-020054,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.121,641.5,0.58,0.4323,0.5345,230,12.47,2,1,,closed
EDGE-040751,FUSE-XFMR-020054,XFMR-020054,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.689,3635.3,0.5804,0.4582,0.5345,230,12.47,2,1,,closed
EDGE-040752,JCT-FDR-0060-002,FUSE-XFMR-020055,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.123,650.2,0.8664,0.5472,0.6985,150,12.47,2,1,,closed
EDGE-040753,FUSE-XFMR-020055,XFMR-020055,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.698,3684.6,0.9731,0.5308,0.6985,150,12.47,2,1,,closed
EDGE-040754,JCT-FDR-0060-002,FUSE-XFMR-020056,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.124,655.8,0.6166,0.4468,0.5345,230,12.47,2,1,,closed
EDGE-040755,FUSE-XFMR-020056,XFMR-020056,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.704,3716.1,0.5428,0.5028,0.5345,230,12.47,2,1,,closed
EDGE-040756,JCT-FDR-0060-002,FUSE-XFMR-020057,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.126,665.3,0.5436,0.5165,0.5345,230,12.47,2,1,,closed
EDGE-040757,FUSE-XFMR-020057,XFMR-020057,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.714,3769.9,0.6152,0.4796,0.5345,230,12.47,2,1,,closed
EDGE-040758,JCT-FDR-0060-002,FUSE-XFMR-020058,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.127,672.4,0.5655,0.5229,0.5345,230,12.47,2,1,,closed
EDGE-040759,FUSE-XFMR-020058,XFMR-020058,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.722,3810.3,0.6424,0.4393,0.5345,230,12.47,2,1,,closed
EDGE-040760,JCT-FDR-0060-002,FUSE-XFMR-020059,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.129,679.5,0.286,0.4604,0.3655,340,12.47,2,1,,closed
EDGE-040761,FUSE-XFMR-020059,XFMR-020059,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.729,3850.7,0.3068,0.4485,0.3655,340,12.47,2,1,,closed
EDGE-040762,JCT-FDR-0060-002,FUSE-XFMR-020060,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.131,689.0,1.5824,0.4686,1.007,100,12.47,1,1,,closed
EDGE-040763,FUSE-XFMR-020060,XFMR-020060,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.739,3904.6,1.4289,0.5333,1.007,100,12.47,1,1,,closed
EDGE-040764,JCT-FDR-0060-002,FUSE-XFMR-020061,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.132,697.0,0.283,0.4378,0.3655,340,12.47,1,1,,closed
EDGE-040765,FUSE-XFMR-020061,XFMR-020061,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.748,3949.4,0.3195,0.4314,0.3655,340,12.47,1,1,,closed
EDGE-040766,JCT-FDR-0060-002,FUSE-XFMR-020062,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.133,700.9,0.9806,0.4553,0.6985,150,12.47,1,1,,closed
EDGE-040767,FUSE-XFMR-020062,XFMR-020062,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.752,3971.9,0.8603,0.5395,0.6985,150,12.47,1,1,,closed
EDGE-040768,JCT-FDR-0060-002,FUSE-XFMR-020063,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.135,712.0,0.6109,0.4926,0.5345,230,12.47,2,1,,closed
EDGE-040769,FUSE-XFMR-020063,XFMR-020063,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.764,4034.7,0.5536,0.4987,0.5345,230,12.47,2,1,,closed
EDGE-040770,JCT-FDR-0060-002,FUSE-XFMR-020064,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.136,717.6,0.5702,0.4755,0.5345,230,12.47,2,1,,closed
EDGE-040771,FUSE-XFMR-020064,XFMR-020064,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.77,4066.1,0.5802,0.4717,0.5345,230,12.47,2,1,,closed
EDGE-040772,JCT-FDR-0060-002,FUSE-XFMR-020065,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.138,727.1,0.8129,0.5298,0.6985,150,12.47,2,0,,closed
EDGE-040773,FUSE-XFMR-020065,XFMR-020065,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.78,4120.0,0.9285,0.5142,0.6985,150,12.47,2,0,,closed
EDGE-040774,JCT-FDR-0060-002,FUSE-XFMR-020066,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.139,735.0,0.3184,0.4554,0.3655,340,12.47,2,1,,closed
EDGE-040775,FUSE-XFMR-020066,XFMR-020066,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.789,4164.9,0.3131,0.4618,0.3655,340,12.47,2,1,,closed
EDGE-040776,JCT-FDR-0060-002,FUSE-XFMR-020067,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.14,740.5,0.8345,0.4809,0.6985,150,12.47,1,1,,closed
EDGE-040777,FUSE-XFMR-020067,XFMR-020067,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.795,4196.3,0.9217,0.5357,0.6985,150,12.47,1,1,,closed
EDGE-040778,JCT-FDR-0060-002,FUSE-XFMR-020068,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.142,750.8,0.2859,0.4382,0.3655,340,12.47,1,1,,closed
EDGE-040779,FUSE-XFMR-020068,XFMR-020068,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.806,4254.6,0.2801,0.446,0.3655,340,12.47,1,1,,closed
EDGE-040780,JCT-FDR-0060-002,FUSE-XFMR-020069,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.143,756.4,0.9196,0.4848,0.6985,150,12.47,1,1,,closed
EDGE-040781,FUSE-XFMR-020069,XFMR-020069,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.812,4286.0,0.9092,0.4828,0.6985,150,12.47,1,1,,closed
EDGE-040782,JCT-FDR-0060-002,FUSE-XFMR-020070,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.146,769.0,1.4613,0.5193,1.007,100,12.47,1,1,,closed
EDGE-040783,FUSE-XFMR-020070,XFMR-020070,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.825,4357.8,1.4901,0.5151,1.007,100,12.47,1,1,,closed
EDGE-040784,JCT-FDR-0060-002,FUSE-XFMR-020071,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.147,775.4,0.3195,0.4695,0.3655,340,12.47,2,1,,closed
EDGE-040785,FUSE-XFMR-020071,XFMR-020071,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.832,4393.8,0.2877,0.4224,0.3655,340,12.47,2,1,,closed
EDGE-040786,JCT-FDR-0060-002,JCT-FDR-0060-003,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.83,4382.4,0.2781,0.4128,0.4014,340,12.47,3,1,,closed
EDGE-040787,JCT-FDR-0060-003,FUSE-XFMR-020072,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.001,3.2,0.2736,0.4734,0.3655,340,12.47,2,1,,closed
EDGE-040788,FUSE-XFMR-020072,XFMR-020072,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.003,18.0,0.3022,0.4763,0.3655,340,12.47,2,1,,closed
EDGE-040789,JCT-FDR-0060-003,FUSE-XFMR-020073,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.002,8.7,0.8406,0.5209,0.6985,150,12.47,1,0,,closed
EDGE-040790,FUSE-XFMR-020073,XFMR-020073,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.009,49.4,0.8587,0.5355,0.6985,150,12.47,1,0,,closed
EDGE-040791,JCT-FDR-0060-003,FUSE-XFMR-020074,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.002,11.9,0.9049,0.4556,0.6985,150,12.47,1,1,,closed
EDGE-040792,FUSE-XFMR-020074,XFMR-020074,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.013,67.3,0.972,0.5383,0.6985,150,12.47,1,1,,closed
EDGE-040793,JCT-FDR-0060-003,FUSE-XFMR-020075,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.004,22.2,1.4321,0.4958,1.007,100,12.47,1,1,,closed
EDGE-040794,FUSE-XFMR-020075,XFMR-020075,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.024,125.7,1.3841,0.5028,1.007,100,12.47,1,1,,closed
EDGE-040795,JCT-FDR-0060-003,FUSE-XFMR-020076,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.006,30.1,0.6451,0.4482,0.5345,230,12.47,1,0,,closed
EDGE-040796,FUSE-XFMR-020076,XFMR-020076,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.032,170.5,0.6456,0.4325,0.5345,230,12.47,1,0,,closed
EDGE-040797,JCT-FDR-0060-003,FUSE-XFMR-020077,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.007,38.0,1.5787,0.5198,1.007,100,12.47,1,1,,closed
EDGE-040798,FUSE-XFMR-020077,XFMR-020077,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.041,215.4,1.5634,0.4699,1.007,100,12.47,1,1,,closed
EDGE-040799,JCT-FDR-0060-003,FUSE-XFMR-020078,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.009,46.7,0.6188,0.4786,0.5345,230,12.47,2,1,,closed
EDGE-040800,FUSE-XFMR-020078,XFMR-020078,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.05,264.8,0.5795,0.5201,0.5345,230,12.47,2,1,,closed
EDGE-040801,JCT-FDR-0060-003,FUSE-XFMR-020079,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.01,50.7,0.3062,0.4332,0.3655,340,12.47,2,1,,closed
EDGE-040802,FUSE-XFMR-020079,XFMR-020079,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.054,287.2,0.3254,0.4429,0.3655,340,12.47,2,1,,closed
EDGE-040803,JCT-FDR-0060-003,FUSE-XFMR-020080,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.011,59.4,0.5359,0.4944,0.5345,230,12.47,1,1,,closed
EDGE-040804,FUSE-XFMR-020080,XFMR-020080,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.064,336.6,0.5472,0.4381,0.5345,230,12.47,1,1,,closed
EDGE-040805,JCT-FDR-0060-003,FUSE-XFMR-020081,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.013,67.3,1.3932,0.4633,1.007,100,12.47,2,0,,closed
EDGE-040806,FUSE-XFMR-020081,XFMR-020081,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.072,381.5,1.6484,0.5041,1.007,100,12.47,2,0,,closed
EDGE-040807,JCT-FDR-0060-003,FUSE-XFMR-020082,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.015,78.4,1.6528,0.5621,1.007,100,12.47,2,1,,closed
EDGE-040808,FUSE-XFMR-020082,XFMR-020082,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.084,444.3,1.6497,0.5085,1.007,100,12.47,2,1,,closed
EDGE-040809,JCT-FDR-0060-003,FUSE-XFMR-020083,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.016,86.3,0.9219,0.5039,0.6985,150,12.47,1,1,,closed
EDGE-040810,FUSE-XFMR-020083,XFMR-020083,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.093,489.2,0.9626,0.4722,0.6985,150,12.47,1,1,,closed
EDGE-040811,JCT-FDR-0060-003,FUSE-XFMR-020084,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.017,90.3,0.3023,0.4093,0.3655,340,12.47,1,1,,closed
EDGE-040812,FUSE-XFMR-020084,XFMR-020084,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.097,511.6,0.2888,0.4043,0.3655,340,12.47,1,1,,closed
EDGE-040813,JCT-FDR-0060-003,FUSE-XFMR-020085,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.018,97.4,0.5863,0.4501,0.5345,230,12.47,2,1,,closed
EDGE-040814,FUSE-XFMR-020085,XFMR-020085,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.105,552.0,0.5434,0.4934,0.5345,230,12.47,2,1,,closed
EDGE-040815,JCT-FDR-0060-003,FUSE-XFMR-020086,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.02,105.3,0.5468,0.4912,0.5345,230,12.47,1,1,,closed
EDGE-040816,FUSE-XFMR-020086,XFMR-020086,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.113,596.9,0.6105,0.5231,0.5345,230,12.47,1,1,,closed
EDGE-040817,JCT-FDR-0060-003,FUSE-XFMR-020087,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.021,113.3,0.6378,0.4933,0.5345,230,12.47,1,1,,closed
EDGE-040818,FUSE-XFMR-020087,XFMR-020087,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.122,641.8,0.6253,0.494,0.5345,230,12.47,1,1,,closed
EDGE-040819,JCT-FDR-0060-003,FUSE-XFMR-020088,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.024,125.1,1.4607,0.5576,1.007,100,12.47,1,1,,closed
EDGE-040820,FUSE-XFMR-020088,XFMR-020088,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.134,709.1,1.5846,0.5164,1.007,100,12.47,1,1,,closed
EDGE-040821,JCT-FDR-0060-003,FUSE-XFMR-020089,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.025,129.9,1.6377,0.546,1.007,100,12.47,1,1,,closed
EDGE-040822,FUSE-XFMR-020089,XFMR-020089,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.139,736.0,1.4882,0.4799,1.007,100,12.47,1,1,,closed
EDGE-040823,JCT-FDR-0060-003,FUSE-XFMR-020090,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.026,137.8,0.9457,0.4905,0.6985,150,12.47,2,0,,closed
EDGE-040824,FUSE-XFMR-020090,XFMR-020090,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.148,780.9,0.8309,0.5199,0.6985,150,12.47,2,0,,closed
EDGE-040825,JCT-FDR-0060-003,FUSE-XFMR-020091,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.028,148.1,0.8183,0.5407,0.6985,150,12.47,2,0,,closed
EDGE-040826,FUSE-XFMR-020091,XFMR-020091,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.159,839.3,0.9412,0.5327,0.6985,150,12.47,2,0,,closed
EDGE-040827,JCT-FDR-0060-003,FUSE-XFMR-020092,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.029,152.9,0.9495,0.5469,0.6985,150,12.47,1,0,,closed
EDGE-040828,FUSE-XFMR-020092,XFMR-020092,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.164,866.2,0.9173,0.5024,0.6985,150,12.47,1,0,,closed
EDGE-040829,JCT-FDR-0060-003,FUSE-XFMR-020093,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.031,163.9,0.2801,0.4297,0.3655,340,12.47,1,0,,closed
EDGE-040830,FUSE-XFMR-020093,XFMR-020093,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.176,929.0,0.3089,0.4449,0.3655,340,12.47,1,0,,closed
EDGE-040831,JCT-FDR-0060-003,FUSE-XFMR-020094,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.033,171.9,0.608,0.483,0.5345,230,12.47,2,1,,closed
EDGE-040832,FUSE-XFMR-020094,XFMR-020094,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.184,973.9,0.5466,0.4991,0.5345,230,12.47,2,1,,closed
EDGE-040833,JCT-FDR-0060-003,FUSE-XFMR-020095,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.033,176.6,1.6312,0.4904,1.007,100,12.47,1,1,,closed
EDGE-040834,FUSE-XFMR-020095,XFMR-020095,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.19,1000.8,1.6488,0.4693,1.007,100,12.47,1,1,,closed
EDGE-040835,JCT-FDR-0060-003,FUSE-XFMR-020096,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.035,186.1,0.8445,0.5098,0.6985,150,12.47,1,0,,closed
EDGE-040836,FUSE-XFMR-020096,XFMR-020096,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.2,1054.7,0.9115,0.5112,0.6985,150,12.47,1,0,,closed
EDGE-040837,JCT-FDR-0060-003,FUSE-XFMR-020097,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.036,192.5,0.2997,0.4062,0.3655,340,12.47,2,1,,closed
EDGE-040838,FUSE-XFMR-020097,XFMR-020097,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.207,1090.6,0.3049,0.4617,0.3655,340,12.47,2,1,,closed
EDGE-040839,JCT-FDR-0060-003,FUSE-XFMR-020098,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.038,198.8,0.3187,0.4422,0.3655,340,12.47,1,0,,closed
EDGE-040840,FUSE-XFMR-020098,XFMR-020098,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.213,1126.5,0.2972,0.3994,0.3655,340,12.47,1,0,,closed
EDGE-040841,JCT-FDR-0060-003,FUSE-XFMR-020099,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.04,209.9,1.6144,0.5075,1.007,100,12.47,2,1,,closed
EDGE-040842,FUSE-XFMR-020099,XFMR-020099,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.225,1189.3,1.6397,0.54,1.007,100,12.47,2,1,,closed
EDGE-040843,JCT-FDR-0060-003,FUSE-XFMR-020100,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.041,217.0,0.9635,0.4762,0.6985,150,12.47,1,1,,closed
EDGE-040844,FUSE-XFMR-020100,XFMR-020100,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.233,1229.7,0.9212,0.5119,0.6985,150,12.47,1,1,,closed
EDGE-040845,JCT-FDR-0060-003,FUSE-XFMR-020101,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.043,225.7,0.2689,0.3961,0.3655,340,12.47,1,0,,closed
EDGE-040846,FUSE-XFMR-020101,XFMR-020101,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.242,1279.1,0.2913,0.4004,0.3655,340,12.47,1,0,,closed
EDGE-040847,JCT-FDR-0060-003,FUSE-XFMR-020102,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.044,232.1,0.626,0.4442,0.5345,230,12.47,1,1,,closed
EDGE-040848,FUSE-XFMR-020102,XFMR-020102,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.249,1315.0,0.5724,0.4493,0.5345,230,12.47,1,1,,closed
EDGE-040849,JCT-FDR-0060-003,FUSE-XFMR-020103,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.046,242.4,0.3085,0.4732,0.3655,340,12.47,2,1,,closed
EDGE-040850,FUSE-XFMR-020103,XFMR-020103,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.26,1373.3,0.3053,0.4443,0.3655,340,12.47,2,1,,closed
EDGE-040851,JCT-FDR-0060-003,FUSE-XFMR-020104,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.047,247.1,0.3019,0.399,0.3655,340,12.47,3,0,,closed
EDGE-040852,FUSE-XFMR-020104,XFMR-020104,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.265,1400.3,0.3026,0.4198,0.3655,340,12.47,3,0,,closed
EDGE-040853,JCT-FDR-0060-003,FUSE-XFMR-020105,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.049,258.2,0.9038,0.5494,0.6985,150,12.47,2,1,,closed
EDGE-040854,FUSE-XFMR-020105,XFMR-020105,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.277,1463.1,0.8331,0.5071,0.6985,150,12.47,2,1,,closed
EDGE-040855,JCT-FDR-0060-003,FUSE-XFMR-020106,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.05,266.1,0.5333,0.4885,0.5345,230,12.47,1,0,,closed
EDGE-040856,FUSE-XFMR-020106,XFMR-020106,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.286,1508.0,0.5403,0.4401,0.5345,230,12.47,1,0,,closed
EDGE-040857,JCT-FDR-0060-003,FUSE-XFMR-020107,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.051,270.1,0.9666,0.5383,0.6985,150,12.47,2,1,,closed
EDGE-040858,FUSE-XFMR-020107,XFMR-020107,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.29,1530.4,0.8716,0.5455,0.6985,150,12.47,2,1,,closed
EDGE-040859,JCT-FDR-0060-003,FUSE-XFMR-020108,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.052,277.2,0.9527,0.5119,0.6985,150,12.47,1,1,,closed
EDGE-040860,FUSE-XFMR-020108,XFMR-020108,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.297,1570.8,0.9705,0.5474,0.6985,150,12.47,1,1,,closed
EDGE-040861,JCT-FDR-0060-003,FUSE-XFMR-020109,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.055,289.9,0.5338,0.4474,0.5345,230,12.47,1,0,,closed
EDGE-040862,FUSE-XFMR-020109,XFMR-020109,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.311,1642.6,0.5832,0.5189,0.5345,230,12.47,1,0,,closed
EDGE-040863,JCT-FDR-0060-003,FUSE-XFMR-020110,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.056,295.4,0.6041,0.5045,0.5345,230,12.47,2,1,,closed
EDGE-040864,FUSE-XFMR-020110,XFMR-020110,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.317,1674.0,0.6415,0.524,0.5345,230,12.47,2,1,,closed
EDGE-040865,JCT-FDR-0060-003,FUSE-XFMR-020111,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.058,304.9,0.9561,0.4892,0.6985,150,12.47,2,1,,closed
EDGE-040866,FUSE-XFMR-020111,XFMR-020111,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.327,1727.9,0.9776,0.5238,0.6985,150,12.47,2,1,,closed
EDGE-040867,JCT-FDR-0060-003,FUSE-XFMR-020112,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.059,310.5,0.9075,0.5176,0.6985,150,12.47,1,1,,closed
EDGE-040868,FUSE-XFMR-020112,XFMR-020112,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.333,1759.3,0.8772,0.5141,0.6985,150,12.47,1,1,,closed
EDGE-040869,JCT-FDR-0060-003,FUSE-XFMR-020113,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.06,316.8,0.6185,0.4429,0.5345,230,12.47,1,1,,closed
EDGE-040870,FUSE-XFMR-020113,XFMR-020113,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.34,1795.2,0.5729,0.492,0.5345,230,12.47,1,1,,closed
EDGE-040871,JCT-FDR-0060-003,FUSE-XFMR-020114,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.061,323.9,0.537,0.4512,0.5345,230,12.47,1,0,,closed
EDGE-040872,FUSE-XFMR-020114,XFMR-020114,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.348,1835.6,0.6362,0.446,0.5345,230,12.47,1,0,,closed
EDGE-040873,JCT-FDR-0060-003,FUSE-XFMR-020115,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.063,332.6,0.5431,0.4432,0.5345,230,12.47,2,1,,closed
EDGE-040874,FUSE-XFMR-020115,XFMR-020115,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.357,1885.0,0.5388,0.4628,0.5345,230,12.47,2,1,,closed
EDGE-040875,JCT-FDR-0060-003,FUSE-XFMR-020116,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.065,343.7,0.5872,0.4721,0.5345,230,12.47,2,1,,closed
EDGE-040876,FUSE-XFMR-020116,XFMR-020116,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.369,1947.8,0.6245,0.5082,0.5345,230,12.47,2,1,,closed
EDGE-040877,JCT-FDR-0060-003,FUSE-XFMR-020117,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.066,348.5,0.2982,0.4629,0.3655,340,12.47,1,1,,closed
EDGE-040878,FUSE-XFMR-020117,XFMR-020117,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.374,1974.7,0.2745,0.4425,0.3655,340,12.47,1,1,,closed
EDGE-040879,JCT-FDR-0060-003,FUSE-XFMR-020118,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.068,358.0,0.8062,0.468,0.6985,150,12.47,1,1,,closed
EDGE-040880,FUSE-XFMR-020118,XFMR-020118,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.384,2028.6,0.8981,0.5283,0.6985,150,12.47,1,1,,closed
EDGE-040881,JCT-FDR-0060-003,FUSE-XFMR-020119,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.069,365.9,0.3152,0.4323,0.3655,340,12.47,1,1,,closed
EDGE-040882,FUSE-XFMR-020119,XFMR-020119,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.393,2073.5,0.297,0.3951,0.3655,340,12.47,1,1,,closed
EDGE-040883,JCT-FDR-0060-003,FUSE-XFMR-020120,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.07,371.4,0.8852,0.5328,0.6985,150,12.47,2,1,,closed
EDGE-040884,FUSE-XFMR-020120,XFMR-020120,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.399,2104.9,0.9657,0.5125,0.6985,150,12.47,2,1,,closed
EDGE-040885,JCT-FDR-0060-003,FUSE-XFMR-020121,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.072,381.0,1.4008,0.5461,1.007,100,12.47,2,1,,closed
EDGE-040886,FUSE-XFMR-020121,XFMR-020121,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.409,2158.7,1.4434,0.4969,1.007,100,12.47,2,1,,closed
EDGE-040887,JCT-FDR-0060-003,FUSE-XFMR-020122,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.074,390.5,1.5265,0.5253,1.007,100,12.47,1,1,,closed
EDGE-040888,FUSE-XFMR-020122,XFMR-020122,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.419,2212.6,1.3541,0.5146,1.007,100,12.47,1,1,,closed
EDGE-040889,JCT-FDR-0060-003,FUSE-XFMR-020123,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.075,394.4,0.2825,0.4412,0.3655,340,12.47,1,1,,closed
EDGE-040890,FUSE-XFMR-020123,XFMR-020123,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.423,2235.0,0.2985,0.4623,0.3655,340,12.47,1,1,,closed
EDGE-040891,JCT-FDR-0060-003,FUSE-XFMR-020124,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.076,403.1,1.5209,0.5387,1.007,100,12.47,1,1,,closed
EDGE-040892,FUSE-XFMR-020124,XFMR-020124,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.433,2284.4,1.5648,0.4934,1.007,100,12.47,1,1,,closed
EDGE-040893,JCT-FDR-0060-003,FUSE-XFMR-020125,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.079,415.0,1.4653,0.4696,1.007,100,12.47,3,1,,closed
EDGE-040894,FUSE-XFMR-020125,XFMR-020125,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.445,2351.7,1.528,0.5044,1.007,100,12.47,3,1,,closed
EDGE-040895,JCT-FDR-0060-003,FUSE-XFMR-020126,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.08,419.8,0.6352,0.433,0.5345,230,12.47,1,1,,closed
EDGE-040896,FUSE-XFMR-020126,XFMR-020126,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.451,2378.6,0.643,0.5156,0.5345,230,12.47,1,1,,closed
EDGE-040897,JCT-FDR-0060-003,FUSE-XFMR-020127,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.081,430.1,0.5707,0.4911,0.5345,230,12.47,1,1,,closed
EDGE-040898,FUSE-XFMR-020127,XFMR-020127,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.462,2437.0,0.5605,0.4601,0.5345,230,12.47,1,1,,closed
EDGE-040899,JCT-FDR-0060-003,FUSE-XFMR-020128,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.083,437.2,1.3656,0.5196,1.007,100,12.47,2,1,,closed
EDGE-040900,FUSE-XFMR-020128,XFMR-020128,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.469,2477.4,1.3961,0.5353,1.007,100,12.47,2,1,,closed
EDGE-040901,JCT-FDR-0060-003,FUSE-XFMR-020129,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.084,441.9,0.871,0.5277,0.6985,150,12.47,2,0,,closed
EDGE-040902,FUSE-XFMR-020129,XFMR-020129,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.474,2504.3,0.9628,0.4646,0.6985,150,12.47,2,0,,closed
EDGE-040903,JCT-FDR-0060-003,FUSE-XFMR-020130,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.086,452.2,0.8675,0.4742,0.6985,150,12.47,1,1,,closed
EDGE-040904,FUSE-XFMR-020130,XFMR-020130,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.485,2562.6,0.9714,0.453,0.6985,150,12.47,1,1,,closed
EDGE-040905,JCT-FDR-0060-003,FUSE-XFMR-020131,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.087,460.9,0.822,0.5457,0.6985,150,12.47,3,0,,closed
EDGE-040906,FUSE-XFMR-020131,XFMR-020131,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.495,2612.0,0.8056,0.5241,0.6985,150,12.47,3,0,,closed
EDGE-040907,JCT-FDR-0060-003,FUSE-XFMR-020132,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.088,465.7,0.2787,0.414,0.3655,340,12.47,2,1,,closed
EDGE-040908,FUSE-XFMR-020132,XFMR-020132,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.5,2638.9,0.3138,0.441,0.3655,340,12.47,2,1,,closed
EDGE-040909,JCT-FDR-0060-003,FUSE-XFMR-020133,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.09,475.2,0.8527,0.5395,0.6985,150,12.47,1,1,,closed
EDGE-040910,FUSE-XFMR-020133,XFMR-020133,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.51,2692.8,0.9331,0.4871,0.6985,150,12.47,1,1,,closed
EDGE-040911,JCT-FDR-0060-003,FUSE-XFMR-020134,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.092,484.7,0.3032,0.4059,0.3655,340,12.47,2,0,,closed
EDGE-040912,FUSE-XFMR-020134,XFMR-020134,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.52,2746.7,0.3052,0.4044,0.3655,340,12.47,2,0,,closed
EDGE-040913,JCT-FDR-0060-003,FUSE-XFMR-020135,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.093,489.5,0.8829,0.4665,0.6985,150,12.47,1,0,,closed
EDGE-040914,FUSE-XFMR-020135,XFMR-020135,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.525,2773.6,0.8687,0.5265,0.6985,150,12.47,1,0,,closed
EDGE-040915,JCT-FDR-0060-003,FUSE-XFMR-020136,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.094,495.8,1.5931,0.5442,1.007,100,12.47,2,1,,closed
EDGE-040916,FUSE-XFMR-020136,XFMR-020136,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.532,2809.5,1.4063,0.5107,1.007,100,12.47,2,1,,closed
EDGE-040917,JCT-FDR-0060-003,FUSE-XFMR-020137,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.096,506.9,0.3103,0.3929,0.3655,340,12.47,2,0,,closed
EDGE-040918,FUSE-XFMR-020137,XFMR-020137,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.544,2872.3,0.3104,0.4139,0.3655,340,12.47,2,0,,closed
EDGE-040919,JCT-FDR-0060-003,FUSE-XFMR-020138,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.097,513.2,0.6213,0.5052,0.5345,230,12.47,2,1,,closed
EDGE-040920,FUSE-XFMR-020138,XFMR-020138,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.551,2908.2,0.5723,0.4672,0.5345,230,12.47,2,1,,closed
EDGE-040921,JCT-FDR-0060-003,FUSE-XFMR-020139,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.099,524.3,0.6501,0.4755,0.5345,230,12.47,1,0,,closed
EDGE-040922,FUSE-XFMR-020139,XFMR-020139,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.563,2971.1,0.5502,0.5152,0.5345,230,12.47,1,0,,closed
EDGE-040923,JCT-FDR-0060-003,FUSE-XFMR-020140,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.1,527.5,0.9651,0.4917,0.6985,150,12.47,2,1,,closed
EDGE-040924,FUSE-XFMR-020140,XFMR-020140,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.566,2989.0,0.957,0.5318,0.6985,150,12.47,2,1,,closed
EDGE-040925,JCT-FDR-0060-003,FUSE-XFMR-020141,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.102,536.2,0.3248,0.4189,0.3655,340,12.47,1,1,,closed
EDGE-040926,FUSE-XFMR-020141,XFMR-020141,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.575,3038.4,0.27,0.4038,0.3655,340,12.47,1,1,,closed
EDGE-040927,JCT-FDR-0060-003,FUSE-XFMR-020142,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.103,544.9,0.2936,0.3967,0.3655,340,12.47,2,1,,closed
EDGE-040928,FUSE-XFMR-020142,XFMR-020142,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.585,3087.7,0.3105,0.4018,0.3655,340,12.47,2,1,,closed
EDGE-040929,JCT-FDR-0060-003,FUSE-XFMR-020143,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.105,553.6,0.6147,0.4598,0.5345,230,12.47,2,1,,closed
EDGE-040930,FUSE-XFMR-020143,XFMR-020143,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.594,3137.1,0.6369,0.492,0.5345,230,12.47,2,1,,closed
EDGE-040931,JCT-FDR-0060-003,FUSE-XFMR-020144,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.107,563.1,0.8451,0.519,0.6985,150,12.47,1,1,,closed
EDGE-040932,FUSE-XFMR-020144,XFMR-020144,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.604,3191.0,0.8382,0.5151,0.6985,150,12.47,1,1,,closed
EDGE-040933,JCT-FDR-0060-003,FUSE-XFMR-020145,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.108,570.2,0.6506,0.4503,0.5345,230,12.47,2,0,,closed
EDGE-040934,FUSE-XFMR-020145,XFMR-020145,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.612,3231.4,0.6419,0.4458,0.5345,230,12.47,2,0,,closed
EDGE-040935,JCT-FDR-0060-003,FUSE-XFMR-020146,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.109,577.4,0.9001,0.4817,0.6985,150,12.47,2,1,,closed
EDGE-040936,FUSE-XFMR-020146,XFMR-020146,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.62,3271.8,0.9391,0.4754,0.6985,150,12.47,2,1,,closed
EDGE-040937,JCT-FDR-0060-003,FUSE-XFMR-020147,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.11,582.1,1.397,0.5493,1.007,100,12.47,2,1,,closed
EDGE-040938,FUSE-XFMR-020147,XFMR-020147,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.625,3298.7,1.4953,0.4987,1.007,100,12.47,2,1,,closed
EDGE-040939,JCT-FDR-0060-003,FUSE-XFMR-020148,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.112,590.0,0.9048,0.539,0.6985,150,12.47,1,1,,closed
EDGE-040940,FUSE-XFMR-020148,XFMR-020148,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.633,3343.6,0.9354,0.488,0.6985,150,12.47,1,1,,closed
EDGE-040941,JCT-FDR-0060-003,FUSE-XFMR-020149,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.113,598.0,0.5415,0.495,0.5345,230,12.47,2,1,,closed
