edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-040942,FUSE-XFMR-020149,XFMR-020149,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.642,3388.4,0.606,0.4679,0.5345,230,12.47,2,1,,closed
EDGE-040943,JCT-FDR-0060-003,FUSE-XFMR-020150,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.115,608.3,0.59,0.4346,0.5345,230,12.47,1,1,,closed
EDGE-040944,FUSE-XFMR-020150,XFMR-020150,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.653,3446.8,0.536,0.4889,0.5345,230,12.47,1,1,,closed
EDGE-040945,JCT-FDR-0060-003,FUSE-XFMR-020151,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.116,613.0,0.5643,0.4768,0.5345,230,12.47,1,1,,closed
EDGE-040946,FUSE-XFMR-020151,XFMR-020151,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.658,3473.7,0.6143,0.5221,0.5345,230,12.47,1,1,,closed
EDGE-040947,JCT-FDR-0060-003,FUSE-XFMR-020152,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.119,626.5,1.51,0.5266,1.007,100,12.47,1,0,,closed
EDGE-040948,FUSE-XFMR-020152,XFMR-020152,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.672,3550.0,1.4735,0.5283,1.007,100,12.47,1,0,,closed
EDGE-040949,JCT-FDR-0060-003,FUSE-XFMR-020153,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.12,632.0,0.3184,0.4474,0.3655,340,12.47,3,0,,closed
EDGE-040950,FUSE-XFMR-020153,XFMR-020153,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.678,3581.4,0.3067,0.4626,0.3655,340,12.47,3,0,,closed
EDGE-040951,JCT-FDR-0060-003,FUSE-XFMR-020154,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.121,641.5,1.6442,0.5359,1.007,100,12.47,2,0,,closed
EDGE-040952,FUSE-XFMR-020154,XFMR-020154,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.689,3635.3,1.3731,0.5221,1.007,100,12.47,2,0,,closed
EDGE-040953,JCT-FDR-0060-003,FUSE-XFMR-020155,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.122,644.7,1.3904,0.4676,1.007,100,12.47,2,1,,closed
EDGE-040954,FUSE-XFMR-020155,XFMR-020155,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.692,3653.2,1.4045,0.5073,1.007,100,12.47,2,1,,closed
EDGE-040955,JCT-FDR-0060-003,FUSE-XFMR-020156,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.124,654.2,0.8757,0.5026,0.6985,150,12.47,1,0,,closed
EDGE-040956,FUSE-XFMR-020156,XFMR-020156,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.702,3707.1,0.9146,0.4526,0.6985,150,12.47,1,0,,closed
EDGE-040957,JCT-FDR-0060-003,FUSE-XFMR-020157,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.125,661.3,0.9304,0.5101,0.6985,150,12.47,2,1,,closed
EDGE-040958,FUSE-XFMR-020157,XFMR-020157,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.71,3747.5,0.8995,0.4608,0.6985,150,12.47,2,1,,closed
EDGE-040959,JCT-FDR-0060-003,FUSE-XFMR-020158,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.127,671.6,0.919,0.4987,0.6985,150,12.47,2,1,,closed
EDGE-040960,FUSE-XFMR-020158,XFMR-020158,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.721,3805.8,0.8351,0.4693,0.6985,150,12.47,2,1,,closed
EDGE-040961,JCT-FDR-0060-003,FUSE-XFMR-020159,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.128,677.2,0.2723,0.4022,0.3655,340,12.47,2,1,,closed
EDGE-040962,FUSE-XFMR-020159,XFMR-020159,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.727,3837.2,0.3071,0.4552,0.3655,340,12.47,2,1,,closed
EDGE-040963,JCT-FDR-0060-003,FUSE-XFMR-020160,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.13,687.5,0.6197,0.4854,0.5345,230,12.47,1,1,,closed
EDGE-040964,FUSE-XFMR-020160,XFMR-020160,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.738,3895.6,0.5899,0.4425,0.5345,230,12.47,1,1,,closed
EDGE-040965,JCT-FDR-0060-003,FUSE-XFMR-020161,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.132,694.6,0.8181,0.4631,0.6985,150,12.47,2,1,,closed
EDGE-040966,FUSE-XFMR-020161,XFMR-020161,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.745,3936.0,0.8945,0.5435,0.6985,150,12.47,2,1,,closed
EDGE-040967,JCT-FDR-0060-003,FUSE-XFMR-020162,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.133,704.1,0.5546,0.4633,0.5345,230,12.47,2,1,,closed
EDGE-040968,FUSE-XFMR-020162,XFMR-020162,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.756,3989.8,0.5844,0.4704,0.5345,230,12.47,2,1,,closed
EDGE-040969,JCT-FDR-0060-003,FUSE-XFMR-020163,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.134,708.8,0.8596,0.4893,0.6985,150,12.47,3,1,,closed
EDGE-040970,FUSE-XFMR-020163,XFMR-020163,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.761,4016.8,0.8591,0.4534,0.6985,150,12.47,3,1,,closed
EDGE-040971,JCT-FDR-0060-003,FUSE-XFMR-020164,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.136,717.6,0.851,0.4641,0.6985,150,12.47,1,1,,closed
EDGE-040972,FUSE-XFMR-020164,XFMR-020164,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.77,4066.1,0.9675,0.4663,0.6985,150,12.47,1,1,,closed
EDGE-040973,JCT-FDR-0060-003,FUSE-XFMR-020165,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.137,723.1,0.6118,0.4512,0.5345,230,12.47,2,1,,closed
EDGE-040974,FUSE-XFMR-020165,XFMR-020165,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.776,4097.5,0.5385,0.494,0.5345,230,12.47,2,1,,closed
EDGE-040975,JCT-FDR-0060-003,FUSE-XFMR-020166,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.139,735.8,1.612,0.5118,1.007,100,12.47,1,1,,closed
EDGE-040976,FUSE-XFMR-020166,XFMR-020166,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.79,4169.4,1.5572,0.5499,1.007,100,12.47,1,1,,closed
EDGE-040977,JCT-FDR-0060-003,FUSE-XFMR-020167,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.14,741.3,0.9822,0.4618,0.6985,150,12.47,2,1,,closed
EDGE-040978,FUSE-XFMR-020167,XFMR-020167,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.796,4200.8,0.9743,0.5025,0.6985,150,12.47,2,1,,closed
EDGE-040979,JCT-FDR-0060-003,FUSE-XFMR-020168,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.142,750.8,0.8144,0.5026,0.6985,150,12.47,2,1,,closed
EDGE-040980,FUSE-XFMR-020168,XFMR-020168,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.806,4254.6,0.9183,0.5488,0.6985,150,12.47,2,1,,closed
EDGE-040981,JCT-FDR-0060-003,FUSE-XFMR-020169,FDR-0060,SUB-014,lateral_underground,1/0 AL,BC,0.143,754.8,0.6464,0.4992,0.5345,230,12.47,2,0,,closed
EDGE-040982,FUSE-XFMR-020169,XFMR-020169,FDR-0060,SUB-014,lateral_underground,1/0 AL,BC,0.81,4277.1,0.549,0.5132,0.5345,230,12.47,2,0,,closed
EDGE-040983,JCT-FDR-0060-003,FUSE-XFMR-020170,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.144,761.9,1.39,0.5605,1.007,100,12.47,2,0,,closed
EDGE-040984,FUSE-XFMR-020170,XFMR-020170,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.818,4317.5,1.445,0.501,1.007,100,12.47,2,0,,closed
EDGE-040985,JCT-FDR-0060-003,FUSE-XFMR-020171,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.147,773.8,0.8945,0.5495,0.6985,150,12.47,2,1,,closed
EDGE-040986,FUSE-XFMR-020171,XFMR-020171,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.83,4384.8,0.8345,0.5333,0.6985,150,12.47,2,1,,closed
EDGE-040987,JCT-FDR-0060-003,JCT-FDR-0060-004,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.82,4329.6,0.2786,0.4478,0.3437,340,12.47,3,1,,closed
EDGE-040988,JCT-FDR-0060-004,FUSE-XFMR-020172,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.002,10.3,1.6156,0.4948,1.007,100,12.47,1,1,,closed
EDGE-040989,FUSE-XFMR-020172,XFMR-020172,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.011,58.3,1.5361,0.53,1.007,100,12.47,1,1,,closed
EDGE-040990,JCT-FDR-0060-004,FUSE-XFMR-020173,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.002,11.9,0.6217,0.4674,0.5345,230,12.47,1,1,,closed
EDGE-040991,FUSE-XFMR-020173,XFMR-020173,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.013,67.3,0.5846,0.4559,0.5345,230,12.47,1,1,,closed
EDGE-040992,JCT-FDR-0060-004,FUSE-XFMR-020174,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.004,20.6,0.6497,0.4377,0.5345,230,12.47,1,1,,closed
EDGE-040993,FUSE-XFMR-020174,XFMR-020174,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.022,116.7,0.6277,0.4379,0.5345,230,12.47,1,1,,closed
EDGE-040994,JCT-FDR-0060-004,FUSE-XFMR-020175,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.005,26.9,0.2787,0.4542,0.3655,340,12.47,2,1,,closed
EDGE-040995,FUSE-XFMR-020175,XFMR-020175,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.029,152.6,0.2978,0.4772,0.3655,340,12.47,2,1,,closed
EDGE-040996,JCT-FDR-0060-004,FUSE-XFMR-020176,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.007,35.6,1.5699,0.548,1.007,100,12.47,1,1,,closed
EDGE-040997,FUSE-XFMR-020176,XFMR-020176,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.038,202.0,1.6119,0.4639,1.007,100,12.47,1,1,,closed
EDGE-040998,JCT-FDR-0060-004,FUSE-XFMR-020177,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.008,42.8,0.552,0.4714,0.5345,230,12.47,1,1,,closed
EDGE-040999,FUSE-XFMR-020177,XFMR-020177,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.046,242.4,0.6074,0.4301,0.5345,230,12.47,1,1,,closed
EDGE-041000,JCT-FDR-0060-004,FUSE-XFMR-020178,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.009,47.5,1.5319,0.5218,1.007,100,12.47,2,1,,closed
EDGE-041001,FUSE-XFMR-020178,XFMR-020178,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.051,269.3,1.63,0.5445,1.007,100,12.47,2,1,,closed
EDGE-041002,JCT-FDR-0060-004,FUSE-XFMR-020179,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.011,59.4,0.9158,0.5152,0.6985,150,12.47,3,1,,closed
EDGE-041003,FUSE-XFMR-020179,XFMR-020179,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.064,336.6,0.8423,0.5202,0.6985,150,12.47,3,1,,closed
EDGE-041004,JCT-FDR-0060-004,FUSE-XFMR-020180,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.013,67.3,0.3229,0.4516,0.3655,340,12.47,2,1,,closed
EDGE-041005,FUSE-XFMR-020180,XFMR-020180,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.072,381.5,0.2901,0.4218,0.3655,340,12.47,2,1,,closed
EDGE-041006,JCT-FDR-0060-004,FUSE-XFMR-020181,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.013,71.3,0.3025,0.4089,0.3655,340,12.47,1,0,,closed
EDGE-041007,FUSE-XFMR-020181,XFMR-020181,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.076,403.9,0.3011,0.4514,0.3655,340,12.47,1,0,,closed
EDGE-041008,JCT-FDR-0060-004,FUSE-XFMR-020182,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.015,81.6,0.9132,0.5494,0.6985,150,12.47,1,1,,closed
EDGE-041009,FUSE-XFMR-020182,XFMR-020182,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.088,462.3,0.9531,0.5044,0.6985,150,12.47,1,1,,closed
EDGE-041010,JCT-FDR-0060-004,FUSE-XFMR-020183,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.017,90.3,0.8614,0.492,0.6985,150,12.47,1,1,,closed
EDGE-041011,FUSE-XFMR-020183,XFMR-020183,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.097,511.6,0.8687,0.4721,0.6985,150,12.47,1,1,,closed
EDGE-041012,JCT-FDR-0060-004,FUSE-XFMR-020184,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.018,95.0,0.2972,0.4216,0.3655,340,12.47,2,0,,closed
EDGE-041013,FUSE-XFMR-020184,XFMR-020184,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.102,538.6,0.3029,0.4491,0.3655,340,12.47,2,0,,closed
EDGE-041014,JCT-FDR-0060-004,FUSE-XFMR-020185,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.019,102.2,0.5881,0.4579,0.5345,230,12.47,2,1,,closed
EDGE-041015,FUSE-XFMR-020185,XFMR-020185,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.11,579.0,0.5361,0.4487,0.5345,230,12.47,2,1,,closed
EDGE-041016,JCT-FDR-0060-004,FUSE-XFMR-020186,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.021,112.5,1.5882,0.5556,1.007,100,12.47,2,1,,closed
EDGE-041017,FUSE-XFMR-020186,XFMR-020186,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.121,637.3,1.3948,0.5136,1.007,100,12.47,2,1,,closed
EDGE-041018,JCT-FDR-0060-004,FUSE-XFMR-020187,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.023,119.6,0.3016,0.4508,0.3655,340,12.47,3,1,,closed
EDGE-041019,FUSE-XFMR-020187,XFMR-020187,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.128,677.7,0.3045,0.413,0.3655,340,12.47,3,1,,closed
EDGE-041020,JCT-FDR-0060-004,FUSE-XFMR-020188,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.024,126.7,0.2816,0.4684,0.3655,340,12.47,1,1,,closed
EDGE-041021,FUSE-XFMR-020188,XFMR-020188,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.136,718.1,0.2681,0.4633,0.3655,340,12.47,1,1,,closed
EDGE-041022,JCT-FDR-0060-004,FUSE-XFMR-020189,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.026,137.0,0.8978,0.4754,0.6985,150,12.47,2,1,,closed
EDGE-041023,FUSE-XFMR-020189,XFMR-020189,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.147,776.4,0.8499,0.5177,0.6985,150,12.47,2,1,,closed
EDGE-041024,JCT-FDR-0060-004,FUSE-XFMR-020190,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.027,144.9,1.6486,0.4997,1.007,100,12.47,1,1,,closed
EDGE-041025,FUSE-XFMR-020190,XFMR-020190,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.156,821.3,1.4534,0.4657,1.007,100,12.47,1,1,,closed
EDGE-041026,JCT-FDR-0060-004,FUSE-XFMR-020191,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.029,152.9,0.8465,0.4864,0.6985,150,12.47,2,1,,closed
EDGE-041027,FUSE-XFMR-020191,XFMR-020191,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.164,866.2,0.9141,0.5418,0.6985,150,12.47,2,1,,closed
EDGE-041028,JCT-FDR-0060-004,FUSE-XFMR-020192,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.03,160.8,0.6415,0.4746,0.5345,230,12.47,2,0,,closed
EDGE-041029,FUSE-XFMR-020192,XFMR-020192,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.173,911.1,0.6251,0.4647,0.5345,230,12.47,2,0,,closed
EDGE-041030,JCT-FDR-0060-004,FUSE-XFMR-020193,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.031,164.7,0.5594,0.4374,0.5345,230,12.47,1,0,,closed
EDGE-041031,FUSE-XFMR-020193,XFMR-020193,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.177,933.5,0.6158,0.4943,0.5345,230,12.47,1,0,,closed
EDGE-041032,JCT-FDR-0060-004,FUSE-XFMR-020194,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.034,177.4,0.5684,0.489,0.5345,230,12.47,3,1,,closed
EDGE-041033,FUSE-XFMR-020194,XFMR-020194,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.19,1005.3,0.5782,0.4796,0.5345,230,12.47,3,1,,closed
EDGE-041034,JCT-FDR-0060-004,FUSE-XFMR-020195,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.034,180.6,0.2753,0.4074,0.3655,340,12.47,1,1,,closed
EDGE-041035,FUSE-XFMR-020195,XFMR-020195,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.194,1023.3,0.2698,0.4693,0.3655,340,12.47,1,1,,closed
EDGE-041036,JCT-FDR-0060-004,FUSE-XFMR-020196,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.036,189.3,0.93,0.456,0.6985,150,12.47,1,1,,closed
EDGE-041037,FUSE-XFMR-020196,XFMR-020196,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.203,1072.6,0.9379,0.5327,0.6985,150,12.47,1,1,,closed
EDGE-041038,JCT-FDR-0060-004,FUSE-XFMR-020197,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.038,200.4,1.412,0.5048,1.007,100,12.47,1,1,,closed
EDGE-041039,FUSE-XFMR-020197,XFMR-020197,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.215,1135.5,1.5594,0.4824,1.007,100,12.47,1,1,,closed
EDGE-041040,JCT-FDR-0060-004,FUSE-XFMR-020198,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.039,207.5,0.2679,0.4401,0.3655,340,12.47,3,1,,closed
EDGE-041041,FUSE-XFMR-020198,XFMR-020198,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.223,1175.9,0.3056,0.454,0.3655,340,12.47,3,1,,closed
EDGE-041042,JCT-FDR-0060-004,FUSE-XFMR-020199,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.041,216.2,0.5614,0.439,0.5345,230,12.47,2,1,,closed
EDGE-041043,FUSE-XFMR-020199,XFMR-020199,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.232,1225.2,0.6454,0.5153,0.5345,230,12.47,2,1,,closed
EDGE-041044,JCT-FDR-0060-004,FUSE-XFMR-020200,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.042,219.4,1.4902,0.4843,1.007,100,12.47,3,1,,closed
EDGE-041045,FUSE-XFMR-020200,XFMR-020200,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.235,1243.2,1.482,0.5355,1.007,100,12.47,3,1,,closed
EDGE-041046,JCT-FDR-0060-004,FUSE-XFMR-020201,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.044,230.5,1.5948,0.5575,1.007,100,12.47,2,1,,closed
EDGE-041047,FUSE-XFMR-020201,XFMR-020201,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.247,1306.0,1.4993,0.5499,1.007,100,12.47,2,1,,closed
EDGE-041048,JCT-FDR-0060-004,FUSE-XFMR-020202,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.045,239.2,0.8259,0.497,0.6985,150,12.47,1,1,,closed
EDGE-041049,FUSE-XFMR-020202,XFMR-020202,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.257,1355.4,0.9203,0.4841,0.6985,150,12.47,1,1,,closed
EDGE-041050,JCT-FDR-0060-004,FUSE-XFMR-020203,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.046,243.1,0.5497,0.4464,0.5345,230,12.47,1,1,,closed
EDGE-041051,FUSE-XFMR-020203,XFMR-020203,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.261,1377.8,0.5592,0.517,0.5345,230,12.47,1,1,,closed
EDGE-041052,JCT-FDR-0060-004,FUSE-XFMR-020204,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.048,251.9,0.5854,0.511,0.5345,230,12.47,2,1,,closed
EDGE-041053,FUSE-XFMR-020204,XFMR-020204,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.27,1427.2,0.6234,0.4612,0.5345,230,12.47,2,1,,closed
EDGE-041054,JCT-FDR-0060-004,FUSE-XFMR-020205,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.05,261.4,1.5686,0.5001,1.007,100,12.47,1,0,,closed
EDGE-041055,FUSE-XFMR-020205,XFMR-020205,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.281,1481.0,1.6322,0.4898,1.007,100,12.47,1,0,,closed
EDGE-041056,JCT-FDR-0060-004,FUSE-XFMR-020206,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.051,271.7,1.5127,0.4602,1.007,100,12.47,1,0,,closed
EDGE-041057,FUSE-XFMR-020206,XFMR-020206,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.292,1539.4,1.4223,0.5562,1.007,100,12.47,1,0,,closed
EDGE-041058,JCT-FDR-0060-004,FUSE-XFMR-020207,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.052,275.6,1.5053,0.5084,1.007,100,12.47,3,0,,closed
EDGE-041059,FUSE-XFMR-020207,XFMR-020207,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.296,1561.8,1.4336,0.4828,1.007,100,12.47,3,0,,closed
EDGE-041060,JCT-FDR-0060-004,FUSE-XFMR-020208,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.053,282.0,0.2756,0.409,0.3655,340,12.47,1,1,,closed
EDGE-041061,FUSE-XFMR-020208,XFMR-020208,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.303,1597.7,0.3193,0.4012,0.3655,340,12.47,1,1,,closed
EDGE-041062,JCT-FDR-0060-004,FUSE-XFMR-020209,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.056,293.8,1.6405,0.5516,1.007,100,12.47,1,1,,closed
EDGE-041063,FUSE-XFMR-020209,XFMR-020209,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.315,1665.0,1.4742,0.4964,1.007,100,12.47,1,1,,closed
EDGE-041064,JCT-FDR-0060-004,FUSE-XFMR-020210,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.057,301.0,0.8875,0.4988,0.6985,150,12.47,1,0,,closed
EDGE-041065,FUSE-XFMR-020210,XFMR-020210,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.323,1705.4,0.9652,0.4666,0.6985,150,12.47,1,0,,closed
EDGE-041066,JCT-FDR-0060-004,FUSE-XFMR-020211,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.058,306.5,0.2713,0.4209,0.3655,340,12.47,3,1,,closed
EDGE-041067,FUSE-XFMR-020211,XFMR-020211,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.329,1736.9,0.3025,0.405,0.3655,340,12.47,3,1,,closed
EDGE-041068,JCT-FDR-0060-004,FUSE-XFMR-020212,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.06,317.6,0.6063,0.4405,0.5345,230,12.47,1,0,,closed
EDGE-041069,FUSE-XFMR-020212,XFMR-020212,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.341,1799.7,0.6303,0.4483,0.5345,230,12.47,1,0,,closed
EDGE-041070,JCT-FDR-0060-004,FUSE-XFMR-020213,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.061,321.6,0.8562,0.5337,0.6985,150,12.47,2,0,,closed
EDGE-041071,FUSE-XFMR-020213,XFMR-020213,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.345,1822.1,0.9233,0.4872,0.6985,150,12.47,2,0,,closed
EDGE-041072,JCT-FDR-0060-004,FUSE-XFMR-020214,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.062,328.7,1.5682,0.5142,1.007,100,12.47,3,1,,closed
EDGE-041073,FUSE-XFMR-020214,XFMR-020214,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.353,1862.5,1.592,0.4781,1.007,100,12.47,3,1,,closed
EDGE-041074,JCT-FDR-0060-004,FUSE-XFMR-020215,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.065,341.4,0.3178,0.4029,0.3655,340,12.47,2,0,,closed
EDGE-041075,FUSE-XFMR-020215,XFMR-020215,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.366,1934.3,0.2969,0.4608,0.3655,340,12.47,2,0,,closed
EDGE-041076,JCT-FDR-0060-004,FUSE-XFMR-020216,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.066,347.7,0.6182,0.5066,0.5345,230,12.47,2,1,,closed
EDGE-041077,FUSE-XFMR-020216,XFMR-020216,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.373,1970.2,0.5717,0.4615,0.5345,230,12.47,2,1,,closed
EDGE-041078,JCT-FDR-0060-004,FUSE-XFMR-020217,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.067,352.4,0.5705,0.4906,0.5345,230,12.47,2,1,,closed
EDGE-041079,FUSE-XFMR-020217,XFMR-020217,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.378,1997.2,0.5465,0.4306,0.5345,230,12.47,2,1,,closed
EDGE-041080,JCT-FDR-0060-004,FUSE-XFMR-020218,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.068,360.4,0.968,0.4878,0.6985,150,12.47,2,0,,closed
EDGE-041081,FUSE-XFMR-020218,XFMR-020218,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.387,2042.0,0.9666,0.4613,0.6985,150,12.47,2,0,,closed
EDGE-041082,JCT-FDR-0060-004,FUSE-XFMR-020219,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.07,369.1,0.8318,0.4699,0.6985,150,12.47,1,1,,closed
EDGE-041083,FUSE-XFMR-020219,XFMR-020219,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.396,2091.4,0.9117,0.5466,0.6985,150,12.47,1,1,,closed
EDGE-041084,JCT-FDR-0060-004,FUSE-XFMR-020220,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.072,379.4,0.6282,0.5077,0.5345,230,12.47,2,1,,closed
EDGE-041085,FUSE-XFMR-020220,XFMR-020220,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.407,2149.8,0.5838,0.4997,0.5345,230,12.47,2,1,,closed
EDGE-041086,JCT-FDR-0060-004,FUSE-XFMR-020221,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.073,387.3,0.3095,0.4127,0.3655,340,12.47,2,1,,closed
EDGE-041087,FUSE-XFMR-020221,XFMR-020221,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.416,2194.6,0.3204,0.3925,0.3655,340,12.47,2,1,,closed
EDGE-041088,JCT-FDR-0060-004,FUSE-XFMR-020222,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.074,392.0,0.595,0.4581,0.5345,230,12.47,1,1,,closed
EDGE-041089,FUSE-XFMR-020222,XFMR-020222,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.421,2221.6,0.5652,0.456,0.5345,230,12.47,1,1,,closed
EDGE-041090,JCT-FDR-0060-004,FUSE-XFMR-020223,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.076,402.3,0.3207,0.4285,0.3655,340,12.47,2,1,,closed
EDGE-041091,FUSE-XFMR-020223,XFMR-020223,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.432,2279.9,0.2925,0.4172,0.3655,340,12.47,2,1,,closed
EDGE-041092,JCT-FDR-0060-004,FUSE-XFMR-020224,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.077,408.7,0.8976,0.4672,0.6985,150,12.47,1,1,,closed
EDGE-041093,FUSE-XFMR-020224,XFMR-020224,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.439,2315.8,0.9784,0.4747,0.6985,150,12.47,1,1,,closed
EDGE-041094,JCT-FDR-0060-004,FUSE-XFMR-020225,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.079,417.4,0.2799,0.4049,0.3655,340,12.47,2,1,,closed
EDGE-041095,FUSE-XFMR-020225,XFMR-020225,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.448,2365.2,0.287,0.4701,0.3655,340,12.47,2,1,,closed
EDGE-041096,JCT-FDR-0060-004,FUSE-XFMR-020226,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.081,427.7,0.9231,0.5052,0.6985,150,12.47,1,1,,closed
EDGE-041097,FUSE-XFMR-020226,XFMR-020226,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.459,2423.5,0.82,0.5223,0.6985,150,12.47,1,1,,closed
EDGE-041098,JCT-FDR-0060-004,FUSE-XFMR-020227,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.082,432.4,0.9786,0.469,0.6985,150,12.47,1,1,,closed
EDGE-041099,FUSE-XFMR-020227,XFMR-020227,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.464,2450.4,0.8881,0.5157,0.6985,150,12.47,1,1,,closed
EDGE-041100,JCT-FDR-0060-004,FUSE-XFMR-020228,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.083,438.8,1.3591,0.4714,1.007,100,12.47,2,1,,closed
EDGE-041101,FUSE-XFMR-020228,XFMR-020228,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.471,2486.4,1.5269,0.466,1.007,100,12.47,2,1,,closed
EDGE-041102,JCT-FDR-0060-004,FUSE-XFMR-020229,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.085,449.9,0.9797,0.49,0.6985,150,12.47,1,0,,closed
EDGE-041103,FUSE-XFMR-020229,XFMR-020229,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.483,2549.2,0.9223,0.4948,0.6985,150,12.47,1,0,,closed
EDGE-041104,JCT-FDR-0060-004,FUSE-XFMR-020230,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.086,456.2,0.8351,0.5319,0.6985,150,12.47,3,1,,closed
EDGE-041105,FUSE-XFMR-020230,XFMR-020230,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.49,2585.1,0.9679,0.5396,0.6985,150,12.47,3,1,,closed
EDGE-041106,JCT-FDR-0060-004,FUSE-XFMR-020231,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.088,465.7,0.3087,0.4435,0.3655,340,12.47,1,0,,closed
EDGE-041107,FUSE-XFMR-020231,XFMR-020231,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.5,2638.9,0.3164,0.4261,0.3655,340,12.47,1,0,,closed
EDGE-041108,JCT-FDR-0060-004,FUSE-XFMR-020232,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.089,469.7,1.5419,0.5501,1.007,100,12.47,2,1,,closed
EDGE-041109,FUSE-XFMR-020232,XFMR-020232,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.504,2661.4,1.6316,0.5354,1.007,100,12.47,2,1,,closed
EDGE-041110,JCT-FDR-0060-004,FUSE-XFMR-020233,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.091,478.4,0.8474,0.5449,0.6985,150,12.47,2,1,,closed
EDGE-041111,FUSE-XFMR-020233,XFMR-020233,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.513,2710.8,0.8737,0.455,0.6985,150,12.47,2,1,,closed
EDGE-041112,JCT-FDR-0060-004,FUSE-XFMR-020234,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.093,488.7,0.8113,0.5127,0.6985,150,12.47,1,0,,closed
EDGE-041113,FUSE-XFMR-020234,XFMR-020234,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.524,2769.1,0.9078,0.5343,0.6985,150,12.47,1,0,,closed
EDGE-041114,JCT-FDR-0060-004,FUSE-XFMR-020235,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.093,493.4,0.9163,0.4914,0.6985,150,12.47,1,0,,closed
EDGE-041115,FUSE-XFMR-020235,XFMR-020235,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.53,2796.0,0.8366,0.51,0.6985,150,12.47,1,0,,closed
EDGE-041116,JCT-FDR-0060-004,FUSE-XFMR-020236,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.096,506.1,0.9725,0.5337,0.6985,150,12.47,1,0,,closed
EDGE-041117,FUSE-XFMR-020236,XFMR-020236,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.543,2867.8,0.8508,0.5483,0.6985,150,12.47,1,0,,closed
EDGE-041118,JCT-FDR-0060-004,FUSE-XFMR-020237,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.096,509.3,1.4411,0.542,1.007,100,12.47,2,0,,closed
EDGE-041119,FUSE-XFMR-020237,XFMR-020237,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.547,2885.8,1.5654,0.4679,1.007,100,12.47,2,0,,closed
EDGE-041120,JCT-FDR-0060-004,FUSE-XFMR-020238,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.098,518.8,0.2676,0.4064,0.3655,340,12.47,3,1,,closed
EDGE-041121,FUSE-XFMR-020238,XFMR-020238,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.557,2939.6,0.2945,0.4027,0.3655,340,12.47,3,1,,closed
EDGE-041122,JCT-FDR-0060-004,FUSE-XFMR-020239,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.1,527.5,0.9676,0.5505,0.6985,150,12.47,2,0,,closed
EDGE-041123,FUSE-XFMR-020239,XFMR-020239,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.566,2989.0,0.8551,0.4544,0.6985,150,12.47,2,0,,closed
EDGE-041124,JCT-FDR-0060-004,FUSE-XFMR-020240,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.101,533.8,0.2908,0.4097,0.3655,340,12.47,1,1,,closed
EDGE-041125,FUSE-XFMR-020240,XFMR-020240,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.573,3024.9,0.3118,0.4229,0.3655,340,12.47,1,1,,closed
EDGE-041126,JCT-FDR-0060-004,FUSE-XFMR-020241,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.103,542.5,0.2838,0.4035,0.3655,340,12.47,1,1,,closed
EDGE-041127,FUSE-XFMR-020241,XFMR-020241,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.582,3074.3,0.3259,0.4444,0.3655,340,12.47,1,1,,closed
EDGE-041128,JCT-FDR-0060-004,FUSE-XFMR-020242,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.104,547.3,0.2863,0.4649,0.3655,340,12.47,3,0,,closed
EDGE-041129,FUSE-XFMR-020242,XFMR-020242,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.587,3101.2,0.3051,0.4272,0.3655,340,12.47,3,0,,closed
EDGE-041130,JCT-FDR-0060-004,FUSE-XFMR-020243,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.106,558.4,0.5435,0.4687,0.5345,230,12.47,1,1,,closed
EDGE-041131,FUSE-XFMR-020243,XFMR-020243,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.599,3164.0,0.5776,0.5145,0.5345,230,12.47,1,1,,closed
EDGE-041132,JCT-FDR-0060-004,FUSE-XFMR-020244,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.107,567.1,0.6128,0.4606,0.5345,230,12.47,2,1,,closed
EDGE-041133,FUSE-XFMR-020244,XFMR-020244,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.609,3213.4,0.5751,0.4664,0.5345,230,12.47,2,1,,closed
EDGE-041134,JCT-FDR-0060-004,FUSE-XFMR-020245,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.109,573.4,0.539,0.4705,0.5345,230,12.47,2,1,,closed
EDGE-041135,FUSE-XFMR-020245,XFMR-020245,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.615,3249.3,0.5989,0.4602,0.5345,230,12.47,2,1,,closed
EDGE-041136,JCT-FDR-0060-004,FUSE-XFMR-020246,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.11,582.1,1.3949,0.5339,1.007,100,12.47,2,1,,closed
EDGE-041137,FUSE-XFMR-020246,XFMR-020246,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.625,3298.7,1.4855,0.4928,1.007,100,12.47,2,1,,closed
EDGE-041138,JCT-FDR-0060-004,FUSE-XFMR-020247,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.111,588.5,1.5956,0.4937,1.007,100,12.47,3,1,,closed
EDGE-041139,FUSE-XFMR-020247,XFMR-020247,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.632,3334.6,1.405,0.5179,1.007,100,12.47,3,1,,closed
EDGE-041140,JCT-FDR-0060-004,FUSE-XFMR-020248,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.113,598.8,0.8393,0.4739,0.6985,150,12.47,1,1,,closed
EDGE-041141,FUSE-XFMR-020248,XFMR-020248,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.643,3392.9,0.9543,0.4547,0.6985,150,12.47,1,1,,closed
EDGE-041142,JCT-FDR-0060-004,FUSE-XFMR-020249,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.114,602.7,0.8882,0.4706,0.6985,150,12.47,1,1,,closed
EDGE-041143,FUSE-XFMR-020249,XFMR-020249,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.647,3415.4,0.8077,0.5152,0.6985,150,12.47,1,1,,closed
EDGE-041144,JCT-FDR-0060-004,FUSE-XFMR-020250,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.116,613.8,0.9482,0.5317,0.6985,150,12.47,1,1,,closed
EDGE-041145,FUSE-XFMR-020250,XFMR-020250,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.659,3478.2,0.9312,0.4882,0.6985,150,12.47,1,1,,closed
EDGE-041146,JCT-FDR-0060-004,FUSE-XFMR-020251,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.117,620.1,0.3093,0.4184,0.3655,340,12.47,2,0,,closed
EDGE-041147,FUSE-XFMR-020251,XFMR-020251,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.666,3514.1,0.2887,0.4347,0.3655,340,12.47,2,0,,closed
EDGE-041148,JCT-FDR-0060-004,FUSE-XFMR-020252,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.118,625.7,0.5538,0.4651,0.5345,230,12.47,1,1,,closed
EDGE-041149,FUSE-XFMR-020252,XFMR-020252,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.671,3545.5,0.6453,0.4542,0.5345,230,12.47,1,1,,closed
EDGE-041150,JCT-FDR-0060-004,FUSE-XFMR-020253,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.121,636.8,1.6466,0.5322,1.007,100,12.47,3,1,,closed
EDGE-041151,FUSE-XFMR-020253,XFMR-020253,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.683,3608.4,1.476,0.4954,1.007,100,12.47,3,1,,closed
EDGE-041152,JCT-FDR-0060-004,FUSE-XFMR-020254,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.122,644.7,1.403,0.4608,1.007,100,12.47,2,0,,closed
EDGE-041153,FUSE-XFMR-020254,XFMR-020254,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.692,3653.2,1.539,0.4905,1.007,100,12.47,2,0,,closed
EDGE-041154,JCT-FDR-0060-004,FUSE-XFMR-020255,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.124,654.2,0.8971,0.4532,0.6985,150,12.47,2,0,,closed
EDGE-041155,FUSE-XFMR-020255,XFMR-020255,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.702,3707.1,0.9551,0.4632,0.6985,150,12.47,2,0,,closed
EDGE-041156,JCT-FDR-0060-004,FUSE-XFMR-020256,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.124,657.4,0.9477,0.4983,0.6985,150,12.47,2,1,,closed
EDGE-041157,FUSE-XFMR-020256,XFMR-020256,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.705,3725.0,0.8336,0.4669,0.6985,150,12.47,2,1,,closed
EDGE-041158,JCT-FDR-0060-004,FUSE-XFMR-020257,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.126,666.9,0.9065,0.4537,0.6985,150,12.47,2,1,,closed
EDGE-041159,FUSE-XFMR-020257,XFMR-020257,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.716,3778.9,0.8113,0.4586,0.6985,150,12.47,2,1,,closed
EDGE-041160,JCT-FDR-0060-004,FUSE-XFMR-020258,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.128,674.0,0.8141,0.5325,0.6985,150,12.47,1,1,,closed
EDGE-041161,FUSE-XFMR-020258,XFMR-020258,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.723,3819.3,0.8467,0.519,0.6985,150,12.47,1,1,,closed
EDGE-041162,JCT-FDR-0060-004,FUSE-XFMR-020259,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.129,683.5,1.6384,0.544,1.007,100,12.47,1,1,,closed
EDGE-041163,FUSE-XFMR-020259,XFMR-020259,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.734,3873.1,1.6487,0.4797,1.007,100,12.47,1,1,,closed
EDGE-041164,JCT-FDR-0060-004,FUSE-XFMR-020260,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.13,688.2,0.9528,0.5379,0.6985,150,12.47,2,1,,closed
EDGE-041165,FUSE-XFMR-020260,XFMR-020260,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.739,3900.1,0.8067,0.4679,0.6985,150,12.47,2,1,,closed
EDGE-041166,JCT-FDR-0060-004,FUSE-XFMR-020261,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.132,697.0,0.3047,0.4159,0.3655,340,12.47,3,1,,closed
EDGE-041167,FUSE-XFMR-020261,XFMR-020261,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.748,3949.4,0.2754,0.3912,0.3655,340,12.47,3,1,,closed
EDGE-041168,JCT-FDR-0060-004,FUSE-XFMR-020262,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.134,706.5,0.5455,0.4938,0.5345,230,12.47,1,1,,closed
EDGE-041169,FUSE-XFMR-020262,XFMR-020262,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.758,4003.3,0.5905,0.4489,0.5345,230,12.47,1,1,,closed
EDGE-041170,JCT-FDR-0060-004,FUSE-XFMR-020263,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.135,715.2,0.8272,0.4669,0.6985,150,12.47,1,1,,closed
EDGE-041171,FUSE-XFMR-020263,XFMR-020263,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.768,4052.7,0.9355,0.5392,0.6985,150,12.47,1,1,,closed
EDGE-041172,JCT-FDR-0060-004,FUSE-XFMR-020264,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.137,722.3,0.282,0.4683,0.3655,340,12.47,1,1,,closed
EDGE-041173,FUSE-XFMR-020264,XFMR-020264,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.775,4093.1,0.3076,0.4675,0.3655,340,12.47,1,1,,closed
EDGE-041174,JCT-FDR-0060-004,FUSE-XFMR-020265,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.138,731.0,0.5479,0.4801,0.5345,230,12.47,2,1,,closed
EDGE-041175,FUSE-XFMR-020265,XFMR-020265,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.785,4142.4,0.5591,0.4627,0.5345,230,12.47,2,1,,closed
EDGE-041176,JCT-FDR-0060-004,FUSE-XFMR-020266,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.14,739.7,1.6048,0.4751,1.007,100,12.47,1,0,,closed
EDGE-041177,FUSE-XFMR-020266,XFMR-020266,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.794,4191.8,1.5857,0.4855,1.007,100,12.47,1,0,,closed
EDGE-041178,JCT-FDR-0060-004,FUSE-XFMR-020267,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.142,748.4,0.9737,0.4803,0.6985,150,12.47,2,1,,closed
EDGE-041179,FUSE-XFMR-020267,XFMR-020267,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.803,4241.2,0.9745,0.5358,0.6985,150,12.47,2,1,,closed
EDGE-041180,JCT-FDR-0060-004,FUSE-XFMR-020268,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.143,754.8,0.8969,0.462,0.6985,150,12.47,2,1,,closed
EDGE-041181,FUSE-XFMR-020268,XFMR-020268,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.81,4277.1,0.8782,0.5042,0.6985,150,12.47,2,1,,closed
EDGE-041182,JCT-FDR-0060-004,FUSE-XFMR-020269,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.144,759.5,0.5752,0.5218,0.5345,230,12.47,2,1,,closed
EDGE-041183,FUSE-XFMR-020269,XFMR-020269,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.815,4304.0,0.5814,0.5247,0.5345,230,12.47,2,1,,closed
EDGE-041184,JCT-FDR-0060-004,FUSE-XFMR-020270,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.145,767.4,1.5149,0.5324,1.007,100,12.47,1,1,,closed
EDGE-041185,FUSE-XFMR-020270,XFMR-020270,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.824,4348.9,1.4063,0.5178,1.007,100,12.47,1,1,,closed
EDGE-041186,JCT-FDR-0060-004,FUSE-XFMR-020271,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.147,777.0,0.6328,0.4856,0.5345,230,12.47,2,1,,closed
EDGE-041187,FUSE-XFMR-020271,XFMR-020271,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.834,4402.7,0.6454,0.476,0.5345,230,12.47,2,1,,closed
EDGE-041188,JCT-FDR-0060-004,JCT-FDR-0060-005,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.82,4329.6,0.2781,0.4447,0.3912,340,12.47,3,1,,closed
EDGE-041189,JCT-FDR-0060-005,FUSE-XFMR-020272,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.001,3.2,0.8532,0.4676,0.6985,150,12.47,1,1,,closed
EDGE-041190,FUSE-XFMR-020272,XFMR-020272,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.003,18.0,0.9652,0.4805,0.6985,150,12.47,1,1,,closed
EDGE-041191,JCT-FDR-0060-005,FUSE-XFMR-020273,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.002,8.7,0.8192,0.5136,0.6985,150,12.47,2,0,,closed
EDGE-041192,FUSE-XFMR-020273,XFMR-020273,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.009,49.4,0.8431,0.4892,0.6985,150,12.47,2,0,,closed
EDGE-041193,JCT-FDR-0060-005,FUSE-XFMR-020274,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.003,16.6,0.3216,0.4005,0.3655,340,12.47,1,1,,closed
EDGE-041194,FUSE-XFMR-020274,XFMR-020274,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.018,94.2,0.2905,0.4612,0.3655,340,12.47,1,1,,closed
EDGE-041195,JCT-FDR-0060-005,FUSE-XFMR-020275,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.004,23.8,0.3145,0.4111,0.3655,340,12.47,1,1,,closed
EDGE-041196,FUSE-XFMR-020275,XFMR-020275,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.025,134.6,0.2799,0.404,0.3655,340,12.47,1,1,,closed
EDGE-041197,JCT-FDR-0060-005,FUSE-XFMR-020276,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.005,27.7,0.8165,0.5006,0.6985,150,12.47,1,1,,closed
EDGE-041198,FUSE-XFMR-020276,XFMR-020276,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.03,157.1,0.9214,0.5137,0.6985,150,12.47,1,1,,closed
EDGE-041199,JCT-FDR-0060-005,FUSE-XFMR-020277,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.008,40.4,1.4948,0.4747,1.007,100,12.47,1,0,,closed
EDGE-041200,FUSE-XFMR-020277,XFMR-020277,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.043,228.9,1.55,0.5167,1.007,100,12.47,1,0,,closed
EDGE-041201,JCT-FDR-0060-005,FUSE-XFMR-020278,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.008,43.6,0.5435,0.4374,0.5345,230,12.47,2,0,,closed
EDGE-041202,FUSE-XFMR-020278,XFMR-020278,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.047,246.8,0.5354,0.5001,0.5345,230,12.47,2,0,,closed
EDGE-041203,JCT-FDR-0060-005,FUSE-XFMR-020279,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.01,53.9,0.9835,0.4684,0.6985,150,12.47,1,0,,closed
EDGE-041204,FUSE-XFMR-020279,XFMR-020279,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.058,305.2,0.9478,0.4676,0.6985,150,12.47,1,0,,closed
EDGE-041205,JCT-FDR-0060-005,FUSE-XFMR-020280,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.011,60.2,0.9762,0.4983,0.6985,150,12.47,2,1,,closed
EDGE-041206,FUSE-XFMR-020280,XFMR-020280,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.065,341.1,0.9372,0.4894,0.6985,150,12.47,2,1,,closed
EDGE-041207,JCT-FDR-0060-005,FUSE-XFMR-020281,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.013,68.9,0.2991,0.442,0.3655,340,12.47,2,1,,closed
EDGE-041208,FUSE-XFMR-020281,XFMR-020281,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.074,390.5,0.3074,0.4156,0.3655,340,12.47,2,1,,closed
EDGE-041209,JCT-FDR-0060-005,FUSE-XFMR-020282,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.015,76.8,1.4795,0.4898,1.007,100,12.47,3,1,,closed
EDGE-041210,FUSE-XFMR-020282,XFMR-020282,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.082,435.3,1.4844,0.5516,1.007,100,12.47,3,1,,closed
EDGE-041211,JCT-FDR-0060-005,FUSE-XFMR-020283,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.016,85.5,0.9132,0.4975,0.6985,150,12.47,1,0,,closed
EDGE-041212,FUSE-XFMR-020283,XFMR-020283,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.092,484.7,0.8315,0.4716,0.6985,150,12.47,1,0,,closed
EDGE-041213,JCT-FDR-0060-005,FUSE-XFMR-020284,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.017,91.1,0.2788,0.4558,0.3655,340,12.47,3,1,,closed
EDGE-041214,FUSE-XFMR-020284,XFMR-020284,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.098,516.1,0.2681,0.458,0.3655,340,12.47,3,1,,closed
EDGE-041215,JCT-FDR-0060-005,FUSE-XFMR-020285,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.019,99.8,0.8799,0.5343,0.6985,150,12.47,1,1,,closed
EDGE-041216,FUSE-XFMR-020285,XFMR-020285,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.107,565.5,0.8361,0.5301,0.6985,150,12.47,1,1,,closed
EDGE-041217,JCT-FDR-0060-005,FUSE-XFMR-020286,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.02,107.7,0.2901,0.4282,0.3655,340,12.47,2,1,,closed
EDGE-041218,FUSE-XFMR-020286,XFMR-020286,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.116,610.4,0.2789,0.4521,0.3655,340,12.47,2,1,,closed
EDGE-041219,JCT-FDR-0060-005,FUSE-XFMR-020287,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.022,115.6,1.5957,0.53,1.007,100,12.47,2,1,,closed
EDGE-041220,FUSE-XFMR-020287,XFMR-020287,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.124,655.2,1.371,0.5571,1.007,100,12.47,2,1,,closed
EDGE-041221,JCT-FDR-0060-005,FUSE-XFMR-020288,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.024,124.3,1.462,0.5189,1.007,100,12.47,2,1,,closed
EDGE-041222,FUSE-XFMR-020288,XFMR-020288,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.133,704.6,1.5808,0.5058,1.007,100,12.47,2,1,,closed
EDGE-041223,JCT-FDR-0060-005,FUSE-XFMR-020289,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.025,129.9,1.5263,0.4919,1.007,100,12.47,1,0,,closed
EDGE-041224,FUSE-XFMR-020289,XFMR-020289,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.139,736.0,1.5225,0.4614,1.007,100,12.47,1,0,,closed
EDGE-041225,JCT-FDR-0060-005,FUSE-XFMR-020290,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.026,139.4,1.4031,0.5108,1.007,100,12.47,2,0,,closed
EDGE-041226,FUSE-XFMR-020290,XFMR-020290,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.15,789.9,1.487,0.4709,1.007,100,12.47,2,0,,closed
EDGE-041227,JCT-FDR-0060-005,FUSE-XFMR-020291,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.028,150.5,1.616,0.4706,1.007,100,12.47,1,1,,closed
EDGE-041228,FUSE-XFMR-020291,XFMR-020291,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.162,852.7,1.5222,0.465,1.007,100,12.47,1,1,,closed
EDGE-041229,JCT-FDR-0060-005,FUSE-XFMR-020292,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.029,155.2,0.285,0.427,0.3655,340,12.47,1,0,,closed
EDGE-041230,FUSE-XFMR-020292,XFMR-020292,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.167,879.6,0.3016,0.4036,0.3655,340,12.47,1,0,,closed
EDGE-041231,JCT-FDR-0060-005,FUSE-XFMR-020293,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.031,163.2,0.8132,0.4892,0.6985,150,12.47,2,1,,closed
EDGE-041232,FUSE-XFMR-020293,XFMR-020293,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.175,924.5,0.8569,0.4973,0.6985,150,12.47,2,1,,closed
EDGE-041233,JCT-FDR-0060-005,FUSE-XFMR-020294,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.032,169.5,0.5469,0.492,0.5345,230,12.47,3,1,,closed
EDGE-041234,FUSE-XFMR-020294,XFMR-020294,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.182,960.4,0.5439,0.4822,0.5345,230,12.47,3,1,,closed
EDGE-041235,JCT-FDR-0060-005,FUSE-XFMR-020295,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.034,181.4,0.6091,0.4582,0.5345,230,12.47,2,1,,closed
EDGE-041236,FUSE-XFMR-020295,XFMR-020295,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.195,1027.8,0.5594,0.4763,0.5345,230,12.47,2,1,,closed
EDGE-041237,JCT-FDR-0060-005,FUSE-XFMR-020296,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.035,184.5,0.9191,0.5375,0.6985,150,12.47,1,1,,closed
EDGE-041238,FUSE-XFMR-020296,XFMR-020296,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.198,1045.7,0.9774,0.4639,0.6985,150,12.47,1,1,,closed
EDGE-041239,JCT-FDR-0060-005,FUSE-XFMR-020297,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.037,193.2,1.5867,0.539,1.007,100,12.47,3,0,,closed
EDGE-041240,FUSE-XFMR-020297,XFMR-020297,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.207,1095.1,1.5645,0.4869,1.007,100,12.47,3,0,,closed
EDGE-041241,JCT-FDR-0060-005,FUSE-XFMR-020298,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.038,200.4,0.6459,0.4748,0.5345,230,12.47,3,1,,closed
EDGE-041242,FUSE-XFMR-020298,XFMR-020298,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.215,1135.5,0.5431,0.4611,0.5345,230,12.47,3,1,,closed
EDGE-041243,JCT-FDR-0060-005,FUSE-XFMR-020299,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.04,213.0,1.5774,0.4971,1.007,100,12.47,2,1,,closed
EDGE-041244,FUSE-XFMR-020299,XFMR-020299,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.229,1207.3,1.5514,0.535,1.007,100,12.47,2,1,,closed
EDGE-041245,JCT-FDR-0060-005,FUSE-XFMR-020300,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.041,217.8,1.6127,0.5104,1.007,100,12.47,2,1,,closed
EDGE-041246,FUSE-XFMR-020300,XFMR-020300,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.234,1234.2,1.4554,0.5618,1.007,100,12.47,2,1,,closed
EDGE-041247,JCT-FDR-0060-005,FUSE-XFMR-020301,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.042,224.1,0.9,0.5005,0.6985,150,12.47,1,1,,closed
EDGE-041248,FUSE-XFMR-020301,XFMR-020301,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.241,1270.1,0.825,0.5015,0.6985,150,12.47,1,1,,closed
EDGE-041249,JCT-FDR-0060-005,FUSE-XFMR-020302,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.044,231.3,0.8434,0.5321,0.6985,150,12.47,1,1,,closed
EDGE-041250,FUSE-XFMR-020302,XFMR-020302,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.248,1310.5,0.9489,0.4633,0.6985,150,12.47,1,1,,closed
EDGE-041251,JCT-FDR-0060-005,FUSE-XFMR-020303,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.045,240.0,0.9356,0.4567,0.6985,150,12.47,1,1,,closed
EDGE-041252,FUSE-XFMR-020303,XFMR-020303,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.258,1359.9,0.8968,0.5512,0.6985,150,12.47,1,1,,closed
EDGE-041253,JCT-FDR-0060-005,FUSE-XFMR-020304,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.047,249.5,0.2896,0.4442,0.3655,340,12.47,3,1,,closed
EDGE-041254,FUSE-XFMR-020304,XFMR-020304,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.268,1413.7,0.2839,0.4707,0.3655,340,12.47,3,1,,closed
EDGE-041255,JCT-FDR-0060-005,FUSE-XFMR-020305,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.048,255.0,1.4279,0.5405,1.007,100,12.47,2,1,,closed
EDGE-041256,FUSE-XFMR-020305,XFMR-020305,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.274,1445.1,1.4256,0.4992,1.007,100,12.47,2,1,,closed
EDGE-041257,JCT-FDR-0060-005,FUSE-XFMR-020306,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.05,262.2,0.3245,0.4695,0.3655,340,12.47,2,1,,closed
EDGE-041258,FUSE-XFMR-020306,XFMR-020306,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.281,1485.5,0.2783,0.432,0.3655,340,12.47,2,1,,closed
EDGE-041259,JCT-FDR-0060-005,FUSE-XFMR-020307,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.051,270.9,0.3163,0.4288,0.3655,340,12.47,1,1,,closed
EDGE-041260,FUSE-XFMR-020307,XFMR-020307,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.291,1534.9,0.2897,0.4699,0.3655,340,12.47,1,1,,closed
EDGE-041261,JCT-FDR-0060-005,FUSE-XFMR-020308,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.053,278.8,1.4568,0.5043,1.007,100,12.47,2,1,,closed
EDGE-041262,FUSE-XFMR-020308,XFMR-020308,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.299,1579.8,1.5435,0.5007,1.007,100,12.47,2,1,,closed
EDGE-041263,JCT-FDR-0060-005,FUSE-XFMR-020309,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.054,286.7,0.5789,0.4462,0.5345,230,12.47,2,1,,closed
EDGE-041264,FUSE-XFMR-020309,XFMR-020309,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.308,1624.7,0.5707,0.4697,0.5345,230,12.47,2,1,,closed
EDGE-041265,JCT-FDR-0060-005,FUSE-XFMR-020310,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.056,296.2,1.4764,0.4733,1.007,100,12.47,1,0,,closed
EDGE-041266,FUSE-XFMR-020310,XFMR-020310,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.318,1678.5,1.6107,0.4966,1.007,100,12.47,1,0,,closed
EDGE-041267,JCT-FDR-0060-005,FUSE-XFMR-020311,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.057,302.5,0.5776,0.4508,0.5345,230,12.47,1,0,,closed
EDGE-041268,FUSE-XFMR-020311,XFMR-020311,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.325,1714.4,0.6315,0.4368,0.5345,230,12.47,1,0,,closed
EDGE-041269,JCT-FDR-0060-005,FUSE-XFMR-020312,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.059,311.3,0.5414,0.4913,0.5345,230,12.47,2,1,,closed
EDGE-041270,FUSE-XFMR-020312,XFMR-020312,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.334,1763.8,0.6049,0.4362,0.5345,230,12.47,2,1,,closed
EDGE-041271,JCT-FDR-0060-005,FUSE-XFMR-020313,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.06,319.2,0.2825,0.392,0.3655,340,12.47,3,1,,closed
EDGE-041272,FUSE-XFMR-020313,XFMR-020313,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.343,1808.7,0.2704,0.4212,0.3655,340,12.47,3,1,,closed
EDGE-041273,JCT-FDR-0060-005,FUSE-XFMR-020314,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.062,329.5,1.3645,0.5176,1.007,100,12.47,1,1,,closed
EDGE-041274,FUSE-XFMR-020314,XFMR-020314,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.354,1867.0,1.4072,0.4654,1.007,100,12.47,1,1,,closed
EDGE-041275,JCT-FDR-0060-005,FUSE-XFMR-020315,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.064,336.6,1.5655,0.483,1.007,100,12.47,3,1,,closed
