edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-041276,FUSE-XFMR-020315,XFMR-020315,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.361,1907.4,1.5492,0.497,1.007,100,12.47,3,1,,closed
EDGE-041277,JCT-FDR-0060-005,FUSE-XFMR-020316,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.065,342.1,0.5516,0.5236,0.5345,230,12.47,2,1,,closed
EDGE-041278,FUSE-XFMR-020316,XFMR-020316,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.367,1938.8,0.6041,0.5175,0.5345,230,12.47,2,1,,closed
EDGE-041279,JCT-FDR-0060-005,FUSE-XFMR-020317,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.067,351.6,0.8689,0.4812,0.6985,150,12.47,1,1,,closed
EDGE-041280,FUSE-XFMR-020317,XFMR-020317,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.377,1992.7,0.9551,0.5241,0.6985,150,12.47,1,1,,closed
EDGE-041281,JCT-FDR-0060-005,FUSE-XFMR-020318,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.068,358.0,1.4161,0.485,1.007,100,12.47,1,0,,closed
EDGE-041282,FUSE-XFMR-020318,XFMR-020318,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.384,2028.6,1.5945,0.4949,1.007,100,12.47,1,0,,closed
EDGE-041283,JCT-FDR-0060-005,FUSE-XFMR-020319,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.069,366.7,0.2839,0.4448,0.3655,340,12.47,2,1,,closed
EDGE-041284,FUSE-XFMR-020319,XFMR-020319,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.394,2077.9,0.2876,0.4751,0.3655,340,12.47,2,1,,closed
EDGE-041285,JCT-FDR-0060-005,FUSE-XFMR-020320,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.071,377.0,0.8684,0.5141,0.6985,150,12.47,1,1,,closed
EDGE-041286,FUSE-XFMR-020320,XFMR-020320,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.405,2136.3,0.9023,0.5058,0.6985,150,12.47,1,1,,closed
EDGE-041287,JCT-FDR-0060-005,FUSE-XFMR-020321,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.072,381.7,0.6276,0.4659,0.5345,230,12.47,2,1,,closed
EDGE-041288,FUSE-XFMR-020321,XFMR-020321,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.41,2163.2,0.6389,0.4565,0.5345,230,12.47,2,1,,closed
EDGE-041289,JCT-FDR-0060-005,FUSE-XFMR-020322,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.074,389.7,1.5221,0.5089,1.007,100,12.47,2,1,,closed
EDGE-041290,FUSE-XFMR-020322,XFMR-020322,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.418,2208.1,1.621,0.5175,1.007,100,12.47,2,1,,closed
EDGE-041291,JCT-FDR-0060-005,FUSE-XFMR-020323,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.075,395.2,0.5573,0.4593,0.5345,230,12.47,1,0,,closed
EDGE-041292,FUSE-XFMR-020323,XFMR-020323,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.424,2239.5,0.5707,0.4509,0.5345,230,12.47,1,0,,closed
EDGE-041293,JCT-FDR-0060-005,FUSE-XFMR-020324,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.077,407.1,0.5845,0.471,0.5345,230,12.47,1,0,,closed
EDGE-041294,FUSE-XFMR-020324,XFMR-020324,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.437,2306.8,0.6043,0.4368,0.5345,230,12.47,1,0,,closed
EDGE-041295,JCT-FDR-0060-005,FUSE-XFMR-020325,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.079,415.0,0.3091,0.4065,0.3655,340,12.47,2,1,,closed
EDGE-041296,FUSE-XFMR-020325,XFMR-020325,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.445,2351.7,0.297,0.4328,0.3655,340,12.47,2,1,,closed
EDGE-041297,JCT-FDR-0060-005,FUSE-XFMR-020326,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.08,419.8,0.5992,0.51,0.5345,230,12.47,2,1,,closed
EDGE-041298,FUSE-XFMR-020326,XFMR-020326,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.451,2378.6,0.6387,0.4859,0.5345,230,12.47,2,1,,closed
EDGE-041299,JCT-FDR-0060-005,FUSE-XFMR-020327,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.081,429.3,1.5276,0.5414,1.007,100,12.47,1,1,,closed
EDGE-041300,FUSE-XFMR-020327,XFMR-020327,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.461,2432.5,1.6321,0.507,1.007,100,12.47,1,1,,closed
EDGE-041301,JCT-FDR-0060-005,FUSE-XFMR-020328,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.083,437.2,0.2867,0.4767,0.3655,340,12.47,1,0,,closed
EDGE-041302,FUSE-XFMR-020328,XFMR-020328,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.469,2477.4,0.2704,0.4443,0.3655,340,12.47,1,0,,closed
EDGE-041303,JCT-FDR-0060-005,FUSE-XFMR-020329,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.084,444.3,1.6323,0.4974,1.007,100,12.47,1,1,,closed
EDGE-041304,FUSE-XFMR-020329,XFMR-020329,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.477,2517.8,1.6524,0.4794,1.007,100,12.47,1,1,,closed
EDGE-041305,JCT-FDR-0060-005,FUSE-XFMR-020330,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.086,453.0,0.2868,0.4056,0.3655,340,12.47,1,1,,closed
EDGE-041306,FUSE-XFMR-020330,XFMR-020330,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.486,2567.1,0.302,0.4042,0.3655,340,12.47,1,1,,closed
EDGE-041307,JCT-FDR-0060-005,FUSE-XFMR-020331,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.087,460.9,1.5562,0.5576,1.007,100,12.47,1,1,,closed
EDGE-041308,FUSE-XFMR-020331,XFMR-020331,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.495,2612.0,1.603,0.5137,1.007,100,12.47,1,1,,closed
EDGE-041309,JCT-FDR-0060-005,FUSE-XFMR-020332,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.089,468.1,0.979,0.5422,0.6985,150,12.47,2,1,,closed
EDGE-041310,FUSE-XFMR-020332,XFMR-020332,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.502,2652.4,0.8828,0.4728,0.6985,150,12.47,2,1,,closed
EDGE-041311,JCT-FDR-0060-005,FUSE-XFMR-020333,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.09,474.4,0.8466,0.4988,0.6985,150,12.47,3,1,,closed
EDGE-041312,FUSE-XFMR-020333,XFMR-020333,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.509,2688.3,0.9084,0.4936,0.6985,150,12.47,3,1,,closed
EDGE-041313,JCT-FDR-0060-005,FUSE-XFMR-020334,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.092,485.5,0.5628,0.4301,0.5345,230,12.47,2,1,,closed
EDGE-041314,FUSE-XFMR-020334,XFMR-020334,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.521,2751.1,0.5519,0.4897,0.5345,230,12.47,2,1,,closed
EDGE-041315,JCT-FDR-0060-005,FUSE-XFMR-020335,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.093,493.4,1.4112,0.4819,1.007,100,12.47,2,1,,closed
EDGE-041316,FUSE-XFMR-020335,XFMR-020335,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.53,2796.0,1.4014,0.5273,1.007,100,12.47,2,1,,closed
EDGE-041317,JCT-FDR-0060-005,FUSE-XFMR-020336,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.094,497.4,0.8567,0.5412,0.6985,150,12.47,2,0,,closed
EDGE-041318,FUSE-XFMR-020336,XFMR-020336,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.534,2818.5,0.8326,0.4751,0.6985,150,12.47,2,0,,closed
EDGE-041319,JCT-FDR-0060-005,FUSE-XFMR-020337,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.096,509.3,1.4908,0.4916,1.007,100,12.47,2,0,,closed
EDGE-041320,FUSE-XFMR-020337,XFMR-020337,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.547,2885.8,1.3916,0.471,1.007,100,12.47,2,0,,closed
EDGE-041321,JCT-FDR-0060-005,FUSE-XFMR-020338,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.098,515.6,1.3613,0.495,1.007,100,12.47,1,1,,closed
EDGE-041322,FUSE-XFMR-020338,XFMR-020338,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.553,2921.7,1.5996,0.5536,1.007,100,12.47,1,1,,closed
EDGE-041323,JCT-FDR-0060-005,FUSE-XFMR-020339,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.099,525.1,0.6444,0.436,0.5345,230,12.47,2,1,,closed
EDGE-041324,FUSE-XFMR-020339,XFMR-020339,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.564,2975.5,0.6057,0.4762,0.5345,230,12.47,2,1,,closed
EDGE-041325,JCT-FDR-0060-005,FUSE-XFMR-020340,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.1,529.1,0.6003,0.4571,0.5345,230,12.47,1,1,,closed
EDGE-041326,FUSE-XFMR-020340,XFMR-020340,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.568,2998.0,0.5745,0.4814,0.5345,230,12.47,1,1,,closed
EDGE-041327,JCT-FDR-0060-005,FUSE-XFMR-020341,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.102,537.0,0.6046,0.471,0.5345,230,12.47,2,1,,closed
EDGE-041328,FUSE-XFMR-020341,XFMR-020341,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.576,3042.9,0.5486,0.4659,0.5345,230,12.47,2,1,,closed
EDGE-041329,JCT-FDR-0060-005,FUSE-XFMR-020342,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.103,545.7,0.2988,0.4644,0.3655,340,12.47,2,1,,closed
EDGE-041330,FUSE-XFMR-020342,XFMR-020342,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.586,3092.2,0.3164,0.4676,0.3655,340,12.47,2,1,,closed
EDGE-041331,JCT-FDR-0060-005,FUSE-XFMR-020343,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.105,553.6,1.5573,0.4751,1.007,100,12.47,2,1,,closed
EDGE-041332,FUSE-XFMR-020343,XFMR-020343,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.594,3137.1,1.4592,0.5107,1.007,100,12.47,2,1,,closed
EDGE-041333,JCT-FDR-0060-005,FUSE-XFMR-020344,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.107,564.7,0.2782,0.3914,0.3655,340,12.47,2,1,,closed
EDGE-041334,FUSE-XFMR-020344,XFMR-020344,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.606,3199.9,0.2809,0.4289,0.3655,340,12.47,2,1,,closed
EDGE-041335,JCT-FDR-0060-005,FUSE-XFMR-020345,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.107,567.1,1.3834,0.5172,1.007,100,12.47,2,1,,closed
EDGE-041336,FUSE-XFMR-020345,XFMR-020345,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.609,3213.4,1.4682,0.4888,1.007,100,12.47,2,1,,closed
EDGE-041337,JCT-FDR-0060-005,FUSE-XFMR-020346,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.11,579.7,0.6437,0.4887,0.5345,230,12.47,1,1,,closed
EDGE-041338,FUSE-XFMR-020346,XFMR-020346,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.622,3285.2,0.6243,0.4328,0.5345,230,12.47,1,1,,closed
EDGE-041339,JCT-FDR-0060-005,FUSE-XFMR-020347,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.111,584.5,0.8838,0.515,0.6985,150,12.47,3,1,,closed
EDGE-041340,FUSE-XFMR-020347,XFMR-020347,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.627,3312.1,0.827,0.5408,0.6985,150,12.47,3,1,,closed
EDGE-041341,JCT-FDR-0060-005,FUSE-XFMR-020348,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.112,594.0,0.6393,0.4866,0.5345,230,12.47,2,1,,closed
EDGE-041342,FUSE-XFMR-020348,XFMR-020348,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.637,3366.0,0.6122,0.4652,0.5345,230,12.47,2,1,,closed
EDGE-041343,JCT-FDR-0060-005,FUSE-XFMR-020349,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.114,602.7,0.6277,0.492,0.5345,230,12.47,2,1,,closed
EDGE-041344,FUSE-XFMR-020349,XFMR-020349,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.647,3415.4,0.6125,0.5162,0.5345,230,12.47,2,1,,closed
EDGE-041345,JCT-FDR-0060-005,FUSE-XFMR-020350,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.115,608.3,0.5465,0.4637,0.5345,230,12.47,3,1,,closed
EDGE-041346,FUSE-XFMR-020350,XFMR-020350,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.653,3446.8,0.5376,0.4611,0.5345,230,12.47,3,1,,closed
EDGE-041347,JCT-FDR-0060-005,FUSE-XFMR-020351,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.117,615.4,0.5374,0.486,0.5345,230,12.47,1,1,,closed
EDGE-041348,FUSE-XFMR-020351,XFMR-020351,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.66,3487.2,0.5546,0.5135,0.5345,230,12.47,1,1,,closed
EDGE-041349,JCT-FDR-0060-005,FUSE-XFMR-020352,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.119,627.3,1.5529,0.5322,1.007,100,12.47,1,0,,closed
EDGE-041350,FUSE-XFMR-020352,XFMR-020352,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.673,3554.5,1.3661,0.5373,1.007,100,12.47,1,0,,closed
EDGE-041351,JCT-FDR-0060-005,FUSE-XFMR-020353,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.12,632.0,1.5855,0.5172,1.007,100,12.47,2,0,,closed
EDGE-041352,FUSE-XFMR-020353,XFMR-020353,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.678,3581.4,1.5097,0.5333,1.007,100,12.47,2,0,,closed
EDGE-041353,JCT-FDR-0060-005,FUSE-XFMR-020354,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.121,641.5,0.3055,0.4751,0.3655,340,12.47,1,1,,closed
EDGE-041354,FUSE-XFMR-020354,XFMR-020354,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.689,3635.3,0.2681,0.4505,0.3655,340,12.47,1,1,,closed
EDGE-041355,JCT-FDR-0060-005,FUSE-XFMR-020355,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.123,648.6,0.8602,0.4611,0.6985,150,12.47,1,0,,closed
EDGE-041356,FUSE-XFMR-020355,XFMR-020355,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.696,3675.7,0.8199,0.4568,0.6985,150,12.47,1,0,,closed
EDGE-041357,JCT-FDR-0060-005,FUSE-XFMR-020356,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.124,655.8,1.3906,0.4866,1.007,100,12.47,2,1,,closed
EDGE-041358,FUSE-XFMR-020356,XFMR-020356,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.704,3716.1,1.5414,0.4957,1.007,100,12.47,2,1,,closed
EDGE-041359,JCT-FDR-0060-005,FUSE-XFMR-020357,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.125,661.3,1.5578,0.4638,1.007,100,12.47,2,1,,closed
EDGE-041360,FUSE-XFMR-020357,XFMR-020357,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.71,3747.5,1.5228,0.4743,1.007,100,12.47,2,1,,closed
EDGE-041361,JCT-FDR-0060-005,FUSE-XFMR-020358,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.127,672.4,0.6367,0.5201,0.5345,230,12.47,1,1,,closed
EDGE-041362,FUSE-XFMR-020358,XFMR-020358,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.722,3810.3,0.6505,0.4931,0.5345,230,12.47,1,1,,closed
EDGE-041363,JCT-FDR-0060-005,FUSE-XFMR-020359,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.129,680.3,1.3942,0.5163,1.007,100,12.47,3,1,,closed
EDGE-041364,FUSE-XFMR-020359,XFMR-020359,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.73,3855.2,1.401,0.4633,1.007,100,12.47,3,1,,closed
EDGE-041365,JCT-FDR-0060-005,FUSE-XFMR-020360,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.13,687.5,1.6085,0.4632,1.007,100,12.47,2,1,,closed
EDGE-041366,FUSE-XFMR-020360,XFMR-020360,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.738,3895.6,1.4522,0.4799,1.007,100,12.47,2,1,,closed
EDGE-041367,JCT-FDR-0060-005,FUSE-XFMR-020361,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.132,695.4,0.8481,0.4661,0.6985,150,12.47,1,1,,closed
EDGE-041368,FUSE-XFMR-020361,XFMR-020361,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.746,3940.5,0.8212,0.5028,0.6985,150,12.47,1,1,,closed
EDGE-041369,JCT-FDR-0060-005,FUSE-XFMR-020362,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.133,702.5,1.5883,0.5021,1.007,100,12.47,1,0,,closed
EDGE-041370,FUSE-XFMR-020362,XFMR-020362,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.754,3980.9,1.4928,0.4813,1.007,100,12.47,1,0,,closed
EDGE-041371,JCT-FDR-0060-005,FUSE-XFMR-020363,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.135,711.2,0.3228,0.4111,0.3655,340,12.47,2,1,,closed
EDGE-041372,FUSE-XFMR-020363,XFMR-020363,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.763,4030.2,0.2783,0.4514,0.3655,340,12.47,2,1,,closed
EDGE-041373,JCT-FDR-0060-005,FUSE-XFMR-020364,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.136,716.8,0.9754,0.5378,0.6985,150,12.47,3,1,,closed
EDGE-041374,FUSE-XFMR-020364,XFMR-020364,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.769,4061.6,0.949,0.5216,0.6985,150,12.47,3,1,,closed
EDGE-041375,JCT-FDR-0060-005,FUSE-XFMR-020365,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.138,728.6,0.301,0.4526,0.3655,340,12.47,3,1,,closed
EDGE-041376,FUSE-XFMR-020365,XFMR-020365,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.782,4129.0,0.3061,0.4669,0.3655,340,12.47,3,1,,closed
EDGE-041377,JCT-FDR-0060-005,FUSE-XFMR-020366,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.139,734.2,1.3529,0.533,1.007,100,12.47,1,0,,closed
EDGE-041378,FUSE-XFMR-020366,XFMR-020366,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.788,4160.4,1.568,0.5363,1.007,100,12.47,1,0,,closed
EDGE-041379,JCT-FDR-0060-005,FUSE-XFMR-020367,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.14,741.3,0.3173,0.4215,0.3655,340,12.47,2,1,,closed
EDGE-041380,FUSE-XFMR-020367,XFMR-020367,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.796,4200.8,0.2906,0.4224,0.3655,340,12.47,2,1,,closed
EDGE-041381,JCT-FDR-0060-005,FUSE-XFMR-020368,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.142,751.6,0.5885,0.4676,0.5345,230,12.47,2,1,,closed
EDGE-041382,FUSE-XFMR-020368,XFMR-020368,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.807,4259.1,0.6193,0.4297,0.5345,230,12.47,2,1,,closed
EDGE-041383,JCT-FDR-0060-005,FUSE-XFMR-020369,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.144,758.7,0.9146,0.5478,0.6985,150,12.47,1,1,,closed
EDGE-041384,FUSE-XFMR-020369,XFMR-020369,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.814,4299.5,0.9121,0.5358,0.6985,150,12.47,1,1,,closed
EDGE-041385,JCT-FDR-0060-005,FUSE-XFMR-020370,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.145,763.5,0.6423,0.5116,0.5345,230,12.47,2,1,,closed
EDGE-041386,FUSE-XFMR-020370,XFMR-020370,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.819,4326.4,0.5854,0.4722,0.5345,230,12.47,2,1,,closed
EDGE-041387,JCT-FDR-0060-005,FUSE-XFMR-020371,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.147,773.8,0.8329,0.5195,0.6985,150,12.47,1,1,,closed
EDGE-041388,FUSE-XFMR-020371,XFMR-020371,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.83,4384.8,0.9404,0.5272,0.6985,150,12.47,1,1,,closed
EDGE-041389,JCT-FDR-0060-005,JCT-FDR-0060-006,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.83,4382.4,0.2761,0.4259,0.3301,340,12.47,3,1,,closed
EDGE-041390,JCT-FDR-0060-006,FUSE-XFMR-020372,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.002,7.9,0.6431,0.4583,0.5345,230,12.47,2,1,,closed
EDGE-041391,FUSE-XFMR-020372,XFMR-020372,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.009,44.9,0.59,0.4728,0.5345,230,12.47,2,1,,closed
EDGE-041392,JCT-FDR-0060-006,FUSE-XFMR-020373,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.002,8.7,1.5673,0.4821,1.007,100,12.47,3,1,,closed
EDGE-041393,FUSE-XFMR-020373,XFMR-020373,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.009,49.4,1.5703,0.548,1.007,100,12.47,3,1,,closed
EDGE-041394,JCT-FDR-0060-006,FUSE-XFMR-020374,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.003,18.2,0.3005,0.4216,0.3655,340,12.47,1,1,,closed
EDGE-041395,FUSE-XFMR-020374,XFMR-020374,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.02,103.2,0.3198,0.4345,0.3655,340,12.47,1,1,,closed
EDGE-041396,JCT-FDR-0060-006,FUSE-XFMR-020375,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.005,24.6,0.6351,0.4863,0.5345,230,12.47,1,1,,closed
EDGE-041397,FUSE-XFMR-020375,XFMR-020375,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.026,139.1,0.5715,0.4588,0.5345,230,12.47,1,1,,closed
EDGE-041398,JCT-FDR-0060-006,FUSE-XFMR-020376,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.006,34.1,1.4003,0.4851,1.007,100,12.47,2,1,,closed
EDGE-041399,FUSE-XFMR-020376,XFMR-020376,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.037,193.0,1.3815,0.5079,1.007,100,12.47,2,1,,closed
EDGE-041400,JCT-FDR-0060-006,FUSE-XFMR-020377,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.008,42.0,0.3124,0.4686,0.3655,340,12.47,3,1,,closed
EDGE-041401,FUSE-XFMR-020377,XFMR-020377,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.045,237.9,0.3193,0.4672,0.3655,340,12.47,3,1,,closed
EDGE-041402,JCT-FDR-0060-006,FUSE-XFMR-020378,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.009,48.3,0.3177,0.4652,0.3655,340,12.47,1,1,,closed
EDGE-041403,FUSE-XFMR-020378,XFMR-020378,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.052,273.8,0.3054,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-041404,JCT-FDR-0060-006,FUSE-XFMR-020379,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.011,55.4,0.303,0.3932,0.3655,340,12.47,2,1,,closed
EDGE-041405,FUSE-XFMR-020379,XFMR-020379,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.06,314.2,0.3036,0.4184,0.3655,340,12.47,2,1,,closed
EDGE-041406,JCT-FDR-0060-006,FUSE-XFMR-020380,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.012,62.6,0.6103,0.5196,0.5345,230,12.47,2,1,,closed
EDGE-041407,FUSE-XFMR-020380,XFMR-020380,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.067,354.6,0.5421,0.5152,0.5345,230,12.47,2,1,,closed
EDGE-041408,JCT-FDR-0060-006,FUSE-XFMR-020381,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.014,72.1,0.2906,0.4481,0.3655,340,12.47,2,1,,closed
EDGE-041409,FUSE-XFMR-020381,XFMR-020381,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.077,408.4,0.2829,0.4685,0.3655,340,12.47,2,1,,closed
EDGE-041410,JCT-FDR-0060-006,FUSE-XFMR-020382,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.015,80.0,0.625,0.4737,0.5345,230,12.47,1,0,,closed
EDGE-041411,FUSE-XFMR-020382,XFMR-020382,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.086,453.3,0.5792,0.4669,0.5345,230,12.47,1,0,,closed
EDGE-041412,JCT-FDR-0060-006,FUSE-XFMR-020383,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.016,86.3,0.8718,0.501,0.6985,150,12.47,3,1,,closed
EDGE-041413,FUSE-XFMR-020383,XFMR-020383,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.093,489.2,0.8275,0.5176,0.6985,150,12.47,3,1,,closed
EDGE-041414,JCT-FDR-0060-006,FUSE-XFMR-020384,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.018,96.6,0.8356,0.4704,0.6985,150,12.47,2,1,,closed
EDGE-041415,FUSE-XFMR-020384,XFMR-020384,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.104,547.5,0.9295,0.4749,0.6985,150,12.47,2,1,,closed
EDGE-041416,JCT-FDR-0060-006,FUSE-XFMR-020385,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.019,103.0,1.5958,0.4953,1.007,100,12.47,3,1,,closed
EDGE-041417,FUSE-XFMR-020385,XFMR-020385,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.111,583.4,1.5145,0.5283,1.007,100,12.47,3,1,,closed
EDGE-041418,JCT-FDR-0060-006,FUSE-XFMR-020386,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.02,107.7,0.9297,0.521,0.6985,150,12.47,2,0,,closed
EDGE-041419,FUSE-XFMR-020386,XFMR-020386,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.116,610.4,0.831,0.4739,0.6985,150,12.47,2,0,,closed
EDGE-041420,JCT-FDR-0060-006,FUSE-XFMR-020387,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.022,117.2,0.325,0.4149,0.3655,340,12.47,3,1,,closed
EDGE-041421,FUSE-XFMR-020387,XFMR-020387,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.126,664.2,0.3035,0.4145,0.3655,340,12.47,3,1,,closed
EDGE-041422,JCT-FDR-0060-006,FUSE-XFMR-020388,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.024,127.5,0.2791,0.3915,0.3655,340,12.47,2,0,,closed
EDGE-041423,FUSE-XFMR-020388,XFMR-020388,FDR-0060,SUB-014,lateral_underground,4/0 AL,AC,0.137,722.6,0.2674,0.4454,0.3655,340,12.47,2,0,,closed
EDGE-041424,JCT-FDR-0060-006,FUSE-XFMR-020389,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.025,133.1,0.286,0.4615,0.3655,340,12.47,1,0,,closed
EDGE-041425,FUSE-XFMR-020389,XFMR-020389,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.143,754.0,0.3179,0.3993,0.3655,340,12.47,1,0,,closed
EDGE-041426,JCT-FDR-0060-006,FUSE-XFMR-020390,FDR-0060,SUB-014,lateral_underground,1/0 AL,BC,0.027,142.6,0.5366,0.4565,0.5345,230,12.47,2,0,,closed
EDGE-041427,FUSE-XFMR-020390,XFMR-020390,FDR-0060,SUB-014,lateral_underground,1/0 AL,BC,0.153,807.8,0.6159,0.4801,0.5345,230,12.47,2,0,,closed
EDGE-041428,JCT-FDR-0060-006,FUSE-XFMR-020391,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.028,150.5,0.5351,0.5101,0.5345,230,12.47,1,1,,closed
EDGE-041429,FUSE-XFMR-020391,XFMR-020391,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.162,852.7,0.5449,0.447,0.5345,230,12.47,1,1,,closed
EDGE-041430,JCT-FDR-0060-006,FUSE-XFMR-020392,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.03,157.6,0.3055,0.4212,0.3655,340,12.47,3,1,,closed
EDGE-041431,FUSE-XFMR-020392,XFMR-020392,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.169,893.1,0.2862,0.4159,0.3655,340,12.47,3,1,,closed
EDGE-041432,JCT-FDR-0060-006,FUSE-XFMR-020393,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.031,163.2,0.3238,0.4658,0.3655,340,12.47,1,1,,closed
EDGE-041433,FUSE-XFMR-020393,XFMR-020393,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.175,924.5,0.2833,0.437,0.3655,340,12.47,1,1,,closed
EDGE-041434,JCT-FDR-0060-006,FUSE-XFMR-020394,FDR-0060,SUB-014,lateral_underground,1/0 AL,ABC,0.033,171.9,0.6335,0.5044,0.5345,230,12.47,3,0,,closed
EDGE-041435,FUSE-XFMR-020394,XFMR-020394,FDR-0060,SUB-014,lateral_underground,1/0 AL,ABC,0.184,973.9,0.542,0.4463,0.5345,230,12.47,3,0,,closed
EDGE-041436,JCT-FDR-0060-006,FUSE-XFMR-020395,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.034,180.6,0.3081,0.4738,0.3655,340,12.47,2,1,,closed
EDGE-041437,FUSE-XFMR-020395,XFMR-020395,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.194,1023.3,0.2941,0.4085,0.3655,340,12.47,2,1,,closed
EDGE-041438,JCT-FDR-0060-006,FUSE-XFMR-020396,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.036,189.3,0.3011,0.4619,0.3655,340,12.47,2,0,,closed
EDGE-041439,FUSE-XFMR-020396,XFMR-020396,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.203,1072.6,0.291,0.4667,0.3655,340,12.47,2,0,,closed
EDGE-041440,JCT-FDR-0060-006,FUSE-XFMR-020397,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.037,196.4,0.3161,0.4497,0.3655,340,12.47,2,0,,closed
EDGE-041441,FUSE-XFMR-020397,XFMR-020397,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.211,1113.0,0.3195,0.4696,0.3655,340,12.47,2,0,,closed
EDGE-041442,JCT-FDR-0060-006,FUSE-XFMR-020398,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.039,203.5,0.2965,0.4246,0.3655,340,12.47,3,1,,closed
EDGE-041443,FUSE-XFMR-020398,XFMR-020398,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.218,1153.4,0.2862,0.4629,0.3655,340,12.47,3,1,,closed
EDGE-041444,JCT-FDR-0060-006,FUSE-XFMR-020399,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.04,210.7,0.288,0.4501,0.3655,340,12.47,2,0,,closed
EDGE-041445,FUSE-XFMR-020399,XFMR-020399,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.226,1193.8,0.2896,0.4311,0.3655,340,12.47,2,0,,closed
EDGE-041446,JCT-FDR-0060-006,FUSE-XFMR-020400,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.041,218.6,0.5535,0.481,0.5345,230,12.47,1,0,,closed
EDGE-041447,FUSE-XFMR-020400,XFMR-020400,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.235,1238.7,0.6131,0.446,0.5345,230,12.47,1,0,,closed
EDGE-041448,JCT-FDR-0060-006,FUSE-XFMR-020401,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.043,228.1,0.6391,0.4771,0.5345,230,12.47,1,1,,closed
EDGE-041449,FUSE-XFMR-020401,XFMR-020401,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.245,1292.5,0.6459,0.4983,0.5345,230,12.47,1,1,,closed
EDGE-041450,JCT-FDR-0060-006,FUSE-XFMR-020402,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.045,236.0,0.5828,0.4587,0.5345,230,12.47,3,1,,closed
EDGE-041451,FUSE-XFMR-020402,XFMR-020402,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.253,1337.4,0.6201,0.4878,0.5345,230,12.47,3,1,,closed
EDGE-041452,JCT-FDR-0060-006,FUSE-XFMR-020403,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.046,243.9,1.6016,0.5172,1.007,100,12.47,2,1,,closed
EDGE-041453,FUSE-XFMR-020403,XFMR-020403,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.262,1382.3,1.5664,0.4731,1.007,100,12.47,2,1,,closed
EDGE-041454,JCT-FDR-0060-006,FUSE-XFMR-020404,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.048,252.6,1.6496,0.4724,1.007,100,12.47,3,0,,closed
EDGE-041455,FUSE-XFMR-020404,XFMR-020404,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.271,1431.7,1.4855,0.5575,1.007,100,12.47,3,0,,closed
EDGE-041456,JCT-FDR-0060-006,FUSE-XFMR-020405,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.049,259.0,1.5044,0.5182,1.007,100,12.47,2,1,,closed
EDGE-041457,FUSE-XFMR-020405,XFMR-020405,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.278,1467.6,1.4826,0.5497,1.007,100,12.47,2,1,,closed
EDGE-041458,JCT-FDR-0060-006,FUSE-XFMR-020406,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.05,266.1,0.9018,0.5103,0.6985,150,12.47,1,1,,closed
EDGE-041459,FUSE-XFMR-020406,XFMR-020406,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.286,1508.0,0.9072,0.5256,0.6985,150,12.47,1,1,,closed
EDGE-041460,JCT-FDR-0060-006,FUSE-XFMR-020407,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.052,276.4,0.2939,0.4115,0.3655,340,12.47,3,1,,closed
EDGE-041461,FUSE-XFMR-020407,XFMR-020407,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.297,1566.3,0.2694,0.3928,0.3655,340,12.47,3,1,,closed
EDGE-041462,JCT-FDR-0060-006,FUSE-XFMR-020408,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.054,283.5,0.8197,0.4781,0.6985,150,12.47,1,1,,closed
EDGE-041463,FUSE-XFMR-020408,XFMR-020408,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.304,1606.7,0.9476,0.5048,0.6985,150,12.47,1,1,,closed
EDGE-041464,JCT-FDR-0060-006,FUSE-XFMR-020409,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.055,291.5,0.643,0.4604,0.5345,230,12.47,2,0,,closed
EDGE-041465,FUSE-XFMR-020409,XFMR-020409,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.313,1651.6,0.5847,0.4473,0.5345,230,12.47,2,0,,closed
EDGE-041466,JCT-FDR-0060-006,FUSE-XFMR-020410,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.056,297.8,0.9417,0.4703,0.6985,150,12.47,2,0,,closed
EDGE-041467,FUSE-XFMR-020410,XFMR-020410,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.32,1687.5,0.9841,0.5465,0.6985,150,12.47,2,0,,closed
EDGE-041468,JCT-FDR-0060-006,FUSE-XFMR-020411,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.058,304.1,0.5755,0.4947,0.5345,230,12.47,1,1,,closed
EDGE-041469,FUSE-XFMR-020411,XFMR-020411,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.326,1723.4,0.5828,0.4327,0.5345,230,12.47,1,1,,closed
EDGE-041470,JCT-FDR-0060-006,FUSE-XFMR-020412,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.06,315.2,0.8712,0.5277,0.6985,150,12.47,1,1,,closed
EDGE-041471,FUSE-XFMR-020412,XFMR-020412,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.338,1786.2,0.8674,0.4611,0.6985,150,12.47,1,1,,closed
EDGE-041472,JCT-FDR-0060-006,FUSE-XFMR-020413,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.061,323.9,0.6491,0.4308,0.5345,230,12.47,1,1,,closed
EDGE-041473,FUSE-XFMR-020413,XFMR-020413,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.348,1835.6,0.6241,0.471,0.5345,230,12.47,1,1,,closed
EDGE-041474,JCT-FDR-0060-006,FUSE-XFMR-020414,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.062,327.9,0.9274,0.4583,0.6985,150,12.47,1,1,,closed
EDGE-041475,FUSE-XFMR-020414,XFMR-020414,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.352,1858.0,0.9051,0.4866,0.6985,150,12.47,1,1,,closed
EDGE-041476,JCT-FDR-0060-006,FUSE-XFMR-020415,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.064,339.0,0.2722,0.4633,0.3655,340,12.47,1,0,,closed
EDGE-041477,FUSE-XFMR-020415,XFMR-020415,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.364,1920.9,0.2856,0.4289,0.3655,340,12.47,1,0,,closed
EDGE-041478,JCT-FDR-0060-006,FUSE-XFMR-020416,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.065,345.3,0.9274,0.5098,0.6985,150,12.47,1,1,,closed
EDGE-041479,FUSE-XFMR-020416,XFMR-020416,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.371,1956.8,0.9301,0.4623,0.6985,150,12.47,1,1,,closed
EDGE-041480,JCT-FDR-0060-006,FUSE-XFMR-020417,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.067,354.8,1.41,0.5446,1.007,100,12.47,1,1,,closed
EDGE-041481,FUSE-XFMR-020417,XFMR-020417,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.381,2010.6,1.4478,0.482,1.007,100,12.47,1,1,,closed
EDGE-041482,JCT-FDR-0060-006,FUSE-XFMR-020418,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.068,360.4,0.3196,0.4023,0.3655,340,12.47,2,1,,closed
EDGE-041483,FUSE-XFMR-020418,XFMR-020418,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.387,2042.0,0.3093,0.4459,0.3655,340,12.47,2,1,,closed
EDGE-041484,JCT-FDR-0060-006,FUSE-XFMR-020419,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.07,369.9,0.9842,0.53,0.6985,150,12.47,1,1,,closed
EDGE-041485,FUSE-XFMR-020419,XFMR-020419,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.397,2095.9,0.8315,0.4644,0.6985,150,12.47,1,1,,closed
EDGE-041486,JCT-FDR-0060-006,FUSE-XFMR-020420,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.071,376.2,0.3011,0.4206,0.3655,340,12.47,1,1,,closed
EDGE-041487,FUSE-XFMR-020420,XFMR-020420,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.404,2131.8,0.2943,0.4318,0.3655,340,12.47,1,1,,closed
EDGE-041488,JCT-FDR-0060-006,FUSE-XFMR-020421,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.073,384.9,0.8563,0.5083,0.6985,150,12.47,2,1,,closed
EDGE-041489,FUSE-XFMR-020421,XFMR-020421,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.413,2181.2,0.9529,0.5335,0.6985,150,12.47,2,1,,closed
EDGE-041490,JCT-FDR-0060-006,FUSE-XFMR-020422,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.074,392.0,0.2704,0.476,0.3655,340,12.47,1,0,,closed
EDGE-041491,FUSE-XFMR-020422,XFMR-020422,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.421,2221.6,0.2821,0.4265,0.3655,340,12.47,1,0,,closed
EDGE-041492,JCT-FDR-0060-006,FUSE-XFMR-020423,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.076,399.2,0.541,0.4946,0.5345,230,12.47,1,0,,closed
EDGE-041493,FUSE-XFMR-020423,XFMR-020423,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.428,2262.0,0.6141,0.511,0.5345,230,12.47,1,0,,closed
EDGE-041494,JCT-FDR-0060-006,FUSE-XFMR-020424,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.077,406.3,0.8905,0.4605,0.6985,150,12.47,2,1,,closed
EDGE-041495,FUSE-XFMR-020424,XFMR-020424,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.436,2302.3,0.9519,0.4789,0.6985,150,12.47,2,1,,closed
EDGE-041496,JCT-FDR-0060-006,FUSE-XFMR-020425,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.078,414.2,0.6064,0.4818,0.5345,230,12.47,2,1,,closed
EDGE-041497,FUSE-XFMR-020425,XFMR-020425,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.445,2347.2,0.5759,0.5173,0.5345,230,12.47,2,1,,closed
EDGE-041498,JCT-FDR-0060-006,FUSE-XFMR-020426,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.08,422.9,0.3006,0.436,0.3655,340,12.47,1,0,,closed
EDGE-041499,FUSE-XFMR-020426,XFMR-020426,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.454,2396.6,0.3035,0.4036,0.3655,340,12.47,1,0,,closed
EDGE-041500,JCT-FDR-0060-006,FUSE-XFMR-020427,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.081,430.1,0.2706,0.4556,0.3655,340,12.47,1,1,,closed
EDGE-041501,FUSE-XFMR-020427,XFMR-020427,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.462,2437.0,0.3109,0.4263,0.3655,340,12.47,1,1,,closed
EDGE-041502,JCT-FDR-0060-006,FUSE-XFMR-020428,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.083,438.8,0.5953,0.4496,0.5345,230,12.47,2,0,,closed
EDGE-041503,FUSE-XFMR-020428,XFMR-020428,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.471,2486.4,0.5779,0.521,0.5345,230,12.47,2,0,,closed
EDGE-041504,JCT-FDR-0060-006,FUSE-XFMR-020429,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.084,445.9,0.5745,0.4879,0.5345,230,12.47,1,1,,closed
EDGE-041505,FUSE-XFMR-020429,XFMR-020429,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.479,2526.7,0.5708,0.4844,0.5345,230,12.47,1,1,,closed
EDGE-041506,JCT-FDR-0060-006,FUSE-XFMR-020430,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.086,452.2,1.3844,0.5546,1.007,100,12.47,1,1,,closed
EDGE-041507,FUSE-XFMR-020430,XFMR-020430,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.485,2562.6,1.5943,0.487,1.007,100,12.47,1,1,,closed
EDGE-041508,JCT-FDR-0060-006,FUSE-XFMR-020431,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.087,460.9,0.3063,0.4711,0.3655,340,12.47,1,1,,closed
EDGE-041509,FUSE-XFMR-020431,XFMR-020431,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.495,2612.0,0.2868,0.4471,0.3655,340,12.47,1,1,,closed
EDGE-041510,JCT-FDR-0060-006,FUSE-XFMR-020432,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.089,470.4,0.8542,0.4747,0.6985,150,12.47,2,1,,closed
EDGE-041511,FUSE-XFMR-020432,XFMR-020432,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.505,2665.9,0.8123,0.5451,0.6985,150,12.47,2,1,,closed
EDGE-041512,JCT-FDR-0060-006,FUSE-XFMR-020433,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.091,480.7,0.936,0.5118,0.6985,150,12.47,2,0,,closed
EDGE-041513,FUSE-XFMR-020433,XFMR-020433,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.516,2724.2,0.9701,0.5334,0.6985,150,12.47,2,0,,closed
EDGE-041514,JCT-FDR-0060-006,FUSE-XFMR-020434,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.093,488.7,0.3026,0.4705,0.3655,340,12.47,2,1,,closed
EDGE-041515,FUSE-XFMR-020434,XFMR-020434,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.524,2769.1,0.3006,0.4721,0.3655,340,12.47,2,1,,closed
EDGE-041516,JCT-FDR-0060-006,FUSE-XFMR-020435,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.094,494.2,0.302,0.4079,0.3655,340,12.47,2,1,,closed
EDGE-041517,FUSE-XFMR-020435,XFMR-020435,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.53,2800.5,0.2922,0.413,0.3655,340,12.47,2,1,,closed
EDGE-041518,JCT-FDR-0060-006,FUSE-XFMR-020436,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.095,500.5,0.2791,0.4015,0.3655,340,12.47,1,1,,closed
EDGE-041519,FUSE-XFMR-020436,XFMR-020436,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.537,2836.4,0.2697,0.4254,0.3655,340,12.47,1,1,,closed
EDGE-041520,JCT-FDR-0060-006,FUSE-XFMR-020437,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.096,508.5,1.6213,0.5264,1.007,100,12.47,2,0,,closed
EDGE-041521,FUSE-XFMR-020437,XFMR-020437,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.546,2881.3,1.5236,0.5309,1.007,100,12.47,2,0,,closed
EDGE-041522,JCT-FDR-0060-006,FUSE-XFMR-020438,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.098,518.8,0.5684,0.468,0.5345,230,12.47,1,1,,closed
EDGE-041523,FUSE-XFMR-020438,XFMR-020438,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.557,2939.6,0.5799,0.4396,0.5345,230,12.47,1,1,,closed
EDGE-041524,JCT-FDR-0060-006,FUSE-XFMR-020439,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.1,526.7,0.5356,0.4925,0.5345,230,12.47,2,1,,closed
EDGE-041525,FUSE-XFMR-020439,XFMR-020439,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.565,2984.5,0.6033,0.4699,0.5345,230,12.47,2,1,,closed
EDGE-041526,JCT-FDR-0060-006,FUSE-XFMR-020440,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.101,531.4,0.5554,0.4826,0.5345,230,12.47,2,1,,closed
EDGE-041527,FUSE-XFMR-020440,XFMR-020440,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.57,3011.4,0.6187,0.4687,0.5345,230,12.47,2,1,,closed
EDGE-041528,JCT-FDR-0060-006,FUSE-XFMR-020441,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.102,540.9,0.3158,0.393,0.3655,340,12.47,2,1,,closed
EDGE-041529,FUSE-XFMR-020441,XFMR-020441,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.581,3065.3,0.3266,0.4315,0.3655,340,12.47,2,1,,closed
EDGE-041530,JCT-FDR-0060-006,FUSE-XFMR-020442,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.103,546.5,0.9352,0.4994,0.6985,150,12.47,1,1,,closed
EDGE-041531,FUSE-XFMR-020442,XFMR-020442,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.586,3096.7,0.8791,0.4724,0.6985,150,12.47,1,1,,closed
EDGE-041532,JCT-FDR-0060-006,FUSE-XFMR-020443,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.105,554.4,0.2982,0.4096,0.3655,340,12.47,1,1,,closed
EDGE-041533,FUSE-XFMR-020443,XFMR-020443,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.595,3141.6,0.2796,0.3947,0.3655,340,12.47,1,1,,closed
EDGE-041534,JCT-FDR-0060-006,FUSE-XFMR-020444,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.107,563.9,0.8281,0.4644,0.6985,150,12.47,2,1,,closed
EDGE-041535,FUSE-XFMR-020444,XFMR-020444,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.605,3195.5,0.8806,0.4845,0.6985,150,12.47,2,1,,closed
EDGE-041536,JCT-FDR-0060-006,FUSE-XFMR-020445,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.108,572.6,0.6243,0.5011,0.5345,230,12.47,2,1,,closed
EDGE-041537,FUSE-XFMR-020445,XFMR-020445,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.615,3244.8,0.5853,0.4924,0.5345,230,12.47,2,1,,closed
EDGE-041538,JCT-FDR-0060-006,FUSE-XFMR-020446,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.11,579.7,0.9107,0.5422,0.6985,150,12.47,1,0,,closed
EDGE-041539,FUSE-XFMR-020446,XFMR-020446,FDR-0060,SUB-014,lateral_underground,#2 ACSR,C,0.622,3285.2,0.8637,0.5001,0.6985,150,12.47,1,0,,closed
EDGE-041540,JCT-FDR-0060-006,FUSE-XFMR-020447,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.111,586.9,0.5621,0.4602,0.5345,230,12.47,1,1,,closed
EDGE-041541,FUSE-XFMR-020447,XFMR-020447,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.63,3325.6,0.624,0.4476,0.5345,230,12.47,1,1,,closed
EDGE-041542,JCT-FDR-0060-006,FUSE-XFMR-020448,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.113,596.4,1.5416,0.4794,1.007,100,12.47,2,1,,closed
EDGE-041543,FUSE-XFMR-020448,XFMR-020448,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.64,3379.5,1.5955,0.5542,1.007,100,12.47,2,1,,closed
EDGE-041544,JCT-FDR-0060-006,FUSE-XFMR-020449,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.114,601.1,1.38,0.5062,1.007,100,12.47,1,0,,closed
EDGE-041545,FUSE-XFMR-020449,XFMR-020449,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.645,3406.4,1.3618,0.4678,1.007,100,12.47,1,0,,closed
EDGE-041546,JCT-FDR-0060-006,FUSE-XFMR-020450,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.116,613.0,0.3235,0.4652,0.3655,340,12.47,1,1,,closed
EDGE-041547,FUSE-XFMR-020450,XFMR-020450,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.658,3473.7,0.2841,0.4266,0.3655,340,12.47,1,1,,closed
EDGE-041548,JCT-FDR-0060-006,FUSE-XFMR-020451,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.117,616.2,0.8769,0.5239,0.6985,150,12.47,2,1,,closed
EDGE-041549,FUSE-XFMR-020451,XFMR-020451,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.661,3491.7,0.8544,0.5037,0.6985,150,12.47,2,1,,closed
EDGE-041550,JCT-FDR-0060-006,FUSE-XFMR-020452,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.118,624.9,1.5849,0.5242,1.007,100,12.47,3,1,,closed
EDGE-041551,FUSE-XFMR-020452,XFMR-020452,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.671,3541.0,1.5499,0.529,1.007,100,12.47,3,1,,closed
EDGE-041552,JCT-FDR-0060-006,FUSE-XFMR-020453,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.12,636.0,0.8379,0.4754,0.6985,150,12.47,2,1,,closed
EDGE-041553,FUSE-XFMR-020453,XFMR-020453,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.683,3603.9,0.8493,0.5189,0.6985,150,12.47,2,1,,closed
EDGE-041554,JCT-FDR-0060-006,FUSE-XFMR-020454,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.122,643.9,1.4451,0.5073,1.007,100,12.47,1,0,,closed
EDGE-041555,FUSE-XFMR-020454,XFMR-020454,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.691,3648.7,1.512,0.5208,1.007,100,12.47,1,0,,closed
EDGE-041556,JCT-FDR-0060-006,FUSE-XFMR-020455,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.123,649.4,0.6322,0.4745,0.5345,230,12.47,1,1,,closed
EDGE-041557,FUSE-XFMR-020455,XFMR-020455,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.697,3680.2,0.5638,0.5151,0.5345,230,12.47,1,1,,closed
EDGE-041558,JCT-FDR-0060-006,FUSE-XFMR-020456,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.124,657.4,1.6167,0.4688,1.007,100,12.47,1,0,,closed
EDGE-041559,FUSE-XFMR-020456,XFMR-020456,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.705,3725.0,1.4396,0.4656,1.007,100,12.47,1,0,,closed
EDGE-041560,JCT-FDR-0060-006,FUSE-XFMR-020457,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.127,668.4,0.6041,0.4822,0.5345,230,12.47,1,1,,closed
EDGE-041561,FUSE-XFMR-020457,XFMR-020457,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.717,3787.9,0.6054,0.4856,0.5345,230,12.47,1,1,,closed
EDGE-041562,JCT-FDR-0060-006,FUSE-XFMR-020458,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.128,676.4,0.268,0.4295,0.3655,340,12.47,1,1,,closed
EDGE-041563,FUSE-XFMR-020458,XFMR-020458,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.726,3832.8,0.2914,0.4504,0.3655,340,12.47,1,1,,closed
EDGE-041564,JCT-FDR-0060-006,FUSE-XFMR-020459,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.129,681.9,1.4692,0.5093,1.007,100,12.47,2,1,,closed
EDGE-041565,FUSE-XFMR-020459,XFMR-020459,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.732,3864.2,1.3904,0.5271,1.007,100,12.47,2,1,,closed
EDGE-041566,JCT-FDR-0060-006,FUSE-XFMR-020460,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.131,689.8,1.5662,0.5581,1.007,100,12.47,2,1,,closed
EDGE-041567,FUSE-XFMR-020460,XFMR-020460,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.74,3909.0,1.4829,0.5433,1.007,100,12.47,2,1,,closed
EDGE-041568,JCT-FDR-0060-006,FUSE-XFMR-020461,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.132,699.3,0.8203,0.4797,0.6985,150,12.47,2,0,,closed
EDGE-041569,FUSE-XFMR-020461,XFMR-020461,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.751,3962.9,0.8059,0.4617,0.6985,150,12.47,2,0,,closed
EDGE-041570,JCT-FDR-0060-006,FUSE-XFMR-020462,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.134,704.9,0.5734,0.4677,0.5345,230,12.47,1,0,,closed
EDGE-041571,FUSE-XFMR-020462,XFMR-020462,FDR-0060,SUB-014,lateral_underground,1/0 AL,C,0.756,3994.3,0.5366,0.523,0.5345,230,12.47,1,0,,closed
EDGE-041572,JCT-FDR-0060-006,FUSE-XFMR-020463,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.135,711.2,1.3938,0.4812,1.007,100,12.47,2,1,,closed
EDGE-041573,FUSE-XFMR-020463,XFMR-020463,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.763,4030.2,1.4703,0.536,1.007,100,12.47,2,1,,closed
EDGE-041574,JCT-FDR-0060-006,FUSE-XFMR-020464,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.136,719.1,0.9181,0.5401,0.6985,150,12.47,1,1,,closed
EDGE-041575,FUSE-XFMR-020464,XFMR-020464,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.772,4075.1,0.9222,0.5033,0.6985,150,12.47,1,1,,closed
EDGE-041576,JCT-FDR-0060-006,FUSE-XFMR-020465,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.138,727.1,0.9274,0.4524,0.6985,150,12.47,2,1,,closed
EDGE-041577,FUSE-XFMR-020465,XFMR-020465,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.78,4120.0,0.8567,0.5207,0.6985,150,12.47,2,1,,closed
EDGE-041578,JCT-FDR-0060-006,FUSE-XFMR-020466,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.14,737.4,0.9526,0.5455,0.6985,150,12.47,2,0,,closed
EDGE-041579,FUSE-XFMR-020466,XFMR-020466,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AC,0.791,4178.3,0.8589,0.4771,0.6985,150,12.47,2,0,,closed
EDGE-041580,JCT-FDR-0060-006,FUSE-XFMR-020467,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.141,745.3,0.9467,0.5446,0.6985,150,12.47,1,1,,closed
EDGE-041581,FUSE-XFMR-020467,XFMR-020467,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.8,4223.2,0.844,0.4757,0.6985,150,12.47,1,1,,closed
EDGE-041582,JCT-FDR-0060-006,FUSE-XFMR-020468,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.142,749.2,1.4622,0.5323,1.007,100,12.47,1,1,,closed
EDGE-041583,FUSE-XFMR-020468,XFMR-020468,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.804,4245.6,1.5964,0.5195,1.007,100,12.47,1,1,,closed
EDGE-041584,JCT-FDR-0060-006,FUSE-XFMR-020469,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.144,761.9,0.8104,0.4519,0.6985,150,12.47,2,1,,closed
EDGE-041585,FUSE-XFMR-020469,XFMR-020469,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.818,4317.5,0.85,0.458,0.6985,150,12.47,2,1,,closed
EDGE-041586,JCT-FDR-0060-006,FUSE-XFMR-020470,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.146,769.0,0.8524,0.5065,0.6985,150,12.47,3,1,,closed
EDGE-041587,FUSE-XFMR-020470,XFMR-020470,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.825,4357.8,0.8143,0.5363,0.6985,150,12.47,3,1,,closed
EDGE-041588,JCT-FDR-0060-006,FUSE-XFMR-020471,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.147,774.6,1.5488,0.5018,1.007,100,12.47,2,1,,closed
EDGE-041589,FUSE-XFMR-020471,XFMR-020471,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.831,4389.3,1.5624,0.5447,1.007,100,12.47,2,1,,closed
EDGE-041590,JCT-FDR-0060-006,JCT-FDR-0060-007,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.82,4329.6,0.2694,0.4344,0.3739,340,12.47,3,1,,closed
EDGE-041591,JCT-FDR-0060-007,FUSE-XFMR-020472,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.001,4.8,1.4768,0.5147,1.007,100,12.47,1,0,,closed
EDGE-041592,FUSE-XFMR-020472,XFMR-020472,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.005,26.9,1.6087,0.5256,1.007,100,12.47,1,0,,closed
EDGE-041593,JCT-FDR-0060-007,FUSE-XFMR-020473,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.003,14.3,0.2683,0.4275,0.3655,340,12.47,2,1,,closed
EDGE-041594,FUSE-XFMR-020473,XFMR-020473,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.015,80.8,0.3217,0.4088,0.3655,340,12.47,2,1,,closed
EDGE-041595,JCT-FDR-0060-007,FUSE-XFMR-020474,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.003,15.0,1.4273,0.5381,1.007,100,12.47,1,0,,closed
EDGE-041596,FUSE-XFMR-020474,XFMR-020474,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.016,85.3,1.4336,0.5169,1.007,100,12.47,1,0,,closed
EDGE-041597,JCT-FDR-0060-007,FUSE-XFMR-020475,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.004,23.0,1.622,0.4726,1.007,100,12.47,1,1,,closed
EDGE-041598,FUSE-XFMR-020475,XFMR-020475,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.025,130.2,1.3576,0.5298,1.007,100,12.47,1,1,,closed
EDGE-041599,JCT-FDR-0060-007,FUSE-XFMR-020476,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.006,31.7,1.5799,0.5066,1.007,100,12.47,1,1,,closed
EDGE-041600,FUSE-XFMR-020476,XFMR-020476,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.034,179.5,1.614,0.5051,1.007,100,12.47,1,1,,closed
EDGE-041601,JCT-FDR-0060-007,FUSE-XFMR-020477,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.008,42.0,0.5794,0.5125,0.5345,230,12.47,2,1,,closed
EDGE-041602,FUSE-XFMR-020477,XFMR-020477,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.045,237.9,0.6295,0.4307,0.5345,230,12.47,2,1,,closed
EDGE-041603,JCT-FDR-0060-007,FUSE-XFMR-020478,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.01,50.7,1.4079,0.46,1.007,100,12.47,1,0,,closed
EDGE-041604,FUSE-XFMR-020478,XFMR-020478,FDR-0060,SUB-014,lateral_underground,#4 CU,C,0.054,287.2,1.4706,0.5457,1.007,100,12.47,1,0,,closed
EDGE-041605,JCT-FDR-0060-007,FUSE-XFMR-020479,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.011,59.4,0.9041,0.4626,0.6985,150,12.47,3,1,,closed
EDGE-041606,FUSE-XFMR-020479,XFMR-020479,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.064,336.6,0.8795,0.468,0.6985,150,12.47,3,1,,closed
EDGE-041607,JCT-FDR-0060-007,FUSE-XFMR-020480,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.012,64.9,0.296,0.4511,0.3655,340,12.47,2,1,,closed
EDGE-041608,FUSE-XFMR-020480,XFMR-020480,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.07,368.0,0.2733,0.4266,0.3655,340,12.47,2,1,,closed
EDGE-041609,JCT-FDR-0060-007,FUSE-XFMR-020481,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.014,72.9,0.5979,0.4499,0.5345,230,12.47,2,1,,closed
