edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-041610,FUSE-XFMR-020481,XFMR-020481,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.078,412.9,0.5573,0.4551,0.5345,230,12.47,2,1,,closed
EDGE-041611,JCT-FDR-0060-007,FUSE-XFMR-020482,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.015,78.4,0.5911,0.4614,0.5345,230,12.47,2,1,,closed
EDGE-041612,FUSE-XFMR-020482,XFMR-020482,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.084,444.3,0.6281,0.504,0.5345,230,12.47,2,1,,closed
EDGE-041613,JCT-FDR-0060-007,FUSE-XFMR-020483,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.016,85.5,0.2864,0.4211,0.3655,340,12.47,2,1,,closed
EDGE-041614,FUSE-XFMR-020483,XFMR-020483,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.092,484.7,0.3026,0.4658,0.3655,340,12.47,2,1,,closed
EDGE-041615,JCT-FDR-0060-007,FUSE-XFMR-020484,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.018,94.2,0.5662,0.4861,0.5345,230,12.47,1,1,,closed
EDGE-041616,FUSE-XFMR-020484,XFMR-020484,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.101,534.1,0.5787,0.5104,0.5345,230,12.47,1,1,,closed
EDGE-041617,JCT-FDR-0060-007,FUSE-XFMR-020485,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.02,103.8,0.6002,0.4718,0.5345,230,12.47,2,1,,closed
EDGE-041618,FUSE-XFMR-020485,XFMR-020485,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.111,587.9,0.6004,0.4628,0.5345,230,12.47,2,1,,closed
EDGE-041619,JCT-FDR-0060-007,FUSE-XFMR-020486,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.021,112.5,0.8812,0.5312,0.6985,150,12.47,3,0,,closed
EDGE-041620,FUSE-XFMR-020486,XFMR-020486,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.121,637.3,0.8362,0.4957,0.6985,150,12.47,3,0,,closed
EDGE-041621,JCT-FDR-0060-007,FUSE-XFMR-020487,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.023,119.6,0.6233,0.4961,0.5345,230,12.47,1,1,,closed
EDGE-041622,FUSE-XFMR-020487,XFMR-020487,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.128,677.7,0.5906,0.4478,0.5345,230,12.47,1,1,,closed
EDGE-041623,JCT-FDR-0060-007,FUSE-XFMR-020488,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.024,124.3,0.6027,0.433,0.5345,230,12.47,1,1,,closed
EDGE-041624,FUSE-XFMR-020488,XFMR-020488,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.133,704.6,0.6194,0.468,0.5345,230,12.47,1,1,,closed
EDGE-041625,JCT-FDR-0060-007,FUSE-XFMR-020489,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.026,134.6,0.2853,0.4037,0.3655,340,12.47,2,0,,closed
EDGE-041626,FUSE-XFMR-020489,XFMR-020489,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.145,763.0,0.3183,0.4426,0.3655,340,12.47,2,0,,closed
EDGE-041627,JCT-FDR-0060-007,FUSE-XFMR-020490,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.027,144.9,0.9144,0.4529,0.6985,150,12.47,3,1,,closed
EDGE-041628,FUSE-XFMR-020490,XFMR-020490,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.156,821.3,0.8258,0.5092,0.6985,150,12.47,3,1,,closed
EDGE-041629,JCT-FDR-0060-007,FUSE-XFMR-020491,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.028,148.9,0.9688,0.4749,0.6985,150,12.47,2,1,,closed
EDGE-041630,FUSE-XFMR-020491,XFMR-020491,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.16,843.7,0.922,0.5309,0.6985,150,12.47,2,1,,closed
EDGE-041631,JCT-FDR-0060-007,FUSE-XFMR-020492,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.029,155.2,1.4437,0.5619,1.007,100,12.47,3,1,,closed
EDGE-041632,FUSE-XFMR-020492,XFMR-020492,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.167,879.6,1.6444,0.4709,1.007,100,12.47,3,1,,closed
EDGE-041633,JCT-FDR-0060-007,FUSE-XFMR-020493,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.031,164.7,0.6299,0.5078,0.5345,230,12.47,1,1,,closed
EDGE-041634,FUSE-XFMR-020493,XFMR-020493,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.177,933.5,0.5413,0.5156,0.5345,230,12.47,1,1,,closed
EDGE-041635,JCT-FDR-0060-007,FUSE-XFMR-020494,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.033,175.8,1.5994,0.5462,1.007,100,12.47,2,1,,closed
EDGE-041636,FUSE-XFMR-020494,XFMR-020494,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.189,996.3,1.6412,0.5286,1.007,100,12.47,2,1,,closed
EDGE-041637,JCT-FDR-0060-007,FUSE-XFMR-020495,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.034,181.4,0.3199,0.4095,0.3655,340,12.47,1,0,,closed
EDGE-041638,FUSE-XFMR-020495,XFMR-020495,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.195,1027.8,0.2892,0.4625,0.3655,340,12.47,1,0,,closed
EDGE-041639,JCT-FDR-0060-007,FUSE-XFMR-020496,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.036,190.1,1.5844,0.4648,1.007,100,12.47,1,1,,closed
EDGE-041640,FUSE-XFMR-020496,XFMR-020496,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.204,1077.1,1.3696,0.4645,1.007,100,12.47,1,1,,closed
EDGE-041641,JCT-FDR-0060-007,FUSE-XFMR-020497,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.037,198.0,0.9084,0.5111,0.6985,150,12.47,1,1,,closed
EDGE-041642,FUSE-XFMR-020497,XFMR-020497,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.212,1122.0,0.9563,0.5155,0.6985,150,12.47,1,1,,closed
EDGE-041643,JCT-FDR-0060-007,FUSE-XFMR-020498,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.038,202.8,0.3149,0.4407,0.3655,340,12.47,3,1,,closed
EDGE-041644,FUSE-XFMR-020498,XFMR-020498,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.218,1148.9,0.3072,0.4031,0.3655,340,12.47,3,1,,closed
EDGE-041645,JCT-FDR-0060-007,FUSE-XFMR-020499,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.04,213.0,0.8808,0.5304,0.6985,150,12.47,2,1,,closed
EDGE-041646,FUSE-XFMR-020499,XFMR-020499,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.229,1207.3,0.9572,0.4715,0.6985,150,12.47,2,1,,closed
EDGE-041647,JCT-FDR-0060-007,FUSE-XFMR-020500,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.041,217.8,0.6406,0.4749,0.5345,230,12.47,2,1,,closed
EDGE-041648,FUSE-XFMR-020500,XFMR-020500,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.234,1234.2,0.5881,0.4989,0.5345,230,12.47,2,1,,closed
EDGE-041649,JCT-FDR-0060-007,FUSE-XFMR-020501,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.043,225.7,0.9055,0.5018,0.6985,150,12.47,3,0,,closed
EDGE-041650,FUSE-XFMR-020501,XFMR-020501,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.242,1279.1,0.8869,0.5353,0.6985,150,12.47,3,0,,closed
EDGE-041651,JCT-FDR-0060-007,FUSE-XFMR-020502,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.045,235.2,0.8532,0.4743,0.6985,150,12.47,2,0,,closed
EDGE-041652,FUSE-XFMR-020502,XFMR-020502,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.252,1332.9,0.8088,0.4931,0.6985,150,12.47,2,0,,closed
EDGE-041653,JCT-FDR-0060-007,FUSE-XFMR-020503,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.046,244.7,1.3924,0.4858,1.007,100,12.47,1,1,,closed
EDGE-041654,FUSE-XFMR-020503,XFMR-020503,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.263,1386.8,1.3965,0.5498,1.007,100,12.47,1,1,,closed
EDGE-041655,JCT-FDR-0060-007,FUSE-XFMR-020504,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.047,250.3,1.4083,0.5294,1.007,100,12.47,2,1,,closed
EDGE-041656,FUSE-XFMR-020504,XFMR-020504,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.269,1418.2,1.6147,0.5362,1.007,100,12.47,2,1,,closed
EDGE-041657,JCT-FDR-0060-007,FUSE-XFMR-020505,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.05,262.2,0.6104,0.4579,0.5345,230,12.47,3,1,,closed
EDGE-041658,FUSE-XFMR-020505,XFMR-020505,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.281,1485.5,0.5439,0.4762,0.5345,230,12.47,3,1,,closed
EDGE-041659,JCT-FDR-0060-007,FUSE-XFMR-020506,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.051,268.5,0.6256,0.4362,0.5345,230,12.47,1,0,,closed
EDGE-041660,FUSE-XFMR-020506,XFMR-020506,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.288,1521.4,0.5966,0.5185,0.5345,230,12.47,1,0,,closed
EDGE-041661,JCT-FDR-0060-007,FUSE-XFMR-020507,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.052,274.0,0.3251,0.4245,0.3655,340,12.47,1,1,,closed
EDGE-041662,FUSE-XFMR-020507,XFMR-020507,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.294,1552.8,0.2904,0.4599,0.3655,340,12.47,1,1,,closed
EDGE-041663,JCT-FDR-0060-007,FUSE-XFMR-020508,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.053,281.2,1.4104,0.5021,1.007,100,12.47,2,0,,closed
EDGE-041664,FUSE-XFMR-020508,XFMR-020508,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.302,1593.2,1.6231,0.5007,1.007,100,12.47,2,0,,closed
EDGE-041665,JCT-FDR-0060-007,FUSE-XFMR-020509,FDR-0060,SUB-014,lateral_underground,1/0 AL,ABC,0.055,291.5,0.6327,0.4734,0.5345,230,12.47,3,0,,closed
EDGE-041666,FUSE-XFMR-020509,XFMR-020509,FDR-0060,SUB-014,lateral_underground,1/0 AL,ABC,0.313,1651.6,0.58,0.4395,0.5345,230,12.47,3,0,,closed
EDGE-041667,JCT-FDR-0060-007,FUSE-XFMR-020510,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.057,298.6,0.9288,0.5117,0.6985,150,12.47,2,1,,closed
EDGE-041668,FUSE-XFMR-020510,XFMR-020510,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.32,1692.0,0.8317,0.5459,0.6985,150,12.47,2,1,,closed
EDGE-041669,JCT-FDR-0060-007,FUSE-XFMR-020511,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.058,304.9,0.3202,0.4611,0.3655,340,12.47,2,1,,closed
EDGE-041670,FUSE-XFMR-020511,XFMR-020511,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.327,1727.9,0.2781,0.4194,0.3655,340,12.47,2,1,,closed
EDGE-041671,JCT-FDR-0060-007,FUSE-XFMR-020512,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.059,313.6,0.5591,0.448,0.5345,230,12.47,1,1,,closed
EDGE-041672,FUSE-XFMR-020512,XFMR-020512,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.337,1777.2,0.6107,0.4484,0.5345,230,12.47,1,1,,closed
EDGE-041673,JCT-FDR-0060-007,FUSE-XFMR-020513,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.061,320.0,0.277,0.4634,0.3655,340,12.47,2,1,,closed
EDGE-041674,FUSE-XFMR-020513,XFMR-020513,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.343,1813.2,0.2822,0.4535,0.3655,340,12.47,2,1,,closed
EDGE-041675,JCT-FDR-0060-007,FUSE-XFMR-020514,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.062,328.7,0.8643,0.4593,0.6985,150,12.47,2,1,,closed
EDGE-041676,FUSE-XFMR-020514,XFMR-020514,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.353,1862.5,0.8114,0.4893,0.6985,150,12.47,2,1,,closed
EDGE-041677,JCT-FDR-0060-007,FUSE-XFMR-020515,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.064,337.4,0.822,0.5136,0.6985,150,12.47,1,1,,closed
EDGE-041678,FUSE-XFMR-020515,XFMR-020515,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.362,1911.9,0.8274,0.4697,0.6985,150,12.47,1,1,,closed
EDGE-041679,JCT-FDR-0060-007,FUSE-XFMR-020516,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.065,345.3,1.4218,0.5139,1.007,100,12.47,2,0,,closed
EDGE-041680,FUSE-XFMR-020516,XFMR-020516,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.371,1956.8,1.6017,0.4727,1.007,100,12.47,2,0,,closed
EDGE-041681,JCT-FDR-0060-007,FUSE-XFMR-020517,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.066,350.9,0.2972,0.4668,0.3655,340,12.47,2,1,,closed
EDGE-041682,FUSE-XFMR-020517,XFMR-020517,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.377,1988.2,0.3182,0.4244,0.3655,340,12.47,2,1,,closed
EDGE-041683,JCT-FDR-0060-007,FUSE-XFMR-020518,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.068,360.4,1.5643,0.545,1.007,100,12.47,1,0,,closed
EDGE-041684,FUSE-XFMR-020518,XFMR-020518,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.387,2042.0,1.4848,0.4891,1.007,100,12.47,1,0,,closed
EDGE-041685,JCT-FDR-0060-007,FUSE-XFMR-020519,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.07,369.9,0.982,0.5295,0.6985,150,12.47,2,0,,closed
EDGE-041686,FUSE-XFMR-020519,XFMR-020519,FDR-0060,SUB-014,lateral_underground,#2 ACSR,BC,0.397,2095.9,0.8605,0.5256,0.6985,150,12.47,2,0,,closed
EDGE-041687,JCT-FDR-0060-007,FUSE-XFMR-020520,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.071,374.6,0.8207,0.4643,0.6985,150,12.47,1,1,,closed
EDGE-041688,FUSE-XFMR-020520,XFMR-020520,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,B,0.402,2122.8,0.8566,0.4594,0.6985,150,12.47,1,1,,closed
EDGE-041689,JCT-FDR-0060-007,FUSE-XFMR-020521,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.073,384.1,1.4576,0.5088,1.007,100,12.47,2,0,,closed
EDGE-041690,FUSE-XFMR-020521,XFMR-020521,FDR-0060,SUB-014,lateral_underground,#4 CU,AB,0.412,2176.7,1.4714,0.5146,1.007,100,12.47,2,0,,closed
EDGE-041691,JCT-FDR-0060-007,FUSE-XFMR-020522,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.074,389.7,0.9488,0.4831,0.6985,150,12.47,1,1,,closed
EDGE-041692,FUSE-XFMR-020522,XFMR-020522,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.418,2208.1,0.8564,0.5075,0.6985,150,12.47,1,1,,closed
EDGE-041693,JCT-FDR-0060-007,FUSE-XFMR-020523,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.075,397.6,1.4172,0.5597,1.007,100,12.47,1,1,,closed
EDGE-041694,FUSE-XFMR-020523,XFMR-020523,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.427,2253.0,1.4644,0.5088,1.007,100,12.47,1,1,,closed
EDGE-041695,JCT-FDR-0060-007,FUSE-XFMR-020524,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.077,405.5,1.4295,0.5065,1.007,100,12.47,1,1,,closed
EDGE-041696,FUSE-XFMR-020524,XFMR-020524,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.435,2297.9,1.4009,0.4942,1.007,100,12.47,1,1,,closed
EDGE-041697,JCT-FDR-0060-007,FUSE-XFMR-020525,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.079,415.8,0.9649,0.4898,0.6985,150,12.47,1,0,,closed
EDGE-041698,FUSE-XFMR-020525,XFMR-020525,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.446,2356.2,0.8902,0.5025,0.6985,150,12.47,1,0,,closed
EDGE-041699,JCT-FDR-0060-007,FUSE-XFMR-020526,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.081,425.3,0.57,0.4865,0.5345,230,12.47,2,1,,closed
EDGE-041700,FUSE-XFMR-020526,XFMR-020526,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.456,2410.1,0.628,0.4972,0.5345,230,12.47,2,1,,closed
EDGE-041701,JCT-FDR-0060-007,FUSE-XFMR-020527,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.082,433.2,1.5432,0.4816,1.007,100,12.47,3,0,,closed
EDGE-041702,FUSE-XFMR-020527,XFMR-020527,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.465,2454.9,1.5749,0.4952,1.007,100,12.47,3,0,,closed
EDGE-041703,JCT-FDR-0060-007,FUSE-XFMR-020528,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.084,441.9,0.556,0.5246,0.5345,230,12.47,1,1,,closed
EDGE-041704,FUSE-XFMR-020528,XFMR-020528,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.474,2504.3,0.5685,0.4641,0.5345,230,12.47,1,1,,closed
EDGE-041705,JCT-FDR-0060-007,FUSE-XFMR-020529,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.084,445.1,1.4793,0.5224,1.007,100,12.47,2,1,,closed
EDGE-041706,FUSE-XFMR-020529,XFMR-020529,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.478,2522.3,1.5234,0.5508,1.007,100,12.47,2,1,,closed
EDGE-041707,JCT-FDR-0060-007,FUSE-XFMR-020530,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.087,457.8,0.2915,0.4126,0.3655,340,12.47,2,1,,closed
EDGE-041708,FUSE-XFMR-020530,XFMR-020530,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.491,2594.1,0.2994,0.4242,0.3655,340,12.47,2,1,,closed
EDGE-041709,JCT-FDR-0060-007,FUSE-XFMR-020531,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.088,462.5,0.2922,0.4281,0.3655,340,12.47,3,0,,closed
EDGE-041710,FUSE-XFMR-020531,XFMR-020531,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.496,2621.0,0.2699,0.4041,0.3655,340,12.47,3,0,,closed
EDGE-041711,JCT-FDR-0060-007,FUSE-XFMR-020532,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.09,472.8,0.5633,0.5055,0.5345,230,12.47,1,1,,closed
EDGE-041712,FUSE-XFMR-020532,XFMR-020532,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.507,2679.3,0.5509,0.4344,0.5345,230,12.47,1,1,,closed
EDGE-041713,JCT-FDR-0060-007,FUSE-XFMR-020533,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.091,479.2,0.5815,0.4593,0.5345,230,12.47,2,1,,closed
EDGE-041714,FUSE-XFMR-020533,XFMR-020533,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.514,2715.2,0.6297,0.4516,0.5345,230,12.47,2,1,,closed
EDGE-041715,JCT-FDR-0060-007,FUSE-XFMR-020534,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.092,484.7,0.5888,0.5182,0.5345,230,12.47,2,1,,closed
EDGE-041716,FUSE-XFMR-020534,XFMR-020534,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.52,2746.7,0.6294,0.5232,0.5345,230,12.47,2,1,,closed
EDGE-041717,JCT-FDR-0060-007,FUSE-XFMR-020535,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.094,496.6,0.8069,0.4673,0.6985,150,12.47,2,1,,closed
EDGE-041718,FUSE-XFMR-020535,XFMR-020535,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.533,2814.0,0.9502,0.4939,0.6985,150,12.47,2,1,,closed
EDGE-041719,JCT-FDR-0060-007,FUSE-XFMR-020536,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.095,499.8,0.2703,0.4681,0.3655,340,12.47,1,0,,closed
EDGE-041720,FUSE-XFMR-020536,XFMR-020536,FDR-0060,SUB-014,lateral_underground,4/0 AL,B,0.536,2831.9,0.2925,0.4592,0.3655,340,12.47,1,0,,closed
EDGE-041721,JCT-FDR-0060-007,FUSE-XFMR-020537,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.096,509.3,0.5503,0.4758,0.5345,230,12.47,1,1,,closed
EDGE-041722,FUSE-XFMR-020537,XFMR-020537,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.547,2885.8,0.6022,0.4366,0.5345,230,12.47,1,1,,closed
EDGE-041723,JCT-FDR-0060-007,FUSE-XFMR-020538,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.098,515.6,1.3909,0.5033,1.007,100,12.47,2,1,,closed
EDGE-041724,FUSE-XFMR-020538,XFMR-020538,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.553,2921.7,1.4343,0.5121,1.007,100,12.47,2,1,,closed
EDGE-041725,JCT-FDR-0060-007,FUSE-XFMR-020539,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.099,523.5,0.2778,0.4277,0.3655,340,12.47,1,1,,closed
EDGE-041726,FUSE-XFMR-020539,XFMR-020539,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.562,2966.6,0.2759,0.3928,0.3655,340,12.47,1,1,,closed
EDGE-041727,JCT-FDR-0060-007,FUSE-XFMR-020540,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.101,534.6,1.3672,0.4974,1.007,100,12.47,1,1,,closed
EDGE-041728,FUSE-XFMR-020540,XFMR-020540,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.574,3029.4,1.643,0.5454,1.007,100,12.47,1,1,,closed
EDGE-041729,JCT-FDR-0060-007,FUSE-XFMR-020541,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.102,539.4,0.3004,0.4745,0.3655,340,12.47,2,0,,closed
EDGE-041730,FUSE-XFMR-020541,XFMR-020541,FDR-0060,SUB-014,lateral_underground,4/0 AL,AB,0.579,3056.3,0.2734,0.4636,0.3655,340,12.47,2,0,,closed
EDGE-041731,JCT-FDR-0060-007,FUSE-XFMR-020542,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.104,551.2,0.6487,0.4306,0.5345,230,12.47,1,1,,closed
EDGE-041732,FUSE-XFMR-020542,XFMR-020542,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.592,3123.6,0.5856,0.4464,0.5345,230,12.47,1,1,,closed
EDGE-041733,JCT-FDR-0060-007,FUSE-XFMR-020543,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.106,559.2,0.8862,0.4891,0.6985,150,12.47,2,1,,closed
EDGE-041734,FUSE-XFMR-020543,XFMR-020543,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.6,3168.5,0.8637,0.4789,0.6985,150,12.47,2,1,,closed
EDGE-041735,JCT-FDR-0060-007,FUSE-XFMR-020544,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.107,564.7,1.5655,0.5275,1.007,100,12.47,1,0,,closed
EDGE-041736,FUSE-XFMR-020544,XFMR-020544,FDR-0060,SUB-014,lateral_underground,#4 CU,A,0.606,3199.9,1.6031,0.5041,1.007,100,12.47,1,0,,closed
EDGE-041737,JCT-FDR-0060-007,FUSE-XFMR-020545,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.109,574.2,0.2856,0.4309,0.3655,340,12.47,1,1,,closed
EDGE-041738,FUSE-XFMR-020545,XFMR-020545,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.616,3253.8,0.2785,0.4189,0.3655,340,12.47,1,1,,closed
EDGE-041739,JCT-FDR-0060-007,FUSE-XFMR-020546,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.11,578.2,0.9228,0.5117,0.6985,150,12.47,2,0,,closed
EDGE-041740,FUSE-XFMR-020546,XFMR-020546,FDR-0060,SUB-014,lateral_underground,#2 ACSR,AB,0.62,3276.2,0.9629,0.5124,0.6985,150,12.47,2,0,,closed
EDGE-041741,JCT-FDR-0060-007,FUSE-XFMR-020547,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.111,586.9,0.5774,0.4655,0.5345,230,12.47,2,1,,closed
EDGE-041742,FUSE-XFMR-020547,XFMR-020547,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.63,3325.6,0.6367,0.4804,0.5345,230,12.47,2,1,,closed
EDGE-041743,JCT-FDR-0060-007,FUSE-XFMR-020548,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.113,596.4,0.8682,0.5442,0.6985,150,12.47,2,1,,closed
EDGE-041744,FUSE-XFMR-020548,XFMR-020548,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.64,3379.5,0.8808,0.4833,0.6985,150,12.47,2,1,,closed
EDGE-041745,JCT-FDR-0060-007,FUSE-XFMR-020549,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.114,602.7,1.3616,0.5473,1.007,100,12.47,2,1,,closed
EDGE-041746,FUSE-XFMR-020549,XFMR-020549,FDR-0060,SUB-014,lateral_overhead,#4 CU,AB,0.647,3415.4,1.6455,0.506,1.007,100,12.47,2,1,,closed
EDGE-041747,JCT-FDR-0060-007,FUSE-XFMR-020550,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.116,613.0,0.9758,0.55,0.6985,150,12.47,2,1,,closed
EDGE-041748,FUSE-XFMR-020550,XFMR-020550,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.658,3473.7,0.8693,0.513,0.6985,150,12.47,2,1,,closed
EDGE-041749,JCT-FDR-0060-007,FUSE-XFMR-020551,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.118,620.9,1.6219,0.4853,1.007,100,12.47,2,1,,closed
EDGE-041750,FUSE-XFMR-020551,XFMR-020551,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.666,3518.6,1.5632,0.5606,1.007,100,12.47,2,1,,closed
EDGE-041751,JCT-FDR-0060-007,FUSE-XFMR-020552,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.118,624.1,0.2989,0.4134,0.3655,340,12.47,1,1,,closed
EDGE-041752,FUSE-XFMR-020552,XFMR-020552,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.67,3536.5,0.2778,0.4311,0.3655,340,12.47,1,1,,closed
EDGE-041753,JCT-FDR-0060-007,FUSE-XFMR-020553,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.12,632.8,0.533,0.4456,0.5345,230,12.47,1,1,,closed
EDGE-041754,FUSE-XFMR-020553,XFMR-020553,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.679,3585.9,0.5552,0.4662,0.5345,230,12.47,1,1,,closed
EDGE-041755,JCT-FDR-0060-007,FUSE-XFMR-020554,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.122,643.1,0.6395,0.43,0.5345,230,12.47,2,1,,closed
EDGE-041756,FUSE-XFMR-020554,XFMR-020554,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.69,3644.3,0.5366,0.5099,0.5345,230,12.47,2,1,,closed
EDGE-041757,JCT-FDR-0060-007,FUSE-XFMR-020555,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.124,652.6,0.3244,0.4276,0.3655,340,12.47,3,0,,closed
EDGE-041758,FUSE-XFMR-020555,XFMR-020555,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.7,3698.1,0.3054,0.4697,0.3655,340,12.47,3,0,,closed
EDGE-041759,JCT-FDR-0060-007,FUSE-XFMR-020556,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.125,660.5,0.6327,0.504,0.5345,230,12.47,3,1,,closed
EDGE-041760,FUSE-XFMR-020556,XFMR-020556,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.709,3743.0,0.6131,0.4994,0.5345,230,12.47,3,1,,closed
EDGE-041761,JCT-FDR-0060-007,FUSE-XFMR-020557,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.127,668.4,0.559,0.4615,0.5345,230,12.47,1,1,,closed
EDGE-041762,FUSE-XFMR-020557,XFMR-020557,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.717,3787.9,0.6104,0.4535,0.5345,230,12.47,1,1,,closed
EDGE-041763,JCT-FDR-0060-007,FUSE-XFMR-020558,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.128,674.0,0.642,0.5153,0.5345,230,12.47,3,1,,closed
EDGE-041764,FUSE-XFMR-020558,XFMR-020558,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.723,3819.3,0.5896,0.5108,0.5345,230,12.47,3,1,,closed
EDGE-041765,JCT-FDR-0060-007,FUSE-XFMR-020559,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.13,684.3,0.8515,0.5354,0.6985,150,12.47,3,1,,closed
EDGE-041766,FUSE-XFMR-020559,XFMR-020559,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.734,3877.6,0.8167,0.4589,0.6985,150,12.47,3,1,,closed
EDGE-041767,JCT-FDR-0060-007,FUSE-XFMR-020560,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.13,688.2,0.6142,0.4808,0.5345,230,12.47,1,1,,closed
EDGE-041768,FUSE-XFMR-020560,XFMR-020560,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.739,3900.1,0.5624,0.4642,0.5345,230,12.47,1,1,,closed
EDGE-041769,JCT-FDR-0060-007,FUSE-XFMR-020561,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.132,697.0,0.5987,0.4324,0.5345,230,12.47,2,1,,closed
EDGE-041770,FUSE-XFMR-020561,XFMR-020561,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.748,3949.4,0.6247,0.4573,0.5345,230,12.47,2,1,,closed
EDGE-041771,JCT-FDR-0060-007,FUSE-XFMR-020562,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.133,704.1,0.6161,0.4937,0.5345,230,12.47,2,0,,closed
EDGE-041772,FUSE-XFMR-020562,XFMR-020562,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.756,3989.8,0.6486,0.4464,0.5345,230,12.47,2,0,,closed
EDGE-041773,JCT-FDR-0060-007,FUSE-XFMR-020563,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.135,714.4,0.6092,0.4813,0.5345,230,12.47,1,1,,closed
EDGE-041774,FUSE-XFMR-020563,XFMR-020563,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.767,4048.2,0.5908,0.5016,0.5345,230,12.47,1,1,,closed
EDGE-041775,JCT-FDR-0060-007,FUSE-XFMR-020564,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.136,718.3,0.3171,0.4556,0.3655,340,12.47,3,1,,closed
EDGE-041776,FUSE-XFMR-020564,XFMR-020564,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.771,4070.6,0.3148,0.4718,0.3655,340,12.47,3,1,,closed
EDGE-041777,JCT-FDR-0060-007,FUSE-XFMR-020565,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.138,727.8,0.2834,0.4203,0.3655,340,12.47,3,1,,closed
EDGE-041778,FUSE-XFMR-020565,XFMR-020565,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.781,4124.5,0.2958,0.4502,0.3655,340,12.47,3,1,,closed
EDGE-041779,JCT-FDR-0060-007,FUSE-XFMR-020566,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.14,737.4,0.8985,0.4521,0.6985,150,12.47,3,0,,closed
EDGE-041780,FUSE-XFMR-020566,XFMR-020566,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.791,4178.3,0.9366,0.5227,0.6985,150,12.47,3,0,,closed
EDGE-041781,JCT-FDR-0060-007,FUSE-XFMR-020567,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.141,744.5,1.4181,0.5557,1.007,100,12.47,1,1,,closed
EDGE-041782,FUSE-XFMR-020567,XFMR-020567,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.799,4218.7,1.4632,0.471,1.007,100,12.47,1,1,,closed
EDGE-041783,JCT-FDR-0060-007,FUSE-XFMR-020568,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.142,750.8,0.314,0.4162,0.3655,340,12.47,1,0,,closed
EDGE-041784,FUSE-XFMR-020568,XFMR-020568,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.806,4254.6,0.2935,0.4417,0.3655,340,12.47,1,0,,closed
EDGE-041785,JCT-FDR-0060-007,FUSE-XFMR-020569,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.144,761.1,0.323,0.4109,0.3655,340,12.47,2,1,,closed
EDGE-041786,FUSE-XFMR-020569,XFMR-020569,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.817,4313.0,0.2748,0.4594,0.3655,340,12.47,2,1,,closed
EDGE-041787,JCT-FDR-0060-007,FUSE-XFMR-020570,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.145,766.7,1.4004,0.5146,1.007,100,12.47,1,1,,closed
EDGE-041788,FUSE-XFMR-020570,XFMR-020570,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.823,4344.4,1.5999,0.5419,1.007,100,12.47,1,1,,closed
EDGE-041789,JCT-FDR-0060-007,FUSE-XFMR-020571,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.147,777.7,0.5794,0.4846,0.5345,230,12.47,2,1,,closed
EDGE-041790,FUSE-XFMR-020571,XFMR-020571,FDR-0060,SUB-014,lateral_overhead,1/0 AL,BC,0.835,4407.2,0.576,0.5023,0.5345,230,12.47,2,1,,closed
EDGE-041791,JCT-FDR-0060-007,JCT-FDR-0060-008,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.83,4382.4,0.3209,0.4444,0.3847,340,12.47,3,1,,closed
EDGE-041792,JCT-FDR-0060-008,FUSE-XFMR-020572,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.001,7.1,0.3006,0.473,0.3655,340,12.47,2,1,,closed
EDGE-041793,FUSE-XFMR-020572,XFMR-020572,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.008,40.4,0.3257,0.4601,0.3655,340,12.47,2,1,,closed
EDGE-041794,JCT-FDR-0060-008,FUSE-XFMR-020573,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.002,10.3,0.5511,0.4615,0.5345,230,12.47,2,1,,closed
EDGE-041795,FUSE-XFMR-020573,XFMR-020573,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.011,58.3,0.5738,0.441,0.5345,230,12.47,2,1,,closed
EDGE-041796,JCT-FDR-0060-008,FUSE-XFMR-020574,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.002,11.1,0.8102,0.4878,0.6985,150,12.47,3,1,,closed
EDGE-041797,FUSE-XFMR-020574,XFMR-020574,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.012,62.8,0.8959,0.5109,0.6985,150,12.47,3,1,,closed
EDGE-041798,JCT-FDR-0060-008,FUSE-XFMR-020575,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.005,24.6,0.6438,0.51,0.5345,230,12.47,1,1,,closed
EDGE-041799,FUSE-XFMR-020575,XFMR-020575,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.026,139.1,0.6117,0.5101,0.5345,230,12.47,1,1,,closed
EDGE-041800,JCT-FDR-0060-008,FUSE-XFMR-020576,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.005,28.5,0.5716,0.4439,0.5345,230,12.47,1,1,,closed
EDGE-041801,FUSE-XFMR-020576,XFMR-020576,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.031,161.6,0.6263,0.4312,0.5345,230,12.47,1,1,,closed
EDGE-041802,JCT-FDR-0060-008,FUSE-XFMR-020577,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.007,35.6,0.2999,0.4205,0.3655,340,12.47,1,1,,closed
EDGE-041803,FUSE-XFMR-020577,XFMR-020577,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.038,202.0,0.287,0.4149,0.3655,340,12.47,1,1,,closed
EDGE-041804,JCT-FDR-0060-008,FUSE-XFMR-020578,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.008,42.8,0.3023,0.4739,0.3655,340,12.47,1,1,,closed
EDGE-041805,FUSE-XFMR-020578,XFMR-020578,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.046,242.4,0.2749,0.4075,0.3655,340,12.47,1,1,,closed
EDGE-041806,JCT-FDR-0060-008,FUSE-XFMR-020579,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.01,54.6,0.626,0.4985,0.5345,230,12.47,2,1,,closed
EDGE-041807,FUSE-XFMR-020579,XFMR-020579,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.059,309.7,0.5519,0.4485,0.5345,230,12.47,2,1,,closed
EDGE-041808,JCT-FDR-0060-008,FUSE-XFMR-020580,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.011,60.2,0.5574,0.457,0.5345,230,12.47,2,1,,closed
EDGE-041809,FUSE-XFMR-020580,XFMR-020580,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.065,341.1,0.5862,0.5079,0.5345,230,12.47,2,1,,closed
EDGE-041810,JCT-FDR-0060-008,FUSE-XFMR-020581,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.013,68.1,1.4054,0.4881,1.007,100,12.47,1,0,,closed
EDGE-041811,FUSE-XFMR-020581,XFMR-020581,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.073,386.0,1.5726,0.486,1.007,100,12.47,1,0,,closed
EDGE-041812,JCT-FDR-0060-008,FUSE-XFMR-020582,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.015,77.6,0.6021,0.5184,0.5345,230,12.47,1,0,,closed
EDGE-041813,FUSE-XFMR-020582,XFMR-020582,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.083,439.8,0.5733,0.4376,0.5345,230,12.47,1,0,,closed
EDGE-041814,JCT-FDR-0060-008,FUSE-XFMR-020583,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.016,84.7,0.2883,0.4373,0.3655,340,12.47,2,1,,closed
EDGE-041815,FUSE-XFMR-020583,XFMR-020583,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.091,480.2,0.2747,0.4028,0.3655,340,12.47,2,1,,closed
EDGE-041816,JCT-FDR-0060-008,FUSE-XFMR-020584,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.018,92.7,0.278,0.458,0.3655,340,12.47,1,1,,closed
EDGE-041817,FUSE-XFMR-020584,XFMR-020584,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.099,525.1,0.291,0.4202,0.3655,340,12.47,1,1,,closed
EDGE-041818,JCT-FDR-0060-008,FUSE-XFMR-020585,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.019,100.6,1.604,0.471,1.007,100,12.47,3,1,,closed
EDGE-041819,FUSE-XFMR-020585,XFMR-020585,FDR-0060,SUB-014,lateral_overhead,#4 CU,ABC,0.108,570.0,1.3985,0.4859,1.007,100,12.47,3,1,,closed
EDGE-041820,JCT-FDR-0060-008,FUSE-XFMR-020586,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.02,107.7,0.6202,0.4709,0.5345,230,12.47,2,1,,closed
EDGE-041821,FUSE-XFMR-020586,XFMR-020586,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.116,610.4,0.6134,0.4424,0.5345,230,12.47,2,1,,closed
EDGE-041822,JCT-FDR-0060-008,FUSE-XFMR-020587,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.022,114.0,0.5475,0.4492,0.5345,230,12.47,2,1,,closed
EDGE-041823,FUSE-XFMR-020587,XFMR-020587,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.122,646.3,0.5366,0.4374,0.5345,230,12.47,2,1,,closed
EDGE-041824,JCT-FDR-0060-008,FUSE-XFMR-020588,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.024,124.3,0.8951,0.4561,0.6985,150,12.47,3,1,,closed
EDGE-041825,FUSE-XFMR-020588,XFMR-020588,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.133,704.6,0.9088,0.4614,0.6985,150,12.47,3,1,,closed
EDGE-041826,JCT-FDR-0060-008,FUSE-XFMR-020589,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.025,132.3,0.6269,0.4622,0.5345,230,12.47,1,1,,closed
EDGE-041827,FUSE-XFMR-020589,XFMR-020589,FDR-0060,SUB-014,lateral_overhead,1/0 AL,B,0.142,749.5,0.5908,0.4432,0.5345,230,12.47,1,1,,closed
EDGE-041828,JCT-FDR-0060-008,FUSE-XFMR-020590,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.026,137.8,0.5547,0.4297,0.5345,230,12.47,2,1,,closed
EDGE-041829,FUSE-XFMR-020590,XFMR-020590,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.148,780.9,0.6472,0.4962,0.5345,230,12.47,2,1,,closed
EDGE-041830,JCT-FDR-0060-008,FUSE-XFMR-020591,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.028,145.7,1.4178,0.5403,1.007,100,12.47,1,1,,closed
EDGE-041831,FUSE-XFMR-020591,XFMR-020591,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.156,825.8,1.5346,0.5335,1.007,100,12.47,1,1,,closed
EDGE-041832,JCT-FDR-0060-008,FUSE-XFMR-020592,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.029,155.2,0.9722,0.5267,0.6985,150,12.47,1,0,,closed
EDGE-041833,FUSE-XFMR-020592,XFMR-020592,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.167,879.6,0.8269,0.5448,0.6985,150,12.47,1,0,,closed
EDGE-041834,JCT-FDR-0060-008,FUSE-XFMR-020593,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.031,163.2,0.9156,0.4622,0.6985,150,12.47,1,1,,closed
EDGE-041835,FUSE-XFMR-020593,XFMR-020593,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.175,924.5,0.9764,0.5165,0.6985,150,12.47,1,1,,closed
EDGE-041836,JCT-FDR-0060-008,FUSE-XFMR-020594,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.032,169.5,0.8389,0.5335,0.6985,150,12.47,1,0,,closed
EDGE-041837,FUSE-XFMR-020594,XFMR-020594,FDR-0060,SUB-014,lateral_underground,#2 ACSR,A,0.182,960.4,0.9142,0.5057,0.6985,150,12.47,1,0,,closed
EDGE-041838,JCT-FDR-0060-008,FUSE-XFMR-020595,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.034,178.2,0.5658,0.5006,0.5345,230,12.47,2,1,,closed
EDGE-041839,FUSE-XFMR-020595,XFMR-020595,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.191,1009.8,0.6345,0.5146,0.5345,230,12.47,2,1,,closed
EDGE-041840,JCT-FDR-0060-008,FUSE-XFMR-020596,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.036,188.5,0.2861,0.3913,0.3655,340,12.47,1,1,,closed
EDGE-041841,FUSE-XFMR-020596,XFMR-020596,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.202,1068.1,0.31,0.4552,0.3655,340,12.47,1,1,,closed
EDGE-041842,JCT-FDR-0060-008,FUSE-XFMR-020597,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.037,194.8,0.6276,0.4533,0.5345,230,12.47,2,0,,closed
EDGE-041843,FUSE-XFMR-020597,XFMR-020597,FDR-0060,SUB-014,lateral_underground,1/0 AL,AB,0.209,1104.0,0.6378,0.4319,0.5345,230,12.47,2,0,,closed
EDGE-041844,JCT-FDR-0060-008,FUSE-XFMR-020598,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.038,201.2,0.6362,0.4755,0.5345,230,12.47,2,1,,closed
EDGE-041845,FUSE-XFMR-020598,XFMR-020598,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.216,1140.0,0.5594,0.5076,0.5345,230,12.47,2,1,,closed
EDGE-041846,JCT-FDR-0060-008,FUSE-XFMR-020599,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.04,209.1,1.3628,0.4645,1.007,100,12.47,3,0,,closed
EDGE-041847,FUSE-XFMR-020599,XFMR-020599,FDR-0060,SUB-014,lateral_underground,#4 CU,ABC,0.224,1184.8,1.5675,0.5467,1.007,100,12.47,3,0,,closed
EDGE-041848,JCT-FDR-0060-008,FUSE-XFMR-020600,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.041,215.4,0.8316,0.4754,0.6985,150,12.47,1,1,,closed
EDGE-041849,FUSE-XFMR-020600,XFMR-020600,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.231,1220.7,0.9448,0.536,0.6985,150,12.47,1,1,,closed
EDGE-041850,JCT-FDR-0060-008,FUSE-XFMR-020601,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.042,222.6,0.2885,0.4373,0.3655,340,12.47,2,1,,closed
EDGE-041851,FUSE-XFMR-020601,XFMR-020601,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.239,1261.1,0.293,0.4367,0.3655,340,12.47,2,1,,closed
EDGE-041852,JCT-FDR-0060-008,FUSE-XFMR-020602,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.044,230.5,0.9289,0.5268,0.6985,150,12.47,2,1,,closed
EDGE-041853,FUSE-XFMR-020602,XFMR-020602,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.247,1306.0,0.8881,0.4776,0.6985,150,12.47,2,1,,closed
EDGE-041854,JCT-FDR-0060-008,FUSE-XFMR-020603,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.045,239.2,0.2957,0.4096,0.3655,340,12.47,1,0,,closed
EDGE-041855,FUSE-XFMR-020603,XFMR-020603,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.257,1355.4,0.2987,0.4174,0.3655,340,12.47,1,0,,closed
EDGE-041856,JCT-FDR-0060-008,FUSE-XFMR-020604,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.048,251.1,0.2812,0.4539,0.3655,340,12.47,1,1,,closed
EDGE-041857,FUSE-XFMR-020604,XFMR-020604,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.269,1422.7,0.2899,0.4641,0.3655,340,12.47,1,1,,closed
EDGE-041858,JCT-FDR-0060-008,FUSE-XFMR-020605,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.049,256.6,0.6314,0.4863,0.5345,230,12.47,2,1,,closed
EDGE-041859,FUSE-XFMR-020605,XFMR-020605,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.275,1454.1,0.6077,0.5069,0.5345,230,12.47,2,1,,closed
EDGE-041860,JCT-FDR-0060-008,FUSE-XFMR-020606,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.05,265.3,1.6007,0.5288,1.007,100,12.47,1,1,,closed
EDGE-041861,FUSE-XFMR-020606,XFMR-020606,FDR-0060,SUB-014,lateral_overhead,#4 CU,B,0.285,1503.5,1.5933,0.5258,1.007,100,12.47,1,1,,closed
EDGE-041862,JCT-FDR-0060-008,FUSE-XFMR-020607,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.052,274.0,0.2825,0.4174,0.3655,340,12.47,2,1,,closed
EDGE-041863,FUSE-XFMR-020607,XFMR-020607,FDR-0060,SUB-014,lateral_overhead,4/0 AL,BC,0.294,1552.8,0.3262,0.477,0.3655,340,12.47,2,1,,closed
EDGE-041864,JCT-FDR-0060-008,FUSE-XFMR-020608,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.053,278.8,0.283,0.395,0.3655,340,12.47,2,1,,closed
EDGE-041865,FUSE-XFMR-020608,XFMR-020608,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.299,1579.8,0.296,0.4084,0.3655,340,12.47,2,1,,closed
EDGE-041866,JCT-FDR-0060-008,FUSE-XFMR-020609,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.054,287.5,0.2739,0.4032,0.3655,340,12.47,2,1,,closed
EDGE-041867,FUSE-XFMR-020609,XFMR-020609,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.309,1629.1,0.3005,0.4581,0.3655,340,12.47,2,1,,closed
EDGE-041868,JCT-FDR-0060-008,FUSE-XFMR-020610,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.056,294.6,0.2962,0.4334,0.3655,340,12.47,2,1,,closed
EDGE-041869,FUSE-XFMR-020610,XFMR-020610,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.316,1669.5,0.2714,0.4094,0.3655,340,12.47,2,1,,closed
EDGE-041870,JCT-FDR-0060-008,FUSE-XFMR-020611,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.058,304.1,0.8402,0.4618,0.6985,150,12.47,3,1,,closed
EDGE-041871,FUSE-XFMR-020611,XFMR-020611,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.326,1723.4,0.8418,0.4967,0.6985,150,12.47,3,1,,closed
EDGE-041872,JCT-FDR-0060-008,FUSE-XFMR-020612,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.058,308.9,0.3119,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-041873,FUSE-XFMR-020612,XFMR-020612,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.332,1750.3,0.3221,0.4626,0.3655,340,12.47,1,1,,closed
EDGE-041874,JCT-FDR-0060-008,FUSE-XFMR-020613,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.06,317.6,0.28,0.4132,0.3655,340,12.47,1,1,,closed
EDGE-041875,FUSE-XFMR-020613,XFMR-020613,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.341,1799.7,0.3254,0.4738,0.3655,340,12.47,1,1,,closed
EDGE-041876,JCT-FDR-0060-008,FUSE-XFMR-020614,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.061,323.9,0.5891,0.5014,0.5345,230,12.47,1,1,,closed
EDGE-041877,FUSE-XFMR-020614,XFMR-020614,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.348,1835.6,0.534,0.5159,0.5345,230,12.47,1,1,,closed
EDGE-041878,JCT-FDR-0060-008,FUSE-XFMR-020615,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.063,331.8,0.5447,0.4611,0.5345,230,12.47,2,0,,closed
EDGE-041879,FUSE-XFMR-020615,XFMR-020615,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.356,1880.5,0.5946,0.4462,0.5345,230,12.47,2,0,,closed
EDGE-041880,JCT-FDR-0060-008,FUSE-XFMR-020616,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.065,341.4,0.274,0.4291,0.3655,340,12.47,2,1,,closed
EDGE-041881,FUSE-XFMR-020616,XFMR-020616,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.366,1934.3,0.2872,0.4392,0.3655,340,12.47,2,1,,closed
EDGE-041882,JCT-FDR-0060-008,FUSE-XFMR-020617,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.066,348.5,0.3092,0.4255,0.3655,340,12.47,1,0,,closed
EDGE-041883,FUSE-XFMR-020617,XFMR-020617,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.374,1974.7,0.2784,0.4067,0.3655,340,12.47,1,0,,closed
EDGE-041884,JCT-FDR-0060-008,FUSE-XFMR-020618,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.068,359.6,0.6224,0.5225,0.5345,230,12.47,1,0,,closed
EDGE-041885,FUSE-XFMR-020618,XFMR-020618,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.386,2037.6,0.6362,0.5122,0.5345,230,12.47,1,0,,closed
EDGE-041886,JCT-FDR-0060-008,FUSE-XFMR-020619,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.069,364.3,0.6038,0.5027,0.5345,230,12.47,2,1,,closed
EDGE-041887,FUSE-XFMR-020619,XFMR-020619,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.391,2064.5,0.6127,0.4602,0.5345,230,12.47,2,1,,closed
EDGE-041888,JCT-FDR-0060-008,FUSE-XFMR-020620,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.07,372.2,0.9721,0.4734,0.6985,150,12.47,1,1,,closed
EDGE-041889,FUSE-XFMR-020620,XFMR-020620,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.399,2109.4,0.9321,0.5503,0.6985,150,12.47,1,1,,closed
EDGE-041890,JCT-FDR-0060-008,FUSE-XFMR-020621,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.072,381.7,1.6009,0.4876,1.007,100,12.47,1,1,,closed
EDGE-041891,FUSE-XFMR-020621,XFMR-020621,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.41,2163.2,1.5666,0.5404,1.007,100,12.47,1,1,,closed
EDGE-041892,JCT-FDR-0060-008,FUSE-XFMR-020622,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.073,388.1,0.5717,0.438,0.5345,230,12.47,3,1,,closed
EDGE-041893,FUSE-XFMR-020622,XFMR-020622,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.416,2199.1,0.6254,0.4515,0.5345,230,12.47,3,1,,closed
EDGE-041894,JCT-FDR-0060-008,FUSE-XFMR-020623,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.075,397.6,0.5769,0.4591,0.5345,230,12.47,1,1,,closed
EDGE-041895,FUSE-XFMR-020623,XFMR-020623,FDR-0060,SUB-014,lateral_overhead,1/0 AL,C,0.427,2253.0,0.5639,0.4787,0.5345,230,12.47,1,1,,closed
EDGE-041896,JCT-FDR-0060-008,FUSE-XFMR-020624,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.077,404.7,1.5373,0.4929,1.007,100,12.47,1,1,,closed
EDGE-041897,FUSE-XFMR-020624,XFMR-020624,FDR-0060,SUB-014,lateral_overhead,#4 CU,C,0.434,2293.4,1.4724,0.507,1.007,100,12.47,1,1,,closed
EDGE-041898,JCT-FDR-0060-008,FUSE-XFMR-020625,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.078,412.6,0.5473,0.499,0.5345,230,12.47,1,0,,closed
EDGE-041899,FUSE-XFMR-020625,XFMR-020625,FDR-0060,SUB-014,lateral_underground,1/0 AL,A,0.443,2338.2,0.6336,0.5215,0.5345,230,12.47,1,0,,closed
EDGE-041900,JCT-FDR-0060-008,FUSE-XFMR-020626,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.079,419.0,1.5877,0.5232,1.007,100,12.47,1,1,,closed
EDGE-041901,FUSE-XFMR-020626,XFMR-020626,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.45,2374.2,1.6059,0.5186,1.007,100,12.47,1,1,,closed
EDGE-041902,JCT-FDR-0060-008,FUSE-XFMR-020627,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.082,430.8,0.6106,0.4568,0.5345,230,12.47,1,1,,closed
EDGE-041903,FUSE-XFMR-020627,XFMR-020627,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.462,2441.5,0.5449,0.5212,0.5345,230,12.47,1,1,,closed
EDGE-041904,JCT-FDR-0060-008,FUSE-XFMR-020628,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.083,438.8,0.2782,0.4302,0.3655,340,12.47,3,1,,closed
EDGE-041905,FUSE-XFMR-020628,XFMR-020628,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.471,2486.4,0.2836,0.4771,0.3655,340,12.47,3,1,,closed
EDGE-041906,JCT-FDR-0060-008,FUSE-XFMR-020629,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.085,446.7,0.881,0.4831,0.6985,150,12.47,1,1,,closed
EDGE-041907,FUSE-XFMR-020629,XFMR-020629,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.479,2531.2,0.9343,0.4681,0.6985,150,12.47,1,1,,closed
EDGE-041908,JCT-FDR-0060-008,FUSE-XFMR-020630,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.085,449.1,1.4833,0.5253,1.007,100,12.47,2,1,,closed
EDGE-041909,FUSE-XFMR-020630,XFMR-020630,FDR-0060,SUB-014,lateral_overhead,#4 CU,AC,0.482,2544.7,1.3731,0.4872,1.007,100,12.47,2,1,,closed
EDGE-041910,JCT-FDR-0060-008,FUSE-XFMR-020631,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.087,458.6,0.9324,0.4635,0.6985,150,12.47,2,1,,closed
EDGE-041911,FUSE-XFMR-020631,XFMR-020631,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.492,2598.6,0.9409,0.4672,0.6985,150,12.47,2,1,,closed
EDGE-041912,JCT-FDR-0060-008,FUSE-XFMR-020632,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.088,466.5,0.293,0.4067,0.3655,340,12.47,1,0,,closed
EDGE-041913,FUSE-XFMR-020632,XFMR-020632,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.501,2643.4,0.3225,0.4294,0.3655,340,12.47,1,0,,closed
EDGE-041914,JCT-FDR-0060-008,FUSE-XFMR-020633,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.09,476.0,1.4452,0.5589,1.007,100,12.47,1,0,,closed
EDGE-041915,FUSE-XFMR-020633,XFMR-020633,FDR-0060,SUB-014,lateral_underground,#4 CU,B,0.511,2697.3,1.3938,0.5136,1.007,100,12.47,1,0,,closed
EDGE-041916,JCT-FDR-0060-008,FUSE-XFMR-020634,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.092,484.7,1.6431,0.4842,1.007,100,12.47,2,0,,closed
EDGE-041917,FUSE-XFMR-020634,XFMR-020634,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.52,2746.7,1.5624,0.4613,1.007,100,12.47,2,0,,closed
EDGE-041918,JCT-FDR-0060-008,FUSE-XFMR-020635,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.093,491.8,1.3914,0.4802,1.007,100,12.47,1,1,,closed
EDGE-041919,FUSE-XFMR-020635,XFMR-020635,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.528,2787.0,1.5498,0.5384,1.007,100,12.47,1,1,,closed
EDGE-041920,JCT-FDR-0060-008,FUSE-XFMR-020636,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.095,499.0,0.3014,0.4453,0.3655,340,12.47,3,1,,closed
EDGE-041921,FUSE-XFMR-020636,XFMR-020636,FDR-0060,SUB-014,lateral_overhead,4/0 AL,ABC,0.535,2827.4,0.2705,0.4657,0.3655,340,12.47,3,1,,closed
EDGE-041922,JCT-FDR-0060-008,FUSE-XFMR-020637,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.096,506.9,0.8707,0.5448,0.6985,150,12.47,3,0,,closed
EDGE-041923,FUSE-XFMR-020637,XFMR-020637,FDR-0060,SUB-014,lateral_underground,#2 ACSR,ABC,0.544,2872.3,0.9544,0.5493,0.6985,150,12.47,3,0,,closed
EDGE-041924,JCT-FDR-0060-008,FUSE-XFMR-020638,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.098,516.4,0.9158,0.4986,0.6985,150,12.47,2,1,,closed
EDGE-041925,FUSE-XFMR-020638,XFMR-020638,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AC,0.554,2926.2,0.9414,0.4607,0.6985,150,12.47,2,1,,closed
EDGE-041926,JCT-FDR-0060-008,FUSE-XFMR-020639,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.099,524.3,0.6062,0.4591,0.5345,230,12.47,2,1,,closed
EDGE-041927,FUSE-XFMR-020639,XFMR-020639,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.563,2971.1,0.5901,0.4492,0.5345,230,12.47,2,1,,closed
EDGE-041928,JCT-FDR-0060-008,FUSE-XFMR-020640,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.101,531.4,0.2976,0.4039,0.3655,340,12.47,1,0,,closed
EDGE-041929,FUSE-XFMR-020640,XFMR-020640,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.57,3011.4,0.3078,0.4322,0.3655,340,12.47,1,0,,closed
EDGE-041930,JCT-FDR-0060-008,FUSE-XFMR-020641,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.101,535.4,0.2833,0.4242,0.3655,340,12.47,1,1,,closed
EDGE-041931,FUSE-XFMR-020641,XFMR-020641,FDR-0060,SUB-014,lateral_overhead,4/0 AL,C,0.575,3033.9,0.283,0.3953,0.3655,340,12.47,1,1,,closed
EDGE-041932,JCT-FDR-0060-008,FUSE-XFMR-020642,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.103,545.7,0.9118,0.5081,0.6985,150,12.47,3,1,,closed
EDGE-041933,FUSE-XFMR-020642,XFMR-020642,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,ABC,0.586,3092.2,0.9406,0.525,0.6985,150,12.47,3,1,,closed
EDGE-041934,JCT-FDR-0060-008,FUSE-XFMR-020643,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.105,553.6,1.5969,0.5033,1.007,100,12.47,2,1,,closed
EDGE-041935,FUSE-XFMR-020643,XFMR-020643,FDR-0060,SUB-014,lateral_overhead,#4 CU,BC,0.594,3137.1,1.3775,0.4868,1.007,100,12.47,2,1,,closed
EDGE-041936,JCT-FDR-0060-008,FUSE-XFMR-020644,FDR-0060,SUB-014,lateral_underground,1/0 AL,ABC,0.107,563.1,0.5489,0.4776,0.5345,230,12.47,3,0,,closed
EDGE-041937,FUSE-XFMR-020644,XFMR-020644,FDR-0060,SUB-014,lateral_underground,1/0 AL,ABC,0.604,3191.0,0.6166,0.4834,0.5345,230,12.47,3,0,,closed
EDGE-041938,JCT-FDR-0060-008,FUSE-XFMR-020645,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.108,570.2,0.5375,0.4916,0.5345,230,12.47,2,1,,closed
EDGE-041939,FUSE-XFMR-020645,XFMR-020645,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.612,3231.4,0.5783,0.454,0.5345,230,12.47,2,1,,closed
EDGE-041940,JCT-FDR-0060-008,FUSE-XFMR-020646,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.109,577.4,0.2827,0.4525,0.3655,340,12.47,1,1,,closed
EDGE-041941,FUSE-XFMR-020646,XFMR-020646,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.62,3271.8,0.2765,0.443,0.3655,340,12.47,1,1,,closed
EDGE-041942,JCT-FDR-0060-008,FUSE-XFMR-020647,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.111,586.1,0.6313,0.4439,0.5345,230,12.47,1,1,,closed
