edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-041943,FUSE-XFMR-020647,XFMR-020647,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.629,3321.1,0.557,0.4371,0.5345,230,12.47,1,1,,closed
EDGE-041944,JCT-FDR-0060-008,FUSE-XFMR-020648,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.113,594.8,0.2763,0.4468,0.3655,340,12.47,1,0,,closed
EDGE-041945,FUSE-XFMR-020648,XFMR-020648,FDR-0060,SUB-014,lateral_underground,4/0 AL,C,0.638,3370.5,0.2678,0.4346,0.3655,340,12.47,1,0,,closed
EDGE-041946,JCT-FDR-0060-008,FUSE-XFMR-020649,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.114,599.5,0.5801,0.5077,0.5345,230,12.47,3,1,,closed
EDGE-041947,FUSE-XFMR-020649,XFMR-020649,FDR-0060,SUB-014,lateral_overhead,1/0 AL,ABC,0.643,3397.4,0.6498,0.5032,0.5345,230,12.47,3,1,,closed
EDGE-041948,JCT-FDR-0060-008,FUSE-XFMR-020650,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.115,609.0,0.8341,0.4864,0.6985,150,12.47,1,0,,closed
EDGE-041949,FUSE-XFMR-020650,XFMR-020650,FDR-0060,SUB-014,lateral_underground,#2 ACSR,B,0.654,3451.3,0.9581,0.5368,0.6985,150,12.47,1,0,,closed
EDGE-041950,JCT-FDR-0060-008,FUSE-XFMR-020651,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.116,614.6,0.5832,0.5004,0.5345,230,12.47,2,1,,closed
EDGE-041951,FUSE-XFMR-020651,XFMR-020651,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.66,3482.7,0.5706,0.519,0.5345,230,12.47,2,1,,closed
EDGE-041952,JCT-FDR-0060-008,FUSE-XFMR-020652,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.118,621.7,0.3134,0.4656,0.3655,340,12.47,1,1,,closed
EDGE-041953,FUSE-XFMR-020652,XFMR-020652,FDR-0060,SUB-014,lateral_overhead,4/0 AL,A,0.667,3523.1,0.3225,0.399,0.3655,340,12.47,1,1,,closed
EDGE-041954,JCT-FDR-0060-008,FUSE-XFMR-020653,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.119,630.4,1.6501,0.5335,1.007,100,12.47,2,0,,closed
EDGE-041955,FUSE-XFMR-020653,XFMR-020653,FDR-0060,SUB-014,lateral_underground,#4 CU,BC,0.677,3572.4,1.3806,0.5089,1.007,100,12.47,2,0,,closed
EDGE-041956,JCT-FDR-0060-008,FUSE-XFMR-020654,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.121,639.1,1.6299,0.5487,1.007,100,12.47,1,1,,closed
EDGE-041957,FUSE-XFMR-020654,XFMR-020654,FDR-0060,SUB-014,lateral_overhead,#4 CU,A,0.686,3621.8,1.5252,0.5607,1.007,100,12.47,1,1,,closed
EDGE-041958,JCT-FDR-0060-008,FUSE-XFMR-020655,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.123,648.6,0.3113,0.4413,0.3655,340,12.47,1,1,,closed
EDGE-041959,FUSE-XFMR-020655,XFMR-020655,FDR-0060,SUB-014,lateral_overhead,4/0 AL,B,0.696,3675.7,0.2899,0.4372,0.3655,340,12.47,1,1,,closed
EDGE-041960,JCT-FDR-0060-008,FUSE-XFMR-020656,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.124,652.6,0.8212,0.5221,0.6985,150,12.47,2,1,,closed
EDGE-041961,FUSE-XFMR-020656,XFMR-020656,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,BC,0.7,3698.1,0.872,0.5409,0.6985,150,12.47,2,1,,closed
EDGE-041962,JCT-FDR-0060-008,FUSE-XFMR-020657,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.125,662.1,0.561,0.4825,0.5345,230,12.47,1,1,,closed
EDGE-041963,FUSE-XFMR-020657,XFMR-020657,FDR-0060,SUB-014,lateral_overhead,1/0 AL,A,0.711,3752.0,0.6194,0.4998,0.5345,230,12.47,1,1,,closed
EDGE-041964,JCT-FDR-0060-008,FUSE-XFMR-020658,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.127,671.6,0.2919,0.4071,0.3655,340,12.47,1,0,,closed
EDGE-041965,FUSE-XFMR-020658,XFMR-020658,FDR-0060,SUB-014,lateral_underground,4/0 AL,A,0.721,3805.8,0.3185,0.4137,0.3655,340,12.47,1,0,,closed
EDGE-041966,JCT-FDR-0060-008,FUSE-XFMR-020659,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.129,681.1,0.3188,0.4001,0.3655,340,12.47,2,1,,closed
EDGE-041967,FUSE-XFMR-020659,XFMR-020659,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.731,3859.7,0.2708,0.4764,0.3655,340,12.47,2,1,,closed
EDGE-041968,JCT-FDR-0060-008,FUSE-XFMR-020660,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.129,683.5,0.3243,0.4117,0.3655,340,12.47,2,1,,closed
EDGE-041969,FUSE-XFMR-020660,XFMR-020660,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.734,3873.1,0.3101,0.4502,0.3655,340,12.47,2,1,,closed
EDGE-041970,JCT-FDR-0060-008,FUSE-XFMR-020661,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.132,695.4,0.3206,0.4073,0.3655,340,12.47,2,1,,closed
EDGE-041971,FUSE-XFMR-020661,XFMR-020661,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AC,0.746,3940.5,0.291,0.4557,0.3655,340,12.47,2,1,,closed
EDGE-041972,JCT-FDR-0060-008,FUSE-XFMR-020662,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.132,699.3,0.5761,0.4621,0.5345,230,12.47,2,1,,closed
EDGE-041973,FUSE-XFMR-020662,XFMR-020662,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AC,0.751,3962.9,0.5626,0.4603,0.5345,230,12.47,2,1,,closed
EDGE-041974,JCT-FDR-0060-008,FUSE-XFMR-020663,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.135,710.4,0.582,0.4568,0.5345,230,12.47,1,0,,closed
EDGE-041975,FUSE-XFMR-020663,XFMR-020663,FDR-0060,SUB-014,lateral_underground,1/0 AL,B,0.762,4025.7,0.5474,0.4504,0.5345,230,12.47,1,0,,closed
EDGE-041976,JCT-FDR-0060-008,FUSE-XFMR-020664,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.136,716.8,0.2922,0.4143,0.3655,340,12.47,2,1,,closed
EDGE-041977,FUSE-XFMR-020664,XFMR-020664,FDR-0060,SUB-014,lateral_overhead,4/0 AL,AB,0.769,4061.6,0.2861,0.4398,0.3655,340,12.47,2,1,,closed
EDGE-041978,JCT-FDR-0060-008,FUSE-XFMR-020665,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.137,723.1,0.9049,0.4719,0.6985,150,12.47,1,1,,closed
EDGE-041979,FUSE-XFMR-020665,XFMR-020665,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,C,0.776,4097.5,0.9417,0.4879,0.6985,150,12.47,1,1,,closed
EDGE-041980,JCT-FDR-0060-008,FUSE-XFMR-020666,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.139,731.8,0.8808,0.4873,0.6985,150,12.47,2,1,,closed
EDGE-041981,FUSE-XFMR-020666,XFMR-020666,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,AB,0.785,4146.9,0.9304,0.4763,0.6985,150,12.47,2,1,,closed
EDGE-041982,JCT-FDR-0060-008,FUSE-XFMR-020667,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.14,739.7,0.572,0.5057,0.5345,230,12.47,2,0,,closed
EDGE-041983,FUSE-XFMR-020667,XFMR-020667,FDR-0060,SUB-014,lateral_underground,1/0 AL,AC,0.794,4191.8,0.567,0.4457,0.5345,230,12.47,2,0,,closed
EDGE-041984,JCT-FDR-0060-008,FUSE-XFMR-020668,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.142,748.4,0.2951,0.3936,0.3655,340,12.47,2,0,,closed
EDGE-041985,FUSE-XFMR-020668,XFMR-020668,FDR-0060,SUB-014,lateral_underground,4/0 AL,BC,0.803,4241.2,0.3138,0.4309,0.3655,340,12.47,2,0,,closed
EDGE-041986,JCT-FDR-0060-008,FUSE-XFMR-020669,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.144,758.7,0.5744,0.4853,0.5345,230,12.47,2,1,,closed
EDGE-041987,FUSE-XFMR-020669,XFMR-020669,FDR-0060,SUB-014,lateral_overhead,1/0 AL,AB,0.814,4299.5,0.5649,0.4605,0.5345,230,12.47,2,1,,closed
EDGE-041988,JCT-FDR-0060-008,FUSE-XFMR-020670,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.144,762.7,0.3046,0.4708,0.3655,340,12.47,3,0,,closed
EDGE-041989,FUSE-XFMR-020670,XFMR-020670,FDR-0060,SUB-014,lateral_underground,4/0 AL,ABC,0.819,4321.9,0.3144,0.3974,0.3655,340,12.47,3,0,,closed
EDGE-041990,JCT-FDR-0060-008,FUSE-XFMR-020671,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.146,770.6,0.9175,0.4917,0.6985,150,12.47,1,1,,closed
EDGE-041991,FUSE-XFMR-020671,XFMR-020671,FDR-0060,SUB-014,lateral_overhead,#2 ACSR,A,0.827,4366.8,0.8552,0.4834,0.6985,150,12.47,1,1,,closed
EDGE-041992,JCT-FDR-0060-008,FDR-0060-TAIL,FDR-0060,SUB-014,primary_overhead,4/0 AL,ABC,0.82,4329.6,0.2848,0.4114,0.3655,340,12.47,3,1,,open
EDGE-041993,SUB-014,FDR-0061-HEAD,FDR-0061,SUB-014,bus_tie,795 ACSR,ABC,0.01,52.8,0.1244,0.3943,0.26,700,12.47,3,1,,closed
EDGE-041994,FDR-0061-HEAD,JCT-FDR-0061-001,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1261,0.4112,0.248,700,12.47,3,1,,closed
EDGE-041995,JCT-FDR-0061-001,FUSE-XFMR-020672,FDR-0061,SUB-014,lateral_overhead,#4 CU,AC,0.001,4.8,1.6445,0.5152,1.007,100,12.47,2,1,,closed
EDGE-041996,FUSE-XFMR-020672,XFMR-020672,FDR-0061,SUB-014,lateral_overhead,#4 CU,AC,0.005,26.9,1.4387,0.4837,1.007,100,12.47,2,1,,closed
EDGE-041997,JCT-FDR-0061-001,FUSE-XFMR-020673,FDR-0061,SUB-014,lateral_overhead,#4 CU,AC,0.004,23.0,1.6173,0.4676,1.007,100,12.47,2,1,,closed
EDGE-041998,FUSE-XFMR-020673,XFMR-020673,FDR-0061,SUB-014,lateral_overhead,#4 CU,AC,0.025,130.2,1.3684,0.4889,1.007,100,12.47,2,1,,closed
EDGE-041999,JCT-FDR-0061-001,FUSE-XFMR-020674,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.007,38.0,0.3059,0.4706,0.3655,340,12.47,3,1,,closed
EDGE-042000,FUSE-XFMR-020674,XFMR-020674,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.041,215.4,0.2821,0.4121,0.3655,340,12.47,3,1,,closed
EDGE-042001,JCT-FDR-0061-001,FUSE-XFMR-020675,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.011,56.2,0.8772,0.4734,0.6985,150,12.47,1,1,,closed
EDGE-042002,FUSE-XFMR-020675,XFMR-020675,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.06,318.6,0.9139,0.5275,0.6985,150,12.47,1,1,,closed
EDGE-042003,JCT-FDR-0061-001,FUSE-XFMR-020676,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.015,76.8,0.8311,0.462,0.6985,150,12.47,1,1,,closed
EDGE-042004,FUSE-XFMR-020676,XFMR-020676,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.082,435.3,0.8373,0.4873,0.6985,150,12.47,1,1,,closed
EDGE-042005,JCT-FDR-0061-001,FUSE-XFMR-020677,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.018,92.7,0.6486,0.4518,0.5345,230,12.47,1,1,,closed
EDGE-042006,FUSE-XFMR-020677,XFMR-020677,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.099,525.1,0.6202,0.4355,0.5345,230,12.47,1,1,,closed
EDGE-042007,JCT-FDR-0061-001,FUSE-XFMR-020678,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AC,0.021,112.5,0.6451,0.5089,0.5345,230,12.47,2,1,,closed
EDGE-042008,FUSE-XFMR-020678,XFMR-020678,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AC,0.121,637.3,0.5341,0.5118,0.5345,230,12.47,2,1,,closed
EDGE-042009,JCT-FDR-0061-001,FUSE-XFMR-020679,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.025,133.1,0.9669,0.5256,0.6985,150,12.47,2,1,,closed
EDGE-042010,FUSE-XFMR-020679,XFMR-020679,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.143,754.0,0.8192,0.5478,0.6985,150,12.47,2,1,,closed
EDGE-042011,JCT-FDR-0061-001,FUSE-XFMR-020680,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.029,151.3,0.9165,0.5135,0.6985,150,12.47,2,1,,closed
EDGE-042012,FUSE-XFMR-020680,XFMR-020680,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.162,857.2,0.8157,0.5239,0.6985,150,12.47,2,1,,closed
EDGE-042013,JCT-FDR-0061-001,FUSE-XFMR-020681,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.032,170.3,0.893,0.4675,0.6985,150,12.47,2,1,,closed
EDGE-042014,FUSE-XFMR-020681,XFMR-020681,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.183,964.9,0.828,0.5339,0.6985,150,12.47,2,1,,closed
EDGE-042015,JCT-FDR-0061-001,FUSE-XFMR-020682,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.035,186.1,0.2892,0.4763,0.3655,340,12.47,1,1,,closed
EDGE-042016,FUSE-XFMR-020682,XFMR-020682,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.2,1054.7,0.288,0.3957,0.3655,340,12.47,1,1,,closed
EDGE-042017,JCT-FDR-0061-001,FUSE-XFMR-020683,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.039,207.5,0.9029,0.537,0.6985,150,12.47,2,1,,closed
EDGE-042018,FUSE-XFMR-020683,XFMR-020683,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.223,1175.9,0.9822,0.4721,0.6985,150,12.47,2,1,,closed
EDGE-042019,JCT-FDR-0061-001,FUSE-XFMR-020684,FDR-0061,SUB-014,lateral_underground,#4 CU,C,0.042,224.1,1.4122,0.4779,1.007,100,12.47,1,0,,closed
EDGE-042020,FUSE-XFMR-020684,XFMR-020684,FDR-0061,SUB-014,lateral_underground,#4 CU,C,0.241,1270.1,1.6129,0.4658,1.007,100,12.47,1,0,,closed
EDGE-042021,JCT-FDR-0061-001,JCT-FDR-0061-002,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.31,1636.8,0.1292,0.3728,0.2734,700,12.47,3,1,,closed
EDGE-042022,JCT-FDR-0061-002,FUSE-XFMR-020685,FDR-0061,SUB-014,lateral_overhead,4/0 AL,BC,0.001,4.0,0.2961,0.4097,0.3655,340,12.47,2,1,,closed
EDGE-042023,FUSE-XFMR-020685,XFMR-020685,FDR-0061,SUB-014,lateral_overhead,4/0 AL,BC,0.004,22.4,0.308,0.4416,0.3655,340,12.47,2,1,,closed
EDGE-042024,JCT-FDR-0061-002,FUSE-XFMR-020686,FDR-0061,SUB-014,lateral_underground,#4 CU,AB,0.003,18.2,1.3721,0.4797,1.007,100,12.47,2,0,,closed
EDGE-042025,FUSE-XFMR-020686,XFMR-020686,FDR-0061,SUB-014,lateral_underground,#4 CU,AB,0.02,103.2,1.6506,0.5066,1.007,100,12.47,2,0,,closed
EDGE-042026,JCT-FDR-0061-002,FUSE-XFMR-020687,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.007,38.8,0.3186,0.4555,0.3655,340,12.47,1,1,,closed
EDGE-042027,FUSE-XFMR-020687,XFMR-020687,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.042,219.9,0.2867,0.4043,0.3655,340,12.47,1,1,,closed
EDGE-042028,JCT-FDR-0061-002,FUSE-XFMR-020688,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.011,57.0,1.5882,0.4867,1.007,100,12.47,1,1,,closed
EDGE-042029,FUSE-XFMR-020688,XFMR-020688,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.061,323.1,1.3994,0.4955,1.007,100,12.47,1,1,,closed
EDGE-042030,JCT-FDR-0061-002,FUSE-XFMR-020689,FDR-0061,SUB-014,lateral_overhead,1/0 AL,BC,0.014,73.7,0.6298,0.5108,0.5345,230,12.47,2,1,,closed
EDGE-042031,FUSE-XFMR-020689,XFMR-020689,FDR-0061,SUB-014,lateral_overhead,1/0 AL,BC,0.079,417.4,0.5709,0.4935,0.5345,230,12.47,2,1,,closed
EDGE-042032,JCT-FDR-0061-002,FUSE-XFMR-020690,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.018,95.8,1.6207,0.5162,1.007,100,12.47,2,1,,closed
EDGE-042033,FUSE-XFMR-020690,XFMR-020690,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.103,543.0,1.4263,0.5092,1.007,100,12.47,2,1,,closed
EDGE-042034,JCT-FDR-0061-002,FUSE-XFMR-020691,FDR-0061,SUB-014,lateral_underground,#4 CU,AB,0.021,111.7,1.3795,0.5206,1.007,100,12.47,2,0,,closed
EDGE-042035,FUSE-XFMR-020691,XFMR-020691,FDR-0061,SUB-014,lateral_underground,#4 CU,AB,0.12,632.8,1.6512,0.5548,1.007,100,12.47,2,0,,closed
EDGE-042036,JCT-FDR-0061-002,FUSE-XFMR-020692,FDR-0061,SUB-014,lateral_underground,#4 CU,BC,0.025,133.1,1.5726,0.5387,1.007,100,12.47,2,0,,closed
EDGE-042037,FUSE-XFMR-020692,XFMR-020692,FDR-0061,SUB-014,lateral_underground,#4 CU,BC,0.143,754.0,1.3924,0.4699,1.007,100,12.47,2,0,,closed
EDGE-042038,JCT-FDR-0061-002,FUSE-XFMR-020693,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.028,150.5,0.8352,0.5183,0.6985,150,12.47,2,1,,closed
EDGE-042039,FUSE-XFMR-020693,XFMR-020693,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.162,852.7,0.8456,0.5043,0.6985,150,12.47,2,1,,closed
EDGE-042040,JCT-FDR-0061-002,FUSE-XFMR-020694,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.032,170.3,1.4217,0.5168,1.007,100,12.47,2,1,,closed
EDGE-042041,FUSE-XFMR-020694,XFMR-020694,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.183,964.9,1.5388,0.4829,1.007,100,12.47,2,1,,closed
EDGE-042042,JCT-FDR-0061-002,FUSE-XFMR-020695,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.035,186.1,1.5196,0.5072,1.007,100,12.47,2,1,,closed
EDGE-042043,FUSE-XFMR-020695,XFMR-020695,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.2,1054.7,1.5628,0.5487,1.007,100,12.47,2,1,,closed
EDGE-042044,JCT-FDR-0061-002,FUSE-XFMR-020696,FDR-0061,SUB-014,lateral_overhead,#4 CU,B,0.039,206.7,1.6069,0.522,1.007,100,12.47,1,1,,closed
EDGE-042045,FUSE-XFMR-020696,XFMR-020696,FDR-0061,SUB-014,lateral_overhead,#4 CU,B,0.222,1171.4,1.5266,0.5103,1.007,100,12.47,1,1,,closed
EDGE-042046,JCT-FDR-0061-002,FUSE-XFMR-020697,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.042,221.8,1.4574,0.4693,1.007,100,12.47,1,1,,closed
EDGE-042047,FUSE-XFMR-020697,XFMR-020697,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.238,1256.6,1.4666,0.5507,1.007,100,12.47,1,1,,closed
EDGE-042048,JCT-FDR-0061-002,JCT-FDR-0061-003,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.3,1584.0,0.1349,0.3628,0.2391,700,12.47,3,1,,closed
EDGE-042049,JCT-FDR-0061-003,FUSE-XFMR-020698,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AB,0.001,4.0,0.3099,0.452,0.3655,340,12.47,2,1,,closed
EDGE-042050,FUSE-XFMR-020698,XFMR-020698,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AB,0.004,22.4,0.3189,0.411,0.3655,340,12.47,2,1,,closed
EDGE-042051,JCT-FDR-0061-003,FUSE-XFMR-020699,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.004,23.0,0.5555,0.5222,0.5345,230,12.47,1,0,,closed
EDGE-042052,FUSE-XFMR-020699,XFMR-020699,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.025,130.2,0.6416,0.5187,0.5345,230,12.47,1,0,,closed
EDGE-042053,JCT-FDR-0061-003,FUSE-XFMR-020700,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.008,41.2,0.2884,0.4561,0.3655,340,12.47,3,1,,closed
EDGE-042054,FUSE-XFMR-020700,XFMR-020700,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.044,233.4,0.3113,0.4004,0.3655,340,12.47,3,1,,closed
EDGE-042055,JCT-FDR-0061-003,FUSE-XFMR-020701,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,ABC,0.011,56.2,0.9088,0.4803,0.6985,150,12.47,3,1,,closed
EDGE-042056,FUSE-XFMR-020701,XFMR-020701,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,ABC,0.06,318.6,0.84,0.5122,0.6985,150,12.47,3,1,,closed
EDGE-042057,JCT-FDR-0061-003,FUSE-XFMR-020702,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.015,77.6,1.6019,0.469,1.007,100,12.47,1,1,,closed
EDGE-042058,FUSE-XFMR-020702,XFMR-020702,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.083,439.8,1.5313,0.4843,1.007,100,12.47,1,1,,closed
EDGE-042059,JCT-FDR-0061-003,FUSE-XFMR-020703,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.018,95.0,1.412,0.4716,1.007,100,12.47,1,1,,closed
EDGE-042060,FUSE-XFMR-020703,XFMR-020703,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.102,538.6,1.3561,0.4967,1.007,100,12.47,1,1,,closed
EDGE-042061,JCT-FDR-0061-003,FUSE-XFMR-020704,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AC,0.021,113.3,0.6206,0.4618,0.5345,230,12.47,2,1,,closed
EDGE-042062,FUSE-XFMR-020704,XFMR-020704,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AC,0.122,641.8,0.5907,0.4531,0.5345,230,12.47,2,1,,closed
EDGE-042063,JCT-FDR-0061-003,FUSE-XFMR-020705,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.025,130.7,0.2941,0.4669,0.3655,340,12.47,1,1,,closed
EDGE-042064,FUSE-XFMR-020705,XFMR-020705,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.14,740.5,0.2792,0.4229,0.3655,340,12.47,1,1,,closed
EDGE-042065,JCT-FDR-0061-003,FUSE-XFMR-020706,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.029,152.1,1.4854,0.5481,1.007,100,12.47,2,1,,closed
EDGE-042066,FUSE-XFMR-020706,XFMR-020706,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.163,861.7,1.5576,0.4924,1.007,100,12.47,2,1,,closed
EDGE-042067,JCT-FDR-0061-003,FUSE-XFMR-020707,FDR-0061,SUB-014,lateral_underground,#2 ACSR,AB,0.032,167.9,0.8715,0.4784,0.6985,150,12.47,2,0,,closed
EDGE-042068,FUSE-XFMR-020707,XFMR-020707,FDR-0061,SUB-014,lateral_underground,#2 ACSR,AB,0.18,951.5,0.852,0.4761,0.6985,150,12.47,2,0,,closed
EDGE-042069,JCT-FDR-0061-003,FUSE-XFMR-020708,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AC,0.035,186.1,0.3099,0.4246,0.3655,340,12.47,2,1,,closed
EDGE-042070,FUSE-XFMR-020708,XFMR-020708,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AC,0.2,1054.7,0.3162,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-042071,JCT-FDR-0061-003,FUSE-XFMR-020709,FDR-0061,SUB-014,lateral_overhead,#4 CU,ABC,0.039,203.5,1.5273,0.4746,1.007,100,12.47,3,1,,closed
EDGE-042072,FUSE-XFMR-020709,XFMR-020709,FDR-0061,SUB-014,lateral_overhead,#4 CU,ABC,0.218,1153.4,1.5483,0.522,1.007,100,12.47,3,1,,closed
EDGE-042073,JCT-FDR-0061-003,FUSE-XFMR-020710,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.043,224.9,1.3726,0.5242,1.007,100,12.47,2,1,,closed
EDGE-042074,FUSE-XFMR-020710,XFMR-020710,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.241,1274.6,1.5925,0.5579,1.007,100,12.47,2,1,,closed
EDGE-042075,JCT-FDR-0061-003,JCT-FDR-0061-004,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.3,1584.0,0.1193,0.3903,0.2761,700,12.47,3,1,,closed
EDGE-042076,JCT-FDR-0061-004,FUSE-XFMR-020711,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.001,5.5,1.4228,0.5606,1.007,100,12.47,1,1,,closed
EDGE-042077,FUSE-XFMR-020711,XFMR-020711,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.006,31.4,1.4817,0.5241,1.007,100,12.47,1,1,,closed
EDGE-042078,JCT-FDR-0061-004,FUSE-XFMR-020712,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.004,19.0,0.3146,0.469,0.3655,340,12.47,3,1,,closed
EDGE-042079,FUSE-XFMR-020712,XFMR-020712,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.02,107.7,0.317,0.4729,0.3655,340,12.47,3,1,,closed
EDGE-042080,JCT-FDR-0061-004,FUSE-XFMR-020713,FDR-0061,SUB-014,lateral_overhead,#4 CU,B,0.007,34.8,1.4446,0.5133,1.007,100,12.47,1,1,,closed
EDGE-042081,FUSE-XFMR-020713,XFMR-020713,FDR-0061,SUB-014,lateral_overhead,#4 CU,B,0.037,197.5,1.5103,0.5109,1.007,100,12.47,1,1,,closed
EDGE-042082,JCT-FDR-0061-004,FUSE-XFMR-020714,FDR-0061,SUB-014,lateral_overhead,1/0 AL,ABC,0.011,56.2,0.5361,0.4861,0.5345,230,12.47,3,1,,closed
EDGE-042083,FUSE-XFMR-020714,XFMR-020714,FDR-0061,SUB-014,lateral_overhead,1/0 AL,ABC,0.06,318.6,0.647,0.4988,0.5345,230,12.47,3,1,,closed
EDGE-042084,JCT-FDR-0061-004,FUSE-XFMR-020715,FDR-0061,SUB-014,lateral_underground,#2 ACSR,C,0.013,71.3,0.813,0.5047,0.6985,150,12.47,1,0,,closed
EDGE-042085,FUSE-XFMR-020715,XFMR-020715,FDR-0061,SUB-014,lateral_underground,#2 ACSR,C,0.076,403.9,0.8886,0.4913,0.6985,150,12.47,1,0,,closed
EDGE-042086,JCT-FDR-0061-004,FUSE-XFMR-020716,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.018,92.7,0.8206,0.4698,0.6985,150,12.47,1,1,,closed
EDGE-042087,FUSE-XFMR-020716,XFMR-020716,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.099,525.1,0.9815,0.5396,0.6985,150,12.47,1,1,,closed
EDGE-042088,JCT-FDR-0061-004,FUSE-XFMR-020717,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.021,110.1,0.3243,0.447,0.3655,340,12.47,3,1,,closed
EDGE-042089,FUSE-XFMR-020717,XFMR-020717,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.118,623.8,0.2834,0.4123,0.3655,340,12.47,3,1,,closed
EDGE-042090,JCT-FDR-0061-004,FUSE-XFMR-020718,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.024,125.1,0.8453,0.4783,0.6985,150,12.47,2,1,,closed
EDGE-042091,FUSE-XFMR-020718,XFMR-020718,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.134,709.1,0.8207,0.4525,0.6985,150,12.47,2,1,,closed
EDGE-042092,JCT-FDR-0061-004,FUSE-XFMR-020719,FDR-0061,SUB-014,lateral_overhead,#4 CU,ABC,0.028,148.1,1.5835,0.5012,1.007,100,12.47,3,1,,closed
EDGE-042093,FUSE-XFMR-020719,XFMR-020719,FDR-0061,SUB-014,lateral_overhead,#4 CU,ABC,0.159,839.3,1.6423,0.4644,1.007,100,12.47,3,1,,closed
EDGE-042094,JCT-FDR-0061-004,FUSE-XFMR-020720,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.031,164.7,0.3032,0.4485,0.3655,340,12.47,1,1,,closed
EDGE-042095,FUSE-XFMR-020720,XFMR-020720,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.177,933.5,0.273,0.4181,0.3655,340,12.47,1,1,,closed
EDGE-042096,JCT-FDR-0061-004,FUSE-XFMR-020721,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.035,185.3,1.3628,0.4639,1.007,100,12.47,1,1,,closed
EDGE-042097,FUSE-XFMR-020721,XFMR-020721,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.199,1050.2,1.5352,0.5147,1.007,100,12.47,1,1,,closed
EDGE-042098,JCT-FDR-0061-004,FUSE-XFMR-020722,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.038,201.2,0.3151,0.4003,0.3655,340,12.47,1,1,,closed
EDGE-042099,FUSE-XFMR-020722,XFMR-020722,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.216,1140.0,0.2853,0.4376,0.3655,340,12.47,1,1,,closed
EDGE-042100,JCT-FDR-0061-004,FUSE-XFMR-020723,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.041,217.8,1.4472,0.5563,1.007,100,12.47,1,1,,closed
EDGE-042101,FUSE-XFMR-020723,XFMR-020723,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.234,1234.2,1.3999,0.4699,1.007,100,12.47,1,1,,closed
EDGE-042102,JCT-FDR-0061-004,JCT-FDR-0061-005,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.31,1636.8,0.1216,0.3622,0.2847,700,12.47,3,1,,closed
EDGE-042103,JCT-FDR-0061-005,FUSE-XFMR-020724,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AB,0.001,4.8,0.6181,0.4333,0.5345,230,12.47,2,1,,closed
EDGE-042104,FUSE-XFMR-020724,XFMR-020724,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AB,0.005,26.9,0.5698,0.4904,0.5345,230,12.47,2,1,,closed
EDGE-042105,JCT-FDR-0061-005,FUSE-XFMR-020725,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.003,16.6,1.6199,0.5154,1.007,100,12.47,1,1,,closed
EDGE-042106,FUSE-XFMR-020725,XFMR-020725,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.018,94.2,1.5102,0.478,1.007,100,12.47,1,1,,closed
EDGE-042107,JCT-FDR-0061-005,FUSE-XFMR-020726,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.007,36.4,0.5588,0.4926,0.5345,230,12.47,1,1,,closed
EDGE-042108,FUSE-XFMR-020726,XFMR-020726,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.039,206.4,0.6319,0.4492,0.5345,230,12.47,1,1,,closed
EDGE-042109,JCT-FDR-0061-005,FUSE-XFMR-020727,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.011,57.0,1.4878,0.4777,1.007,100,12.47,2,1,,closed
EDGE-042110,FUSE-XFMR-020727,XFMR-020727,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.061,323.1,1.4196,0.4687,1.007,100,12.47,2,1,,closed
EDGE-042111,JCT-FDR-0061-005,FUSE-XFMR-020728,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.013,71.3,1.5521,0.5473,1.007,100,12.47,2,1,,closed
EDGE-042112,FUSE-XFMR-020728,XFMR-020728,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.076,403.9,1.5741,0.544,1.007,100,12.47,2,1,,closed
EDGE-042113,JCT-FDR-0061-005,FUSE-XFMR-020729,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AB,0.018,93.5,0.3216,0.4673,0.3655,340,12.47,2,1,,closed
EDGE-042114,FUSE-XFMR-020729,XFMR-020729,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AB,0.1,529.6,0.273,0.4516,0.3655,340,12.47,2,1,,closed
EDGE-042115,JCT-FDR-0061-005,FUSE-XFMR-020730,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.021,108.5,1.6422,0.4941,1.007,100,12.47,1,1,,closed
EDGE-042116,FUSE-XFMR-020730,XFMR-020730,FDR-0061,SUB-014,lateral_overhead,#4 CU,C,0.116,614.9,1.564,0.5493,1.007,100,12.47,1,1,,closed
EDGE-042117,JCT-FDR-0061-005,FUSE-XFMR-020731,FDR-0061,SUB-014,lateral_underground,4/0 AL,A,0.024,125.9,0.3081,0.4618,0.3655,340,12.47,1,0,,closed
EDGE-042118,FUSE-XFMR-020731,XFMR-020731,FDR-0061,SUB-014,lateral_underground,4/0 AL,A,0.135,713.6,0.2796,0.4047,0.3655,340,12.47,1,0,,closed
EDGE-042119,JCT-FDR-0061-005,FUSE-XFMR-020732,FDR-0061,SUB-014,lateral_overhead,1/0 AL,ABC,0.027,144.9,0.6439,0.5133,0.5345,230,12.47,3,1,,closed
EDGE-042120,FUSE-XFMR-020732,XFMR-020732,FDR-0061,SUB-014,lateral_overhead,1/0 AL,ABC,0.156,821.3,0.5794,0.4957,0.5345,230,12.47,3,1,,closed
EDGE-042121,JCT-FDR-0061-005,FUSE-XFMR-020733,FDR-0061,SUB-014,lateral_overhead,4/0 AL,BC,0.031,165.5,0.2805,0.4417,0.3655,340,12.47,2,1,,closed
EDGE-042122,FUSE-XFMR-020733,XFMR-020733,FDR-0061,SUB-014,lateral_overhead,4/0 AL,BC,0.178,938.0,0.305,0.4204,0.3655,340,12.47,2,1,,closed
EDGE-042123,JCT-FDR-0061-005,FUSE-XFMR-020734,FDR-0061,SUB-014,lateral_underground,#2 ACSR,B,0.035,184.5,0.8646,0.4887,0.6985,150,12.47,1,0,,closed
EDGE-042124,FUSE-XFMR-020734,XFMR-020734,FDR-0061,SUB-014,lateral_underground,#2 ACSR,B,0.198,1045.7,0.9585,0.5375,0.6985,150,12.47,1,0,,closed
EDGE-042125,JCT-FDR-0061-005,FUSE-XFMR-020735,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.038,200.4,0.3159,0.4205,0.3655,340,12.47,1,1,,closed
EDGE-042126,FUSE-XFMR-020735,XFMR-020735,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.215,1135.5,0.2894,0.4212,0.3655,340,12.47,1,1,,closed
EDGE-042127,JCT-FDR-0061-005,FUSE-XFMR-020736,FDR-0061,SUB-014,lateral_overhead,1/0 AL,BC,0.042,221.0,0.6405,0.4546,0.5345,230,12.47,2,1,,closed
EDGE-042128,FUSE-XFMR-020736,XFMR-020736,FDR-0061,SUB-014,lateral_overhead,1/0 AL,BC,0.237,1252.2,0.6241,0.5211,0.5345,230,12.47,2,1,,closed
EDGE-042129,JCT-FDR-0061-005,JCT-FDR-0061-006,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.3,1584.0,0.135,0.3948,0.2435,700,12.47,3,1,,closed
EDGE-042130,JCT-FDR-0061-006,FUSE-XFMR-020737,FDR-0061,SUB-014,lateral_underground,1/0 AL,BC,0.001,4.8,0.5498,0.4373,0.5345,230,12.47,2,0,,closed
EDGE-042131,FUSE-XFMR-020737,XFMR-020737,FDR-0061,SUB-014,lateral_underground,1/0 AL,BC,0.005,26.9,0.6146,0.513,0.5345,230,12.47,2,0,,closed
EDGE-042132,JCT-FDR-0061-006,FUSE-XFMR-020738,FDR-0061,SUB-014,lateral_underground,1/0 AL,BC,0.005,24.6,0.5984,0.4502,0.5345,230,12.47,2,0,,closed
EDGE-042133,FUSE-XFMR-020738,XFMR-020738,FDR-0061,SUB-014,lateral_underground,1/0 AL,BC,0.026,139.1,0.5795,0.5016,0.5345,230,12.47,2,0,,closed
EDGE-042134,JCT-FDR-0061-006,FUSE-XFMR-020739,FDR-0061,SUB-014,lateral_underground,1/0 AL,A,0.008,42.8,0.6153,0.4756,0.5345,230,12.47,1,0,,closed
EDGE-042135,FUSE-XFMR-020739,XFMR-020739,FDR-0061,SUB-014,lateral_underground,1/0 AL,A,0.046,242.4,0.5431,0.5234,0.5345,230,12.47,1,0,,closed
EDGE-042136,JCT-FDR-0061-006,FUSE-XFMR-020740,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AB,0.011,60.2,0.2966,0.443,0.3655,340,12.47,2,1,,closed
EDGE-042137,FUSE-XFMR-020740,XFMR-020740,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AB,0.065,341.1,0.3013,0.435,0.3655,340,12.47,2,1,,closed
EDGE-042138,JCT-FDR-0061-006,FUSE-XFMR-020741,FDR-0061,SUB-014,lateral_overhead,4/0 AL,BC,0.014,74.4,0.2912,0.455,0.3655,340,12.47,2,1,,closed
EDGE-042139,FUSE-XFMR-020741,XFMR-020741,FDR-0061,SUB-014,lateral_overhead,4/0 AL,BC,0.08,421.9,0.2919,0.4228,0.3655,340,12.47,2,1,,closed
EDGE-042140,JCT-FDR-0061-006,FUSE-XFMR-020742,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.019,98.2,0.6008,0.4487,0.5345,230,12.47,1,1,,closed
EDGE-042141,FUSE-XFMR-020742,XFMR-020742,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.105,556.5,0.5607,0.4739,0.5345,230,12.47,1,1,,closed
EDGE-042142,JCT-FDR-0061-006,FUSE-XFMR-020743,FDR-0061,SUB-014,lateral_overhead,4/0 AL,A,0.021,112.5,0.2725,0.4078,0.3655,340,12.47,1,1,,closed
EDGE-042143,FUSE-XFMR-020743,XFMR-020743,FDR-0061,SUB-014,lateral_overhead,4/0 AL,A,0.121,637.3,0.3098,0.4584,0.3655,340,12.47,1,1,,closed
EDGE-042144,JCT-FDR-0061-006,FUSE-XFMR-020744,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.025,129.9,0.8173,0.5383,0.6985,150,12.47,1,1,,closed
EDGE-042145,FUSE-XFMR-020744,XFMR-020744,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.139,736.0,0.9767,0.5009,0.6985,150,12.47,1,1,,closed
EDGE-042146,JCT-FDR-0061-006,FUSE-XFMR-020745,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.028,148.9,0.2887,0.3943,0.3655,340,12.47,3,1,,closed
EDGE-042147,FUSE-XFMR-020745,XFMR-020745,FDR-0061,SUB-014,lateral_overhead,4/0 AL,ABC,0.16,843.7,0.3254,0.4064,0.3655,340,12.47,3,1,,closed
EDGE-042148,JCT-FDR-0061-006,FUSE-XFMR-020746,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.032,169.5,0.5549,0.4896,0.5345,230,12.47,1,0,,closed
EDGE-042149,FUSE-XFMR-020746,XFMR-020746,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.182,960.4,0.5345,0.4782,0.5345,230,12.47,1,0,,closed
EDGE-042150,JCT-FDR-0061-006,FUSE-XFMR-020747,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.035,186.1,0.6192,0.483,0.5345,230,12.47,1,0,,closed
EDGE-042151,FUSE-XFMR-020747,XFMR-020747,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.2,1054.7,0.6461,0.5144,0.5345,230,12.47,1,0,,closed
EDGE-042152,JCT-FDR-0061-006,FUSE-XFMR-020748,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.039,207.5,0.9615,0.5377,0.6985,150,12.47,2,1,,closed
EDGE-042153,FUSE-XFMR-020748,XFMR-020748,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AB,0.223,1175.9,0.9457,0.4647,0.6985,150,12.47,2,1,,closed
EDGE-042154,JCT-FDR-0061-006,FUSE-XFMR-020749,FDR-0061,SUB-014,lateral_overhead,#4 CU,AC,0.042,221.8,1.6424,0.4883,1.007,100,12.47,2,1,,closed
EDGE-042155,FUSE-XFMR-020749,XFMR-020749,FDR-0061,SUB-014,lateral_overhead,#4 CU,AC,0.238,1256.6,1.6295,0.5416,1.007,100,12.47,2,1,,closed
EDGE-042156,JCT-FDR-0061-006,JCT-FDR-0061-007,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.31,1636.8,0.141,0.4198,0.2531,700,12.47,3,1,,closed
EDGE-042157,JCT-FDR-0061-007,FUSE-XFMR-020750,FDR-0061,SUB-014,lateral_underground,#2 ACSR,AB,0.001,4.0,0.9608,0.5066,0.6985,150,12.47,2,0,,closed
EDGE-042158,FUSE-XFMR-020750,XFMR-020750,FDR-0061,SUB-014,lateral_underground,#2 ACSR,AB,0.004,22.4,0.922,0.4965,0.6985,150,12.47,2,0,,closed
EDGE-042159,JCT-FDR-0061-007,FUSE-XFMR-020751,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.004,19.0,0.9514,0.4705,0.6985,150,12.47,2,1,,closed
EDGE-042160,FUSE-XFMR-020751,XFMR-020751,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,BC,0.02,107.7,0.8801,0.5163,0.6985,150,12.47,2,1,,closed
EDGE-042161,JCT-FDR-0061-007,FUSE-XFMR-020752,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.007,34.8,1.5752,0.5134,1.007,100,12.47,1,1,,closed
EDGE-042162,FUSE-XFMR-020752,XFMR-020752,FDR-0061,SUB-014,lateral_overhead,#4 CU,A,0.037,197.5,1.4574,0.5195,1.007,100,12.47,1,1,,closed
EDGE-042163,JCT-FDR-0061-007,FUSE-XFMR-020753,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.011,57.0,0.6077,0.4392,0.5345,230,12.47,1,0,,closed
EDGE-042164,FUSE-XFMR-020753,XFMR-020753,FDR-0061,SUB-014,lateral_underground,1/0 AL,C,0.061,323.1,0.6038,0.4999,0.5345,230,12.47,1,0,,closed
EDGE-042165,JCT-FDR-0061-007,FUSE-XFMR-020754,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AC,0.014,75.2,0.8831,0.5296,0.6985,150,12.47,2,1,,closed
EDGE-042166,FUSE-XFMR-020754,XFMR-020754,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,AC,0.081,426.4,0.948,0.4946,0.6985,150,12.47,2,1,,closed
EDGE-042167,JCT-FDR-0061-007,FUSE-XFMR-020755,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.017,91.1,0.9701,0.4787,0.6985,150,12.47,1,1,,closed
EDGE-042168,FUSE-XFMR-020755,XFMR-020755,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.098,516.1,0.8281,0.5226,0.6985,150,12.47,1,1,,closed
EDGE-042169,JCT-FDR-0061-007,FUSE-XFMR-020756,FDR-0061,SUB-014,lateral_underground,1/0 AL,AC,0.021,113.3,0.6451,0.4343,0.5345,230,12.47,2,0,,closed
EDGE-042170,FUSE-XFMR-020756,XFMR-020756,FDR-0061,SUB-014,lateral_underground,1/0 AL,AC,0.122,641.8,0.5547,0.4512,0.5345,230,12.47,2,0,,closed
EDGE-042171,JCT-FDR-0061-007,FUSE-XFMR-020757,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.024,128.3,0.6451,0.4571,0.5345,230,12.47,1,1,,closed
EDGE-042172,FUSE-XFMR-020757,XFMR-020757,FDR-0061,SUB-014,lateral_overhead,1/0 AL,A,0.138,727.1,0.6171,0.4579,0.5345,230,12.47,1,1,,closed
EDGE-042173,JCT-FDR-0061-007,FUSE-XFMR-020758,FDR-0061,SUB-014,lateral_overhead,1/0 AL,C,0.028,145.7,0.6503,0.4597,0.5345,230,12.47,1,1,,closed
EDGE-042174,FUSE-XFMR-020758,XFMR-020758,FDR-0061,SUB-014,lateral_overhead,1/0 AL,C,0.156,825.8,0.5879,0.5011,0.5345,230,12.47,1,1,,closed
EDGE-042175,JCT-FDR-0061-007,FUSE-XFMR-020759,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AC,0.031,165.5,0.6485,0.4953,0.5345,230,12.47,2,1,,closed
EDGE-042176,FUSE-XFMR-020759,XFMR-020759,FDR-0061,SUB-014,lateral_overhead,1/0 AL,AC,0.178,938.0,0.5502,0.4756,0.5345,230,12.47,2,1,,closed
EDGE-042177,JCT-FDR-0061-007,FUSE-XFMR-020760,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.035,186.9,1.5146,0.4815,1.007,100,12.47,2,1,,closed
EDGE-042178,FUSE-XFMR-020760,XFMR-020760,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.201,1059.2,1.5904,0.4892,1.007,100,12.47,2,1,,closed
EDGE-042179,JCT-FDR-0061-007,FUSE-XFMR-020761,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.039,205.9,0.2933,0.4078,0.3655,340,12.47,1,1,,closed
EDGE-042180,FUSE-XFMR-020761,XFMR-020761,FDR-0061,SUB-014,lateral_overhead,4/0 AL,B,0.221,1166.9,0.2922,0.4162,0.3655,340,12.47,1,1,,closed
EDGE-042181,JCT-FDR-0061-007,FUSE-XFMR-020762,FDR-0061,SUB-014,lateral_overhead,1/0 AL,C,0.042,221.8,0.636,0.4405,0.5345,230,12.47,1,1,,closed
EDGE-042182,FUSE-XFMR-020762,XFMR-020762,FDR-0061,SUB-014,lateral_overhead,1/0 AL,C,0.238,1256.6,0.5862,0.4296,0.5345,230,12.47,1,1,,closed
EDGE-042183,JCT-FDR-0061-007,JCT-FDR-0061-008,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.3,1584.0,0.1379,0.4083,0.2411,700,12.47,3,1,,closed
EDGE-042184,JCT-FDR-0061-008,FUSE-XFMR-020763,FDR-0061,SUB-014,lateral_underground,#2 ACSR,A,0.001,7.1,0.8348,0.5107,0.6985,150,12.47,1,0,,closed
EDGE-042185,FUSE-XFMR-020763,XFMR-020763,FDR-0061,SUB-014,lateral_underground,#2 ACSR,A,0.008,40.4,0.8788,0.4524,0.6985,150,12.47,1,0,,closed
EDGE-042186,JCT-FDR-0061-008,FUSE-XFMR-020764,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.004,22.2,0.8105,0.4885,0.6985,150,12.47,1,1,,closed
EDGE-042187,FUSE-XFMR-020764,XFMR-020764,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.024,125.7,0.8491,0.493,0.6985,150,12.47,1,1,,closed
EDGE-042188,JCT-FDR-0061-008,FUSE-XFMR-020765,FDR-0061,SUB-014,lateral_underground,4/0 AL,B,0.008,41.2,0.3062,0.3993,0.3655,340,12.47,1,0,,closed
EDGE-042189,FUSE-XFMR-020765,XFMR-020765,FDR-0061,SUB-014,lateral_underground,4/0 AL,B,0.044,233.4,0.3215,0.4326,0.3655,340,12.47,1,0,,closed
EDGE-042190,JCT-FDR-0061-008,FUSE-XFMR-020766,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,A,0.01,54.6,0.8243,0.526,0.6985,150,12.47,1,1,,closed
EDGE-042191,FUSE-XFMR-020766,XFMR-020766,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,A,0.059,309.7,0.8243,0.5163,0.6985,150,12.47,1,1,,closed
EDGE-042192,JCT-FDR-0061-008,FUSE-XFMR-020767,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.014,75.2,0.9794,0.4929,0.6985,150,12.47,1,1,,closed
EDGE-042193,FUSE-XFMR-020767,XFMR-020767,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,C,0.081,426.4,0.8529,0.531,0.6985,150,12.47,1,1,,closed
EDGE-042194,JCT-FDR-0061-008,FUSE-XFMR-020768,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.018,95.8,0.9608,0.5496,0.6985,150,12.47,1,1,,closed
EDGE-042195,FUSE-XFMR-020768,XFMR-020768,FDR-0061,SUB-014,lateral_overhead,#2 ACSR,B,0.103,543.0,0.9007,0.4558,0.6985,150,12.47,1,1,,closed
EDGE-042196,JCT-FDR-0061-008,FUSE-XFMR-020769,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.021,111.7,1.5789,0.4892,1.007,100,12.47,2,1,,closed
EDGE-042197,FUSE-XFMR-020769,XFMR-020769,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.12,632.8,1.5221,0.4673,1.007,100,12.47,2,1,,closed
EDGE-042198,JCT-FDR-0061-008,FUSE-XFMR-020770,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.024,129.1,1.5415,0.471,1.007,100,12.47,2,1,,closed
EDGE-042199,FUSE-XFMR-020770,XFMR-020770,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.139,731.5,1.6035,0.5482,1.007,100,12.47,2,1,,closed
EDGE-042200,JCT-FDR-0061-008,FUSE-XFMR-020771,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AC,0.028,150.5,0.2712,0.4345,0.3655,340,12.47,2,1,,closed
EDGE-042201,FUSE-XFMR-020771,XFMR-020771,FDR-0061,SUB-014,lateral_overhead,4/0 AL,AC,0.162,852.7,0.2804,0.4338,0.3655,340,12.47,2,1,,closed
EDGE-042202,JCT-FDR-0061-008,FUSE-XFMR-020772,FDR-0061,SUB-014,lateral_underground,#4 CU,BC,0.032,169.5,1.6359,0.5071,1.007,100,12.47,2,0,,closed
EDGE-042203,FUSE-XFMR-020772,XFMR-020772,FDR-0061,SUB-014,lateral_underground,#4 CU,BC,0.182,960.4,1.3847,0.4885,1.007,100,12.47,2,0,,closed
EDGE-042204,JCT-FDR-0061-008,FUSE-XFMR-020773,FDR-0061,SUB-014,lateral_overhead,4/0 AL,C,0.035,186.9,0.3261,0.4523,0.3655,340,12.47,1,1,,closed
EDGE-042205,FUSE-XFMR-020773,XFMR-020773,FDR-0061,SUB-014,lateral_overhead,4/0 AL,C,0.201,1059.2,0.2898,0.4631,0.3655,340,12.47,1,1,,closed
EDGE-042206,JCT-FDR-0061-008,FUSE-XFMR-020774,FDR-0061,SUB-014,lateral_overhead,1/0 AL,C,0.039,207.5,0.6299,0.4702,0.5345,230,12.47,1,1,,closed
EDGE-042207,FUSE-XFMR-020774,XFMR-020774,FDR-0061,SUB-014,lateral_overhead,1/0 AL,C,0.223,1175.9,0.5523,0.4767,0.5345,230,12.47,1,1,,closed
EDGE-042208,JCT-FDR-0061-008,FUSE-XFMR-020775,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.043,226.5,1.5468,0.4657,1.007,100,12.47,2,1,,closed
EDGE-042209,FUSE-XFMR-020775,XFMR-020775,FDR-0061,SUB-014,lateral_overhead,#4 CU,BC,0.243,1283.6,1.5517,0.5486,1.007,100,12.47,2,1,,closed
EDGE-042210,JCT-FDR-0061-008,JCT-FDR-0061-009,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.3,1584.0,0.1351,0.4101,0.245,700,12.47,3,1,,closed
EDGE-042211,JCT-FDR-0061-009,FUSE-XFMR-020776,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.001,5.5,1.4371,0.5433,1.007,100,12.47,2,1,,closed
EDGE-042212,FUSE-XFMR-020776,XFMR-020776,FDR-0061,SUB-014,lateral_overhead,#4 CU,AB,0.006,31.4,1.4111,0.5407,1.007,100,12.47,2,1,,closed
EDGE-042213,JCT-FDR-0061-009,FUSE-XFMR-020777,FDR-0061,SUB-014,lateral_underground,#2 ACSR,AB,0.004,21.4,0.9453,0.5183,0.6985,150,12.47,2,0,,closed
EDGE-042214,FUSE-XFMR-020777,XFMR-020777,FDR-0061,SUB-014,lateral_underground,#2 ACSR,AB,0.023,121.2,0.8358,0.5212,0.6985,150,12.47,2,0,,closed
EDGE-042215,JCT-FDR-0061-009,FDR-0061-TAIL,FDR-0061,SUB-014,primary_overhead,795 ACSR,ABC,0.05,264.0,0.1343,0.4061,0.26,700,12.47,3,1,,open
EDGE-042216,SUB-014,FDR-0062-HEAD,FDR-0062,SUB-014,bus_tie,477 ACSR,ABC,0.01,52.8,0.2109,0.4088,0.318,530,12.47,3,1,,closed
EDGE-042217,FDR-0062-HEAD,JCT-FDR-0062-001,FDR-0062,SUB-014,primary_underground,477 ACSR,ABC,0.01,52.8,0.2257,0.4345,0.2982,530,12.47,3,0,,closed
EDGE-042218,JCT-FDR-0062-001,FUSE-XFMR-020778,FDR-0062,SUB-014,lateral_underground,4/0 AL,B,0.002,8.7,0.3057,0.4642,0.3655,340,12.47,1,0,,closed
EDGE-042219,FUSE-XFMR-020778,XFMR-020778,FDR-0062,SUB-014,lateral_underground,4/0 AL,B,0.009,49.4,0.3015,0.4086,0.3655,340,12.47,1,0,,closed
EDGE-042220,JCT-FDR-0062-001,FUSE-XFMR-020779,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.002,8.7,0.3136,0.4767,0.3655,340,12.47,1,1,,closed
EDGE-042221,FUSE-XFMR-020779,XFMR-020779,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.009,49.4,0.2954,0.4049,0.3655,340,12.47,1,1,,closed
EDGE-042222,JCT-FDR-0062-001,FUSE-XFMR-020780,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.003,13.5,0.9119,0.4778,0.6985,150,12.47,3,1,,closed
EDGE-042223,FUSE-XFMR-020780,XFMR-020780,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.014,76.3,0.9033,0.4768,0.6985,150,12.47,3,1,,closed
EDGE-042224,JCT-FDR-0062-001,FUSE-XFMR-020781,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.004,19.0,1.6424,0.5031,1.007,100,12.47,1,1,,closed
EDGE-042225,FUSE-XFMR-020781,XFMR-020781,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.02,107.7,1.4325,0.5235,1.007,100,12.47,1,1,,closed
EDGE-042226,JCT-FDR-0062-001,FUSE-XFMR-020782,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.004,23.8,0.8784,0.511,0.6985,150,12.47,2,1,,closed
EDGE-042227,FUSE-XFMR-020782,XFMR-020782,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.025,134.6,0.9475,0.4602,0.6985,150,12.47,2,1,,closed
EDGE-042228,JCT-FDR-0062-001,FUSE-XFMR-020783,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.006,33.3,0.5378,0.4789,0.5345,230,12.47,2,1,,closed
EDGE-042229,FUSE-XFMR-020783,XFMR-020783,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.036,188.5,0.5952,0.4726,0.5345,230,12.47,2,1,,closed
EDGE-042230,JCT-FDR-0062-001,FUSE-XFMR-020784,FDR-0062,SUB-014,lateral_underground,1/0 AL,ABC,0.007,39.6,0.6456,0.4878,0.5345,230,12.47,3,0,,closed
EDGE-042231,FUSE-XFMR-020784,XFMR-020784,FDR-0062,SUB-014,lateral_underground,1/0 AL,ABC,0.043,224.4,0.5389,0.5066,0.5345,230,12.47,3,0,,closed
EDGE-042232,JCT-FDR-0062-001,FUSE-XFMR-020785,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.008,43.6,0.8362,0.5302,0.6985,150,12.47,1,1,,closed
EDGE-042233,FUSE-XFMR-020785,XFMR-020785,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.047,246.8,0.8583,0.487,0.6985,150,12.47,1,1,,closed
EDGE-042234,JCT-FDR-0062-001,FUSE-XFMR-020786,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.009,48.3,1.4791,0.5595,1.007,100,12.47,2,1,,closed
EDGE-042235,FUSE-XFMR-020786,XFMR-020786,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.052,273.8,1.539,0.5578,1.007,100,12.47,2,1,,closed
EDGE-042236,JCT-FDR-0062-001,FUSE-XFMR-020787,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.01,54.6,0.8431,0.4787,0.6985,150,12.47,3,1,,closed
EDGE-042237,FUSE-XFMR-020787,XFMR-020787,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.059,309.7,0.9663,0.4563,0.6985,150,12.47,3,1,,closed
EDGE-042238,JCT-FDR-0062-001,FUSE-XFMR-020788,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.012,61.8,0.9693,0.4822,0.6985,150,12.47,2,1,,closed
EDGE-042239,FUSE-XFMR-020788,XFMR-020788,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.066,350.1,0.9607,0.4965,0.6985,150,12.47,2,1,,closed
EDGE-042240,JCT-FDR-0062-001,FUSE-XFMR-020789,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.013,68.1,1.3845,0.4838,1.007,100,12.47,2,1,,closed
EDGE-042241,FUSE-XFMR-020789,XFMR-020789,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.073,386.0,1.4191,0.4923,1.007,100,12.47,2,1,,closed
EDGE-042242,JCT-FDR-0062-001,FUSE-XFMR-020790,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.015,76.8,0.6403,0.4315,0.5345,230,12.47,2,0,,closed
EDGE-042243,FUSE-XFMR-020790,XFMR-020790,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.082,435.3,0.5672,0.4706,0.5345,230,12.47,2,0,,closed
EDGE-042244,JCT-FDR-0062-001,FUSE-XFMR-020791,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.016,83.2,1.5305,0.5505,1.007,100,12.47,2,1,,closed
EDGE-042245,FUSE-XFMR-020791,XFMR-020791,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.089,471.2,1.3545,0.4836,1.007,100,12.47,2,1,,closed
EDGE-042246,JCT-FDR-0062-001,FUSE-XFMR-020792,FDR-0062,SUB-014,lateral_underground,#4 CU,AB,0.017,87.9,1.3536,0.4837,1.007,100,12.47,2,0,,closed
EDGE-042247,FUSE-XFMR-020792,XFMR-020792,FDR-0062,SUB-014,lateral_underground,#4 CU,AB,0.094,498.2,1.5625,0.4697,1.007,100,12.47,2,0,,closed
EDGE-042248,JCT-FDR-0062-001,FUSE-XFMR-020793,FDR-0062,SUB-014,lateral_underground,4/0 AL,C,0.018,92.7,0.2997,0.3996,0.3655,340,12.47,1,0,,closed
EDGE-042249,FUSE-XFMR-020793,XFMR-020793,FDR-0062,SUB-014,lateral_underground,4/0 AL,C,0.099,525.1,0.2886,0.4136,0.3655,340,12.47,1,0,,closed
EDGE-042250,JCT-FDR-0062-001,FUSE-XFMR-020794,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.019,99.8,0.8239,0.5496,0.6985,150,12.47,1,0,,closed
EDGE-042251,FUSE-XFMR-020794,XFMR-020794,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.107,565.5,0.85,0.4808,0.6985,150,12.47,1,0,,closed
EDGE-042252,JCT-FDR-0062-001,FUSE-XFMR-020795,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.02,106.1,1.5798,0.5597,1.007,100,12.47,1,1,,closed
EDGE-042253,FUSE-XFMR-020795,XFMR-020795,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.114,601.4,1.4279,0.4683,1.007,100,12.47,1,1,,closed
EDGE-042254,JCT-FDR-0062-001,FUSE-XFMR-020796,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.021,112.5,0.6369,0.5059,0.5345,230,12.47,2,1,,closed
EDGE-042255,FUSE-XFMR-020796,XFMR-020796,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.121,637.3,0.5631,0.4713,0.5345,230,12.47,2,1,,closed
EDGE-042256,JCT-FDR-0062-001,FUSE-XFMR-020797,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.022,114.8,0.302,0.476,0.3655,340,12.47,1,1,,closed
EDGE-042257,FUSE-XFMR-020797,XFMR-020797,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.123,650.8,0.3031,0.4418,0.3655,340,12.47,1,1,,closed
EDGE-042258,JCT-FDR-0062-001,FUSE-XFMR-020798,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.023,123.6,0.9117,0.5111,0.6985,150,12.47,1,1,,closed
EDGE-042259,FUSE-XFMR-020798,XFMR-020798,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.133,700.1,0.9133,0.5162,0.6985,150,12.47,1,1,,closed
EDGE-042260,JCT-FDR-0062-001,FUSE-XFMR-020799,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.024,127.5,0.862,0.5256,0.6985,150,12.47,1,1,,closed
EDGE-042261,FUSE-XFMR-020799,XFMR-020799,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.137,722.6,0.9204,0.5461,0.6985,150,12.47,1,1,,closed
EDGE-042262,JCT-FDR-0062-001,FUSE-XFMR-020800,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.026,138.6,0.3221,0.4151,0.3655,340,12.47,2,1,,closed
EDGE-042263,FUSE-XFMR-020800,XFMR-020800,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.149,785.4,0.3158,0.434,0.3655,340,12.47,2,1,,closed
EDGE-042264,JCT-FDR-0062-001,FUSE-XFMR-020801,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.027,144.9,0.5505,0.5024,0.5345,230,12.47,3,1,,closed
EDGE-042265,FUSE-XFMR-020801,XFMR-020801,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.156,821.3,0.635,0.5177,0.5345,230,12.47,3,1,,closed
EDGE-042266,JCT-FDR-0062-001,FUSE-XFMR-020802,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.028,147.3,0.2837,0.4108,0.3655,340,12.47,1,1,,closed
EDGE-042267,FUSE-XFMR-020802,XFMR-020802,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.158,834.8,0.3099,0.4226,0.3655,340,12.47,1,1,,closed
EDGE-042268,JCT-FDR-0062-001,FUSE-XFMR-020803,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.029,155.2,1.4474,0.536,1.007,100,12.47,1,1,,closed
EDGE-042269,FUSE-XFMR-020803,XFMR-020803,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.167,879.6,1.5364,0.5059,1.007,100,12.47,1,1,,closed
EDGE-042270,JCT-FDR-0062-001,FUSE-XFMR-020804,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.03,159.2,1.5245,0.4883,1.007,100,12.47,3,1,,closed
EDGE-042271,FUSE-XFMR-020804,XFMR-020804,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.171,902.1,1.5833,0.5319,1.007,100,12.47,3,1,,closed
EDGE-042272,JCT-FDR-0062-001,FUSE-XFMR-020805,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.032,167.9,1.5059,0.5361,1.007,100,12.47,1,1,,closed
EDGE-042273,FUSE-XFMR-020805,XFMR-020805,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.18,951.5,1.5392,0.5301,1.007,100,12.47,1,1,,closed
EDGE-042274,JCT-FDR-0062-001,FUSE-XFMR-020806,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.033,174.2,0.3162,0.4308,0.3655,340,12.47,2,1,,closed
EDGE-042275,FUSE-XFMR-020806,XFMR-020806,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.187,987.4,0.2698,0.409,0.3655,340,12.47,2,1,,closed
EDGE-042276,JCT-FDR-0062-001,FUSE-XFMR-020807,FDR-0062,SUB-014,lateral_underground,1/0 AL,B,0.034,178.2,0.5798,0.5126,0.5345,230,12.47,1,0,,closed
EDGE-042277,FUSE-XFMR-020807,XFMR-020807,FDR-0062,SUB-014,lateral_underground,1/0 AL,B,0.191,1009.8,0.6043,0.4296,0.5345,230,12.47,1,0,,closed
