edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-042278,JCT-FDR-0062-001,FUSE-XFMR-020808,FDR-0062,SUB-014,lateral_underground,4/0 AL,AC,0.036,187.7,0.285,0.4285,0.3655,340,12.47,2,0,,closed
EDGE-042279,FUSE-XFMR-020808,XFMR-020808,FDR-0062,SUB-014,lateral_underground,4/0 AL,AC,0.201,1063.7,0.2962,0.4205,0.3655,340,12.47,2,0,,closed
EDGE-042280,JCT-FDR-0062-001,FUSE-XFMR-020809,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.036,192.5,0.2937,0.4029,0.3655,340,12.47,2,1,,closed
EDGE-042281,FUSE-XFMR-020809,XFMR-020809,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.207,1090.6,0.2726,0.4214,0.3655,340,12.47,2,1,,closed
EDGE-042282,JCT-FDR-0062-001,FUSE-XFMR-020810,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.037,196.4,0.3035,0.3979,0.3655,340,12.47,1,1,,closed
EDGE-042283,FUSE-XFMR-020810,XFMR-020810,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.211,1113.0,0.2861,0.4232,0.3655,340,12.47,1,1,,closed
EDGE-042284,JCT-FDR-0062-001,FUSE-XFMR-020811,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.039,203.5,0.9226,0.4596,0.6985,150,12.47,1,1,,closed
EDGE-042285,FUSE-XFMR-020811,XFMR-020811,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.218,1153.4,0.8398,0.4927,0.6985,150,12.47,1,1,,closed
EDGE-042286,JCT-FDR-0062-001,FUSE-XFMR-020812,FDR-0062,SUB-014,lateral_underground,1/0 AL,AC,0.039,207.5,0.5824,0.4464,0.5345,230,12.47,2,0,,closed
EDGE-042287,FUSE-XFMR-020812,XFMR-020812,FDR-0062,SUB-014,lateral_underground,1/0 AL,AC,0.223,1175.9,0.5941,0.4971,0.5345,230,12.47,2,0,,closed
EDGE-042288,JCT-FDR-0062-001,FUSE-XFMR-020813,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.041,216.2,1.4681,0.5593,1.007,100,12.47,2,1,,closed
EDGE-042289,FUSE-XFMR-020813,XFMR-020813,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.232,1225.2,1.3614,0.5014,1.007,100,12.47,2,1,,closed
EDGE-042290,JCT-FDR-0062-001,FUSE-XFMR-020814,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.042,221.0,1.3825,0.4941,1.007,100,12.47,1,1,,closed
EDGE-042291,FUSE-XFMR-020814,XFMR-020814,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.237,1252.2,1.3885,0.5177,1.007,100,12.47,1,1,,closed
EDGE-042292,JCT-FDR-0062-001,FUSE-XFMR-020815,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.044,230.5,0.5743,0.4606,0.5345,230,12.47,2,1,,closed
EDGE-042293,FUSE-XFMR-020815,XFMR-020815,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.247,1306.0,0.5935,0.4837,0.5345,230,12.47,2,1,,closed
EDGE-042294,JCT-FDR-0062-001,FUSE-XFMR-020816,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.045,236.8,0.9773,0.5432,0.6985,150,12.47,1,1,,closed
EDGE-042295,FUSE-XFMR-020816,XFMR-020816,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.254,1341.9,0.9065,0.4725,0.6985,150,12.47,1,1,,closed
EDGE-042296,JCT-FDR-0062-001,FUSE-XFMR-020817,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.045,240.0,0.3198,0.4052,0.3655,340,12.47,1,1,,closed
EDGE-042297,FUSE-XFMR-020817,XFMR-020817,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.258,1359.9,0.3115,0.4766,0.3655,340,12.47,1,1,,closed
EDGE-042298,JCT-FDR-0062-001,FUSE-XFMR-020818,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.047,249.5,1.5822,0.4718,1.007,100,12.47,2,1,,closed
EDGE-042299,FUSE-XFMR-020818,XFMR-020818,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.268,1413.7,1.3772,0.5299,1.007,100,12.47,2,1,,closed
EDGE-042300,JCT-FDR-0062-001,FUSE-XFMR-020819,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.048,255.8,1.5758,0.4866,1.007,100,12.47,1,1,,closed
EDGE-042301,FUSE-XFMR-020819,XFMR-020819,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.275,1449.6,1.5279,0.5208,1.007,100,12.47,1,1,,closed
EDGE-042302,JCT-FDR-0062-001,FUSE-XFMR-020820,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.049,259.0,0.9373,0.4747,0.6985,150,12.47,2,0,,closed
EDGE-042303,FUSE-XFMR-020820,XFMR-020820,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.278,1467.6,0.8819,0.5482,0.6985,150,12.47,2,0,,closed
EDGE-042304,JCT-FDR-0062-001,FUSE-XFMR-020821,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.05,265.3,0.3137,0.4535,0.3655,340,12.47,2,1,,closed
EDGE-042305,FUSE-XFMR-020821,XFMR-020821,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.285,1503.5,0.2811,0.398,0.3655,340,12.47,2,1,,closed
EDGE-042306,JCT-FDR-0062-001,JCT-FDR-0062-002,FDR-0062,SUB-014,primary_underground,477 ACSR,ABC,0.34,1795.2,0.2108,0.3899,0.325,530,12.47,3,0,,closed
EDGE-042307,JCT-FDR-0062-002,FUSE-XFMR-020822,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.002,7.9,0.8541,0.5032,0.6985,150,12.47,2,1,,closed
EDGE-042308,FUSE-XFMR-020822,XFMR-020822,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.009,44.9,0.8231,0.4965,0.6985,150,12.47,2,1,,closed
EDGE-042309,JCT-FDR-0062-002,FUSE-XFMR-020823,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.003,13.5,0.9547,0.5355,0.6985,150,12.47,2,1,,closed
EDGE-042310,FUSE-XFMR-020823,XFMR-020823,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.014,76.3,0.9758,0.4566,0.6985,150,12.47,2,1,,closed
EDGE-042311,JCT-FDR-0062-002,FUSE-XFMR-020824,FDR-0062,SUB-014,lateral_underground,4/0 AL,B,0.003,14.3,0.2687,0.4705,0.3655,340,12.47,1,0,,closed
EDGE-042312,FUSE-XFMR-020824,XFMR-020824,FDR-0062,SUB-014,lateral_underground,4/0 AL,B,0.015,80.8,0.3116,0.4477,0.3655,340,12.47,1,0,,closed
EDGE-042313,JCT-FDR-0062-002,FUSE-XFMR-020825,FDR-0062,SUB-014,lateral_underground,4/0 AL,B,0.004,19.8,0.3156,0.4658,0.3655,340,12.47,1,0,,closed
EDGE-042314,FUSE-XFMR-020825,XFMR-020825,FDR-0062,SUB-014,lateral_underground,4/0 AL,B,0.021,112.2,0.3015,0.4444,0.3655,340,12.47,1,0,,closed
EDGE-042315,JCT-FDR-0062-002,FUSE-XFMR-020826,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.006,30.1,0.2925,0.4573,0.3655,340,12.47,3,1,,closed
EDGE-042316,FUSE-XFMR-020826,XFMR-020826,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.032,170.5,0.2942,0.4061,0.3655,340,12.47,3,1,,closed
EDGE-042317,JCT-FDR-0062-002,FUSE-XFMR-020827,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.007,36.4,0.9312,0.5457,0.6985,150,12.47,2,1,,closed
EDGE-042318,FUSE-XFMR-020827,XFMR-020827,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.039,206.4,0.8287,0.4683,0.6985,150,12.47,2,1,,closed
EDGE-042319,JCT-FDR-0062-002,FUSE-XFMR-020828,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.008,41.2,0.9829,0.5518,0.6985,150,12.47,2,0,,closed
EDGE-042320,FUSE-XFMR-020828,XFMR-020828,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.044,233.4,0.9285,0.5162,0.6985,150,12.47,2,0,,closed
EDGE-042321,JCT-FDR-0062-002,FUSE-XFMR-020829,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.008,42.8,1.3559,0.4928,1.007,100,12.47,2,0,,closed
EDGE-042322,FUSE-XFMR-020829,XFMR-020829,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.046,242.4,1.3701,0.5025,1.007,100,12.47,2,0,,closed
EDGE-042323,JCT-FDR-0062-002,FUSE-XFMR-020830,FDR-0062,SUB-014,lateral_underground,#2 ACSR,C,0.01,52.3,0.8962,0.5411,0.6985,150,12.47,1,0,,closed
EDGE-042324,FUSE-XFMR-020830,XFMR-020830,FDR-0062,SUB-014,lateral_underground,#2 ACSR,C,0.056,296.2,0.8602,0.4811,0.6985,150,12.47,1,0,,closed
EDGE-042325,JCT-FDR-0062-002,FUSE-XFMR-020831,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.011,57.0,0.5687,0.5179,0.5345,230,12.47,2,1,,closed
EDGE-042326,FUSE-XFMR-020831,XFMR-020831,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.061,323.1,0.6161,0.4755,0.5345,230,12.47,2,1,,closed
EDGE-042327,JCT-FDR-0062-002,FUSE-XFMR-020832,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.012,61.8,1.4495,0.5461,1.007,100,12.47,1,1,,closed
EDGE-042328,FUSE-XFMR-020832,XFMR-020832,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.066,350.1,1.5996,0.5307,1.007,100,12.47,1,1,,closed
EDGE-042329,JCT-FDR-0062-002,FUSE-XFMR-020833,FDR-0062,SUB-014,lateral_underground,1/0 AL,BC,0.013,68.1,0.5769,0.4306,0.5345,230,12.47,2,0,,closed
EDGE-042330,FUSE-XFMR-020833,XFMR-020833,FDR-0062,SUB-014,lateral_underground,1/0 AL,BC,0.073,386.0,0.5695,0.4983,0.5345,230,12.47,2,0,,closed
EDGE-042331,JCT-FDR-0062-002,FUSE-XFMR-020834,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.014,74.4,0.5603,0.5224,0.5345,230,12.47,3,1,,closed
EDGE-042332,FUSE-XFMR-020834,XFMR-020834,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.08,421.9,0.641,0.4583,0.5345,230,12.47,3,1,,closed
EDGE-042333,JCT-FDR-0062-002,FUSE-XFMR-020835,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.016,83.2,0.6199,0.4537,0.5345,230,12.47,2,1,,closed
EDGE-042334,FUSE-XFMR-020835,XFMR-020835,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.089,471.2,0.6141,0.4949,0.5345,230,12.47,2,1,,closed
EDGE-042335,JCT-FDR-0062-002,FUSE-XFMR-020836,FDR-0062,SUB-014,lateral_underground,#4 CU,B,0.017,87.9,1.5086,0.5359,1.007,100,12.47,1,0,,closed
EDGE-042336,FUSE-XFMR-020836,XFMR-020836,FDR-0062,SUB-014,lateral_underground,#4 CU,B,0.094,498.2,1.6037,0.5237,1.007,100,12.47,1,0,,closed
EDGE-042337,JCT-FDR-0062-002,FUSE-XFMR-020837,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.018,92.7,0.2789,0.407,0.3655,340,12.47,2,1,,closed
EDGE-042338,FUSE-XFMR-020837,XFMR-020837,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.099,525.1,0.323,0.442,0.3655,340,12.47,2,1,,closed
EDGE-042339,JCT-FDR-0062-002,FUSE-XFMR-020838,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.018,97.4,0.5501,0.5042,0.5345,230,12.47,1,1,,closed
EDGE-042340,FUSE-XFMR-020838,XFMR-020838,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.105,552.0,0.579,0.4797,0.5345,230,12.47,1,1,,closed
EDGE-042341,JCT-FDR-0062-002,FUSE-XFMR-020839,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.02,107.7,0.9008,0.552,0.6985,150,12.47,1,0,,closed
EDGE-042342,FUSE-XFMR-020839,XFMR-020839,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.116,610.4,0.811,0.5049,0.6985,150,12.47,1,0,,closed
EDGE-042343,JCT-FDR-0062-002,FUSE-XFMR-020840,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.022,114.8,0.9077,0.4731,0.6985,150,12.47,2,0,,closed
EDGE-042344,FUSE-XFMR-020840,XFMR-020840,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.123,650.8,0.8229,0.4885,0.6985,150,12.47,2,0,,closed
EDGE-042345,JCT-FDR-0062-002,FUSE-XFMR-020841,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.022,116.4,0.2887,0.4086,0.3655,340,12.47,1,1,,closed
EDGE-042346,FUSE-XFMR-020841,XFMR-020841,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.125,659.7,0.3156,0.4706,0.3655,340,12.47,1,1,,closed
EDGE-042347,JCT-FDR-0062-002,FUSE-XFMR-020842,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.024,126.7,0.5639,0.48,0.5345,230,12.47,2,1,,closed
EDGE-042348,FUSE-XFMR-020842,XFMR-020842,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.136,718.1,0.6176,0.509,0.5345,230,12.47,2,1,,closed
EDGE-042349,JCT-FDR-0062-002,FUSE-XFMR-020843,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.024,129.1,0.8473,0.4802,0.6985,150,12.47,1,1,,closed
EDGE-042350,FUSE-XFMR-020843,XFMR-020843,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.139,731.5,0.906,0.5148,0.6985,150,12.47,1,1,,closed
EDGE-042351,JCT-FDR-0062-002,FUSE-XFMR-020844,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.026,137.0,0.9693,0.4616,0.6985,150,12.47,2,1,,closed
EDGE-042352,FUSE-XFMR-020844,XFMR-020844,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.147,776.4,0.9749,0.4869,0.6985,150,12.47,2,1,,closed
EDGE-042353,JCT-FDR-0062-002,FUSE-XFMR-020845,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.027,142.6,0.2781,0.4226,0.3655,340,12.47,2,0,,closed
EDGE-042354,FUSE-XFMR-020845,XFMR-020845,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.153,807.8,0.3051,0.4356,0.3655,340,12.47,2,0,,closed
EDGE-042355,JCT-FDR-0062-002,FUSE-XFMR-020846,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.029,152.1,0.2734,0.4459,0.3655,340,12.47,1,1,,closed
EDGE-042356,FUSE-XFMR-020846,XFMR-020846,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.163,861.7,0.3163,0.4303,0.3655,340,12.47,1,1,,closed
EDGE-042357,JCT-FDR-0062-002,FUSE-XFMR-020847,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.029,154.4,0.6297,0.4863,0.5345,230,12.47,1,1,,closed
EDGE-042358,FUSE-XFMR-020847,XFMR-020847,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.166,875.2,0.5895,0.5234,0.5345,230,12.47,1,1,,closed
EDGE-042359,JCT-FDR-0062-002,FUSE-XFMR-020848,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.031,163.9,1.4547,0.4638,1.007,100,12.47,2,0,,closed
EDGE-042360,FUSE-XFMR-020848,XFMR-020848,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.176,929.0,1.5241,0.5114,1.007,100,12.47,2,0,,closed
EDGE-042361,JCT-FDR-0062-002,FUSE-XFMR-020849,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.032,168.7,0.9809,0.5266,0.6985,150,12.47,2,1,,closed
EDGE-042362,FUSE-XFMR-020849,XFMR-020849,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.181,955.9,0.9346,0.5346,0.6985,150,12.47,2,1,,closed
EDGE-042363,JCT-FDR-0062-002,FUSE-XFMR-020850,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.033,175.0,0.3201,0.4584,0.3655,340,12.47,2,1,,closed
EDGE-042364,FUSE-XFMR-020850,XFMR-020850,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.188,991.8,0.2891,0.4146,0.3655,340,12.47,2,1,,closed
EDGE-042365,JCT-FDR-0062-002,FUSE-XFMR-020851,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.034,178.2,0.9778,0.4994,0.6985,150,12.47,1,1,,closed
EDGE-042366,FUSE-XFMR-020851,XFMR-020851,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.191,1009.8,0.8417,0.4592,0.6985,150,12.47,1,1,,closed
EDGE-042367,JCT-FDR-0062-002,FUSE-XFMR-020852,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.035,184.5,0.8617,0.493,0.6985,150,12.47,1,1,,closed
EDGE-042368,FUSE-XFMR-020852,XFMR-020852,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.198,1045.7,0.8243,0.5334,0.6985,150,12.47,1,1,,closed
EDGE-042369,JCT-FDR-0062-002,FUSE-XFMR-020853,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.037,194.8,0.9723,0.4862,0.6985,150,12.47,2,1,,closed
EDGE-042370,FUSE-XFMR-020853,XFMR-020853,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.209,1104.0,0.8758,0.5394,0.6985,150,12.47,2,1,,closed
EDGE-042371,JCT-FDR-0062-002,FUSE-XFMR-020854,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.038,201.2,0.5469,0.4805,0.5345,230,12.47,1,1,,closed
EDGE-042372,FUSE-XFMR-020854,XFMR-020854,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.216,1140.0,0.5844,0.4541,0.5345,230,12.47,1,1,,closed
EDGE-042373,JCT-FDR-0062-002,FUSE-XFMR-020855,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.039,204.3,0.9742,0.4878,0.6985,150,12.47,1,1,,closed
EDGE-042374,FUSE-XFMR-020855,XFMR-020855,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.219,1157.9,0.9059,0.4916,0.6985,150,12.47,1,1,,closed
EDGE-042375,JCT-FDR-0062-002,FUSE-XFMR-020856,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.04,209.9,0.9683,0.5364,0.6985,150,12.47,2,0,,closed
EDGE-042376,FUSE-XFMR-020856,XFMR-020856,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.225,1189.3,0.9624,0.4543,0.6985,150,12.47,2,0,,closed
EDGE-042377,JCT-FDR-0062-002,FUSE-XFMR-020857,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.041,215.4,0.6188,0.4371,0.5345,230,12.47,3,1,,closed
EDGE-042378,FUSE-XFMR-020857,XFMR-020857,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.231,1220.7,0.55,0.519,0.5345,230,12.47,3,1,,closed
EDGE-042379,JCT-FDR-0062-002,FUSE-XFMR-020858,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.042,223.3,0.9415,0.5502,0.6985,150,12.47,2,1,,closed
EDGE-042380,FUSE-XFMR-020858,XFMR-020858,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.24,1265.6,0.8559,0.4937,0.6985,150,12.47,2,1,,closed
EDGE-042381,JCT-FDR-0062-002,FUSE-XFMR-020859,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.044,232.1,0.2735,0.4239,0.3655,340,12.47,1,0,,closed
EDGE-042382,FUSE-XFMR-020859,XFMR-020859,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.249,1315.0,0.3097,0.4386,0.3655,340,12.47,1,0,,closed
EDGE-042383,JCT-FDR-0062-002,FUSE-XFMR-020860,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.045,239.2,0.8056,0.4845,0.6985,150,12.47,1,1,,closed
EDGE-042384,FUSE-XFMR-020860,XFMR-020860,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.257,1355.4,0.9144,0.5061,0.6985,150,12.47,1,1,,closed
EDGE-042385,JCT-FDR-0062-002,FUSE-XFMR-020861,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.046,240.8,1.4544,0.5346,1.007,100,12.47,2,1,,closed
EDGE-042386,FUSE-XFMR-020861,XFMR-020861,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.258,1364.4,1.482,0.5377,1.007,100,12.47,2,1,,closed
EDGE-042387,JCT-FDR-0062-002,FUSE-XFMR-020862,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.047,246.3,0.8366,0.5421,0.6985,150,12.47,1,1,,closed
EDGE-042388,FUSE-XFMR-020862,XFMR-020862,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.264,1395.8,0.8573,0.5217,0.6985,150,12.47,1,1,,closed
EDGE-042389,JCT-FDR-0062-002,FUSE-XFMR-020863,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.049,256.6,1.368,0.4852,1.007,100,12.47,2,0,,closed
EDGE-042390,FUSE-XFMR-020863,XFMR-020863,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.275,1454.1,1.3744,0.4881,1.007,100,12.47,2,0,,closed
EDGE-042391,JCT-FDR-0062-002,FUSE-XFMR-020864,FDR-0062,SUB-014,lateral_underground,1/0 AL,AC,0.05,261.4,0.6348,0.4321,0.5345,230,12.47,2,0,,closed
EDGE-042392,FUSE-XFMR-020864,XFMR-020864,FDR-0062,SUB-014,lateral_underground,1/0 AL,AC,0.281,1481.0,0.5999,0.4647,0.5345,230,12.47,2,0,,closed
EDGE-042393,JCT-FDR-0062-002,FUSE-XFMR-020865,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.05,265.3,0.3074,0.4105,0.3655,340,12.47,3,1,,closed
EDGE-042394,FUSE-XFMR-020865,XFMR-020865,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.285,1503.5,0.3246,0.4526,0.3655,340,12.47,3,1,,closed
EDGE-042395,JCT-FDR-0062-002,JCT-FDR-0062-003,FDR-0062,SUB-014,primary_underground,477 ACSR,ABC,0.34,1795.2,0.2105,0.4024,0.3292,530,12.47,3,0,,closed
EDGE-042396,JCT-FDR-0062-003,FUSE-XFMR-020866,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.002,9.5,1.3627,0.5051,1.007,100,12.47,2,0,,closed
EDGE-042397,FUSE-XFMR-020866,XFMR-020866,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.01,53.9,1.4066,0.5547,1.007,100,12.47,2,0,,closed
EDGE-042398,JCT-FDR-0062-003,FUSE-XFMR-020867,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.001,7.1,1.5665,0.4869,1.007,100,12.47,1,1,,closed
EDGE-042399,FUSE-XFMR-020867,XFMR-020867,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.008,40.4,1.3795,0.5319,1.007,100,12.47,1,1,,closed
EDGE-042400,JCT-FDR-0062-003,FUSE-XFMR-020868,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.002,12.7,0.9791,0.5006,0.6985,150,12.47,2,1,,closed
EDGE-042401,FUSE-XFMR-020868,XFMR-020868,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.014,71.8,0.8067,0.5483,0.6985,150,12.47,2,1,,closed
EDGE-042402,JCT-FDR-0062-003,FUSE-XFMR-020869,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.003,15.0,0.3041,0.3924,0.3655,340,12.47,1,1,,closed
EDGE-042403,FUSE-XFMR-020869,XFMR-020869,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.016,85.3,0.3056,0.4541,0.3655,340,12.47,1,1,,closed
EDGE-042404,JCT-FDR-0062-003,FUSE-XFMR-020870,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.005,24.6,1.4337,0.4911,1.007,100,12.47,2,1,,closed
EDGE-042405,FUSE-XFMR-020870,XFMR-020870,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.026,139.1,1.5257,0.4979,1.007,100,12.47,2,1,,closed
EDGE-042406,JCT-FDR-0062-003,FUSE-XFMR-020871,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.006,30.9,0.5913,0.5009,0.5345,230,12.47,3,1,,closed
EDGE-042407,FUSE-XFMR-020871,XFMR-020871,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.033,175.0,0.5599,0.5126,0.5345,230,12.47,3,1,,closed
EDGE-042408,JCT-FDR-0062-003,FUSE-XFMR-020872,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.007,35.6,0.8986,0.5036,0.6985,150,12.47,1,1,,closed
EDGE-042409,FUSE-XFMR-020872,XFMR-020872,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.038,202.0,0.9306,0.4775,0.6985,150,12.47,1,1,,closed
EDGE-042410,JCT-FDR-0062-003,FUSE-XFMR-020873,FDR-0062,SUB-014,lateral_underground,1/0 AL,A,0.008,41.2,0.5769,0.4902,0.5345,230,12.47,1,0,,closed
EDGE-042411,FUSE-XFMR-020873,XFMR-020873,FDR-0062,SUB-014,lateral_underground,1/0 AL,A,0.044,233.4,0.5366,0.5064,0.5345,230,12.47,1,0,,closed
EDGE-042412,JCT-FDR-0062-003,FUSE-XFMR-020874,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.009,46.7,0.2825,0.4535,0.3655,340,12.47,1,0,,closed
EDGE-042413,FUSE-XFMR-020874,XFMR-020874,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.05,264.8,0.291,0.4717,0.3655,340,12.47,1,0,,closed
EDGE-042414,JCT-FDR-0062-003,FUSE-XFMR-020875,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.01,52.3,0.6452,0.5222,0.5345,230,12.47,3,1,,closed
EDGE-042415,FUSE-XFMR-020875,XFMR-020875,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.056,296.2,0.5566,0.5153,0.5345,230,12.47,3,1,,closed
EDGE-042416,JCT-FDR-0062-003,FUSE-XFMR-020876,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.011,57.8,0.2999,0.3971,0.3655,340,12.47,2,1,,closed
EDGE-042417,FUSE-XFMR-020876,XFMR-020876,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.062,327.6,0.2773,0.4714,0.3655,340,12.47,2,1,,closed
EDGE-042418,JCT-FDR-0062-003,FUSE-XFMR-020877,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.012,64.9,1.4902,0.5167,1.007,100,12.47,2,1,,closed
EDGE-042419,FUSE-XFMR-020877,XFMR-020877,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.07,368.0,1.3842,0.4889,1.007,100,12.47,2,1,,closed
EDGE-042420,JCT-FDR-0062-003,FUSE-XFMR-020878,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.013,71.3,0.9584,0.4858,0.6985,150,12.47,1,1,,closed
EDGE-042421,FUSE-XFMR-020878,XFMR-020878,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.076,403.9,0.9103,0.4665,0.6985,150,12.47,1,1,,closed
EDGE-042422,JCT-FDR-0062-003,FUSE-XFMR-020879,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.015,77.6,0.8177,0.4872,0.6985,150,12.47,2,0,,closed
EDGE-042423,FUSE-XFMR-020879,XFMR-020879,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.083,439.8,0.8378,0.5224,0.6985,150,12.47,2,0,,closed
EDGE-042424,JCT-FDR-0062-003,FUSE-XFMR-020880,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.016,83.2,0.9413,0.5172,0.6985,150,12.47,2,0,,closed
EDGE-042425,FUSE-XFMR-020880,XFMR-020880,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.089,471.2,0.942,0.4779,0.6985,150,12.47,2,0,,closed
EDGE-042426,JCT-FDR-0062-003,FUSE-XFMR-020881,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.017,89.5,0.8512,0.4683,0.6985,150,12.47,2,1,,closed
EDGE-042427,FUSE-XFMR-020881,XFMR-020881,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.096,507.1,0.851,0.5425,0.6985,150,12.47,2,1,,closed
EDGE-042428,JCT-FDR-0062-003,FUSE-XFMR-020882,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.018,96.6,0.3047,0.3956,0.3655,340,12.47,2,0,,closed
EDGE-042429,FUSE-XFMR-020882,XFMR-020882,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.104,547.5,0.2982,0.4287,0.3655,340,12.47,2,0,,closed
EDGE-042430,JCT-FDR-0062-003,FUSE-XFMR-020883,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.02,103.8,0.9834,0.53,0.6985,150,12.47,2,1,,closed
EDGE-042431,FUSE-XFMR-020883,XFMR-020883,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.111,587.9,0.9404,0.4738,0.6985,150,12.47,2,1,,closed
EDGE-042432,JCT-FDR-0062-003,FUSE-XFMR-020884,FDR-0062,SUB-014,lateral_underground,4/0 AL,ABC,0.021,110.1,0.3025,0.4175,0.3655,340,12.47,3,0,,closed
EDGE-042433,FUSE-XFMR-020884,XFMR-020884,FDR-0062,SUB-014,lateral_underground,4/0 AL,ABC,0.118,623.8,0.3207,0.4491,0.3655,340,12.47,3,0,,closed
EDGE-042434,JCT-FDR-0062-003,FUSE-XFMR-020885,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.022,117.2,0.3195,0.4037,0.3655,340,12.47,2,1,,closed
EDGE-042435,FUSE-XFMR-020885,XFMR-020885,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.126,664.2,0.2714,0.4753,0.3655,340,12.47,2,1,,closed
EDGE-042436,JCT-FDR-0062-003,FUSE-XFMR-020886,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.023,122.8,0.296,0.449,0.3655,340,12.47,2,1,,closed
EDGE-042437,FUSE-XFMR-020886,XFMR-020886,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.132,695.6,0.3099,0.4353,0.3655,340,12.47,2,1,,closed
EDGE-042438,JCT-FDR-0062-003,FUSE-XFMR-020887,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.025,129.9,1.4517,0.537,1.007,100,12.47,2,1,,closed
EDGE-042439,FUSE-XFMR-020887,XFMR-020887,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.139,736.0,1.5115,0.5578,1.007,100,12.47,2,1,,closed
EDGE-042440,JCT-FDR-0062-003,FUSE-XFMR-020888,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.025,132.3,0.8477,0.4593,0.6985,150,12.47,2,0,,closed
EDGE-042441,FUSE-XFMR-020888,XFMR-020888,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.142,749.5,0.8386,0.4525,0.6985,150,12.47,2,0,,closed
EDGE-042442,JCT-FDR-0062-003,FUSE-XFMR-020889,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.026,138.6,0.8308,0.5222,0.6985,150,12.47,3,1,,closed
EDGE-042443,FUSE-XFMR-020889,XFMR-020889,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.149,785.4,0.8299,0.5444,0.6985,150,12.47,3,1,,closed
EDGE-042444,JCT-FDR-0062-003,FUSE-XFMR-020890,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.028,146.5,0.5873,0.4573,0.5345,230,12.47,1,1,,closed
EDGE-042445,FUSE-XFMR-020890,XFMR-020890,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.157,830.3,0.6093,0.5083,0.5345,230,12.47,1,1,,closed
EDGE-042446,JCT-FDR-0062-003,FUSE-XFMR-020891,FDR-0062,SUB-014,lateral_underground,#2 ACSR,B,0.029,152.1,0.9183,0.5057,0.6985,150,12.47,1,0,,closed
EDGE-042447,FUSE-XFMR-020891,XFMR-020891,FDR-0062,SUB-014,lateral_underground,#2 ACSR,B,0.163,861.7,0.8362,0.5268,0.6985,150,12.47,1,0,,closed
EDGE-042448,JCT-FDR-0062-003,FUSE-XFMR-020892,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.03,160.0,1.5391,0.4872,1.007,100,12.47,2,0,,closed
EDGE-042449,FUSE-XFMR-020892,XFMR-020892,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.172,906.6,1.453,0.4633,1.007,100,12.47,2,0,,closed
EDGE-042450,JCT-FDR-0062-003,FUSE-XFMR-020893,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.031,163.9,0.9724,0.4759,0.6985,150,12.47,1,1,,closed
EDGE-042451,FUSE-XFMR-020893,XFMR-020893,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.176,929.0,0.91,0.4602,0.6985,150,12.47,1,1,,closed
EDGE-042452,JCT-FDR-0062-003,FUSE-XFMR-020894,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.033,173.4,0.2928,0.471,0.3655,340,12.47,2,0,,closed
EDGE-042453,FUSE-XFMR-020894,XFMR-020894,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.186,982.9,0.2895,0.4334,0.3655,340,12.47,2,0,,closed
EDGE-042454,JCT-FDR-0062-003,FUSE-XFMR-020895,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.034,179.8,0.6007,0.5148,0.5345,230,12.47,2,1,,closed
EDGE-042455,FUSE-XFMR-020895,XFMR-020895,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.193,1018.8,0.6405,0.5173,0.5345,230,12.47,2,1,,closed
EDGE-042456,JCT-FDR-0062-003,FUSE-XFMR-020896,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.035,184.5,1.5062,0.4668,1.007,100,12.47,2,1,,closed
EDGE-042457,FUSE-XFMR-020896,XFMR-020896,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.198,1045.7,1.5816,0.5253,1.007,100,12.47,2,1,,closed
EDGE-042458,JCT-FDR-0062-003,FUSE-XFMR-020897,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.036,187.7,0.3247,0.4664,0.3655,340,12.47,1,1,,closed
EDGE-042459,FUSE-XFMR-020897,XFMR-020897,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.201,1063.7,0.3183,0.4513,0.3655,340,12.47,1,1,,closed
EDGE-042460,JCT-FDR-0062-003,FUSE-XFMR-020898,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.037,198.0,0.2767,0.453,0.3655,340,12.47,1,1,,closed
EDGE-042461,FUSE-XFMR-020898,XFMR-020898,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.212,1122.0,0.3174,0.4069,0.3655,340,12.47,1,1,,closed
EDGE-042462,JCT-FDR-0062-003,FUSE-XFMR-020899,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.039,203.5,1.5672,0.4802,1.007,100,12.47,1,1,,closed
EDGE-042463,FUSE-XFMR-020899,XFMR-020899,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.218,1153.4,1.3754,0.503,1.007,100,12.47,1,1,,closed
EDGE-042464,JCT-FDR-0062-003,FUSE-XFMR-020900,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.039,208.3,0.3008,0.4001,0.3655,340,12.47,1,1,,closed
EDGE-042465,FUSE-XFMR-020900,XFMR-020900,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.224,1180.3,0.2981,0.3923,0.3655,340,12.47,1,1,,closed
EDGE-042466,JCT-FDR-0062-003,FUSE-XFMR-020901,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.041,217.0,1.604,0.5313,1.007,100,12.47,1,1,,closed
EDGE-042467,FUSE-XFMR-020901,XFMR-020901,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.233,1229.7,1.4001,0.4733,1.007,100,12.47,1,1,,closed
EDGE-042468,JCT-FDR-0062-003,FUSE-XFMR-020902,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.042,221.0,0.3181,0.4332,0.3655,340,12.47,2,1,,closed
EDGE-042469,FUSE-XFMR-020902,XFMR-020902,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.237,1252.2,0.2746,0.4327,0.3655,340,12.47,2,1,,closed
EDGE-042470,JCT-FDR-0062-003,FUSE-XFMR-020903,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.042,224.1,0.2768,0.4275,0.3655,340,12.47,3,1,,closed
EDGE-042471,FUSE-XFMR-020903,XFMR-020903,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.241,1270.1,0.2857,0.4358,0.3655,340,12.47,3,1,,closed
EDGE-042472,JCT-FDR-0062-003,FUSE-XFMR-020904,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.044,233.6,0.908,0.4821,0.6985,150,12.47,2,1,,closed
EDGE-042473,FUSE-XFMR-020904,XFMR-020904,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.251,1324.0,0.8628,0.5332,0.6985,150,12.47,2,1,,closed
EDGE-042474,JCT-FDR-0062-003,FUSE-XFMR-020905,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.046,240.8,0.2715,0.466,0.3655,340,12.47,1,1,,closed
EDGE-042475,FUSE-XFMR-020905,XFMR-020905,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.258,1364.4,0.3142,0.4528,0.3655,340,12.47,1,1,,closed
EDGE-042476,JCT-FDR-0062-003,FUSE-XFMR-020906,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.047,247.9,0.6053,0.4737,0.5345,230,12.47,1,1,,closed
EDGE-042477,FUSE-XFMR-020906,XFMR-020906,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.266,1404.7,0.5836,0.5002,0.5345,230,12.47,1,1,,closed
EDGE-042478,JCT-FDR-0062-003,FUSE-XFMR-020907,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.048,253.4,1.4614,0.4969,1.007,100,12.47,1,0,,closed
EDGE-042479,FUSE-XFMR-020907,XFMR-020907,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.272,1436.2,1.3656,0.4964,1.007,100,12.47,1,0,,closed
EDGE-042480,JCT-FDR-0062-003,FUSE-XFMR-020908,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.049,259.8,0.93,0.4753,0.6985,150,12.47,1,1,,closed
EDGE-042481,FUSE-XFMR-020908,XFMR-020908,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.279,1472.1,0.8516,0.4578,0.6985,150,12.47,1,1,,closed
EDGE-042482,JCT-FDR-0062-003,FUSE-XFMR-020909,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.05,266.1,0.6417,0.4552,0.5345,230,12.47,2,1,,closed
EDGE-042483,FUSE-XFMR-020909,XFMR-020909,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.286,1508.0,0.5901,0.4557,0.5345,230,12.47,2,1,,closed
EDGE-042484,JCT-FDR-0062-003,JCT-FDR-0062-004,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.35,1848.0,0.2322,0.4453,0.3242,530,12.47,3,1,,closed
EDGE-042485,JCT-FDR-0062-004,FUSE-XFMR-020910,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.001,4.0,1.4523,0.5192,1.007,100,12.47,1,1,,closed
EDGE-042486,FUSE-XFMR-020910,XFMR-020910,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.004,22.4,1.3976,0.5158,1.007,100,12.47,1,1,,closed
EDGE-042487,JCT-FDR-0062-004,FUSE-XFMR-020911,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.003,14.3,0.6316,0.4956,0.5345,230,12.47,2,0,,closed
EDGE-042488,FUSE-XFMR-020911,XFMR-020911,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.015,80.8,0.5397,0.4479,0.5345,230,12.47,2,0,,closed
EDGE-042489,JCT-FDR-0062-004,FUSE-XFMR-020912,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.003,15.8,0.5945,0.4859,0.5345,230,12.47,1,0,,closed
EDGE-042490,FUSE-XFMR-020912,XFMR-020912,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.017,89.8,0.5997,0.4563,0.5345,230,12.47,1,0,,closed
EDGE-042491,JCT-FDR-0062-004,FUSE-XFMR-020913,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.004,19.8,0.2734,0.4209,0.3655,340,12.47,2,1,,closed
EDGE-042492,FUSE-XFMR-020913,XFMR-020913,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.021,112.2,0.3227,0.4146,0.3655,340,12.47,2,1,,closed
EDGE-042493,JCT-FDR-0062-004,FUSE-XFMR-020914,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.9635,0.5111,0.6985,150,12.47,3,1,,closed
EDGE-042494,FUSE-XFMR-020914,XFMR-020914,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.029,152.6,0.8821,0.4896,0.6985,150,12.47,3,1,,closed
EDGE-042495,JCT-FDR-0062-004,FUSE-XFMR-020915,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.006,33.3,0.3247,0.452,0.3655,340,12.47,1,1,,closed
EDGE-042496,FUSE-XFMR-020915,XFMR-020915,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.036,188.5,0.277,0.4353,0.3655,340,12.47,1,1,,closed
EDGE-042497,JCT-FDR-0062-004,FUSE-XFMR-020916,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.007,39.6,0.3092,0.4616,0.3655,340,12.47,1,1,,closed
EDGE-042498,FUSE-XFMR-020916,XFMR-020916,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.043,224.4,0.3151,0.4164,0.3655,340,12.47,1,1,,closed
EDGE-042499,JCT-FDR-0062-004,FUSE-XFMR-020917,FDR-0062,SUB-014,lateral_underground,#2 ACSR,C,0.009,47.5,0.8873,0.4912,0.6985,150,12.47,1,0,,closed
EDGE-042500,FUSE-XFMR-020917,XFMR-020917,FDR-0062,SUB-014,lateral_underground,#2 ACSR,C,0.051,269.3,0.8374,0.4647,0.6985,150,12.47,1,0,,closed
EDGE-042501,JCT-FDR-0062-004,FUSE-XFMR-020918,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.01,50.7,1.4618,0.5203,1.007,100,12.47,1,1,,closed
EDGE-042502,FUSE-XFMR-020918,XFMR-020918,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.054,287.2,1.5565,0.5603,1.007,100,12.47,1,1,,closed
EDGE-042503,JCT-FDR-0062-004,FUSE-XFMR-020919,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.011,58.6,1.5045,0.4982,1.007,100,12.47,2,1,,closed
EDGE-042504,FUSE-XFMR-020919,XFMR-020919,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.063,332.1,1.5524,0.4737,1.007,100,12.47,2,1,,closed
EDGE-042505,JCT-FDR-0062-004,FUSE-XFMR-020920,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.012,62.6,0.5773,0.4391,0.5345,230,12.47,2,1,,closed
EDGE-042506,FUSE-XFMR-020920,XFMR-020920,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.067,354.6,0.6432,0.5114,0.5345,230,12.47,2,1,,closed
EDGE-042507,JCT-FDR-0062-004,FUSE-XFMR-020921,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.013,68.1,0.5943,0.4733,0.5345,230,12.47,1,0,,closed
EDGE-042508,FUSE-XFMR-020921,XFMR-020921,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.073,386.0,0.533,0.4458,0.5345,230,12.47,1,0,,closed
EDGE-042509,JCT-FDR-0062-004,FUSE-XFMR-020922,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.015,79.2,0.5486,0.4845,0.5345,230,12.47,2,1,,closed
EDGE-042510,FUSE-XFMR-020922,XFMR-020922,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.085,448.8,0.6084,0.4358,0.5345,230,12.47,2,1,,closed
EDGE-042511,JCT-FDR-0062-004,FUSE-XFMR-020923,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.015,80.8,0.6301,0.4577,0.5345,230,12.47,2,0,,closed
EDGE-042512,FUSE-XFMR-020923,XFMR-020923,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.087,457.8,0.6466,0.4711,0.5345,230,12.47,2,0,,closed
EDGE-042513,JCT-FDR-0062-004,FUSE-XFMR-020924,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.017,89.5,0.6129,0.5002,0.5345,230,12.47,2,1,,closed
EDGE-042514,FUSE-XFMR-020924,XFMR-020924,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.096,507.1,0.552,0.4959,0.5345,230,12.47,2,1,,closed
EDGE-042515,JCT-FDR-0062-004,FUSE-XFMR-020925,FDR-0062,SUB-014,lateral_underground,#2 ACSR,C,0.018,92.7,0.9269,0.4838,0.6985,150,12.47,1,0,,closed
EDGE-042516,FUSE-XFMR-020925,XFMR-020925,FDR-0062,SUB-014,lateral_underground,#2 ACSR,C,0.099,525.1,0.9715,0.4701,0.6985,150,12.47,1,0,,closed
EDGE-042517,JCT-FDR-0062-004,FUSE-XFMR-020926,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.02,103.8,0.8226,0.4614,0.6985,150,12.47,1,1,,closed
EDGE-042518,FUSE-XFMR-020926,XFMR-020926,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.111,587.9,0.9512,0.4735,0.6985,150,12.47,1,1,,closed
EDGE-042519,JCT-FDR-0062-004,FUSE-XFMR-020927,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.02,106.9,1.557,0.5106,1.007,100,12.47,2,1,,closed
EDGE-042520,FUSE-XFMR-020927,XFMR-020927,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.115,605.9,1.5372,0.4963,1.007,100,12.47,2,1,,closed
EDGE-042521,JCT-FDR-0062-004,FUSE-XFMR-020928,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.021,113.3,0.5949,0.454,0.5345,230,12.47,2,1,,closed
EDGE-042522,FUSE-XFMR-020928,XFMR-020928,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.122,641.8,0.5472,0.4383,0.5345,230,12.47,2,1,,closed
EDGE-042523,JCT-FDR-0062-004,FUSE-XFMR-020929,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.023,121.2,0.5588,0.483,0.5345,230,12.47,1,1,,closed
EDGE-042524,FUSE-XFMR-020929,XFMR-020929,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.13,686.7,0.6006,0.4656,0.5345,230,12.47,1,1,,closed
EDGE-042525,JCT-FDR-0062-004,FUSE-XFMR-020930,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.023,123.6,0.8627,0.5364,0.6985,150,12.47,3,1,,closed
EDGE-042526,FUSE-XFMR-020930,XFMR-020930,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.133,700.1,0.8886,0.5287,0.6985,150,12.47,3,1,,closed
EDGE-042527,JCT-FDR-0062-004,FUSE-XFMR-020931,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.025,132.3,0.3046,0.3907,0.3655,340,12.47,2,1,,closed
EDGE-042528,FUSE-XFMR-020931,XFMR-020931,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.142,749.5,0.2901,0.3975,0.3655,340,12.47,2,1,,closed
EDGE-042529,JCT-FDR-0062-004,FUSE-XFMR-020932,FDR-0062,SUB-014,lateral_underground,1/0 AL,B,0.027,140.2,0.5968,0.4631,0.5345,230,12.47,1,0,,closed
EDGE-042530,FUSE-XFMR-020932,XFMR-020932,FDR-0062,SUB-014,lateral_underground,1/0 AL,B,0.15,794.4,0.5457,0.4688,0.5345,230,12.47,1,0,,closed
EDGE-042531,JCT-FDR-0062-004,FUSE-XFMR-020933,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.027,143.4,0.3054,0.4277,0.3655,340,12.47,1,1,,closed
EDGE-042532,FUSE-XFMR-020933,XFMR-020933,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.154,812.3,0.3164,0.4592,0.3655,340,12.47,1,1,,closed
EDGE-042533,JCT-FDR-0062-004,FUSE-XFMR-020934,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.028,148.9,0.6246,0.5141,0.5345,230,12.47,1,1,,closed
EDGE-042534,FUSE-XFMR-020934,XFMR-020934,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.16,843.7,0.5914,0.4677,0.5345,230,12.47,1,1,,closed
EDGE-042535,JCT-FDR-0062-004,FUSE-XFMR-020935,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.029,154.4,0.3134,0.4145,0.3655,340,12.47,1,1,,closed
EDGE-042536,FUSE-XFMR-020935,XFMR-020935,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.166,875.2,0.2787,0.4227,0.3655,340,12.47,1,1,,closed
EDGE-042537,JCT-FDR-0062-004,FUSE-XFMR-020936,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.031,163.2,0.3042,0.4564,0.3655,340,12.47,1,1,,closed
EDGE-042538,FUSE-XFMR-020936,XFMR-020936,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.175,924.5,0.313,0.4307,0.3655,340,12.47,1,1,,closed
EDGE-042539,JCT-FDR-0062-004,FUSE-XFMR-020937,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.032,171.1,1.5621,0.4916,1.007,100,12.47,1,1,,closed
EDGE-042540,FUSE-XFMR-020937,XFMR-020937,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.184,969.4,1.6307,0.5503,1.007,100,12.47,1,1,,closed
EDGE-042541,JCT-FDR-0062-004,FUSE-XFMR-020938,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.033,173.4,1.4554,0.4702,1.007,100,12.47,1,0,,closed
EDGE-042542,FUSE-XFMR-020938,XFMR-020938,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.186,982.9,1.5446,0.4737,1.007,100,12.47,1,0,,closed
EDGE-042543,JCT-FDR-0062-004,FUSE-XFMR-020939,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.035,183.0,0.8055,0.4998,0.6985,150,12.47,1,0,,closed
EDGE-042544,FUSE-XFMR-020939,XFMR-020939,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.196,1036.7,0.8385,0.5226,0.6985,150,12.47,1,0,,closed
EDGE-042545,JCT-FDR-0062-004,FUSE-XFMR-020940,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.035,185.3,0.9558,0.5286,0.6985,150,12.47,1,0,,closed
EDGE-042546,FUSE-XFMR-020940,XFMR-020940,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.199,1050.2,0.8751,0.469,0.6985,150,12.47,1,0,,closed
EDGE-042547,JCT-FDR-0062-004,FUSE-XFMR-020941,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.037,195.6,1.3647,0.5495,1.007,100,12.47,3,1,,closed
EDGE-042548,FUSE-XFMR-020941,XFMR-020941,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.21,1108.5,1.6165,0.4804,1.007,100,12.47,3,1,,closed
EDGE-042549,JCT-FDR-0062-004,FUSE-XFMR-020942,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.038,199.6,1.391,0.5097,1.007,100,12.47,3,1,,closed
EDGE-042550,FUSE-XFMR-020942,XFMR-020942,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.214,1131.0,1.5905,0.4763,1.007,100,12.47,3,1,,closed
EDGE-042551,JCT-FDR-0062-004,FUSE-XFMR-020943,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.039,204.3,0.2908,0.4176,0.3655,340,12.47,1,1,,closed
EDGE-042552,FUSE-XFMR-020943,XFMR-020943,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.219,1157.9,0.2683,0.4136,0.3655,340,12.47,1,1,,closed
EDGE-042553,JCT-FDR-0062-004,FUSE-XFMR-020944,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.04,213.0,0.2867,0.47,0.3655,340,12.47,1,1,,closed
EDGE-042554,FUSE-XFMR-020944,XFMR-020944,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.229,1207.3,0.2955,0.4747,0.3655,340,12.47,1,1,,closed
EDGE-042555,JCT-FDR-0062-004,FUSE-XFMR-020945,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.042,221.0,0.2768,0.4082,0.3655,340,12.47,1,1,,closed
EDGE-042556,FUSE-XFMR-020945,XFMR-020945,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.237,1252.2,0.2767,0.4199,0.3655,340,12.47,1,1,,closed
EDGE-042557,JCT-FDR-0062-004,FUSE-XFMR-020946,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.043,227.3,0.9318,0.4973,0.6985,150,12.47,3,1,,closed
EDGE-042558,FUSE-XFMR-020946,XFMR-020946,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.244,1288.1,0.8773,0.5372,0.6985,150,12.47,3,1,,closed
EDGE-042559,JCT-FDR-0062-004,FUSE-XFMR-020947,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.044,231.3,0.6396,0.4702,0.5345,230,12.47,2,1,,closed
EDGE-042560,FUSE-XFMR-020947,XFMR-020947,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.248,1310.5,0.5908,0.4953,0.5345,230,12.47,2,1,,closed
EDGE-042561,JCT-FDR-0062-004,FUSE-XFMR-020948,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.044,234.4,0.2789,0.4398,0.3655,340,12.47,2,1,,closed
EDGE-042562,FUSE-XFMR-020948,XFMR-020948,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.252,1328.4,0.2675,0.4462,0.3655,340,12.47,2,1,,closed
EDGE-042563,JCT-FDR-0062-004,FUSE-XFMR-020949,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.046,244.7,0.8913,0.4776,0.6985,150,12.47,2,0,,closed
EDGE-042564,FUSE-XFMR-020949,XFMR-020949,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.263,1386.8,0.8643,0.5168,0.6985,150,12.47,2,0,,closed
EDGE-042565,JCT-FDR-0062-004,FUSE-XFMR-020950,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.047,248.7,0.5743,0.4495,0.5345,230,12.47,2,1,,closed
EDGE-042566,FUSE-XFMR-020950,XFMR-020950,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.267,1409.2,0.5425,0.4648,0.5345,230,12.47,2,1,,closed
EDGE-042567,JCT-FDR-0062-004,FUSE-XFMR-020951,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.048,255.0,0.982,0.4681,0.6985,150,12.47,1,1,,closed
EDGE-042568,FUSE-XFMR-020951,XFMR-020951,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.274,1445.1,0.9161,0.5013,0.6985,150,12.47,1,1,,closed
EDGE-042569,JCT-FDR-0062-004,FUSE-XFMR-020952,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.049,259.8,1.4271,0.5538,1.007,100,12.47,2,0,,closed
EDGE-042570,FUSE-XFMR-020952,XFMR-020952,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.279,1472.1,1.503,0.5147,1.007,100,12.47,2,0,,closed
EDGE-042571,JCT-FDR-0062-004,FUSE-XFMR-020953,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.051,269.3,0.8772,0.5312,0.6985,150,12.47,1,1,,closed
EDGE-042572,FUSE-XFMR-020953,XFMR-020953,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.289,1525.9,0.9139,0.4968,0.6985,150,12.47,1,1,,closed
EDGE-042573,JCT-FDR-0062-004,JCT-FDR-0062-005,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.34,1795.2,0.2369,0.3903,0.3388,530,12.47,3,1,,closed
EDGE-042574,JCT-FDR-0062-005,FUSE-XFMR-020954,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.001,6.3,0.3143,0.422,0.3655,340,12.47,3,1,,closed
EDGE-042575,FUSE-XFMR-020954,XFMR-020954,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.007,35.9,0.2838,0.4602,0.3655,340,12.47,3,1,,closed
EDGE-042576,JCT-FDR-0062-005,FUSE-XFMR-020955,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.002,7.9,0.3125,0.4663,0.3655,340,12.47,2,1,,closed
EDGE-042577,FUSE-XFMR-020955,XFMR-020955,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.009,44.9,0.2707,0.4555,0.3655,340,12.47,2,1,,closed
EDGE-042578,JCT-FDR-0062-005,FUSE-XFMR-020956,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.002,10.3,1.3764,0.5458,1.007,100,12.47,2,0,,closed
EDGE-042579,FUSE-XFMR-020956,XFMR-020956,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.011,58.3,1.544,0.557,1.007,100,12.47,2,0,,closed
EDGE-042580,JCT-FDR-0062-005,FUSE-XFMR-020957,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.003,18.2,0.2721,0.4067,0.3655,340,12.47,1,1,,closed
EDGE-042581,FUSE-XFMR-020957,XFMR-020957,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.02,103.2,0.2719,0.4037,0.3655,340,12.47,1,1,,closed
EDGE-042582,JCT-FDR-0062-005,FUSE-XFMR-020958,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.005,26.9,1.3557,0.4607,1.007,100,12.47,2,0,,closed
EDGE-042583,FUSE-XFMR-020958,XFMR-020958,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.029,152.6,1.3583,0.5557,1.007,100,12.47,2,0,,closed
EDGE-042584,JCT-FDR-0062-005,FUSE-XFMR-020959,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.006,31.7,0.9422,0.4569,0.6985,150,12.47,2,0,,closed
EDGE-042585,FUSE-XFMR-020959,XFMR-020959,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.034,179.5,0.934,0.5142,0.6985,150,12.47,2,0,,closed
EDGE-042586,JCT-FDR-0062-005,FUSE-XFMR-020960,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.007,39.6,1.5362,0.4626,1.007,100,12.47,1,0,,closed
EDGE-042587,FUSE-XFMR-020960,XFMR-020960,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.043,224.4,1.3957,0.5286,1.007,100,12.47,1,0,,closed
EDGE-042588,JCT-FDR-0062-005,FUSE-XFMR-020961,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.009,45.1,0.8413,0.5005,0.6985,150,12.47,2,0,,closed
EDGE-042589,FUSE-XFMR-020961,XFMR-020961,FDR-0062,SUB-014,lateral_underground,#2 ACSR,BC,0.048,255.8,0.9256,0.5086,0.6985,150,12.47,2,0,,closed
EDGE-042590,JCT-FDR-0062-005,FUSE-XFMR-020962,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.009,49.9,0.5907,0.4361,0.5345,230,12.47,1,1,,closed
EDGE-042591,FUSE-XFMR-020962,XFMR-020962,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.054,282.7,0.6401,0.4947,0.5345,230,12.47,1,1,,closed
EDGE-042592,JCT-FDR-0062-005,FUSE-XFMR-020963,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.01,53.9,0.3232,0.4139,0.3655,340,12.47,2,1,,closed
EDGE-042593,FUSE-XFMR-020963,XFMR-020963,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.058,305.2,0.2801,0.4457,0.3655,340,12.47,2,1,,closed
EDGE-042594,JCT-FDR-0062-005,FUSE-XFMR-020964,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.012,63.4,1.6051,0.5188,1.007,100,12.47,2,1,,closed
EDGE-042595,FUSE-XFMR-020964,XFMR-020964,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.068,359.0,1.4548,0.5153,1.007,100,12.47,2,1,,closed
EDGE-042596,JCT-FDR-0062-005,FUSE-XFMR-020965,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.013,68.9,1.5507,0.5056,1.007,100,12.47,2,1,,closed
EDGE-042597,FUSE-XFMR-020965,XFMR-020965,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.074,390.5,1.5219,0.5247,1.007,100,12.47,2,1,,closed
EDGE-042598,JCT-FDR-0062-005,FUSE-XFMR-020966,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.014,74.4,0.2713,0.3911,0.3655,340,12.47,2,1,,closed
EDGE-042599,FUSE-XFMR-020966,XFMR-020966,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.08,421.9,0.3131,0.4175,0.3655,340,12.47,2,1,,closed
EDGE-042600,JCT-FDR-0062-005,FUSE-XFMR-020967,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.015,79.2,0.9417,0.5275,0.6985,150,12.47,2,0,,closed
EDGE-042601,FUSE-XFMR-020967,XFMR-020967,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.085,448.8,0.8317,0.5498,0.6985,150,12.47,2,0,,closed
EDGE-042602,JCT-FDR-0062-005,FUSE-XFMR-020968,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.017,89.5,0.9306,0.4762,0.6985,150,12.47,2,1,,closed
EDGE-042603,FUSE-XFMR-020968,XFMR-020968,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.096,507.1,0.9079,0.5337,0.6985,150,12.47,2,1,,closed
EDGE-042604,JCT-FDR-0062-005,FUSE-XFMR-020969,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.017,91.9,1.4108,0.4739,1.007,100,12.47,2,1,,closed
EDGE-042605,FUSE-XFMR-020969,XFMR-020969,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.099,520.6,1.388,0.5562,1.007,100,12.47,2,1,,closed
EDGE-042606,JCT-FDR-0062-005,FUSE-XFMR-020970,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.018,97.4,0.3256,0.4456,0.3655,340,12.47,2,1,,closed
EDGE-042607,FUSE-XFMR-020970,XFMR-020970,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.105,552.0,0.295,0.4333,0.3655,340,12.47,2,1,,closed
EDGE-042608,JCT-FDR-0062-005,FUSE-XFMR-020971,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.02,107.7,0.9103,0.4695,0.6985,150,12.47,2,1,,closed
EDGE-042609,FUSE-XFMR-020971,XFMR-020971,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.116,610.4,0.9031,0.4863,0.6985,150,12.47,2,1,,closed
EDGE-042610,JCT-FDR-0062-005,FUSE-XFMR-020972,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.021,112.5,1.4801,0.5316,1.007,100,12.47,3,1,,closed
EDGE-042611,FUSE-XFMR-020972,XFMR-020972,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.121,637.3,1.3635,0.5214,1.007,100,12.47,3,1,,closed
