edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-042612,JCT-FDR-0062-005,FUSE-XFMR-020973,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.022,117.2,1.4603,0.5274,1.007,100,12.47,2,1,,closed
EDGE-042613,FUSE-XFMR-020973,XFMR-020973,FDR-0062,SUB-014,lateral_overhead,#4 CU,AB,0.126,664.2,1.4433,0.5051,1.007,100,12.47,2,1,,closed
EDGE-042614,JCT-FDR-0062-005,FUSE-XFMR-020974,FDR-0062,SUB-014,lateral_underground,#2 ACSR,ABC,0.023,122.0,0.9668,0.5439,0.6985,150,12.47,3,0,,closed
EDGE-042615,FUSE-XFMR-020974,XFMR-020974,FDR-0062,SUB-014,lateral_underground,#2 ACSR,ABC,0.131,691.2,0.9014,0.5005,0.6985,150,12.47,3,0,,closed
EDGE-042616,JCT-FDR-0062-005,FUSE-XFMR-020975,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.024,127.5,0.6381,0.443,0.5345,230,12.47,1,1,,closed
EDGE-042617,FUSE-XFMR-020975,XFMR-020975,FDR-0062,SUB-014,lateral_overhead,1/0 AL,B,0.137,722.6,0.5647,0.491,0.5345,230,12.47,1,1,,closed
EDGE-042618,JCT-FDR-0062-005,FUSE-XFMR-020976,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.026,136.2,0.5694,0.523,0.5345,230,12.47,2,1,,closed
EDGE-042619,FUSE-XFMR-020976,XFMR-020976,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.146,771.9,0.5502,0.473,0.5345,230,12.47,2,1,,closed
EDGE-042620,JCT-FDR-0062-005,FUSE-XFMR-020977,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.027,142.6,0.5715,0.4483,0.5345,230,12.47,2,1,,closed
EDGE-042621,FUSE-XFMR-020977,XFMR-020977,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.153,807.8,0.6129,0.5025,0.5345,230,12.47,2,1,,closed
EDGE-042622,JCT-FDR-0062-005,FUSE-XFMR-020978,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.028,148.1,0.3217,0.4761,0.3655,340,12.47,1,0,,closed
EDGE-042623,FUSE-XFMR-020978,XFMR-020978,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.159,839.3,0.2791,0.3944,0.3655,340,12.47,1,0,,closed
EDGE-042624,JCT-FDR-0062-005,FUSE-XFMR-020979,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.029,155.2,0.2865,0.4098,0.3655,340,12.47,1,1,,closed
EDGE-042625,FUSE-XFMR-020979,XFMR-020979,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.167,879.6,0.3012,0.4289,0.3655,340,12.47,1,1,,closed
EDGE-042626,JCT-FDR-0062-005,FUSE-XFMR-020980,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.031,161.6,0.9119,0.5007,0.6985,150,12.47,2,0,,closed
EDGE-042627,FUSE-XFMR-020980,XFMR-020980,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.173,915.6,0.8062,0.5224,0.6985,150,12.47,2,0,,closed
EDGE-042628,JCT-FDR-0062-005,FUSE-XFMR-020981,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.032,168.7,0.919,0.4855,0.6985,150,12.47,1,1,,closed
EDGE-042629,FUSE-XFMR-020981,XFMR-020981,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.181,955.9,0.8294,0.5117,0.6985,150,12.47,1,1,,closed
EDGE-042630,JCT-FDR-0062-005,FUSE-XFMR-020982,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.033,172.7,0.3227,0.3953,0.3655,340,12.47,2,0,,closed
EDGE-042631,FUSE-XFMR-020982,XFMR-020982,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.185,978.4,0.3252,0.4022,0.3655,340,12.47,2,0,,closed
EDGE-042632,JCT-FDR-0062-005,FUSE-XFMR-020983,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.034,179.8,0.9532,0.5503,0.6985,150,12.47,2,1,,closed
EDGE-042633,FUSE-XFMR-020983,XFMR-020983,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.193,1018.8,0.8897,0.5505,0.6985,150,12.47,2,1,,closed
EDGE-042634,JCT-FDR-0062-005,FUSE-XFMR-020984,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.035,183.0,0.3015,0.4129,0.3655,340,12.47,2,1,,closed
EDGE-042635,FUSE-XFMR-020984,XFMR-020984,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.196,1036.7,0.2995,0.4756,0.3655,340,12.47,2,1,,closed
EDGE-042636,JCT-FDR-0062-005,FUSE-XFMR-020985,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.036,192.5,0.2932,0.3935,0.3655,340,12.47,3,1,,closed
EDGE-042637,FUSE-XFMR-020985,XFMR-020985,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.207,1090.6,0.2909,0.4315,0.3655,340,12.47,3,1,,closed
EDGE-042638,JCT-FDR-0062-005,FUSE-XFMR-020986,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.037,195.6,0.5409,0.5202,0.5345,230,12.47,1,1,,closed
EDGE-042639,FUSE-XFMR-020986,XFMR-020986,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.21,1108.5,0.62,0.4507,0.5345,230,12.47,1,1,,closed
EDGE-042640,JCT-FDR-0062-005,FUSE-XFMR-020987,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.038,202.8,0.3188,0.475,0.3655,340,12.47,1,1,,closed
EDGE-042641,FUSE-XFMR-020987,XFMR-020987,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.218,1148.9,0.2875,0.4751,0.3655,340,12.47,1,1,,closed
EDGE-042642,JCT-FDR-0062-005,FUSE-XFMR-020988,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.04,209.1,0.5841,0.4693,0.5345,230,12.47,1,1,,closed
EDGE-042643,FUSE-XFMR-020988,XFMR-020988,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.224,1184.8,0.5534,0.517,0.5345,230,12.47,1,1,,closed
EDGE-042644,JCT-FDR-0062-005,FUSE-XFMR-020989,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.041,215.4,0.2898,0.4516,0.3655,340,12.47,2,0,,closed
EDGE-042645,FUSE-XFMR-020989,XFMR-020989,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.231,1220.7,0.3015,0.4532,0.3655,340,12.47,2,0,,closed
EDGE-042646,JCT-FDR-0062-005,FUSE-XFMR-020990,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.042,221.0,0.5527,0.4844,0.5345,230,12.47,2,1,,closed
EDGE-042647,FUSE-XFMR-020990,XFMR-020990,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.237,1252.2,0.6044,0.5164,0.5345,230,12.47,2,1,,closed
EDGE-042648,JCT-FDR-0062-005,FUSE-XFMR-020991,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.043,227.3,0.9287,0.5077,0.6985,150,12.47,1,1,,closed
EDGE-042649,FUSE-XFMR-020991,XFMR-020991,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.244,1288.1,0.9488,0.4542,0.6985,150,12.47,1,1,,closed
EDGE-042650,JCT-FDR-0062-005,FUSE-XFMR-020992,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.044,234.4,0.8068,0.5347,0.6985,150,12.47,2,0,,closed
EDGE-042651,FUSE-XFMR-020992,XFMR-020992,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.252,1328.4,0.9814,0.4537,0.6985,150,12.47,2,0,,closed
EDGE-042652,JCT-FDR-0062-005,FUSE-XFMR-020993,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.045,239.2,0.8502,0.5043,0.6985,150,12.47,3,1,,closed
EDGE-042653,FUSE-XFMR-020993,XFMR-020993,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.257,1355.4,0.8157,0.539,0.6985,150,12.47,3,1,,closed
EDGE-042654,JCT-FDR-0062-005,FUSE-XFMR-020994,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.046,245.5,0.9617,0.5235,0.6985,150,12.47,1,0,,closed
EDGE-042655,FUSE-XFMR-020994,XFMR-020994,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.264,1391.3,0.9444,0.4876,0.6985,150,12.47,1,0,,closed
EDGE-042656,JCT-FDR-0062-005,FUSE-XFMR-020995,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.048,251.1,0.5716,0.4927,0.5345,230,12.47,1,0,,closed
EDGE-042657,FUSE-XFMR-020995,XFMR-020995,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.269,1422.7,0.5668,0.5129,0.5345,230,12.47,1,0,,closed
EDGE-042658,JCT-FDR-0062-005,FUSE-XFMR-020996,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.05,261.4,1.3848,0.5231,1.007,100,12.47,2,0,,closed
EDGE-042659,FUSE-XFMR-020996,XFMR-020996,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.281,1481.0,1.4921,0.5575,1.007,100,12.47,2,0,,closed
EDGE-042660,JCT-FDR-0062-005,FUSE-XFMR-020997,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.05,266.1,0.3261,0.4186,0.3655,340,12.47,1,0,,closed
EDGE-042661,FUSE-XFMR-020997,XFMR-020997,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.286,1508.0,0.3129,0.4291,0.3655,340,12.47,1,0,,closed
EDGE-042662,JCT-FDR-0062-005,JCT-FDR-0062-006,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.34,1795.2,0.226,0.4312,0.3194,530,12.47,3,1,,closed
EDGE-042663,JCT-FDR-0062-006,FUSE-XFMR-020998,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.001,5.5,1.6373,0.4766,1.007,100,12.47,1,1,,closed
EDGE-042664,FUSE-XFMR-020998,XFMR-020998,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.006,31.4,1.5048,0.4858,1.007,100,12.47,1,1,,closed
EDGE-042665,JCT-FDR-0062-006,FUSE-XFMR-020999,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.002,8.7,0.894,0.5157,0.6985,150,12.47,1,1,,closed
EDGE-042666,FUSE-XFMR-020999,XFMR-020999,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.009,49.4,0.977,0.4893,0.6985,150,12.47,1,1,,closed
EDGE-042667,JCT-FDR-0062-006,FUSE-XFMR-021000,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.002,11.9,0.3107,0.4162,0.3655,340,12.47,1,1,,closed
EDGE-042668,FUSE-XFMR-021000,XFMR-021000,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.013,67.3,0.2725,0.4476,0.3655,340,12.47,1,1,,closed
EDGE-042669,JCT-FDR-0062-006,FUSE-XFMR-021001,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.004,23.0,0.3222,0.4358,0.3655,340,12.47,2,1,,closed
EDGE-042670,FUSE-XFMR-021001,XFMR-021001,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.025,130.2,0.3008,0.45,0.3655,340,12.47,2,1,,closed
EDGE-042671,JCT-FDR-0062-006,FUSE-XFMR-021002,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.005,26.1,1.4108,0.5597,1.007,100,12.47,2,1,,closed
EDGE-042672,FUSE-XFMR-021002,XFMR-021002,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.028,148.1,1.5602,0.4793,1.007,100,12.47,2,1,,closed
EDGE-042673,JCT-FDR-0062-006,FUSE-XFMR-021003,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.006,30.1,0.9686,0.4815,0.6985,150,12.47,2,1,,closed
EDGE-042674,FUSE-XFMR-021003,XFMR-021003,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.032,170.5,0.8218,0.539,0.6985,150,12.47,2,1,,closed
EDGE-042675,JCT-FDR-0062-006,FUSE-XFMR-021004,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.008,41.2,0.9426,0.5407,0.6985,150,12.47,2,1,,closed
EDGE-042676,FUSE-XFMR-021004,XFMR-021004,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.044,233.4,0.9076,0.4768,0.6985,150,12.47,2,1,,closed
EDGE-042677,JCT-FDR-0062-006,FUSE-XFMR-021005,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.009,45.1,0.3047,0.4557,0.3655,340,12.47,2,1,,closed
EDGE-042678,FUSE-XFMR-021005,XFMR-021005,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.048,255.8,0.3105,0.4187,0.3655,340,12.47,2,1,,closed
EDGE-042679,JCT-FDR-0062-006,FUSE-XFMR-021006,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.01,53.1,0.6371,0.4747,0.5345,230,12.47,3,1,,closed
EDGE-042680,FUSE-XFMR-021006,XFMR-021006,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.057,300.7,0.5372,0.5015,0.5345,230,12.47,3,1,,closed
EDGE-042681,JCT-FDR-0062-006,FUSE-XFMR-021007,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.011,57.8,0.9533,0.5264,0.6985,150,12.47,3,1,,closed
EDGE-042682,FUSE-XFMR-021007,XFMR-021007,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.062,327.6,0.8162,0.4861,0.6985,150,12.47,3,1,,closed
EDGE-042683,JCT-FDR-0062-006,FUSE-XFMR-021008,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.012,61.8,0.2722,0.4078,0.3655,340,12.47,1,1,,closed
EDGE-042684,FUSE-XFMR-021008,XFMR-021008,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.066,350.1,0.2834,0.3948,0.3655,340,12.47,1,1,,closed
EDGE-042685,JCT-FDR-0062-006,FUSE-XFMR-021009,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.013,69.7,0.9202,0.5053,0.6985,150,12.47,1,1,,closed
EDGE-042686,FUSE-XFMR-021009,XFMR-021009,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.075,394.9,0.88,0.4592,0.6985,150,12.47,1,1,,closed
EDGE-042687,JCT-FDR-0062-006,FUSE-XFMR-021010,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.014,75.2,0.2832,0.4449,0.3655,340,12.47,1,1,,closed
EDGE-042688,FUSE-XFMR-021010,XFMR-021010,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.081,426.4,0.2688,0.3995,0.3655,340,12.47,1,1,,closed
EDGE-042689,JCT-FDR-0062-006,FUSE-XFMR-021011,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.015,80.8,1.5574,0.4945,1.007,100,12.47,2,1,,closed
EDGE-042690,FUSE-XFMR-021011,XFMR-021011,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.087,457.8,1.6174,0.5142,1.007,100,12.47,2,1,,closed
EDGE-042691,JCT-FDR-0062-006,FUSE-XFMR-021012,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.016,86.3,0.2933,0.4647,0.3655,340,12.47,1,1,,closed
EDGE-042692,FUSE-XFMR-021012,XFMR-021012,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.093,489.2,0.2773,0.4237,0.3655,340,12.47,1,1,,closed
EDGE-042693,JCT-FDR-0062-006,FUSE-XFMR-021013,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.018,92.7,0.2717,0.4509,0.3655,340,12.47,2,1,,closed
EDGE-042694,FUSE-XFMR-021013,XFMR-021013,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.099,525.1,0.3093,0.4057,0.3655,340,12.47,2,1,,closed
EDGE-042695,JCT-FDR-0062-006,FUSE-XFMR-021014,FDR-0062,SUB-014,lateral_underground,4/0 AL,AC,0.018,97.4,0.3247,0.4199,0.3655,340,12.47,2,0,,closed
EDGE-042696,FUSE-XFMR-021014,XFMR-021014,FDR-0062,SUB-014,lateral_underground,4/0 AL,AC,0.105,552.0,0.2819,0.4148,0.3655,340,12.47,2,0,,closed
EDGE-042697,JCT-FDR-0062-006,FUSE-XFMR-021015,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.02,104.5,0.2743,0.4152,0.3655,340,12.47,1,1,,closed
EDGE-042698,FUSE-XFMR-021015,XFMR-021015,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.112,592.4,0.3203,0.413,0.3655,340,12.47,1,1,,closed
EDGE-042699,JCT-FDR-0062-006,FUSE-XFMR-021016,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.021,110.9,0.8862,0.5252,0.6985,150,12.47,1,1,,closed
EDGE-042700,FUSE-XFMR-021016,XFMR-021016,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.119,628.3,0.9006,0.4543,0.6985,150,12.47,1,1,,closed
EDGE-042701,JCT-FDR-0062-006,FUSE-XFMR-021017,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.022,116.4,0.6377,0.4532,0.5345,230,12.47,1,1,,closed
EDGE-042702,FUSE-XFMR-021017,XFMR-021017,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.125,659.7,0.5907,0.4558,0.5345,230,12.47,1,1,,closed
EDGE-042703,JCT-FDR-0062-006,FUSE-XFMR-021018,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.024,126.7,0.5499,0.4992,0.5345,230,12.47,2,0,,closed
EDGE-042704,FUSE-XFMR-021018,XFMR-021018,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.136,718.1,0.5423,0.4979,0.5345,230,12.47,2,0,,closed
EDGE-042705,JCT-FDR-0062-006,FUSE-XFMR-021019,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.025,129.9,0.5835,0.479,0.5345,230,12.47,2,1,,closed
EDGE-042706,FUSE-XFMR-021019,XFMR-021019,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.139,736.0,0.5833,0.4661,0.5345,230,12.47,2,1,,closed
EDGE-042707,JCT-FDR-0062-006,FUSE-XFMR-021020,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.026,138.6,0.2825,0.4051,0.3655,340,12.47,2,1,,closed
EDGE-042708,FUSE-XFMR-021020,XFMR-021020,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.149,785.4,0.325,0.4756,0.3655,340,12.47,2,1,,closed
EDGE-042709,JCT-FDR-0062-006,FUSE-XFMR-021021,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.027,141.0,1.5361,0.4946,1.007,100,12.47,1,1,,closed
EDGE-042710,FUSE-XFMR-021021,XFMR-021021,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.151,798.9,1.3639,0.516,1.007,100,12.47,1,1,,closed
EDGE-042711,JCT-FDR-0062-006,FUSE-XFMR-021022,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.028,149.7,0.2712,0.4173,0.3655,340,12.47,1,1,,closed
EDGE-042712,FUSE-XFMR-021022,XFMR-021022,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.161,848.2,0.3222,0.4177,0.3655,340,12.47,1,1,,closed
EDGE-042713,JCT-FDR-0062-006,FUSE-XFMR-021023,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.029,154.4,0.3062,0.4743,0.3655,340,12.47,2,0,,closed
EDGE-042714,FUSE-XFMR-021023,XFMR-021023,FDR-0062,SUB-014,lateral_underground,4/0 AL,AB,0.166,875.2,0.278,0.4669,0.3655,340,12.47,2,0,,closed
EDGE-042715,JCT-FDR-0062-006,FUSE-XFMR-021024,FDR-0062,SUB-014,lateral_underground,1/0 AL,AC,0.031,163.9,0.6167,0.4336,0.5345,230,12.47,2,0,,closed
EDGE-042716,FUSE-XFMR-021024,XFMR-021024,FDR-0062,SUB-014,lateral_underground,1/0 AL,AC,0.176,929.0,0.5954,0.522,0.5345,230,12.47,2,0,,closed
EDGE-042717,JCT-FDR-0062-006,FUSE-XFMR-021025,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.031,165.5,1.5891,0.4893,1.007,100,12.47,1,0,,closed
EDGE-042718,FUSE-XFMR-021025,XFMR-021025,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.178,938.0,1.5648,0.5508,1.007,100,12.47,1,0,,closed
EDGE-042719,JCT-FDR-0062-006,FUSE-XFMR-021026,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.033,176.6,0.6031,0.4311,0.5345,230,12.47,1,1,,closed
EDGE-042720,FUSE-XFMR-021026,XFMR-021026,FDR-0062,SUB-014,lateral_overhead,1/0 AL,A,0.19,1000.8,0.6459,0.4378,0.5345,230,12.47,1,1,,closed
EDGE-042721,JCT-FDR-0062-006,FUSE-XFMR-021027,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.035,182.2,0.2982,0.4417,0.3655,340,12.47,1,1,,closed
EDGE-042722,FUSE-XFMR-021027,XFMR-021027,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.196,1032.2,0.2865,0.404,0.3655,340,12.47,1,1,,closed
EDGE-042723,JCT-FDR-0062-006,FUSE-XFMR-021028,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.035,183.7,0.5771,0.5078,0.5345,230,12.47,1,1,,closed
EDGE-042724,FUSE-XFMR-021028,XFMR-021028,FDR-0062,SUB-014,lateral_overhead,1/0 AL,C,0.197,1041.2,0.5659,0.4516,0.5345,230,12.47,1,1,,closed
EDGE-042725,JCT-FDR-0062-006,FUSE-XFMR-021029,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.037,194.8,0.8959,0.4719,0.6985,150,12.47,2,1,,closed
EDGE-042726,FUSE-XFMR-021029,XFMR-021029,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.209,1104.0,0.9613,0.4766,0.6985,150,12.47,2,1,,closed
EDGE-042727,JCT-FDR-0062-006,FUSE-XFMR-021030,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.037,198.0,0.6392,0.4822,0.5345,230,12.47,2,1,,closed
EDGE-042728,FUSE-XFMR-021030,XFMR-021030,FDR-0062,SUB-014,lateral_overhead,1/0 AL,BC,0.212,1122.0,0.5438,0.4921,0.5345,230,12.47,2,1,,closed
EDGE-042729,JCT-FDR-0062-006,FUSE-XFMR-021031,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.039,205.1,0.3089,0.4459,0.3655,340,12.47,2,0,,closed
EDGE-042730,FUSE-XFMR-021031,XFMR-021031,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.22,1162.4,0.2985,0.4765,0.3655,340,12.47,2,0,,closed
EDGE-042731,JCT-FDR-0062-006,FUSE-XFMR-021032,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.04,211.5,0.2725,0.4559,0.3655,340,12.47,3,1,,closed
EDGE-042732,FUSE-XFMR-021032,XFMR-021032,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.227,1198.3,0.2968,0.4689,0.3655,340,12.47,3,1,,closed
EDGE-042733,JCT-FDR-0062-006,FUSE-XFMR-021033,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.041,215.4,0.827,0.5197,0.6985,150,12.47,1,0,,closed
EDGE-042734,FUSE-XFMR-021033,XFMR-021033,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.231,1220.7,0.9844,0.5196,0.6985,150,12.47,1,0,,closed
EDGE-042735,JCT-FDR-0062-006,FUSE-XFMR-021034,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.042,221.8,0.5988,0.505,0.5345,230,12.47,3,1,,closed
EDGE-042736,FUSE-XFMR-021034,XFMR-021034,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.238,1256.6,0.5775,0.4804,0.5345,230,12.47,3,1,,closed
EDGE-042737,JCT-FDR-0062-006,FUSE-XFMR-021035,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.044,232.1,1.4835,0.538,1.007,100,12.47,2,0,,closed
EDGE-042738,FUSE-XFMR-021035,XFMR-021035,FDR-0062,SUB-014,lateral_underground,#4 CU,BC,0.249,1315.0,1.4342,0.4826,1.007,100,12.47,2,0,,closed
EDGE-042739,JCT-FDR-0062-006,FUSE-XFMR-021036,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.045,236.8,0.8588,0.4611,0.6985,150,12.47,2,0,,closed
EDGE-042740,FUSE-XFMR-021036,XFMR-021036,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.254,1341.9,0.9122,0.503,0.6985,150,12.47,2,0,,closed
EDGE-042741,JCT-FDR-0062-006,FUSE-XFMR-021037,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.045,240.0,1.6331,0.4704,1.007,100,12.47,3,1,,closed
EDGE-042742,FUSE-XFMR-021037,XFMR-021037,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.258,1359.9,1.5547,0.5508,1.007,100,12.47,3,1,,closed
EDGE-042743,JCT-FDR-0062-006,FUSE-XFMR-021038,FDR-0062,SUB-014,lateral_underground,#2 ACSR,B,0.047,247.9,0.9833,0.47,0.6985,150,12.47,1,0,,closed
EDGE-042744,FUSE-XFMR-021038,XFMR-021038,FDR-0062,SUB-014,lateral_underground,#2 ACSR,B,0.266,1404.7,0.962,0.457,0.6985,150,12.47,1,0,,closed
EDGE-042745,JCT-FDR-0062-006,FUSE-XFMR-021039,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.048,252.6,0.8504,0.4562,0.6985,150,12.47,1,0,,closed
EDGE-042746,FUSE-XFMR-021039,XFMR-021039,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.271,1431.7,0.9378,0.5315,0.6985,150,12.47,1,0,,closed
EDGE-042747,JCT-FDR-0062-006,FUSE-XFMR-021040,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.05,262.2,0.9017,0.5143,0.6985,150,12.47,2,1,,closed
EDGE-042748,FUSE-XFMR-021040,XFMR-021040,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.281,1485.5,0.984,0.4767,0.6985,150,12.47,2,1,,closed
EDGE-042749,JCT-FDR-0062-006,FUSE-XFMR-021041,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.051,269.3,0.6392,0.4402,0.5345,230,12.47,2,1,,closed
EDGE-042750,FUSE-XFMR-021041,XFMR-021041,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.289,1525.9,0.5736,0.5238,0.5345,230,12.47,2,1,,closed
EDGE-042751,JCT-FDR-0062-006,JCT-FDR-0062-007,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.35,1848.0,0.2252,0.4186,0.3129,530,12.47,3,1,,closed
EDGE-042752,JCT-FDR-0062-007,FUSE-XFMR-021042,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.002,7.9,0.6384,0.5048,0.5345,230,12.47,1,0,,closed
EDGE-042753,FUSE-XFMR-021042,XFMR-021042,FDR-0062,SUB-014,lateral_underground,1/0 AL,C,0.009,44.9,0.6305,0.5196,0.5345,230,12.47,1,0,,closed
EDGE-042754,JCT-FDR-0062-007,FUSE-XFMR-021043,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.002,8.7,1.6446,0.5491,1.007,100,12.47,1,1,,closed
EDGE-042755,FUSE-XFMR-021043,XFMR-021043,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.009,49.4,1.557,0.5107,1.007,100,12.47,1,1,,closed
EDGE-042756,JCT-FDR-0062-007,FUSE-XFMR-021044,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.002,12.7,1.6022,0.5047,1.007,100,12.47,1,1,,closed
EDGE-042757,FUSE-XFMR-021044,XFMR-021044,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.014,71.8,1.605,0.5412,1.007,100,12.47,1,1,,closed
EDGE-042758,JCT-FDR-0062-007,FUSE-XFMR-021045,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.003,15.8,1.6429,0.4836,1.007,100,12.47,2,1,,closed
EDGE-042759,FUSE-XFMR-021045,XFMR-021045,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.017,89.8,1.6166,0.4828,1.007,100,12.47,2,1,,closed
EDGE-042760,JCT-FDR-0062-007,FUSE-XFMR-021046,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.005,24.6,0.8398,0.4615,0.6985,150,12.47,2,1,,closed
EDGE-042761,FUSE-XFMR-021046,XFMR-021046,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.026,139.1,0.9617,0.4632,0.6985,150,12.47,2,1,,closed
EDGE-042762,JCT-FDR-0062-007,FUSE-XFMR-021047,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.005,28.5,0.603,0.4555,0.5345,230,12.47,2,1,,closed
EDGE-042763,FUSE-XFMR-021047,XFMR-021047,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.031,161.6,0.6007,0.506,0.5345,230,12.47,2,1,,closed
EDGE-042764,JCT-FDR-0062-007,FUSE-XFMR-021048,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.007,38.8,0.8908,0.4793,0.6985,150,12.47,1,1,,closed
EDGE-042765,FUSE-XFMR-021048,XFMR-021048,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.042,219.9,0.8208,0.5486,0.6985,150,12.47,1,1,,closed
EDGE-042766,JCT-FDR-0062-007,FUSE-XFMR-021049,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.008,42.0,0.811,0.4537,0.6985,150,12.47,2,1,,closed
EDGE-042767,FUSE-XFMR-021049,XFMR-021049,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.045,237.9,0.9389,0.5454,0.6985,150,12.47,2,1,,closed
EDGE-042768,JCT-FDR-0062-007,FUSE-XFMR-021050,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.01,51.5,0.5689,0.4808,0.5345,230,12.47,3,1,,closed
EDGE-042769,FUSE-XFMR-021050,XFMR-021050,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.055,291.7,0.6454,0.4617,0.5345,230,12.47,3,1,,closed
EDGE-042770,JCT-FDR-0062-007,FUSE-XFMR-021051,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.011,55.4,0.842,0.4896,0.6985,150,12.47,2,1,,closed
EDGE-042771,FUSE-XFMR-021051,XFMR-021051,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.06,314.2,0.9024,0.5272,0.6985,150,12.47,2,1,,closed
EDGE-042772,JCT-FDR-0062-007,FUSE-XFMR-021052,FDR-0062,SUB-014,lateral_underground,1/0 AL,BC,0.012,61.8,0.6495,0.5032,0.5345,230,12.47,2,0,,closed
EDGE-042773,FUSE-XFMR-021052,XFMR-021052,FDR-0062,SUB-014,lateral_underground,1/0 AL,BC,0.066,350.1,0.5432,0.5001,0.5345,230,12.47,2,0,,closed
EDGE-042774,JCT-FDR-0062-007,FUSE-XFMR-021053,FDR-0062,SUB-014,lateral_underground,#4 CU,B,0.013,68.1,1.3682,0.4603,1.007,100,12.47,1,0,,closed
EDGE-042775,FUSE-XFMR-021053,XFMR-021053,FDR-0062,SUB-014,lateral_underground,#4 CU,B,0.073,386.0,1.415,0.5059,1.007,100,12.47,1,0,,closed
EDGE-042776,JCT-FDR-0062-007,FUSE-XFMR-021054,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.014,75.2,0.2793,0.4381,0.3655,340,12.47,3,1,,closed
EDGE-042777,FUSE-XFMR-021054,XFMR-021054,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.081,426.4,0.3032,0.4362,0.3655,340,12.47,3,1,,closed
EDGE-042778,JCT-FDR-0062-007,FUSE-XFMR-021055,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.015,80.8,1.4104,0.5238,1.007,100,12.47,2,1,,closed
EDGE-042779,FUSE-XFMR-021055,XFMR-021055,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.087,457.8,1.649,0.4882,1.007,100,12.47,2,1,,closed
EDGE-042780,JCT-FDR-0062-007,FUSE-XFMR-021056,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.016,85.5,0.3262,0.418,0.3655,340,12.47,2,0,,closed
EDGE-042781,FUSE-XFMR-021056,XFMR-021056,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.092,484.7,0.2713,0.4475,0.3655,340,12.47,2,0,,closed
EDGE-042782,JCT-FDR-0062-007,FUSE-XFMR-021057,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.017,91.1,0.9571,0.5193,0.6985,150,12.47,1,1,,closed
EDGE-042783,FUSE-XFMR-021057,XFMR-021057,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.098,516.1,0.9192,0.5319,0.6985,150,12.47,1,1,,closed
EDGE-042784,JCT-FDR-0062-007,FUSE-XFMR-021058,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.019,99.0,1.4103,0.5297,1.007,100,12.47,1,0,,closed
EDGE-042785,FUSE-XFMR-021058,XFMR-021058,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.106,561.0,1.5811,0.5558,1.007,100,12.47,1,0,,closed
EDGE-042786,JCT-FDR-0062-007,FUSE-XFMR-021059,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.019,103.0,0.6271,0.4596,0.5345,230,12.47,3,1,,closed
EDGE-042787,FUSE-XFMR-021059,XFMR-021059,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.111,583.4,0.6458,0.5137,0.5345,230,12.47,3,1,,closed
EDGE-042788,JCT-FDR-0062-007,FUSE-XFMR-021060,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.021,111.7,0.6414,0.5045,0.5345,230,12.47,3,1,,closed
EDGE-042789,FUSE-XFMR-021060,XFMR-021060,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.12,632.8,0.5645,0.4991,0.5345,230,12.47,3,1,,closed
EDGE-042790,JCT-FDR-0062-007,FUSE-XFMR-021061,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.022,114.8,0.9219,0.552,0.6985,150,12.47,3,1,,closed
EDGE-042791,FUSE-XFMR-021061,XFMR-021061,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.123,650.8,0.8921,0.5005,0.6985,150,12.47,3,1,,closed
EDGE-042792,JCT-FDR-0062-007,FUSE-XFMR-021062,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.024,124.3,0.866,0.5334,0.6985,150,12.47,3,1,,closed
EDGE-042793,FUSE-XFMR-021062,XFMR-021062,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.133,704.6,0.8228,0.4751,0.6985,150,12.47,3,1,,closed
EDGE-042794,JCT-FDR-0062-007,FUSE-XFMR-021063,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.024,128.3,0.5731,0.4585,0.5345,230,12.47,2,1,,closed
EDGE-042795,FUSE-XFMR-021063,XFMR-021063,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.138,727.1,0.5491,0.5169,0.5345,230,12.47,2,1,,closed
EDGE-042796,JCT-FDR-0062-007,FUSE-XFMR-021064,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.026,134.6,0.893,0.489,0.6985,150,12.47,2,1,,closed
EDGE-042797,FUSE-XFMR-021064,XFMR-021064,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.145,763.0,0.8377,0.5438,0.6985,150,12.47,2,1,,closed
EDGE-042798,JCT-FDR-0062-007,FUSE-XFMR-021065,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.026,139.4,0.5898,0.4422,0.5345,230,12.47,2,1,,closed
EDGE-042799,FUSE-XFMR-021065,XFMR-021065,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.15,789.9,0.6035,0.4388,0.5345,230,12.47,2,1,,closed
EDGE-042800,JCT-FDR-0062-007,FUSE-XFMR-021066,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.028,146.5,0.979,0.5246,0.6985,150,12.47,1,1,,closed
EDGE-042801,FUSE-XFMR-021066,XFMR-021066,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.157,830.3,0.8108,0.5426,0.6985,150,12.47,1,1,,closed
EDGE-042802,JCT-FDR-0062-007,FUSE-XFMR-021067,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.028,150.5,0.9666,0.4705,0.6985,150,12.47,1,1,,closed
EDGE-042803,FUSE-XFMR-021067,XFMR-021067,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.162,852.7,0.8951,0.5234,0.6985,150,12.47,1,1,,closed
EDGE-042804,JCT-FDR-0062-007,FUSE-XFMR-021068,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.03,160.0,0.5746,0.4597,0.5345,230,12.47,3,1,,closed
EDGE-042805,FUSE-XFMR-021068,XFMR-021068,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.172,906.6,0.551,0.4368,0.5345,230,12.47,3,1,,closed
EDGE-042806,JCT-FDR-0062-007,FUSE-XFMR-021069,FDR-0062,SUB-014,lateral_underground,1/0 AL,B,0.031,165.5,0.6201,0.4745,0.5345,230,12.47,1,0,,closed
EDGE-042807,FUSE-XFMR-021069,XFMR-021069,FDR-0062,SUB-014,lateral_underground,1/0 AL,B,0.178,938.0,0.6268,0.435,0.5345,230,12.47,1,0,,closed
EDGE-042808,JCT-FDR-0062-007,FUSE-XFMR-021070,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.033,173.4,1.4822,0.5305,1.007,100,12.47,1,1,,closed
EDGE-042809,FUSE-XFMR-021070,XFMR-021070,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.186,982.9,1.3592,0.4855,1.007,100,12.47,1,1,,closed
EDGE-042810,JCT-FDR-0062-007,FUSE-XFMR-021071,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.033,175.8,1.3977,0.528,1.007,100,12.47,1,1,,closed
EDGE-042811,FUSE-XFMR-021071,XFMR-021071,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.189,996.3,1.3842,0.5186,1.007,100,12.47,1,1,,closed
EDGE-042812,JCT-FDR-0062-007,FUSE-XFMR-021072,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.035,182.2,1.6439,0.5281,1.007,100,12.47,3,1,,closed
EDGE-042813,FUSE-XFMR-021072,XFMR-021072,FDR-0062,SUB-014,lateral_overhead,#4 CU,ABC,0.196,1032.2,1.5746,0.522,1.007,100,12.47,3,1,,closed
EDGE-042814,JCT-FDR-0062-007,FUSE-XFMR-021073,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.8298,0.4951,0.6985,150,12.47,2,1,,closed
EDGE-042815,FUSE-XFMR-021073,XFMR-021073,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.202,1068.1,0.9499,0.5416,0.6985,150,12.47,2,1,,closed
EDGE-042816,JCT-FDR-0062-007,FUSE-XFMR-021074,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.037,197.2,0.3185,0.4727,0.3655,340,12.47,3,1,,closed
EDGE-042817,FUSE-XFMR-021074,XFMR-021074,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.212,1117.5,0.2705,0.4288,0.3655,340,12.47,3,1,,closed
EDGE-042818,JCT-FDR-0062-007,FUSE-XFMR-021075,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.038,202.8,0.2803,0.4505,0.3655,340,12.47,1,1,,closed
EDGE-042819,FUSE-XFMR-021075,XFMR-021075,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.218,1148.9,0.2796,0.4065,0.3655,340,12.47,1,1,,closed
EDGE-042820,JCT-FDR-0062-007,FUSE-XFMR-021076,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.039,207.5,1.5747,0.5535,1.007,100,12.47,1,1,,closed
EDGE-042821,FUSE-XFMR-021076,XFMR-021076,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.223,1175.9,1.5834,0.5527,1.007,100,12.47,1,1,,closed
EDGE-042822,JCT-FDR-0062-007,FUSE-XFMR-021077,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.04,213.0,0.8723,0.5376,0.6985,150,12.47,2,0,,closed
EDGE-042823,FUSE-XFMR-021077,XFMR-021077,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.229,1207.3,0.8881,0.5313,0.6985,150,12.47,2,0,,closed
EDGE-042824,JCT-FDR-0062-007,FUSE-XFMR-021078,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.042,221.0,0.3089,0.4725,0.3655,340,12.47,1,1,,closed
EDGE-042825,FUSE-XFMR-021078,XFMR-021078,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.237,1252.2,0.2854,0.4341,0.3655,340,12.47,1,1,,closed
EDGE-042826,JCT-FDR-0062-007,FUSE-XFMR-021079,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.043,224.9,0.62,0.4642,0.5345,230,12.47,3,1,,closed
EDGE-042827,FUSE-XFMR-021079,XFMR-021079,FDR-0062,SUB-014,lateral_overhead,1/0 AL,ABC,0.241,1274.6,0.5583,0.4812,0.5345,230,12.47,3,1,,closed
EDGE-042828,JCT-FDR-0062-007,FUSE-XFMR-021080,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.044,231.3,0.277,0.4503,0.3655,340,12.47,2,1,,closed
EDGE-042829,FUSE-XFMR-021080,XFMR-021080,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.248,1310.5,0.3081,0.4133,0.3655,340,12.47,2,1,,closed
EDGE-042830,JCT-FDR-0062-007,FUSE-XFMR-021081,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.045,239.2,0.2684,0.3906,0.3655,340,12.47,1,1,,closed
EDGE-042831,FUSE-XFMR-021081,XFMR-021081,FDR-0062,SUB-014,lateral_overhead,4/0 AL,A,0.257,1355.4,0.2878,0.4156,0.3655,340,12.47,1,1,,closed
EDGE-042832,JCT-FDR-0062-007,FUSE-XFMR-021082,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.046,243.9,0.9332,0.456,0.6985,150,12.47,3,1,,closed
EDGE-042833,FUSE-XFMR-021082,XFMR-021082,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.262,1382.3,0.9481,0.4921,0.6985,150,12.47,3,1,,closed
EDGE-042834,JCT-FDR-0062-007,FUSE-XFMR-021083,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.047,250.3,0.8696,0.535,0.6985,150,12.47,2,1,,closed
EDGE-042835,FUSE-XFMR-021083,XFMR-021083,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.269,1418.2,0.9625,0.5283,0.6985,150,12.47,2,1,,closed
EDGE-042836,JCT-FDR-0062-007,FUSE-XFMR-021084,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.048,255.8,0.9499,0.4983,0.6985,150,12.47,2,1,,closed
EDGE-042837,FUSE-XFMR-021084,XFMR-021084,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.275,1449.6,0.8418,0.4791,0.6985,150,12.47,2,1,,closed
EDGE-042838,JCT-FDR-0062-007,FUSE-XFMR-021085,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.05,265.3,0.2944,0.4309,0.3655,340,12.47,2,1,,closed
EDGE-042839,FUSE-XFMR-021085,XFMR-021085,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AC,0.285,1503.5,0.2871,0.4612,0.3655,340,12.47,2,1,,closed
EDGE-042840,JCT-FDR-0062-007,JCT-FDR-0062-008,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.34,1795.2,0.235,0.4181,0.3338,530,12.47,3,1,,closed
EDGE-042841,JCT-FDR-0062-008,FUSE-XFMR-021086,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.001,4.8,1.4837,0.5177,1.007,100,12.47,2,1,,closed
EDGE-042842,FUSE-XFMR-021086,XFMR-021086,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.005,26.9,1.3803,0.4765,1.007,100,12.47,2,1,,closed
EDGE-042843,JCT-FDR-0062-008,FUSE-XFMR-021087,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.002,8.7,0.5997,0.4564,0.5345,230,12.47,2,0,,closed
EDGE-042844,FUSE-XFMR-021087,XFMR-021087,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.009,49.4,0.5812,0.4442,0.5345,230,12.47,2,0,,closed
EDGE-042845,JCT-FDR-0062-008,FUSE-XFMR-021088,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.003,18.2,0.5677,0.4336,0.5345,230,12.47,2,0,,closed
EDGE-042846,FUSE-XFMR-021088,XFMR-021088,FDR-0062,SUB-014,lateral_underground,1/0 AL,AB,0.02,103.2,0.6289,0.4965,0.5345,230,12.47,2,0,,closed
EDGE-042847,JCT-FDR-0062-008,FUSE-XFMR-021089,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.004,21.4,0.3229,0.4327,0.3655,340,12.47,1,1,,closed
EDGE-042848,FUSE-XFMR-021089,XFMR-021089,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.023,121.2,0.3127,0.4632,0.3655,340,12.47,1,1,,closed
EDGE-042849,JCT-FDR-0062-008,FUSE-XFMR-021090,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.004,23.8,1.5143,0.4898,1.007,100,12.47,2,1,,closed
EDGE-042850,FUSE-XFMR-021090,XFMR-021090,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.025,134.6,1.4908,0.5038,1.007,100,12.47,2,1,,closed
EDGE-042851,JCT-FDR-0062-008,FUSE-XFMR-021091,FDR-0062,SUB-014,lateral_underground,#2 ACSR,B,0.006,34.1,0.8489,0.5352,0.6985,150,12.47,1,0,,closed
EDGE-042852,FUSE-XFMR-021091,XFMR-021091,FDR-0062,SUB-014,lateral_underground,#2 ACSR,B,0.037,193.0,0.8368,0.5264,0.6985,150,12.47,1,0,,closed
EDGE-042853,JCT-FDR-0062-008,FUSE-XFMR-021092,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.007,36.4,0.8695,0.5089,0.6985,150,12.47,3,1,,closed
EDGE-042854,FUSE-XFMR-021092,XFMR-021092,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.039,206.4,0.8536,0.5024,0.6985,150,12.47,3,1,,closed
EDGE-042855,JCT-FDR-0062-008,FUSE-XFMR-021093,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.009,46.7,0.2678,0.4754,0.3655,340,12.47,3,1,,closed
EDGE-042856,FUSE-XFMR-021093,XFMR-021093,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.05,264.8,0.272,0.4431,0.3655,340,12.47,3,1,,closed
EDGE-042857,JCT-FDR-0062-008,FUSE-XFMR-021094,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.01,53.1,0.9608,0.5231,0.6985,150,12.47,2,1,,closed
EDGE-042858,FUSE-XFMR-021094,XFMR-021094,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.057,300.7,0.8674,0.5395,0.6985,150,12.47,2,1,,closed
EDGE-042859,JCT-FDR-0062-008,FUSE-XFMR-021095,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.011,58.6,1.5974,0.5153,1.007,100,12.47,1,0,,closed
EDGE-042860,FUSE-XFMR-021095,XFMR-021095,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.063,332.1,1.3908,0.485,1.007,100,12.47,1,0,,closed
EDGE-042861,JCT-FDR-0062-008,FUSE-XFMR-021096,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.012,61.8,0.9499,0.5086,0.6985,150,12.47,2,0,,closed
EDGE-042862,FUSE-XFMR-021096,XFMR-021096,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.066,350.1,0.8699,0.4969,0.6985,150,12.47,2,0,,closed
EDGE-042863,JCT-FDR-0062-008,FUSE-XFMR-021097,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.013,71.3,0.84,0.5077,0.6985,150,12.47,2,1,,closed
EDGE-042864,FUSE-XFMR-021097,XFMR-021097,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.076,403.9,0.8568,0.456,0.6985,150,12.47,2,1,,closed
EDGE-042865,JCT-FDR-0062-008,FUSE-XFMR-021098,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.015,77.6,0.2833,0.4673,0.3655,340,12.47,2,1,,closed
EDGE-042866,FUSE-XFMR-021098,XFMR-021098,FDR-0062,SUB-014,lateral_overhead,4/0 AL,BC,0.083,439.8,0.2975,0.4754,0.3655,340,12.47,2,1,,closed
EDGE-042867,JCT-FDR-0062-008,FUSE-XFMR-021099,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.015,81.6,0.8247,0.4715,0.6985,150,12.47,1,1,,closed
EDGE-042868,FUSE-XFMR-021099,XFMR-021099,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,B,0.088,462.3,0.9306,0.4665,0.6985,150,12.47,1,1,,closed
EDGE-042869,JCT-FDR-0062-008,FUSE-XFMR-021100,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.017,88.7,0.8593,0.5133,0.6985,150,12.47,2,1,,closed
EDGE-042870,FUSE-XFMR-021100,XFMR-021100,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.095,502.7,0.8647,0.4696,0.6985,150,12.47,2,1,,closed
EDGE-042871,JCT-FDR-0062-008,FUSE-XFMR-021101,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.018,94.2,0.8076,0.4893,0.6985,150,12.47,1,1,,closed
EDGE-042872,FUSE-XFMR-021101,XFMR-021101,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,C,0.101,534.1,0.8624,0.4669,0.6985,150,12.47,1,1,,closed
EDGE-042873,JCT-FDR-0062-008,FUSE-XFMR-021102,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.019,102.2,0.2759,0.4521,0.3655,340,12.47,3,1,,closed
EDGE-042874,FUSE-XFMR-021102,XFMR-021102,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.11,579.0,0.3182,0.4286,0.3655,340,12.47,3,1,,closed
EDGE-042875,JCT-FDR-0062-008,FUSE-XFMR-021103,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.02,105.3,0.8497,0.5123,0.6985,150,12.47,2,1,,closed
EDGE-042876,FUSE-XFMR-021103,XFMR-021103,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,BC,0.113,596.9,0.8467,0.5414,0.6985,150,12.47,2,1,,closed
EDGE-042877,JCT-FDR-0062-008,FUSE-XFMR-021104,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.021,112.5,0.2899,0.4051,0.3655,340,12.47,2,0,,closed
EDGE-042878,FUSE-XFMR-021104,XFMR-021104,FDR-0062,SUB-014,lateral_underground,4/0 AL,BC,0.121,637.3,0.2798,0.4411,0.3655,340,12.47,2,0,,closed
EDGE-042879,JCT-FDR-0062-008,FUSE-XFMR-021105,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.023,121.2,0.2811,0.4065,0.3655,340,12.47,1,0,,closed
EDGE-042880,FUSE-XFMR-021105,XFMR-021105,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.13,686.7,0.2924,0.4478,0.3655,340,12.47,1,0,,closed
EDGE-042881,JCT-FDR-0062-008,FUSE-XFMR-021106,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.024,127.5,0.5898,0.4713,0.5345,230,12.47,2,1,,closed
EDGE-042882,FUSE-XFMR-021106,XFMR-021106,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AC,0.137,722.6,0.6308,0.4976,0.5345,230,12.47,2,1,,closed
EDGE-042883,JCT-FDR-0062-008,FUSE-XFMR-021107,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.025,130.7,0.8933,0.5342,0.6985,150,12.47,3,1,,closed
EDGE-042884,FUSE-XFMR-021107,XFMR-021107,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.14,740.5,0.8777,0.4857,0.6985,150,12.47,3,1,,closed
EDGE-042885,JCT-FDR-0062-008,FUSE-XFMR-021108,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.026,138.6,0.8737,0.5375,0.6985,150,12.47,2,0,,closed
EDGE-042886,FUSE-XFMR-021108,XFMR-021108,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.149,785.4,0.9004,0.46,0.6985,150,12.47,2,0,,closed
EDGE-042887,JCT-FDR-0062-008,FUSE-XFMR-021109,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.027,144.9,1.5205,0.5579,1.007,100,12.47,1,0,,closed
EDGE-042888,FUSE-XFMR-021109,XFMR-021109,FDR-0062,SUB-014,lateral_underground,#4 CU,C,0.156,821.3,1.3904,0.5491,1.007,100,12.47,1,0,,closed
EDGE-042889,JCT-FDR-0062-008,FUSE-XFMR-021110,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.028,148.9,0.9085,0.4914,0.6985,150,12.47,2,1,,closed
EDGE-042890,FUSE-XFMR-021110,XFMR-021110,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AC,0.16,843.7,0.8584,0.4565,0.6985,150,12.47,2,1,,closed
EDGE-042891,JCT-FDR-0062-008,FUSE-XFMR-021111,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.03,158.4,0.9147,0.4584,0.6985,150,12.47,3,1,,closed
EDGE-042892,FUSE-XFMR-021111,XFMR-021111,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,ABC,0.17,897.6,0.9641,0.5201,0.6985,150,12.47,3,1,,closed
EDGE-042893,JCT-FDR-0062-008,FUSE-XFMR-021112,FDR-0062,SUB-014,lateral_underground,4/0 AL,ABC,0.031,162.4,0.2791,0.4376,0.3655,340,12.47,3,0,,closed
EDGE-042894,FUSE-XFMR-021112,XFMR-021112,FDR-0062,SUB-014,lateral_underground,4/0 AL,ABC,0.174,920.0,0.2908,0.4365,0.3655,340,12.47,3,0,,closed
EDGE-042895,JCT-FDR-0062-008,FUSE-XFMR-021113,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.032,170.3,0.9843,0.4525,0.6985,150,12.47,2,1,,closed
EDGE-042896,FUSE-XFMR-021113,XFMR-021113,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,AB,0.183,964.9,0.9478,0.4677,0.6985,150,12.47,2,1,,closed
EDGE-042897,JCT-FDR-0062-008,FUSE-XFMR-021114,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.033,173.4,1.4225,0.518,1.007,100,12.47,1,1,,closed
EDGE-042898,FUSE-XFMR-021114,XFMR-021114,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.186,982.9,1.389,0.4882,1.007,100,12.47,1,1,,closed
EDGE-042899,JCT-FDR-0062-008,FUSE-XFMR-021115,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.034,180.6,0.2752,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-042900,FUSE-XFMR-021115,XFMR-021115,FDR-0062,SUB-014,lateral_overhead,4/0 AL,AB,0.194,1023.3,0.2698,0.44,0.3655,340,12.47,2,1,,closed
EDGE-042901,JCT-FDR-0062-008,FUSE-XFMR-021116,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.035,184.5,1.4076,0.5404,1.007,100,12.47,2,1,,closed
EDGE-042902,FUSE-XFMR-021116,XFMR-021116,FDR-0062,SUB-014,lateral_overhead,#4 CU,AC,0.198,1045.7,1.3534,0.5263,1.007,100,12.47,2,1,,closed
EDGE-042903,JCT-FDR-0062-008,FUSE-XFMR-021117,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.036,191.7,0.2963,0.4316,0.3655,340,12.47,1,1,,closed
EDGE-042904,FUSE-XFMR-021117,XFMR-021117,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.206,1086.1,0.3225,0.4689,0.3655,340,12.47,1,1,,closed
EDGE-042905,JCT-FDR-0062-008,FUSE-XFMR-021118,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.038,200.4,0.29,0.4442,0.3655,340,12.47,1,1,,closed
EDGE-042906,FUSE-XFMR-021118,XFMR-021118,FDR-0062,SUB-014,lateral_overhead,4/0 AL,B,0.215,1135.5,0.2704,0.3973,0.3655,340,12.47,1,1,,closed
EDGE-042907,JCT-FDR-0062-008,FUSE-XFMR-021119,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.039,207.5,1.4633,0.5301,1.007,100,12.47,1,1,,closed
EDGE-042908,FUSE-XFMR-021119,XFMR-021119,FDR-0062,SUB-014,lateral_overhead,#4 CU,B,0.223,1175.9,1.5523,0.5552,1.007,100,12.47,1,1,,closed
EDGE-042909,JCT-FDR-0062-008,FUSE-XFMR-021120,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.04,210.7,1.355,0.5089,1.007,100,12.47,1,1,,closed
EDGE-042910,FUSE-XFMR-021120,XFMR-021120,FDR-0062,SUB-014,lateral_overhead,#4 CU,A,0.226,1193.8,1.6092,0.4879,1.007,100,12.47,1,1,,closed
EDGE-042911,JCT-FDR-0062-008,FUSE-XFMR-021121,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.041,218.6,1.4642,0.5454,1.007,100,12.47,1,0,,closed
EDGE-042912,FUSE-XFMR-021121,XFMR-021121,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.235,1238.7,1.3669,0.4623,1.007,100,12.47,1,0,,closed
EDGE-042913,JCT-FDR-0062-008,FUSE-XFMR-021122,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.042,224.1,0.9175,0.4733,0.6985,150,12.47,2,0,,closed
EDGE-042914,FUSE-XFMR-021122,XFMR-021122,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.241,1270.1,0.965,0.4658,0.6985,150,12.47,2,0,,closed
EDGE-042915,JCT-FDR-0062-008,FUSE-XFMR-021123,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.043,229.7,1.5583,0.5183,1.007,100,12.47,2,1,,closed
EDGE-042916,FUSE-XFMR-021123,XFMR-021123,FDR-0062,SUB-014,lateral_overhead,#4 CU,BC,0.246,1301.5,1.3936,0.4905,1.007,100,12.47,2,1,,closed
EDGE-042917,JCT-FDR-0062-008,FUSE-XFMR-021124,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.045,236.0,0.9798,0.4549,0.6985,150,12.47,1,0,,closed
EDGE-042918,FUSE-XFMR-021124,XFMR-021124,FDR-0062,SUB-014,lateral_underground,#2 ACSR,A,0.253,1337.4,0.9485,0.5199,0.6985,150,12.47,1,0,,closed
EDGE-042919,JCT-FDR-0062-008,FUSE-XFMR-021125,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.046,240.8,1.3747,0.5447,1.007,100,12.47,1,0,,closed
EDGE-042920,FUSE-XFMR-021125,XFMR-021125,FDR-0062,SUB-014,lateral_underground,#4 CU,A,0.258,1364.4,1.5299,0.476,1.007,100,12.47,1,0,,closed
EDGE-042921,JCT-FDR-0062-008,FUSE-XFMR-021126,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.048,251.1,0.9022,0.5322,0.6985,150,12.47,2,0,,closed
EDGE-042922,FUSE-XFMR-021126,XFMR-021126,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AC,0.269,1422.7,0.925,0.4985,0.6985,150,12.47,2,0,,closed
EDGE-042923,JCT-FDR-0062-008,FUSE-XFMR-021127,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.048,255.8,0.9198,0.4952,0.6985,150,12.47,1,1,,closed
EDGE-042924,FUSE-XFMR-021127,XFMR-021127,FDR-0062,SUB-014,lateral_overhead,#2 ACSR,A,0.275,1449.6,0.9167,0.5324,0.6985,150,12.47,1,1,,closed
EDGE-042925,JCT-FDR-0062-008,FUSE-XFMR-021128,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.05,262.9,1.3661,0.5022,1.007,100,12.47,1,1,,closed
EDGE-042926,FUSE-XFMR-021128,XFMR-021128,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.282,1490.0,1.5123,0.519,1.007,100,12.47,1,1,,closed
EDGE-042927,JCT-FDR-0062-008,FUSE-XFMR-021129,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.051,269.3,0.3091,0.3973,0.3655,340,12.47,1,1,,closed
EDGE-042928,FUSE-XFMR-021129,XFMR-021129,FDR-0062,SUB-014,lateral_overhead,4/0 AL,C,0.289,1525.9,0.2995,0.4477,0.3655,340,12.47,1,1,,closed
EDGE-042929,JCT-FDR-0062-008,JCT-FDR-0062-009,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.34,1795.2,0.1947,0.417,0.3244,530,12.47,3,1,,closed
EDGE-042930,JCT-FDR-0062-009,FUSE-XFMR-021130,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.001,4.0,0.275,0.4343,0.3655,340,12.47,3,1,,closed
EDGE-042931,FUSE-XFMR-021130,XFMR-021130,FDR-0062,SUB-014,lateral_overhead,4/0 AL,ABC,0.004,22.4,0.2924,0.4294,0.3655,340,12.47,3,1,,closed
EDGE-042932,JCT-FDR-0062-009,FUSE-XFMR-021131,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.001,7.1,1.6366,0.4799,1.007,100,12.47,1,1,,closed
EDGE-042933,FUSE-XFMR-021131,XFMR-021131,FDR-0062,SUB-014,lateral_overhead,#4 CU,C,0.008,40.4,1.584,0.5038,1.007,100,12.47,1,1,,closed
EDGE-042934,JCT-FDR-0062-009,FUSE-XFMR-021132,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.002,12.7,0.3223,0.4119,0.3655,340,12.47,1,0,,closed
EDGE-042935,FUSE-XFMR-021132,XFMR-021132,FDR-0062,SUB-014,lateral_underground,4/0 AL,A,0.014,71.8,0.2685,0.4243,0.3655,340,12.47,1,0,,closed
EDGE-042936,JCT-FDR-0062-009,FUSE-XFMR-021133,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.004,20.6,0.5607,0.495,0.5345,230,12.47,2,1,,closed
EDGE-042937,FUSE-XFMR-021133,XFMR-021133,FDR-0062,SUB-014,lateral_overhead,1/0 AL,AB,0.022,116.7,0.6135,0.5139,0.5345,230,12.47,2,1,,closed
EDGE-042938,JCT-FDR-0062-009,FUSE-XFMR-021134,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.004,23.0,1.443,0.4997,1.007,100,12.47,2,0,,closed
EDGE-042939,FUSE-XFMR-021134,XFMR-021134,FDR-0062,SUB-014,lateral_underground,#4 CU,AC,0.025,130.2,1.5312,0.4662,1.007,100,12.47,2,0,,closed
EDGE-042940,JCT-FDR-0062-009,FUSE-XFMR-021135,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.006,30.9,0.9048,0.4706,0.6985,150,12.47,2,0,,closed
EDGE-042941,FUSE-XFMR-021135,XFMR-021135,FDR-0062,SUB-014,lateral_underground,#2 ACSR,AB,0.033,175.0,0.9078,0.4604,0.6985,150,12.47,2,0,,closed
EDGE-042942,JCT-FDR-0062-009,FDR-0062-TAIL,FDR-0062,SUB-014,primary_overhead,477 ACSR,ABC,0.05,264.0,0.2129,0.4339,0.318,530,12.47,3,1,,open
EDGE-042943,SUB-014,FDR-0063-HEAD,FDR-0063,SUB-014,bus_tie,1/0 AL,ABC,0.01,52.8,0.557,0.4545,0.5345,230,12.47,3,1,,closed
EDGE-042944,FDR-0063-HEAD,JCT-FDR-0063-001,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.02,105.6,0.6031,0.4748,0.5046,230,12.47,3,1,,closed
EDGE-042945,JCT-FDR-0063-001,FUSE-XFMR-021136,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.001,4.8,0.2903,0.471,0.3655,340,12.47,1,1,,closed
