edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-042946,FUSE-XFMR-021136,XFMR-021136,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.005,26.9,0.3127,0.4663,0.3655,340,12.47,1,1,,closed
EDGE-042947,JCT-FDR-0063-001,FUSE-XFMR-021137,FDR-0063,SUB-014,lateral_overhead,1/0 AL,BC,0.002,12.7,0.622,0.479,0.5345,230,12.47,2,1,,closed
EDGE-042948,FUSE-XFMR-021137,XFMR-021137,FDR-0063,SUB-014,lateral_overhead,1/0 AL,BC,0.014,71.8,0.6163,0.4912,0.5345,230,12.47,2,1,,closed
EDGE-042949,JCT-FDR-0063-001,FUSE-XFMR-021138,FDR-0063,SUB-014,lateral_underground,1/0 AL,B,0.006,33.3,0.5869,0.4853,0.5345,230,12.47,1,0,,closed
EDGE-042950,FUSE-XFMR-021138,XFMR-021138,FDR-0063,SUB-014,lateral_underground,1/0 AL,B,0.036,188.5,0.6305,0.481,0.5345,230,12.47,1,0,,closed
EDGE-042951,JCT-FDR-0063-001,FUSE-XFMR-021139,FDR-0063,SUB-014,lateral_overhead,1/0 AL,ABC,0.01,51.5,0.6418,0.4864,0.5345,230,12.47,3,1,,closed
EDGE-042952,FUSE-XFMR-021139,XFMR-021139,FDR-0063,SUB-014,lateral_overhead,1/0 AL,ABC,0.055,291.7,0.5824,0.4613,0.5345,230,12.47,3,1,,closed
EDGE-042953,JCT-FDR-0063-001,FUSE-XFMR-021140,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.013,69.7,1.5208,0.5008,1.007,100,12.47,2,1,,closed
EDGE-042954,FUSE-XFMR-021140,XFMR-021140,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.075,394.9,1.547,0.5021,1.007,100,12.47,2,1,,closed
EDGE-042955,JCT-FDR-0063-001,FUSE-XFMR-021141,FDR-0063,SUB-014,lateral_underground,4/0 AL,AB,0.016,84.7,0.3077,0.4504,0.3655,340,12.47,2,0,,closed
EDGE-042956,FUSE-XFMR-021141,XFMR-021141,FDR-0063,SUB-014,lateral_underground,4/0 AL,AB,0.091,480.2,0.3092,0.425,0.3655,340,12.47,2,0,,closed
EDGE-042957,JCT-FDR-0063-001,FUSE-XFMR-021142,FDR-0063,SUB-014,lateral_overhead,#4 CU,BC,0.019,102.2,1.444,0.5209,1.007,100,12.47,2,1,,closed
EDGE-042958,FUSE-XFMR-021142,XFMR-021142,FDR-0063,SUB-014,lateral_overhead,#4 CU,BC,0.11,579.0,1.4244,0.5467,1.007,100,12.47,2,1,,closed
EDGE-042959,JCT-FDR-0063-001,FUSE-XFMR-021143,FDR-0063,SUB-014,lateral_overhead,1/0 AL,ABC,0.023,122.0,0.5682,0.5153,0.5345,230,12.47,3,1,,closed
EDGE-042960,FUSE-XFMR-021143,XFMR-021143,FDR-0063,SUB-014,lateral_overhead,1/0 AL,ABC,0.131,691.2,0.6255,0.5067,0.5345,230,12.47,3,1,,closed
EDGE-042961,JCT-FDR-0063-001,FUSE-XFMR-021144,FDR-0063,SUB-014,lateral_underground,#4 CU,C,0.026,135.4,1.6409,0.517,1.007,100,12.47,1,0,,closed
EDGE-042962,FUSE-XFMR-021144,XFMR-021144,FDR-0063,SUB-014,lateral_underground,#4 CU,C,0.145,767.4,1.621,0.4918,1.007,100,12.47,1,0,,closed
EDGE-042963,JCT-FDR-0063-001,FUSE-XFMR-021145,FDR-0063,SUB-014,lateral_underground,1/0 AL,A,0.03,156.8,0.5641,0.4652,0.5345,230,12.47,1,0,,closed
EDGE-042964,FUSE-XFMR-021145,XFMR-021145,FDR-0063,SUB-014,lateral_underground,1/0 AL,A,0.168,888.6,0.5398,0.4692,0.5345,230,12.47,1,0,,closed
EDGE-042965,JCT-FDR-0063-001,FUSE-XFMR-021146,FDR-0063,SUB-014,lateral_overhead,#4 CU,ABC,0.033,171.9,1.6143,0.4728,1.007,100,12.47,3,1,,closed
EDGE-042966,FUSE-XFMR-021146,XFMR-021146,FDR-0063,SUB-014,lateral_overhead,#4 CU,ABC,0.184,973.9,1.5735,0.5359,1.007,100,12.47,3,1,,closed
EDGE-042967,JCT-FDR-0063-001,FUSE-XFMR-021147,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.036,190.1,1.3675,0.4809,1.007,100,12.47,2,0,,closed
EDGE-042968,FUSE-XFMR-021147,XFMR-021147,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.204,1077.1,1.4664,0.5422,1.007,100,12.47,2,0,,closed
EDGE-042969,JCT-FDR-0063-001,FUSE-XFMR-021148,FDR-0063,SUB-014,lateral_overhead,1/0 AL,BC,0.039,205.1,0.6325,0.457,0.5345,230,12.47,2,1,,closed
EDGE-042970,FUSE-XFMR-021148,XFMR-021148,FDR-0063,SUB-014,lateral_overhead,1/0 AL,BC,0.22,1162.4,0.6025,0.4493,0.5345,230,12.47,2,1,,closed
EDGE-042971,JCT-FDR-0063-001,FUSE-XFMR-021149,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AB,0.043,224.9,0.8129,0.4826,0.6985,150,12.47,2,1,,closed
EDGE-042972,FUSE-XFMR-021149,XFMR-021149,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AB,0.241,1274.6,0.8683,0.5405,0.6985,150,12.47,2,1,,closed
EDGE-042973,JCT-FDR-0063-001,FUSE-XFMR-021150,FDR-0063,SUB-014,lateral_overhead,#4 CU,A,0.046,242.4,1.5646,0.5496,1.007,100,12.47,1,1,,closed
EDGE-042974,FUSE-XFMR-021150,XFMR-021150,FDR-0063,SUB-014,lateral_overhead,#4 CU,A,0.26,1373.3,1.6107,0.4651,1.007,100,12.47,1,1,,closed
EDGE-042975,JCT-FDR-0063-001,FUSE-XFMR-021151,FDR-0063,SUB-014,lateral_underground,#4 CU,C,0.049,257.4,1.525,0.4983,1.007,100,12.47,1,0,,closed
EDGE-042976,FUSE-XFMR-021151,XFMR-021151,FDR-0063,SUB-014,lateral_underground,#4 CU,C,0.276,1458.6,1.5115,0.4868,1.007,100,12.47,1,0,,closed
EDGE-042977,JCT-FDR-0063-001,JCT-FDR-0063-002,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.6151,0.5086,0.5775,230,12.47,3,1,,closed
EDGE-042978,JCT-FDR-0063-002,FUSE-XFMR-021152,FDR-0063,SUB-014,lateral_underground,1/0 AL,ABC,0.002,10.3,0.6333,0.5072,0.5345,230,12.47,3,0,,closed
EDGE-042979,FUSE-XFMR-021152,XFMR-021152,FDR-0063,SUB-014,lateral_underground,1/0 AL,ABC,0.011,58.3,0.5985,0.4906,0.5345,230,12.47,3,0,,closed
EDGE-042980,JCT-FDR-0063-002,FUSE-XFMR-021153,FDR-0063,SUB-014,lateral_underground,#4 CU,ABC,0.003,16.6,1.4428,0.5097,1.007,100,12.47,3,0,,closed
EDGE-042981,FUSE-XFMR-021153,XFMR-021153,FDR-0063,SUB-014,lateral_underground,#4 CU,ABC,0.018,94.2,1.5104,0.4959,1.007,100,12.47,3,0,,closed
EDGE-042982,JCT-FDR-0063-002,FUSE-XFMR-021154,FDR-0063,SUB-014,lateral_overhead,1/0 AL,BC,0.006,34.1,0.6468,0.5222,0.5345,230,12.47,2,1,,closed
EDGE-042983,FUSE-XFMR-021154,XFMR-021154,FDR-0063,SUB-014,lateral_overhead,1/0 AL,BC,0.037,193.0,0.5674,0.5001,0.5345,230,12.47,2,1,,closed
EDGE-042984,JCT-FDR-0063-002,FUSE-XFMR-021155,FDR-0063,SUB-014,lateral_overhead,#4 CU,C,0.009,49.9,1.6475,0.4601,1.007,100,12.47,1,1,,closed
EDGE-042985,FUSE-XFMR-021155,XFMR-021155,FDR-0063,SUB-014,lateral_overhead,#4 CU,C,0.054,282.7,1.5454,0.4719,1.007,100,12.47,1,1,,closed
EDGE-042986,JCT-FDR-0063-002,FUSE-XFMR-021156,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.013,69.7,1.3563,0.5428,1.007,100,12.47,2,0,,closed
EDGE-042987,FUSE-XFMR-021156,XFMR-021156,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.075,394.9,1.6456,0.5554,1.007,100,12.47,2,0,,closed
EDGE-042988,JCT-FDR-0063-002,FUSE-XFMR-021157,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.016,84.7,0.9734,0.5172,0.6985,150,12.47,1,1,,closed
EDGE-042989,FUSE-XFMR-021157,XFMR-021157,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.091,480.2,0.8976,0.481,0.6985,150,12.47,1,1,,closed
EDGE-042990,JCT-FDR-0063-002,FUSE-XFMR-021158,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.019,103.0,0.2677,0.4648,0.3655,340,12.47,3,1,,closed
EDGE-042991,FUSE-XFMR-021158,XFMR-021158,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.111,583.4,0.2794,0.4272,0.3655,340,12.47,3,1,,closed
EDGE-042992,JCT-FDR-0063-002,FUSE-XFMR-021159,FDR-0063,SUB-014,lateral_underground,#4 CU,A,0.023,119.6,1.491,0.5438,1.007,100,12.47,1,0,,closed
EDGE-042993,FUSE-XFMR-021159,XFMR-021159,FDR-0063,SUB-014,lateral_underground,#4 CU,A,0.128,677.7,1.5699,0.5306,1.007,100,12.47,1,0,,closed
EDGE-042994,JCT-FDR-0063-002,FUSE-XFMR-021160,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AC,0.026,134.6,0.576,0.4419,0.5345,230,12.47,2,1,,closed
EDGE-042995,FUSE-XFMR-021160,XFMR-021160,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AC,0.145,763.0,0.641,0.4658,0.5345,230,12.47,2,1,,closed
EDGE-042996,JCT-FDR-0063-002,FUSE-XFMR-021161,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.03,156.8,0.3241,0.4713,0.3655,340,12.47,1,1,,closed
EDGE-042997,FUSE-XFMR-021161,XFMR-021161,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.168,888.6,0.2937,0.4297,0.3655,340,12.47,1,1,,closed
EDGE-042998,JCT-FDR-0063-002,FUSE-XFMR-021162,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.032,169.5,0.3247,0.4462,0.3655,340,12.47,1,1,,closed
EDGE-042999,FUSE-XFMR-021162,XFMR-021162,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.182,960.4,0.2697,0.3926,0.3655,340,12.47,1,1,,closed
EDGE-043000,JCT-FDR-0063-002,FUSE-XFMR-021163,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,ABC,0.036,190.9,0.8444,0.5182,0.6985,150,12.47,3,1,,closed
EDGE-043001,FUSE-XFMR-021163,XFMR-021163,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,ABC,0.205,1081.6,0.8091,0.5467,0.6985,150,12.47,3,1,,closed
EDGE-043002,JCT-FDR-0063-002,FUSE-XFMR-021164,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AB,0.04,209.1,0.6255,0.4699,0.5345,230,12.47,2,1,,closed
EDGE-043003,FUSE-XFMR-021164,XFMR-021164,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AB,0.224,1184.8,0.6428,0.4956,0.5345,230,12.47,2,1,,closed
EDGE-043004,JCT-FDR-0063-002,FUSE-XFMR-021165,FDR-0063,SUB-014,lateral_overhead,#4 CU,AB,0.042,221.8,1.438,0.5003,1.007,100,12.47,2,1,,closed
EDGE-043005,FUSE-XFMR-021165,XFMR-021165,FDR-0063,SUB-014,lateral_overhead,#4 CU,AB,0.238,1256.6,1.5513,0.4966,1.007,100,12.47,2,1,,closed
EDGE-043006,JCT-FDR-0063-002,FUSE-XFMR-021166,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.046,240.8,0.2807,0.426,0.3655,340,12.47,2,1,,closed
EDGE-043007,FUSE-XFMR-021166,XFMR-021166,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.258,1364.4,0.2765,0.4501,0.3655,340,12.47,2,1,,closed
EDGE-043008,JCT-FDR-0063-002,FUSE-XFMR-021167,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.049,260.6,0.2847,0.4169,0.3655,340,12.47,3,1,,closed
EDGE-043009,FUSE-XFMR-021167,XFMR-021167,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.28,1476.6,0.3125,0.454,0.3655,340,12.47,3,1,,closed
EDGE-043010,JCT-FDR-0063-002,JCT-FDR-0063-003,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.6276,0.4902,0.5818,230,12.47,3,1,,closed
EDGE-043011,JCT-FDR-0063-003,FUSE-XFMR-021168,FDR-0063,SUB-014,lateral_underground,1/0 AL,B,0.001,4.8,0.5981,0.499,0.5345,230,12.47,1,0,,closed
EDGE-043012,FUSE-XFMR-021168,XFMR-021168,FDR-0063,SUB-014,lateral_underground,1/0 AL,B,0.005,26.9,0.5666,0.5106,0.5345,230,12.47,1,0,,closed
EDGE-043013,JCT-FDR-0063-003,FUSE-XFMR-021169,FDR-0063,SUB-014,lateral_underground,#2 ACSR,A,0.004,22.2,0.8279,0.5514,0.6985,150,12.47,1,0,,closed
EDGE-043014,FUSE-XFMR-021169,XFMR-021169,FDR-0063,SUB-014,lateral_underground,#2 ACSR,A,0.024,125.7,0.9824,0.542,0.6985,150,12.47,1,0,,closed
EDGE-043015,JCT-FDR-0063-003,FUSE-XFMR-021170,FDR-0063,SUB-014,lateral_overhead,#4 CU,A,0.007,35.6,1.4493,0.5074,1.007,100,12.47,1,1,,closed
EDGE-043016,FUSE-XFMR-021170,XFMR-021170,FDR-0063,SUB-014,lateral_overhead,#4 CU,A,0.038,202.0,1.6007,0.5444,1.007,100,12.47,1,1,,closed
EDGE-043017,JCT-FDR-0063-003,FUSE-XFMR-021171,FDR-0063,SUB-014,lateral_underground,#4 CU,C,0.01,51.5,1.4063,0.5342,1.007,100,12.47,1,0,,closed
EDGE-043018,FUSE-XFMR-021171,XFMR-021171,FDR-0063,SUB-014,lateral_underground,#4 CU,C,0.055,291.7,1.5683,0.477,1.007,100,12.47,1,0,,closed
EDGE-043019,JCT-FDR-0063-003,FUSE-XFMR-021172,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.014,73.7,0.2993,0.4603,0.3655,340,12.47,2,1,,closed
EDGE-043020,FUSE-XFMR-021172,XFMR-021172,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.079,417.4,0.3205,0.4522,0.3655,340,12.47,2,1,,closed
EDGE-043021,JCT-FDR-0063-003,FUSE-XFMR-021173,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,BC,0.016,86.3,0.9142,0.4853,0.6985,150,12.47,2,1,,closed
EDGE-043022,FUSE-XFMR-021173,XFMR-021173,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,BC,0.093,489.2,0.8394,0.4897,0.6985,150,12.47,2,1,,closed
EDGE-043023,JCT-FDR-0063-003,FUSE-XFMR-021174,FDR-0063,SUB-014,lateral_overhead,#4 CU,C,0.02,106.1,1.4996,0.5097,1.007,100,12.47,1,1,,closed
EDGE-043024,FUSE-XFMR-021174,XFMR-021174,FDR-0063,SUB-014,lateral_overhead,#4 CU,C,0.114,601.4,1.4514,0.5249,1.007,100,12.47,1,1,,closed
EDGE-043025,JCT-FDR-0063-003,FUSE-XFMR-021175,FDR-0063,SUB-014,lateral_underground,#4 CU,ABC,0.023,122.8,1.5981,0.5478,1.007,100,12.47,3,0,,closed
EDGE-043026,FUSE-XFMR-021175,XFMR-021175,FDR-0063,SUB-014,lateral_underground,#4 CU,ABC,0.132,695.6,1.3604,0.5384,1.007,100,12.47,3,0,,closed
EDGE-043027,JCT-FDR-0063-003,FUSE-XFMR-021176,FDR-0063,SUB-014,lateral_underground,#2 ACSR,AC,0.027,141.0,0.8748,0.5083,0.6985,150,12.47,2,0,,closed
EDGE-043028,FUSE-XFMR-021176,XFMR-021176,FDR-0063,SUB-014,lateral_underground,#2 ACSR,AC,0.151,798.9,0.9038,0.5354,0.6985,150,12.47,2,0,,closed
EDGE-043029,JCT-FDR-0063-003,FUSE-XFMR-021177,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.03,158.4,0.8129,0.5513,0.6985,150,12.47,1,1,,closed
EDGE-043030,FUSE-XFMR-021177,XFMR-021177,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.17,897.6,0.8691,0.5412,0.6985,150,12.47,1,1,,closed
EDGE-043031,JCT-FDR-0063-003,FUSE-XFMR-021178,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AB,0.034,178.2,0.3239,0.4449,0.3655,340,12.47,2,1,,closed
EDGE-043032,FUSE-XFMR-021178,XFMR-021178,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AB,0.191,1009.8,0.2782,0.4109,0.3655,340,12.47,2,1,,closed
EDGE-043033,JCT-FDR-0063-003,FUSE-XFMR-021179,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.037,193.2,0.3066,0.4009,0.3655,340,12.47,2,1,,closed
EDGE-043034,FUSE-XFMR-021179,XFMR-021179,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.207,1095.1,0.29,0.414,0.3655,340,12.47,2,1,,closed
EDGE-043035,JCT-FDR-0063-003,FUSE-XFMR-021180,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AB,0.04,213.0,0.9229,0.5167,0.6985,150,12.47,2,1,,closed
EDGE-043036,FUSE-XFMR-021180,XFMR-021180,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AB,0.229,1207.3,0.9202,0.5016,0.6985,150,12.47,2,1,,closed
EDGE-043037,JCT-FDR-0063-003,FUSE-XFMR-021181,FDR-0063,SUB-014,lateral_overhead,#4 CU,BC,0.043,226.5,1.506,0.4935,1.007,100,12.47,2,1,,closed
EDGE-043038,FUSE-XFMR-021181,XFMR-021181,FDR-0063,SUB-014,lateral_overhead,#4 CU,BC,0.243,1283.6,1.5982,0.5469,1.007,100,12.47,2,1,,closed
EDGE-043039,JCT-FDR-0063-003,FUSE-XFMR-021182,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.046,244.7,0.3251,0.4634,0.3655,340,12.47,2,1,,closed
EDGE-043040,FUSE-XFMR-021182,XFMR-021182,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.263,1386.8,0.3087,0.428,0.3655,340,12.47,2,1,,closed
EDGE-043041,JCT-FDR-0063-003,FUSE-XFMR-021183,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.049,260.6,0.8361,0.4608,0.6985,150,12.47,2,1,,closed
EDGE-043042,FUSE-XFMR-021183,XFMR-021183,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.28,1476.6,0.9838,0.4977,0.6985,150,12.47,2,1,,closed
EDGE-043043,JCT-FDR-0063-003,JCT-FDR-0063-004,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.3,1584.0,0.5525,0.4976,0.565,230,12.47,3,1,,closed
EDGE-043044,JCT-FDR-0063-004,FUSE-XFMR-021184,FDR-0063,SUB-014,lateral_underground,#2 ACSR,AB,0.001,5.5,0.8791,0.5402,0.6985,150,12.47,2,0,,closed
EDGE-043045,FUSE-XFMR-021184,XFMR-021184,FDR-0063,SUB-014,lateral_underground,#2 ACSR,AB,0.006,31.4,0.971,0.487,0.6985,150,12.47,2,0,,closed
EDGE-043046,JCT-FDR-0063-004,FUSE-XFMR-021185,FDR-0063,SUB-014,lateral_underground,1/0 AL,ABC,0.004,21.4,0.554,0.4453,0.5345,230,12.47,3,0,,closed
EDGE-043047,FUSE-XFMR-021185,XFMR-021185,FDR-0063,SUB-014,lateral_underground,1/0 AL,ABC,0.023,121.2,0.5808,0.4994,0.5345,230,12.47,3,0,,closed
EDGE-043048,JCT-FDR-0063-004,FUSE-XFMR-021186,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.007,36.4,0.9013,0.5025,0.6985,150,12.47,1,1,,closed
EDGE-043049,FUSE-XFMR-021186,XFMR-021186,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.039,206.4,0.9713,0.4923,0.6985,150,12.47,1,1,,closed
EDGE-043050,JCT-FDR-0063-004,FUSE-XFMR-021187,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.01,53.9,0.9103,0.4867,0.6985,150,12.47,1,1,,closed
EDGE-043051,FUSE-XFMR-021187,XFMR-021187,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.058,305.2,0.9627,0.4721,0.6985,150,12.47,1,1,,closed
EDGE-043052,JCT-FDR-0063-004,FUSE-XFMR-021188,FDR-0063,SUB-014,lateral_overhead,#4 CU,BC,0.014,72.1,1.3914,0.4785,1.007,100,12.47,2,1,,closed
EDGE-043053,FUSE-XFMR-021188,XFMR-021188,FDR-0063,SUB-014,lateral_overhead,#4 CU,BC,0.077,408.4,1.5956,0.5508,1.007,100,12.47,2,1,,closed
EDGE-043054,JCT-FDR-0063-004,FUSE-XFMR-021189,FDR-0063,SUB-014,lateral_underground,4/0 AL,C,0.017,91.9,0.2781,0.4563,0.3655,340,12.47,1,0,,closed
EDGE-043055,FUSE-XFMR-021189,XFMR-021189,FDR-0063,SUB-014,lateral_underground,4/0 AL,C,0.099,520.6,0.3207,0.4248,0.3655,340,12.47,1,0,,closed
EDGE-043056,JCT-FDR-0063-004,FUSE-XFMR-021190,FDR-0063,SUB-014,lateral_underground,#2 ACSR,AB,0.02,105.3,0.9479,0.5224,0.6985,150,12.47,2,0,,closed
EDGE-043057,FUSE-XFMR-021190,XFMR-021190,FDR-0063,SUB-014,lateral_underground,#2 ACSR,AB,0.113,596.9,0.9591,0.544,0.6985,150,12.47,2,0,,closed
EDGE-043058,JCT-FDR-0063-004,FUSE-XFMR-021191,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.023,122.8,1.3669,0.4653,1.007,100,12.47,2,1,,closed
EDGE-043059,FUSE-XFMR-021191,XFMR-021191,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.132,695.6,1.5396,0.5534,1.007,100,12.47,2,1,,closed
EDGE-043060,JCT-FDR-0063-004,FUSE-XFMR-021192,FDR-0063,SUB-014,lateral_underground,1/0 AL,AC,0.027,141.0,0.544,0.5082,0.5345,230,12.47,2,0,,closed
EDGE-043061,FUSE-XFMR-021192,XFMR-021192,FDR-0063,SUB-014,lateral_underground,1/0 AL,AC,0.151,798.9,0.5525,0.5018,0.5345,230,12.47,2,0,,closed
EDGE-043062,JCT-FDR-0063-004,FUSE-XFMR-021193,FDR-0063,SUB-014,lateral_underground,4/0 AL,B,0.03,156.8,0.2936,0.4358,0.3655,340,12.47,1,0,,closed
EDGE-043063,FUSE-XFMR-021193,XFMR-021193,FDR-0063,SUB-014,lateral_underground,4/0 AL,B,0.168,888.6,0.3087,0.4089,0.3655,340,12.47,1,0,,closed
EDGE-043064,JCT-FDR-0063-004,FUSE-XFMR-021194,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.033,175.0,0.9742,0.4581,0.6985,150,12.47,2,1,,closed
EDGE-043065,FUSE-XFMR-021194,XFMR-021194,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.188,991.8,0.8133,0.4751,0.6985,150,12.47,2,1,,closed
EDGE-043066,JCT-FDR-0063-004,FUSE-XFMR-021195,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.037,193.2,0.8326,0.549,0.6985,150,12.47,1,1,,closed
EDGE-043067,FUSE-XFMR-021195,XFMR-021195,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.207,1095.1,0.981,0.55,0.6985,150,12.47,1,1,,closed
EDGE-043068,JCT-FDR-0063-004,FUSE-XFMR-021196,FDR-0063,SUB-014,lateral_underground,1/0 AL,AB,0.04,212.3,0.6165,0.45,0.5345,230,12.47,2,0,,closed
EDGE-043069,FUSE-XFMR-021196,XFMR-021196,FDR-0063,SUB-014,lateral_underground,1/0 AL,AB,0.228,1202.8,0.6165,0.4413,0.5345,230,12.47,2,0,,closed
EDGE-043070,JCT-FDR-0063-004,FUSE-XFMR-021197,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,B,0.043,227.3,0.9065,0.4752,0.6985,150,12.47,1,1,,closed
EDGE-043071,FUSE-XFMR-021197,XFMR-021197,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,B,0.244,1288.1,0.8298,0.5406,0.6985,150,12.47,1,1,,closed
EDGE-043072,JCT-FDR-0063-004,FUSE-XFMR-021198,FDR-0063,SUB-014,lateral_underground,1/0 AL,AB,0.046,245.5,0.6283,0.4613,0.5345,230,12.47,2,0,,closed
EDGE-043073,FUSE-XFMR-021198,XFMR-021198,FDR-0063,SUB-014,lateral_underground,1/0 AL,AB,0.264,1391.3,0.5406,0.5057,0.5345,230,12.47,2,0,,closed
EDGE-043074,JCT-FDR-0063-004,FUSE-XFMR-021199,FDR-0063,SUB-014,lateral_overhead,4/0 AL,A,0.05,263.7,0.3257,0.4085,0.3655,340,12.47,1,1,,closed
EDGE-043075,FUSE-XFMR-021199,XFMR-021199,FDR-0063,SUB-014,lateral_overhead,4/0 AL,A,0.283,1494.5,0.3052,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-043076,JCT-FDR-0063-004,JCT-FDR-0063-005,FDR-0063,SUB-014,primary_underground,1/0 AL,ABC,0.29,1531.2,0.5354,0.4639,0.4991,230,12.47,3,0,,closed
EDGE-043077,JCT-FDR-0063-005,FUSE-XFMR-021200,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.002,9.5,1.3528,0.5376,1.007,100,12.47,2,0,,closed
EDGE-043078,FUSE-XFMR-021200,XFMR-021200,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.01,53.9,1.502,0.5066,1.007,100,12.47,2,0,,closed
EDGE-043079,JCT-FDR-0063-005,FUSE-XFMR-021201,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.003,18.2,0.3077,0.4111,0.3655,340,12.47,1,1,,closed
EDGE-043080,FUSE-XFMR-021201,XFMR-021201,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.02,103.2,0.3162,0.4447,0.3655,340,12.47,1,1,,closed
EDGE-043081,JCT-FDR-0063-005,FUSE-XFMR-021202,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.007,35.6,0.2703,0.4111,0.3655,340,12.47,1,1,,closed
EDGE-043082,FUSE-XFMR-021202,XFMR-021202,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.038,202.0,0.3091,0.4526,0.3655,340,12.47,1,1,,closed
EDGE-043083,JCT-FDR-0063-005,FUSE-XFMR-021203,FDR-0063,SUB-014,lateral_underground,#4 CU,AC,0.009,49.1,1.3836,0.5115,1.007,100,12.47,2,0,,closed
EDGE-043084,FUSE-XFMR-021203,XFMR-021203,FDR-0063,SUB-014,lateral_underground,#4 CU,AC,0.053,278.3,1.3712,0.4605,1.007,100,12.47,2,0,,closed
EDGE-043085,JCT-FDR-0063-005,FUSE-XFMR-021204,FDR-0063,SUB-014,lateral_underground,#4 CU,AB,0.013,66.5,1.6467,0.5616,1.007,100,12.47,2,0,,closed
EDGE-043086,FUSE-XFMR-021204,XFMR-021204,FDR-0063,SUB-014,lateral_underground,#4 CU,AB,0.071,377.0,1.6374,0.4854,1.007,100,12.47,2,0,,closed
EDGE-043087,JCT-FDR-0063-005,FUSE-XFMR-021205,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.017,87.1,0.2937,0.3947,0.3655,340,12.47,3,1,,closed
EDGE-043088,FUSE-XFMR-021205,XFMR-021205,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.093,493.7,0.2821,0.4283,0.3655,340,12.47,3,1,,closed
EDGE-043089,JCT-FDR-0063-005,FUSE-XFMR-021206,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.02,105.3,0.8102,0.4578,0.6985,150,12.47,1,1,,closed
EDGE-043090,FUSE-XFMR-021206,XFMR-021206,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.113,596.9,0.858,0.5494,0.6985,150,12.47,1,1,,closed
EDGE-043091,JCT-FDR-0063-005,FUSE-XFMR-021207,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.022,118.0,0.9324,0.4552,0.6985,150,12.47,1,1,,closed
EDGE-043092,FUSE-XFMR-021207,XFMR-021207,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.127,668.7,0.9382,0.5281,0.6985,150,12.47,1,1,,closed
EDGE-043093,JCT-FDR-0063-005,FUSE-XFMR-021208,FDR-0063,SUB-014,lateral_overhead,1/0 AL,B,0.026,138.6,0.6312,0.4994,0.5345,230,12.47,1,1,,closed
EDGE-043094,FUSE-XFMR-021208,XFMR-021208,FDR-0063,SUB-014,lateral_overhead,1/0 AL,B,0.149,785.4,0.6272,0.5164,0.5345,230,12.47,1,1,,closed
EDGE-043095,JCT-FDR-0063-005,FUSE-XFMR-021209,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AC,0.03,156.0,0.5992,0.5047,0.5345,230,12.47,2,1,,closed
EDGE-043096,FUSE-XFMR-021209,XFMR-021209,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AC,0.167,884.1,0.615,0.4669,0.5345,230,12.47,2,1,,closed
EDGE-043097,JCT-FDR-0063-005,FUSE-XFMR-021210,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.032,171.1,0.9738,0.5334,0.6985,150,12.47,1,1,,closed
EDGE-043098,FUSE-XFMR-021210,XFMR-021210,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.184,969.4,0.9318,0.5301,0.6985,150,12.47,1,1,,closed
EDGE-043099,JCT-FDR-0063-005,FUSE-XFMR-021211,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,B,0.036,190.1,0.8214,0.5439,0.6985,150,12.47,1,1,,closed
EDGE-043100,FUSE-XFMR-021211,XFMR-021211,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,B,0.204,1077.1,0.9117,0.5102,0.6985,150,12.47,1,1,,closed
EDGE-043101,JCT-FDR-0063-005,FUSE-XFMR-021212,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.039,207.5,0.5932,0.5069,0.5345,230,12.47,1,1,,closed
EDGE-043102,FUSE-XFMR-021212,XFMR-021212,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.223,1175.9,0.5478,0.4431,0.5345,230,12.47,1,1,,closed
EDGE-043103,JCT-FDR-0063-005,FUSE-XFMR-021213,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.043,226.5,0.8483,0.487,0.6985,150,12.47,2,1,,closed
EDGE-043104,FUSE-XFMR-021213,XFMR-021213,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.243,1283.6,0.8736,0.5434,0.6985,150,12.47,2,1,,closed
EDGE-043105,JCT-FDR-0063-005,FUSE-XFMR-021214,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,BC,0.046,240.8,0.9244,0.508,0.6985,150,12.47,2,1,,closed
EDGE-043106,FUSE-XFMR-021214,XFMR-021214,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,BC,0.258,1364.4,0.856,0.4987,0.6985,150,12.47,2,1,,closed
EDGE-043107,JCT-FDR-0063-005,FUSE-XFMR-021215,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.049,259.0,0.5705,0.4296,0.5345,230,12.47,1,1,,closed
EDGE-043108,FUSE-XFMR-021215,XFMR-021215,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.278,1467.6,0.5546,0.4936,0.5345,230,12.47,1,1,,closed
EDGE-043109,JCT-FDR-0063-005,JCT-FDR-0063-006,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.5739,0.4636,0.5202,230,12.47,3,1,,closed
EDGE-043110,JCT-FDR-0063-006,FUSE-XFMR-021216,FDR-0063,SUB-014,lateral_underground,#4 CU,AB,0.002,7.9,1.4199,0.5071,1.007,100,12.47,2,0,,closed
EDGE-043111,FUSE-XFMR-021216,XFMR-021216,FDR-0063,SUB-014,lateral_underground,#4 CU,AB,0.009,44.9,1.6001,0.5084,1.007,100,12.47,2,0,,closed
EDGE-043112,JCT-FDR-0063-006,FUSE-XFMR-021217,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,B,0.004,20.6,0.8963,0.5365,0.6985,150,12.47,1,1,,closed
EDGE-043113,FUSE-XFMR-021217,XFMR-021217,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,B,0.022,116.7,0.9544,0.471,0.6985,150,12.47,1,1,,closed
EDGE-043114,JCT-FDR-0063-006,FUSE-XFMR-021218,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AB,0.007,36.4,0.8504,0.4578,0.6985,150,12.47,2,1,,closed
EDGE-043115,FUSE-XFMR-021218,XFMR-021218,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AB,0.039,206.4,0.842,0.5424,0.6985,150,12.47,2,1,,closed
EDGE-043116,JCT-FDR-0063-006,FUSE-XFMR-021219,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,BC,0.011,57.0,0.8859,0.4921,0.6985,150,12.47,2,1,,closed
EDGE-043117,FUSE-XFMR-021219,XFMR-021219,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,BC,0.061,323.1,0.8624,0.5281,0.6985,150,12.47,2,1,,closed
EDGE-043118,JCT-FDR-0063-006,FUSE-XFMR-021220,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.014,72.1,0.6248,0.4757,0.5345,230,12.47,1,1,,closed
EDGE-043119,FUSE-XFMR-021220,XFMR-021220,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.077,408.4,0.6495,0.4359,0.5345,230,12.47,1,1,,closed
EDGE-043120,JCT-FDR-0063-006,FUSE-XFMR-021221,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.017,87.1,0.9448,0.4755,0.6985,150,12.47,2,1,,closed
EDGE-043121,FUSE-XFMR-021221,XFMR-021221,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,AC,0.093,493.7,0.8259,0.4554,0.6985,150,12.47,2,1,,closed
EDGE-043122,JCT-FDR-0063-006,FUSE-XFMR-021222,FDR-0063,SUB-014,lateral_underground,1/0 AL,C,0.02,106.1,0.5362,0.4636,0.5345,230,12.47,1,0,,closed
EDGE-043123,FUSE-XFMR-021222,XFMR-021222,FDR-0063,SUB-014,lateral_underground,1/0 AL,C,0.114,601.4,0.6169,0.4562,0.5345,230,12.47,1,0,,closed
EDGE-043124,JCT-FDR-0063-006,FUSE-XFMR-021223,FDR-0063,SUB-014,lateral_underground,1/0 AL,AB,0.023,122.8,0.5814,0.467,0.5345,230,12.47,2,0,,closed
EDGE-043125,FUSE-XFMR-021223,XFMR-021223,FDR-0063,SUB-014,lateral_underground,1/0 AL,AB,0.132,695.6,0.5423,0.4851,0.5345,230,12.47,2,0,,closed
EDGE-043126,JCT-FDR-0063-006,FUSE-XFMR-021224,FDR-0063,SUB-014,lateral_underground,#2 ACSR,BC,0.027,141.8,0.9151,0.5276,0.6985,150,12.47,2,0,,closed
EDGE-043127,FUSE-XFMR-021224,XFMR-021224,FDR-0063,SUB-014,lateral_underground,#2 ACSR,BC,0.152,803.4,0.9641,0.5309,0.6985,150,12.47,2,0,,closed
EDGE-043128,JCT-FDR-0063-006,FUSE-XFMR-021225,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AB,0.03,157.6,0.5932,0.4753,0.5345,230,12.47,2,1,,closed
EDGE-043129,FUSE-XFMR-021225,XFMR-021225,FDR-0063,SUB-014,lateral_overhead,1/0 AL,AB,0.169,893.1,0.6183,0.4524,0.5345,230,12.47,2,1,,closed
EDGE-043130,JCT-FDR-0063-006,FUSE-XFMR-021226,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.8436,0.4593,0.6985,150,12.47,3,1,,closed
EDGE-043131,FUSE-XFMR-021226,XFMR-021226,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,ABC,0.188,991.8,0.8167,0.5353,0.6985,150,12.47,3,1,,closed
EDGE-043132,JCT-FDR-0063-006,FUSE-XFMR-021227,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.036,191.7,0.2765,0.4324,0.3655,340,12.47,2,1,,closed
EDGE-043133,FUSE-XFMR-021227,XFMR-021227,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.206,1086.1,0.3244,0.4285,0.3655,340,12.47,2,1,,closed
EDGE-043134,JCT-FDR-0063-006,FUSE-XFMR-021228,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.04,209.9,0.2983,0.4506,0.3655,340,12.47,1,1,,closed
EDGE-043135,FUSE-XFMR-021228,XFMR-021228,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.225,1189.3,0.3244,0.4498,0.3655,340,12.47,1,1,,closed
EDGE-043136,JCT-FDR-0063-006,FUSE-XFMR-021229,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.043,228.1,0.3163,0.4335,0.3655,340,12.47,1,1,,closed
EDGE-043137,FUSE-XFMR-021229,XFMR-021229,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.245,1292.5,0.3136,0.4374,0.3655,340,12.47,1,1,,closed
EDGE-043138,JCT-FDR-0063-006,FUSE-XFMR-021230,FDR-0063,SUB-014,lateral_underground,#2 ACSR,A,0.046,244.7,0.9007,0.4683,0.6985,150,12.47,1,0,,closed
EDGE-043139,FUSE-XFMR-021230,XFMR-021230,FDR-0063,SUB-014,lateral_underground,#2 ACSR,A,0.263,1386.8,0.9019,0.4754,0.6985,150,12.47,1,0,,closed
EDGE-043140,JCT-FDR-0063-006,FUSE-XFMR-021231,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.05,263.7,1.3969,0.476,1.007,100,12.47,2,1,,closed
EDGE-043141,FUSE-XFMR-021231,XFMR-021231,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.283,1494.5,1.4495,0.4929,1.007,100,12.47,2,1,,closed
EDGE-043142,JCT-FDR-0063-006,JCT-FDR-0063-007,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.3,1584.0,0.6263,0.4477,0.5141,230,12.47,3,1,,closed
EDGE-043143,JCT-FDR-0063-007,FUSE-XFMR-021232,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.001,3.2,1.4079,0.5012,1.007,100,12.47,2,0,,closed
EDGE-043144,FUSE-XFMR-021232,XFMR-021232,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.003,18.0,1.4095,0.4824,1.007,100,12.47,2,0,,closed
EDGE-043145,JCT-FDR-0063-007,FUSE-XFMR-021233,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.003,18.2,0.9392,0.4898,0.6985,150,12.47,1,1,,closed
EDGE-043146,FUSE-XFMR-021233,XFMR-021233,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.02,103.2,0.8348,0.5516,0.6985,150,12.47,1,1,,closed
EDGE-043147,JCT-FDR-0063-007,FUSE-XFMR-021234,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.007,36.4,0.5509,0.4982,0.5345,230,12.47,1,1,,closed
EDGE-043148,FUSE-XFMR-021234,XFMR-021234,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.039,206.4,0.6136,0.5204,0.5345,230,12.47,1,1,,closed
EDGE-043149,JCT-FDR-0063-007,FUSE-XFMR-021235,FDR-0063,SUB-014,lateral_underground,#2 ACSR,A,0.01,53.9,0.9501,0.529,0.6985,150,12.47,1,0,,closed
EDGE-043150,FUSE-XFMR-021235,XFMR-021235,FDR-0063,SUB-014,lateral_underground,#2 ACSR,A,0.058,305.2,0.8609,0.4821,0.6985,150,12.47,1,0,,closed
EDGE-043151,JCT-FDR-0063-007,FUSE-XFMR-021236,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.013,68.1,0.3156,0.4495,0.3655,340,12.47,2,1,,closed
EDGE-043152,FUSE-XFMR-021236,XFMR-021236,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AC,0.073,386.0,0.2971,0.3941,0.3655,340,12.47,2,1,,closed
EDGE-043153,JCT-FDR-0063-007,FUSE-XFMR-021237,FDR-0063,SUB-014,lateral_overhead,#4 CU,ABC,0.016,85.5,1.5582,0.4656,1.007,100,12.47,3,1,,closed
EDGE-043154,FUSE-XFMR-021237,XFMR-021237,FDR-0063,SUB-014,lateral_overhead,#4 CU,ABC,0.092,484.7,1.3609,0.4985,1.007,100,12.47,3,1,,closed
EDGE-043155,JCT-FDR-0063-007,FUSE-XFMR-021238,FDR-0063,SUB-014,lateral_underground,1/0 AL,A,0.019,102.2,0.6342,0.4434,0.5345,230,12.47,1,0,,closed
EDGE-043156,FUSE-XFMR-021238,XFMR-021238,FDR-0063,SUB-014,lateral_underground,1/0 AL,A,0.11,579.0,0.6288,0.5176,0.5345,230,12.47,1,0,,closed
EDGE-043157,JCT-FDR-0063-007,FUSE-XFMR-021239,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.023,121.2,1.4153,0.4662,1.007,100,12.47,2,0,,closed
EDGE-043158,FUSE-XFMR-021239,XFMR-021239,FDR-0063,SUB-014,lateral_underground,#4 CU,BC,0.13,686.7,1.3847,0.5236,1.007,100,12.47,2,0,,closed
EDGE-043159,JCT-FDR-0063-007,FUSE-XFMR-021240,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.027,141.0,0.318,0.4024,0.3655,340,12.47,1,1,,closed
EDGE-043160,FUSE-XFMR-021240,XFMR-021240,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.151,798.9,0.3051,0.4758,0.3655,340,12.47,1,1,,closed
EDGE-043161,JCT-FDR-0063-007,FUSE-XFMR-021241,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.03,158.4,0.3141,0.4442,0.3655,340,12.47,3,1,,closed
EDGE-043162,FUSE-XFMR-021241,XFMR-021241,FDR-0063,SUB-014,lateral_overhead,4/0 AL,ABC,0.17,897.6,0.3148,0.468,0.3655,340,12.47,3,1,,closed
EDGE-043163,JCT-FDR-0063-007,FUSE-XFMR-021242,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.033,174.2,0.2942,0.4235,0.3655,340,12.47,1,1,,closed
EDGE-043164,FUSE-XFMR-021242,XFMR-021242,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.187,987.4,0.3238,0.4765,0.3655,340,12.47,1,1,,closed
EDGE-043165,JCT-FDR-0063-007,FUSE-XFMR-021243,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.036,192.5,0.2814,0.4062,0.3655,340,12.47,1,1,,closed
EDGE-043166,FUSE-XFMR-021243,XFMR-021243,FDR-0063,SUB-014,lateral_overhead,4/0 AL,C,0.207,1090.6,0.2717,0.4105,0.3655,340,12.47,1,1,,closed
EDGE-043167,JCT-FDR-0063-007,FUSE-XFMR-021244,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AB,0.04,209.1,0.295,0.4094,0.3655,340,12.47,2,1,,closed
EDGE-043168,FUSE-XFMR-021244,XFMR-021244,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AB,0.224,1184.8,0.3191,0.3928,0.3655,340,12.47,2,1,,closed
EDGE-043169,JCT-FDR-0063-007,FUSE-XFMR-021245,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.043,227.3,0.568,0.5084,0.5345,230,12.47,1,1,,closed
EDGE-043170,FUSE-XFMR-021245,XFMR-021245,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.244,1288.1,0.6015,0.4957,0.5345,230,12.47,1,1,,closed
EDGE-043171,JCT-FDR-0063-007,FUSE-XFMR-021246,FDR-0063,SUB-014,lateral_underground,1/0 AL,ABC,0.046,241.6,0.606,0.4736,0.5345,230,12.47,3,0,,closed
EDGE-043172,FUSE-XFMR-021246,XFMR-021246,FDR-0063,SUB-014,lateral_underground,1/0 AL,ABC,0.259,1368.8,0.5808,0.4898,0.5345,230,12.47,3,0,,closed
EDGE-043173,JCT-FDR-0063-007,FUSE-XFMR-021247,FDR-0063,SUB-014,lateral_overhead,#4 CU,B,0.05,261.4,1.5837,0.4604,1.007,100,12.47,1,1,,closed
EDGE-043174,FUSE-XFMR-021247,XFMR-021247,FDR-0063,SUB-014,lateral_overhead,#4 CU,B,0.281,1481.0,1.4487,0.4619,1.007,100,12.47,1,1,,closed
EDGE-043175,JCT-FDR-0063-007,JCT-FDR-0063-008,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.29,1531.2,0.5528,0.5164,0.4827,230,12.47,3,1,,closed
EDGE-043176,JCT-FDR-0063-008,FUSE-XFMR-021248,FDR-0063,SUB-014,lateral_underground,1/0 AL,AC,0.001,4.0,0.6451,0.4847,0.5345,230,12.47,2,0,,closed
EDGE-043177,FUSE-XFMR-021248,XFMR-021248,FDR-0063,SUB-014,lateral_underground,1/0 AL,AC,0.004,22.4,0.5356,0.4697,0.5345,230,12.47,2,0,,closed
EDGE-043178,JCT-FDR-0063-008,FUSE-XFMR-021249,FDR-0063,SUB-014,lateral_underground,1/0 AL,AC,0.003,15.8,0.5877,0.5126,0.5345,230,12.47,2,0,,closed
EDGE-043179,FUSE-XFMR-021249,XFMR-021249,FDR-0063,SUB-014,lateral_underground,1/0 AL,AC,0.017,89.8,0.6359,0.5089,0.5345,230,12.47,2,0,,closed
EDGE-043180,JCT-FDR-0063-008,FUSE-XFMR-021250,FDR-0063,SUB-014,lateral_overhead,4/0 AL,A,0.007,35.6,0.326,0.4101,0.3655,340,12.47,1,1,,closed
EDGE-043181,FUSE-XFMR-021250,XFMR-021250,FDR-0063,SUB-014,lateral_overhead,4/0 AL,A,0.038,202.0,0.276,0.416,0.3655,340,12.47,1,1,,closed
EDGE-043182,JCT-FDR-0063-008,FUSE-XFMR-021251,FDR-0063,SUB-014,lateral_underground,1/0 AL,C,0.01,52.3,0.5875,0.495,0.5345,230,12.47,1,0,,closed
EDGE-043183,FUSE-XFMR-021251,XFMR-021251,FDR-0063,SUB-014,lateral_underground,1/0 AL,C,0.056,296.2,0.6381,0.4844,0.5345,230,12.47,1,0,,closed
EDGE-043184,JCT-FDR-0063-008,FUSE-XFMR-021252,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.013,68.1,0.56,0.4405,0.5345,230,12.47,1,1,,closed
EDGE-043185,FUSE-XFMR-021252,XFMR-021252,FDR-0063,SUB-014,lateral_overhead,1/0 AL,A,0.073,386.0,0.5381,0.4316,0.5345,230,12.47,1,1,,closed
EDGE-043186,JCT-FDR-0063-008,FUSE-XFMR-021253,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.016,82.4,0.9148,0.4841,0.6985,150,12.47,1,1,,closed
EDGE-043187,FUSE-XFMR-021253,XFMR-021253,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,A,0.088,466.8,0.8703,0.4556,0.6985,150,12.47,1,1,,closed
EDGE-043188,JCT-FDR-0063-008,FUSE-XFMR-021254,FDR-0063,SUB-014,lateral_underground,#2 ACSR,C,0.02,104.5,0.9303,0.4593,0.6985,150,12.47,1,0,,closed
EDGE-043189,FUSE-XFMR-021254,XFMR-021254,FDR-0063,SUB-014,lateral_underground,#2 ACSR,C,0.112,592.4,0.8578,0.4566,0.6985,150,12.47,1,0,,closed
EDGE-043190,JCT-FDR-0063-008,FUSE-XFMR-021255,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.023,121.2,1.5704,0.4929,1.007,100,12.47,2,1,,closed
EDGE-043191,FUSE-XFMR-021255,XFMR-021255,FDR-0063,SUB-014,lateral_overhead,#4 CU,AC,0.13,686.7,1.3568,0.5581,1.007,100,12.47,2,1,,closed
EDGE-043192,JCT-FDR-0063-008,FUSE-XFMR-021256,FDR-0063,SUB-014,lateral_overhead,#4 CU,B,0.026,135.4,1.605,0.5485,1.007,100,12.47,1,1,,closed
EDGE-043193,FUSE-XFMR-021256,XFMR-021256,FDR-0063,SUB-014,lateral_overhead,#4 CU,B,0.145,767.4,1.4234,0.4906,1.007,100,12.47,1,1,,closed
EDGE-043194,JCT-FDR-0063-008,FUSE-XFMR-021257,FDR-0063,SUB-014,lateral_overhead,#4 CU,ABC,0.03,156.8,1.6231,0.4979,1.007,100,12.47,3,1,,closed
EDGE-043195,FUSE-XFMR-021257,XFMR-021257,FDR-0063,SUB-014,lateral_overhead,#4 CU,ABC,0.168,888.6,1.6257,0.5189,1.007,100,12.47,3,1,,closed
EDGE-043196,JCT-FDR-0063-008,FUSE-XFMR-021258,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AB,0.033,171.9,0.3008,0.4573,0.3655,340,12.47,2,1,,closed
EDGE-043197,FUSE-XFMR-021258,XFMR-021258,FDR-0063,SUB-014,lateral_overhead,4/0 AL,AB,0.184,973.9,0.2857,0.4594,0.3655,340,12.47,2,1,,closed
EDGE-043198,JCT-FDR-0063-008,FUSE-XFMR-021259,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.036,190.1,0.9194,0.486,0.6985,150,12.47,1,1,,closed
EDGE-043199,FUSE-XFMR-021259,XFMR-021259,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,C,0.204,1077.1,0.9539,0.5145,0.6985,150,12.47,1,1,,closed
EDGE-043200,JCT-FDR-0063-008,FUSE-XFMR-021260,FDR-0063,SUB-014,lateral_overhead,4/0 AL,A,0.04,209.1,0.2897,0.4153,0.3655,340,12.47,1,1,,closed
EDGE-043201,FUSE-XFMR-021260,XFMR-021260,FDR-0063,SUB-014,lateral_overhead,4/0 AL,A,0.224,1184.8,0.3007,0.4035,0.3655,340,12.47,1,1,,closed
EDGE-043202,JCT-FDR-0063-008,FUSE-XFMR-021261,FDR-0063,SUB-014,lateral_overhead,#4 CU,B,0.042,222.6,1.5126,0.4618,1.007,100,12.47,1,1,,closed
EDGE-043203,FUSE-XFMR-021261,XFMR-021261,FDR-0063,SUB-014,lateral_overhead,#4 CU,B,0.239,1261.1,1.6385,0.536,1.007,100,12.47,1,1,,closed
EDGE-043204,JCT-FDR-0063-008,FUSE-XFMR-021262,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,ABC,0.045,239.2,0.9829,0.4654,0.6985,150,12.47,3,1,,closed
EDGE-043205,FUSE-XFMR-021262,XFMR-021262,FDR-0063,SUB-014,lateral_overhead,#2 ACSR,ABC,0.257,1355.4,0.8146,0.5213,0.6985,150,12.47,3,1,,closed
EDGE-043206,JCT-FDR-0063-008,FUSE-XFMR-021263,FDR-0063,SUB-014,lateral_overhead,#4 CU,A,0.049,260.6,1.4343,0.5517,1.007,100,12.47,1,1,,closed
EDGE-043207,FUSE-XFMR-021263,XFMR-021263,FDR-0063,SUB-014,lateral_overhead,#4 CU,A,0.28,1476.6,1.6471,0.5141,1.007,100,12.47,1,1,,closed
EDGE-043208,JCT-FDR-0063-008,JCT-FDR-0063-009,FDR-0063,SUB-014,primary_underground,1/0 AL,ABC,0.29,1531.2,0.5565,0.452,0.5519,230,12.47,3,0,,closed
EDGE-043209,JCT-FDR-0063-009,FUSE-XFMR-021264,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.001,3.2,0.2708,0.4277,0.3655,340,12.47,1,1,,closed
EDGE-043210,FUSE-XFMR-021264,XFMR-021264,FDR-0063,SUB-014,lateral_overhead,4/0 AL,B,0.003,18.0,0.3161,0.4082,0.3655,340,12.47,1,1,,closed
EDGE-043211,JCT-FDR-0063-009,FUSE-XFMR-021265,FDR-0063,SUB-014,lateral_underground,4/0 AL,A,0.004,19.8,0.2738,0.4584,0.3655,340,12.47,1,0,,closed
EDGE-043212,FUSE-XFMR-021265,XFMR-021265,FDR-0063,SUB-014,lateral_underground,4/0 AL,A,0.021,112.2,0.3086,0.4157,0.3655,340,12.47,1,0,,closed
EDGE-043213,JCT-FDR-0063-009,FDR-0063-TAIL,FDR-0063,SUB-014,primary_overhead,1/0 AL,ABC,0.04,211.2,0.6394,0.5093,0.5345,230,12.47,3,1,,open
EDGE-043214,SUB-014,FDR-0064-HEAD,FDR-0064,SUB-014,bus_tie,1/0 AL,ABC,0.01,52.8,0.538,0.476,0.5345,230,12.47,3,1,,closed
EDGE-043215,FDR-0064-HEAD,JCT-FDR-0064-001,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.04,211.2,0.6366,0.5002,0.5687,230,12.47,3,1,,closed
EDGE-043216,JCT-FDR-0064-001,FUSE-XFMR-021266,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.9518,0.5396,0.6985,150,12.47,2,1,,closed
EDGE-043217,FUSE-XFMR-021266,XFMR-021266,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.8359,0.5398,0.6985,150,12.47,2,1,,closed
EDGE-043218,JCT-FDR-0064-001,FUSE-XFMR-021267,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,B,0.007,37.2,0.864,0.5315,0.6985,150,12.47,1,1,,closed
EDGE-043219,FUSE-XFMR-021267,XFMR-021267,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,B,0.04,210.9,0.8389,0.4954,0.6985,150,12.47,1,1,,closed
EDGE-043220,JCT-FDR-0064-001,FUSE-XFMR-021268,FDR-0064,SUB-014,lateral_overhead,#4 CU,A,0.014,72.9,1.5639,0.5363,1.007,100,12.47,1,1,,closed
EDGE-043221,FUSE-XFMR-021268,XFMR-021268,FDR-0064,SUB-014,lateral_overhead,#4 CU,A,0.078,412.9,1.5786,0.4829,1.007,100,12.47,1,1,,closed
EDGE-043222,JCT-FDR-0064-001,FUSE-XFMR-021269,FDR-0064,SUB-014,lateral_overhead,4/0 AL,BC,0.021,111.7,0.2714,0.4634,0.3655,340,12.47,2,1,,closed
EDGE-043223,FUSE-XFMR-021269,XFMR-021269,FDR-0064,SUB-014,lateral_overhead,4/0 AL,BC,0.12,632.8,0.3231,0.4431,0.3655,340,12.47,2,1,,closed
EDGE-043224,JCT-FDR-0064-001,FUSE-XFMR-021270,FDR-0064,SUB-014,lateral_underground,4/0 AL,ABC,0.028,148.9,0.304,0.4015,0.3655,340,12.47,3,0,,closed
EDGE-043225,FUSE-XFMR-021270,XFMR-021270,FDR-0064,SUB-014,lateral_underground,4/0 AL,ABC,0.16,843.7,0.3253,0.4357,0.3655,340,12.47,3,0,,closed
EDGE-043226,JCT-FDR-0064-001,FUSE-XFMR-021271,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AC,0.036,188.5,0.2755,0.4354,0.3655,340,12.47,2,1,,closed
EDGE-043227,FUSE-XFMR-021271,XFMR-021271,FDR-0064,SUB-014,lateral_overhead,4/0 AL,AC,0.202,1068.1,0.3033,0.4758,0.3655,340,12.47,2,1,,closed
EDGE-043228,JCT-FDR-0064-001,FUSE-XFMR-021272,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,BC,0.043,225.7,0.8942,0.5148,0.6985,150,12.47,2,1,,closed
EDGE-043229,FUSE-XFMR-021272,XFMR-021272,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,BC,0.242,1279.1,0.8064,0.4998,0.6985,150,12.47,2,1,,closed
EDGE-043230,JCT-FDR-0064-001,FUSE-XFMR-021273,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.05,261.4,0.2929,0.4209,0.3655,340,12.47,1,1,,closed
EDGE-043231,FUSE-XFMR-021273,XFMR-021273,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.281,1481.0,0.2937,0.4052,0.3655,340,12.47,1,1,,closed
EDGE-043232,JCT-FDR-0064-001,FUSE-XFMR-021274,FDR-0064,SUB-014,lateral_overhead,1/0 AL,B,0.056,297.0,0.5603,0.5132,0.5345,230,12.47,1,1,,closed
EDGE-043233,FUSE-XFMR-021274,XFMR-021274,FDR-0064,SUB-014,lateral_overhead,1/0 AL,B,0.319,1683.0,0.552,0.5172,0.5345,230,12.47,1,1,,closed
EDGE-043234,JCT-FDR-0064-001,FUSE-XFMR-021275,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AB,0.064,338.2,0.8379,0.5404,0.6985,150,12.47,2,1,,closed
EDGE-043235,FUSE-XFMR-021275,XFMR-021275,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AB,0.363,1916.4,0.9437,0.4861,0.6985,150,12.47,2,1,,closed
EDGE-043236,JCT-FDR-0064-001,JCT-FDR-0064-002,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.39,2059.2,0.5551,0.4428,0.4913,230,12.47,3,1,,closed
EDGE-043237,JCT-FDR-0064-002,FUSE-XFMR-021276,FDR-0064,SUB-014,lateral_overhead,1/0 AL,B,0.001,3.2,0.5555,0.4768,0.5345,230,12.47,1,1,,closed
EDGE-043238,FUSE-XFMR-021276,XFMR-021276,FDR-0064,SUB-014,lateral_overhead,1/0 AL,B,0.003,18.0,0.5619,0.5027,0.5345,230,12.47,1,1,,closed
EDGE-043239,JCT-FDR-0064-002,FUSE-XFMR-021277,FDR-0064,SUB-014,lateral_underground,#2 ACSR,ABC,0.008,40.4,0.9136,0.4881,0.6985,150,12.47,3,0,,closed
EDGE-043240,FUSE-XFMR-021277,XFMR-021277,FDR-0064,SUB-014,lateral_underground,#2 ACSR,ABC,0.043,228.9,0.8453,0.5484,0.6985,150,12.47,3,0,,closed
EDGE-043241,JCT-FDR-0064-002,FUSE-XFMR-021278,FDR-0064,SUB-014,lateral_underground,#2 ACSR,BC,0.015,77.6,0.9759,0.5442,0.6985,150,12.47,2,0,,closed
EDGE-043242,FUSE-XFMR-021278,XFMR-021278,FDR-0064,SUB-014,lateral_underground,#2 ACSR,BC,0.083,439.8,0.9771,0.4971,0.6985,150,12.47,2,0,,closed
EDGE-043243,JCT-FDR-0064-002,FUSE-XFMR-021279,FDR-0064,SUB-014,lateral_underground,4/0 AL,BC,0.022,114.8,0.3017,0.3997,0.3655,340,12.47,2,0,,closed
EDGE-043244,FUSE-XFMR-021279,XFMR-021279,FDR-0064,SUB-014,lateral_underground,4/0 AL,BC,0.123,650.8,0.2795,0.4058,0.3655,340,12.47,2,0,,closed
EDGE-043245,JCT-FDR-0064-002,FUSE-XFMR-021280,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AC,0.029,151.3,0.8446,0.4908,0.6985,150,12.47,2,1,,closed
EDGE-043246,FUSE-XFMR-021280,XFMR-021280,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AC,0.162,857.2,0.8283,0.4745,0.6985,150,12.47,2,1,,closed
EDGE-043247,JCT-FDR-0064-002,FUSE-XFMR-021281,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.036,189.3,1.3836,0.4922,1.007,100,12.47,3,1,,closed
EDGE-043248,FUSE-XFMR-021281,XFMR-021281,FDR-0064,SUB-014,lateral_overhead,#4 CU,ABC,0.203,1072.6,1.4455,0.4839,1.007,100,12.47,3,1,,closed
EDGE-043249,JCT-FDR-0064-002,FUSE-XFMR-021282,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.043,224.9,0.2896,0.4203,0.3655,340,12.47,1,1,,closed
EDGE-043250,FUSE-XFMR-021282,XFMR-021282,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.241,1274.6,0.2988,0.4615,0.3655,340,12.47,1,1,,closed
EDGE-043251,JCT-FDR-0064-002,FUSE-XFMR-021283,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AB,0.05,265.3,0.8612,0.4783,0.6985,150,12.47,2,0,,closed
EDGE-043252,FUSE-XFMR-021283,XFMR-021283,FDR-0064,SUB-014,lateral_underground,#2 ACSR,AB,0.285,1503.5,0.8357,0.4584,0.6985,150,12.47,2,0,,closed
EDGE-043253,JCT-FDR-0064-002,FUSE-XFMR-021284,FDR-0064,SUB-014,lateral_overhead,4/0 AL,B,0.057,303.3,0.3113,0.4577,0.3655,340,12.47,1,1,,closed
EDGE-043254,FUSE-XFMR-021284,XFMR-021284,FDR-0064,SUB-014,lateral_overhead,4/0 AL,B,0.326,1718.9,0.3101,0.4409,0.3655,340,12.47,1,1,,closed
EDGE-043255,JCT-FDR-0064-002,FUSE-XFMR-021285,FDR-0064,SUB-014,lateral_overhead,#4 CU,BC,0.065,340.6,1.5985,0.4618,1.007,100,12.47,2,1,,closed
EDGE-043256,FUSE-XFMR-021285,XFMR-021285,FDR-0064,SUB-014,lateral_overhead,#4 CU,BC,0.365,1929.8,1.5796,0.4651,1.007,100,12.47,2,1,,closed
EDGE-043257,JCT-FDR-0064-002,JCT-FDR-0064-003,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.4,2112.0,0.5804,0.4696,0.527,230,12.47,3,1,,closed
EDGE-043258,JCT-FDR-0064-003,FUSE-XFMR-021286,FDR-0064,SUB-014,lateral_overhead,4/0 AL,ABC,0.001,4.8,0.3056,0.4687,0.3655,340,12.47,3,1,,closed
EDGE-043259,FUSE-XFMR-021286,XFMR-021286,FDR-0064,SUB-014,lateral_overhead,4/0 AL,ABC,0.005,26.9,0.2811,0.3949,0.3655,340,12.47,3,1,,closed
EDGE-043260,JCT-FDR-0064-003,FUSE-XFMR-021287,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,B,0.007,38.0,0.9612,0.5099,0.6985,150,12.47,1,1,,closed
EDGE-043261,FUSE-XFMR-021287,XFMR-021287,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,B,0.041,215.4,0.9178,0.5241,0.6985,150,12.47,1,1,,closed
EDGE-043262,JCT-FDR-0064-003,FUSE-XFMR-021288,FDR-0064,SUB-014,lateral_overhead,4/0 AL,BC,0.014,75.2,0.3255,0.419,0.3655,340,12.47,2,1,,closed
EDGE-043263,FUSE-XFMR-021288,XFMR-021288,FDR-0064,SUB-014,lateral_overhead,4/0 AL,BC,0.081,426.4,0.2686,0.3911,0.3655,340,12.47,2,1,,closed
EDGE-043264,JCT-FDR-0064-003,FUSE-XFMR-021289,FDR-0064,SUB-014,lateral_overhead,#4 CU,AC,0.022,114.0,1.3557,0.5074,1.007,100,12.47,2,1,,closed
EDGE-043265,FUSE-XFMR-021289,XFMR-021289,FDR-0064,SUB-014,lateral_overhead,#4 CU,AC,0.122,646.3,1.6003,0.5505,1.007,100,12.47,2,1,,closed
EDGE-043266,JCT-FDR-0064-003,FUSE-XFMR-021290,FDR-0064,SUB-014,lateral_underground,#2 ACSR,B,0.028,148.9,0.9553,0.5522,0.6985,150,12.47,1,0,,closed
EDGE-043267,FUSE-XFMR-021290,XFMR-021290,FDR-0064,SUB-014,lateral_underground,#2 ACSR,B,0.16,843.7,0.8172,0.4879,0.6985,150,12.47,1,0,,closed
EDGE-043268,JCT-FDR-0064-003,FUSE-XFMR-021291,FDR-0064,SUB-014,lateral_underground,4/0 AL,AB,0.036,187.7,0.3168,0.412,0.3655,340,12.47,2,0,,closed
EDGE-043269,FUSE-XFMR-021291,XFMR-021291,FDR-0064,SUB-014,lateral_underground,4/0 AL,AB,0.201,1063.7,0.3059,0.4486,0.3655,340,12.47,2,0,,closed
EDGE-043270,JCT-FDR-0064-003,FUSE-XFMR-021292,FDR-0064,SUB-014,lateral_underground,1/0 AL,C,0.043,225.7,0.5549,0.5036,0.5345,230,12.47,1,0,,closed
EDGE-043271,FUSE-XFMR-021292,XFMR-021292,FDR-0064,SUB-014,lateral_underground,1/0 AL,C,0.242,1279.1,0.6092,0.4432,0.5345,230,12.47,1,0,,closed
EDGE-043272,JCT-FDR-0064-003,FUSE-XFMR-021293,FDR-0064,SUB-014,lateral_underground,#4 CU,AC,0.05,264.5,1.3841,0.4953,1.007,100,12.47,2,0,,closed
EDGE-043273,FUSE-XFMR-021293,XFMR-021293,FDR-0064,SUB-014,lateral_underground,#4 CU,AC,0.284,1499.0,1.6284,0.5442,1.007,100,12.47,2,0,,closed
EDGE-043274,JCT-FDR-0064-003,FUSE-XFMR-021294,FDR-0064,SUB-014,lateral_overhead,1/0 AL,A,0.057,300.2,0.5359,0.4609,0.5345,230,12.47,1,1,,closed
EDGE-043275,FUSE-XFMR-021294,XFMR-021294,FDR-0064,SUB-014,lateral_overhead,1/0 AL,A,0.322,1701.0,0.5749,0.4874,0.5345,230,12.47,1,1,,closed
EDGE-043276,JCT-FDR-0064-003,FUSE-XFMR-021295,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.064,339.8,0.2698,0.4603,0.3655,340,12.47,1,1,,closed
EDGE-043277,FUSE-XFMR-021295,XFMR-021295,FDR-0064,SUB-014,lateral_overhead,4/0 AL,A,0.365,1925.4,0.3214,0.3956,0.3655,340,12.47,1,1,,closed
EDGE-043278,JCT-FDR-0064-003,JCT-FDR-0064-004,FDR-0064,SUB-014,primary_overhead,1/0 AL,ABC,0.39,2059.2,0.5937,0.502,0.5203,230,12.47,3,1,,closed
EDGE-043279,JCT-FDR-0064-004,FUSE-XFMR-021296,FDR-0064,SUB-014,lateral_overhead,#2 ACSR,AB,0.002,9.5,0.9272,0.476,0.6985,150,12.47,2,1,,closed
